! File generated by DesignBuilder - 7.3.1.003 10/05/2025 - 11:57:10
! Source file: C:\DB\GREENCHEECK\6.5.25\text 6.5.25.dsb

! Geometry convention template : ASHRAE 90.1
! Zone geometry and surface areas : 2-Outer
! Zone volume calculation method : 2-Outer
! Zone floor area calculation method : 2-Outer
! Window to wall ratio method : 2-Outer

Version, 9.4.0.002;                               !- Version Identifier

RunPeriod,                                        !- Annual simulation
   1 (01-01:31-12),                               !- Location
   1,1, 2002,                                     !- Start Month , Day
   12,31, 2002,                                   !- End Month , Day
   ,                                              !- Day of Week for Start Day
   No,                                            !- Use weather file holidays/special day periods
   Yes,                                           !- Use WeatherFile DaylightSavingPeriod - will use daylight saving time in weather file
   Yes,                                           !- Apply Weekend Holiday Rule - will reassign weekend holidays to Monday
   Yes,                                           !- use weather file rain indicators
   Yes,                                           !- use weather file snow indicators
   No;                                            !- Treat Weather as Actual

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\ISR_TEL AVIV-BET DAGAN_MSI.epw

Site:Location,1 (01-01:31-12)  (01-01:31-12),     !- Location Name
   32,                                            !- Latitude
   34.9,                                          !- Longitude
   2,                                             !- Time Zone
   49;                                            !- Elevation {m}

Site:GroundTemperature:BuildingSurface,           !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan ground temperature
   18,                                            !- Feb ground temperature
   18,                                            !- Mar ground temperature
   18,                                            !- Apr ground temperature
   18,                                            !- May ground temperature
   18,                                            !- Jun ground temperature
   18,                                            !- Jul ground temperature
   18,                                            !- Aug ground temperature
   18,                                            !- Sep ground temperature
   18,                                            !- Oct ground temperature
   18,                                            !- Nov ground temperature
   18;                                            !- Dec ground temperature

Site:GroundTemperature:Deep,                      !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan deep ground temperature
   18,                                            !- Feb deep ground temperature
   18,                                            !- Mar deep ground temperature
   18,                                            !- Apr deep ground temperature
   18,                                            !- May deep ground temperature
   18,                                            !- Jun deep ground temperature
   18,                                            !- Jul deep ground temperature
   18,                                            !- Aug deep ground temperature
   18,                                            !- Sep deep ground temperature
   18,                                            !- Oct deep ground temperature
   18,                                            !- Nov deep ground temperature
   18;                                            !- Dec deep ground temperature

Site:GroundTemperature:Shallow,                   !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan shallow ground temperature
   18,                                            !- Feb shallow ground temperature
   18,                                            !- Mar shallow ground temperature
   18,                                            !- Apr shallow ground temperature
   18,                                            !- May shallow ground temperature
   18,                                            !- Jun shallow ground temperature
   18,                                            !- Jul shallow ground temperature
   18,                                            !- Aug shallow ground temperature
   18,                                            !- Sep shallow ground temperature
   18,                                            !- Oct shallow ground temperature
   18,                                            !- Nov shallow ground temperature
   18;                                            !- Dec shallow ground temperature

Site:GroundTemperature:FCfactorMethod,            !- Annual ground temperatures - 1 value for each month
   14.56,                                         !- January FCfactorMethod ground temperature {C}
   15.21,                                         !- Februry FCfactorMethod ground temperature {C}
   16.32,                                         !- March FCfactorMethod ground temperature {C}
   21.47,                                         !- April FCfactorMethod ground temperature {C}
   26.48,                                         !- May FCfactorMethod ground temperature {C}
   30.09,                                         !- June FCfactorMethod ground temperature {C}
   32.2,                                          !- July FCfactorMethod ground temperature {C}
   33.24,                                         !- August FCfactorMethod ground temperature {C}
   31.42,                                         !- September FCfactorMethod ground temperature {C}
   27.68,                                         !- October FCfactorMethod ground temperature {C}
   21.81,                                         !- November FCfactorMethod ground temperature {C}
   17.94;                                         !- December FCfactorMethod ground temperature {C}

Site:GroundReflectance,                           !- Annual ground reflectances - 1 value for each month
   0.2,                                           !- Jan ground reflectance
   0.2,                                           !- Feb ground reflectance
   0.2,                                           !- Mar ground reflectance
   0.2,                                           !- Apr ground reflectance
   0.2,                                           !- May ground reflectance
   0.2,                                           !- Jun ground reflectance
   0.2,                                           !- Jul ground reflectance
   0.2,                                           !- Aug ground reflectance
   0.2,                                           !- Sep ground reflectance
   0.2,                                           !- Oct ground reflectance
   0.2,                                           !- Nov ground reflectance
   0.2;                                           !- Dec ground reflectance

Site:GroundReflectance:SnowModifier,
   2.0,                                           !- Ground Reflected Solar Modifier
   2.0;                                           !- Daylighting Ground Reflected Solar Modifier

SimulationControl,
   No,                                            !- Do the zone sizing calculation
   No,                                            !- Do the system sizing calculation
   No,                                            !- Do the plant sizing calculation
   No,                                            !- Do the design day calculation
   Yes;                                           !- Do the weather file calculation


Timestep, 6;                                      !- Timesteps/hour

ConvergenceLimits,
   1,                                             !- Minimum System Time Step (0=same as zone time step)
   25;                                            !- Maximum HVAC Iterations (1=min, 20=default)

ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact, 
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;     

Schedule:Compact, 
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact, 
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
       
Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;
      
! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass, 
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
0.6267 ,                              ! Resistance {M**2K/W} will give Total Resistance 1
0.0000100 ,                           ! Thermal Absorptance
0.0000000 ,                           ! Solar Absorptance
0.0000000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, 
      OnWinterDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: WinterDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, 
      OnSummerDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: SummerDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer


! Profile: Off
Schedule:Day:Interval, 11 , Any number, No, 
24:00,  0;

! Profile: 8:00 to 18:00
Schedule:Day:List, 1 , Any number, No, 
60,
0,
0,
0,
0,
0,
0,
0,
0,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
0,
0,
0,
0,
0,
0;

! Schedule: On 24/7
Schedule:Compact, 
On 24/7, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   1 ;


! Schedule: Off 24/7
Schedule:Compact,
Off 24/7,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  0  ;


! Schedule: 8:00 - 18:00 Mon - Sat
Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2


! Schedule: Dwell_DomBed_Occ
Schedule:Compact,
Dwell_DomBed_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 1,
Until: 08:00, 0.5,
Until: 09:00, 0.25,
Until: 22:00, 0,
Until: 23:00, 0.25,
Until: 24:00, 0.75,
For: Weekends,
Until: 07:00, 1,
Until: 08:00, 0.5,
Until: 09:00, 0.25,
Until: 22:00, 0,
Until: 23:00, 0.25,
Until: 24:00, 0.75,
For: Holidays,
Until: 07:00, 1,
Until: 08:00, 0.5,
Until: 09:00, 0.25,
Until: 22:00, 0,
Until: 23:00, 0.25,
Until: 24:00, 0.75,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Default Air Velocity for Comfort Calculations
Schedule:Compact, 
Default Air Velocity for Comfort Calculations, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   0.1370 ;


! Schedule: 0_Baseline Residential Lighting Schedule
Schedule:Compact,
0_Baseline Residential Lighting Schedule,
Fraction,
Through: 31 Dec,
For: AllDays,
Until: 17:00, 0,
Until: 24:00, 1;


! Schedule: 0_Baseline Residential Occupancy Schedule
Schedule:Compact,
0_Baseline Residential Occupancy Schedule,
Fraction,
Through: 31 Dec,
For: Alldays,
Until: 08:00, 0.64,
Until: 16:00, 0,
Until: 24:00, 1;


! Schedule: 0_(2017) Baseline Residential Equipment Schedule
Schedule:Compact,
0_(2017) Baseline Residential Equipment Schedule,
Fraction,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 1;


! Schedule: 0_(2017) Baseline Residential Non Fixed Equipment Schedule
Schedule:Compact,
0_(2017) Baseline Residential Non Fixed Equipment Schedule,
Fraction,
Through: 31 Dec,
For: AllDays,
Until: 16:00, 0,
Until: 24:00, 1;


! Schedule: 0_(2023) Baseline Residential Shading Schedule - Zones A/B
Schedule:Compact,
0_(2023) Baseline Residential Shading Schedule - Zones A/B,
On,
Through: 31 Mar,
For: Alldays,
Until: 06:00, 1,
Until: 18:00, 0,
Until: 24:00, 1,
Through: 30 Nov,
For: Alldays,
Until: 06:00, 0,
Until: 18:00, 1,
Until: 24:00, 0,
Through: 31 Dec,
For: Alldays,
Until: 06:00, 1,
Until: 18:00, 0,
Until: 24:00, 1;


! Schedule: 0_(2023) Residential Natural ventilation Schedule - Zones  A/B
Schedule:Compact,
0_(2023) Residential Natural ventilation Schedule - Zones  A/B,
Fraction,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 30 November,
For: AllDays,
Until: 07:00, 1,
Until: 20:00, 0,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;


! Schedule: 8:00 - 18:00 Mon - Sat
Schedule:Year, 8:00 - 18:00 Mon - Sat, Any number,!- A SCHEDULE contains from 1 to 18 Schedule:Week:Daily
   8:00 - 18:00 Mon - Sat_Jan, 1, 1, 1, 31,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Feb, 2, 1, 2, 28,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Mar, 3, 1, 3, 31,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Apr, 4, 1, 4, 30,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_May, 5, 1, 5, 31,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Jun, 6, 1, 6, 30,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Jul, 7, 1, 7, 31,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Aug, 8, 1, 8, 31,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Sep, 9, 1, 9, 30,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Oct, 10, 1, 10, 31,     !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Nov, 11, 1, 11, 30,     !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Dec, 12, 1, 12, 31;     !- Schedule:Week:Daily - From date to date

WindowMaterial:Gas,1001,                          !- AIR 6MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .006;                                         !- Thickness {m}

WindowMaterial:Gas,Half thickness 1001,           !- AIR 6MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .003;                                         !- Thickness {m}

WindowMaterial:Gas,1020,                          !- AIR 16MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .016;                                         !- Thickness {m}

WindowMaterial:Gas,Half thickness 1020,           !- AIR 16MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .008;                                         !- Thickness {m}



WindowMaterial:Glazing,6966 Flipped,              !- Reversed version of AGC Glass Europe Stopray Vision-72 6 mm <vision72_6.gvb>
   Spectral,                                      !- Optical data type {SpectralAverage or Spectral}
   AGC Glass Europe Stopray Vision-72 6 mm <vision72_6.gvb> Flipped,  !- Name of spectral data set when Optical Data Type = Spectral
   .00585,                                        !- Thickness {m}
   ,                                              !- Solar transmittance at normal incidence
   ,                                              !- Solar reflectance at normal incidence: front side
   ,                                              !- Solar reflectance at normal incidence: back side
   ,                                              !- Visible transmittance at normal incidence
   ,                                              !- Visible reflectance at normal incidence: front side
   ,                                              !- Visible reflectance at normal incidence: back side
   0,                                             !- IR transmittance at normal incidence
   0.841,                                         !- IR emissivity: front side
   0.031,                                         !- IR emissivity: back side
   1,                                             !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance

MaterialProperty:GlazingSpectralData,             !- Spectral data for above pane
AGC Glass Europe Stopray Vision-72 6 mm <vision72_6.gvb> Flipped,
0.3, 0, 0.048, 0.147,
0.305, 0, 0.047, 0.147,
0.31, 0, 0.044, 0.16,
0.315, 0.001, 0.048, 0.184,
0.32, 0.006, 0.05, 0.215,
0.325, 0.016, 0.053, 0.25,
0.33, 0.035, 0.061, 0.274,
0.335, 0.06, 0.079, 0.288,
0.34, 0.089, 0.109, 0.302,
0.345, 0.119, 0.144, 0.313,
0.35, 0.15, 0.18, 0.32,
0.355, 0.181, 0.21, 0.327,
0.36, 0.213, 0.235, 0.33,
0.365, 0.247, 0.254, 0.33,
0.37, 0.279, 0.264, 0.325,
0.375, 0.311, 0.262, 0.315,
0.38, 0.344, 0.258, 0.302,
0.385, 0.387, 0.262, 0.287,
0.39, 0.434, 0.265, 0.269,
0.395, 0.478, 0.262, 0.249,
0.4, 0.52, 0.252, 0.229,
0.405, 0.554, 0.236, 0.209,
0.41, 0.589, 0.221, 0.19,
0.415, 0.618, 0.204, 0.173,
0.42, 0.647, 0.187, 0.156,
0.425, 0.671, 0.172, 0.143,
0.43, 0.695, 0.157, 0.129,
0.435, 0.713, 0.145, 0.12,
0.44, 0.731, 0.133, 0.111,
0.445, 0.746, 0.124, 0.104,
0.45, 0.762, 0.115, 0.098,
0.455, 0.773, 0.109, 0.095,
0.46, 0.784, 0.103, 0.092,
0.465, 0.79, 0.099, 0.09,
0.47, 0.797, 0.095, 0.089,
0.475, 0.8, 0.093, 0.089,
0.48, 0.803, 0.091, 0.089,
0.485, 0.805, 0.09, 0.09,
0.49, 0.807, 0.089, 0.091,
0.495, 0.808, 0.089, 0.092,
0.5, 0.809, 0.089, 0.093,
0.505, 0.809, 0.089, 0.094,
0.51, 0.809, 0.09, 0.096,
0.515, 0.807, 0.09, 0.096,
0.52, 0.805, 0.09, 0.097,
0.525, 0.804, 0.09, 0.097,
0.53, 0.802, 0.09, 0.096,
0.535, 0.801, 0.09, 0.095,
0.54, 0.801, 0.089, 0.094,
0.545, 0.8, 0.088, 0.092,
0.55, 0.799, 0.087, 0.09,
0.555, 0.798, 0.085, 0.087,
0.56, 0.797, 0.084, 0.084,
0.565, 0.796, 0.082, 0.081,
0.57, 0.796, 0.08, 0.077,
0.575, 0.795, 0.077, 0.072,
0.58, 0.794, 0.074, 0.068,
0.585, 0.793, 0.072, 0.063,
0.59, 0.792, 0.069, 0.058,
0.595, 0.79, 0.067, 0.054,
0.6, 0.788, 0.064, 0.049,
0.605, 0.785, 0.062, 0.044,
0.61, 0.782, 0.06, 0.04,
0.615, 0.778, 0.059, 0.037,
0.62, 0.774, 0.058, 0.034,
0.625, 0.765, 0.059, 0.032,
0.63, 0.756, 0.059, 0.03,
0.635, 0.748, 0.062, 0.03,
0.64, 0.741, 0.064, 0.03,
0.645, 0.728, 0.068, 0.033,
0.65, 0.715, 0.072, 0.036,
0.655, 0.7, 0.079, 0.042,
0.66, 0.685, 0.086, 0.048,
0.665, 0.671, 0.095, 0.057,
0.67, 0.657, 0.105, 0.066,
0.675, 0.638, 0.116, 0.078,
0.68, 0.619, 0.127, 0.091,
0.685, 0.602, 0.14, 0.106,
0.69, 0.585, 0.154, 0.121,
0.695, 0.557, 0.168, 0.139,
0.7, 0.53, 0.183, 0.157,
0.705, 0.512, 0.199, 0.178,
0.71, 0.493, 0.216, 0.199,
0.715, 0.467, 0.233, 0.22,
0.72, 0.441, 0.25, 0.242,
0.725, 0.422, 0.267, 0.265,
0.73, 0.404, 0.284, 0.289,
0.735, 0.382, 0.301, 0.312,
0.74, 0.36, 0.318, 0.335,
0.745, 0.344, 0.334, 0.357,
0.75, 0.328, 0.35, 0.38,
0.755, 0.309, 0.365, 0.402,
0.76, 0.291, 0.381, 0.424,
0.765, 0.277, 0.395, 0.445,
0.77, 0.263, 0.41, 0.465,
0.775, 0.246, 0.423, 0.485,
0.78, 0.229, 0.436, 0.504,
0.785, 0.218, 0.448, 0.522,
0.79, 0.207, 0.459, 0.54,
0.795, 0.193, 0.47, 0.558,
0.8, 0.18, 0.481, 0.575,
0.805, 0.167, 0.491, 0.591,
0.81, 0.154, 0.501, 0.608,
0.815, 0.143, 0.51, 0.622,
0.82, 0.132, 0.518, 0.637,
0.825, 0.125, 0.525, 0.65,
0.83, 0.118, 0.532, 0.663,
0.835, 0.114, 0.538, 0.674,
0.84, 0.111, 0.544, 0.685,
0.845, 0.11, 0.548, 0.695,
0.85, 0.11, 0.553, 0.705,
0.855, 0.106, 0.558, 0.715,
0.86, 0.102, 0.563, 0.726,
0.865, 0.097, 0.568, 0.736,
0.87, 0.093, 0.572, 0.745,
0.875, 0.089, 0.577, 0.755,
0.88, 0.085, 0.581, 0.764,
0.885, 0.081, 0.586, 0.773,
0.89, 0.077, 0.59, 0.782,
0.895, 0.072, 0.594, 0.79,
0.9, 0.068, 0.598, 0.799,
0.905, 0.065, 0.601, 0.806,
0.91, 0.063, 0.603, 0.813,
0.915, 0.06, 0.605, 0.819,
0.92, 0.058, 0.607, 0.825,
0.925, 0.055, 0.609, 0.831,
0.93, 0.053, 0.611, 0.837,
0.935, 0.051, 0.612, 0.842,
0.94, 0.05, 0.613, 0.847,
0.945, 0.048, 0.614, 0.851,
0.95, 0.046, 0.615, 0.856,
0.955, 0.045, 0.617, 0.859,
0.96, 0.043, 0.618, 0.863,
0.965, 0.042, 0.62, 0.867,
0.97, 0.04, 0.622, 0.87,
0.975, 0.039, 0.623, 0.873,
0.98, 0.038, 0.625, 0.876,
0.985, 0.036, 0.626, 0.879,
0.99, 0.035, 0.628, 0.881,
0.995, 0.034, 0.63, 0.884,
1, 0.033, 0.632, 0.886,
1.005, 0.032, 0.633, 0.888,
1.01, 0.031, 0.634, 0.891,
1.015, 0.03, 0.636, 0.893,
1.02, 0.029, 0.637, 0.895,
1.025, 0.029, 0.638, 0.898,
1.03, 0.028, 0.64, 0.9,
1.035, 0.027, 0.641, 0.902,
1.04, 0.026, 0.642, 0.905,
1.045, 0.025, 0.644, 0.907,
1.05, 0.024, 0.645, 0.909,
1.055, 0.024, 0.646, 0.911,
1.06, 0.023, 0.647, 0.912,
1.065, 0.023, 0.648, 0.914,
1.07, 0.022, 0.649, 0.915,
1.075, 0.022, 0.65, 0.917,
1.08, 0.021, 0.651, 0.918,
1.085, 0.02, 0.653, 0.92,
1.09, 0.02, 0.654, 0.921,
1.095, 0.019, 0.655, 0.923,
1.1, 0.019, 0.656, 0.924,
1.105, 0.018, 0.657, 0.926,
1.11, 0.018, 0.658, 0.927,
1.115, 0.017, 0.659, 0.928,
1.12, 0.017, 0.66, 0.929,
1.125, 0.017, 0.661, 0.93,
1.13, 0.016, 0.662, 0.932,
1.135, 0.016, 0.663, 0.933,
1.14, 0.015, 0.664, 0.934,
1.145, 0.015, 0.666, 0.935,
1.15, 0.015, 0.667, 0.937,
1.155, 0.014, 0.668, 0.937,
1.16, 0.014, 0.669, 0.938,
1.165, 0.014, 0.67, 0.939,
1.17, 0.013, 0.671, 0.94,
1.175, 0.013, 0.673, 0.941,
1.18, 0.013, 0.674, 0.942,
1.185, 0.013, 0.675, 0.943,
1.19, 0.012, 0.676, 0.944,
1.195, 0.012, 0.677, 0.945,
1.2, 0.012, 0.679, 0.946,
1.205, 0.012, 0.68, 0.947,
1.21, 0.011, 0.682, 0.947,
1.215, 0.011, 0.683, 0.948,
1.22, 0.011, 0.685, 0.949,
1.225, 0.011, 0.687, 0.949,
1.23, 0.011, 0.688, 0.95,
1.235, 0.01, 0.69, 0.951,
1.24, 0.01, 0.691, 0.952,
1.245, 0.01, 0.693, 0.952,
1.25, 0.01, 0.694, 0.953,
1.255, 0.01, 0.696, 0.954,
1.26, 0.01, 0.698, 0.954,
1.265, 0.009, 0.7, 0.955,
1.27, 0.009, 0.702, 0.955,
1.275, 0.009, 0.704, 0.955,
1.28, 0.009, 0.705, 0.956,
1.285, 0.009, 0.707, 0.956,
1.29, 0.009, 0.709, 0.957,
1.295, 0.009, 0.711, 0.957,
1.3, 0.008, 0.713, 0.958,
1.305, 0.008, 0.715, 0.958,
1.31, 0.008, 0.717, 0.959,
1.315, 0.008, 0.719, 0.96,
1.32, 0.008, 0.721, 0.96,
1.325, 0.008, 0.723, 0.961,
1.33, 0.008, 0.725, 0.961,
1.335, 0.008, 0.727, 0.962,
1.34, 0.008, 0.729, 0.962,
1.345, 0.007, 0.731, 0.963,
1.35, 0.007, 0.733, 0.964,
1.355, 0.007, 0.735, 0.964,
1.36, 0.007, 0.737, 0.964,
1.365, 0.007, 0.738, 0.964,
1.37, 0.007, 0.74, 0.965,
1.375, 0.007, 0.742, 0.965,
1.38, 0.007, 0.744, 0.965,
1.385, 0.007, 0.746, 0.966,
1.39, 0.007, 0.748, 0.966,
1.395, 0.006, 0.749, 0.966,
1.4, 0.006, 0.751, 0.967,
1.405, 0.006, 0.754, 0.967,
1.41, 0.006, 0.757, 0.967,
1.415, 0.006, 0.76, 0.968,
1.42, 0.006, 0.763, 0.968,
1.425, 0.006, 0.766, 0.969,
1.43, 0.006, 0.769, 0.969,
1.435, 0.006, 0.772, 0.969,
1.44, 0.006, 0.775, 0.97,
1.445, 0.006, 0.778, 0.97,
1.45, 0.006, 0.781, 0.97,
1.455, 0.006, 0.783, 0.971,
1.46, 0.006, 0.786, 0.971,
1.465, 0.006, 0.788, 0.971,
1.47, 0.005, 0.791, 0.971,
1.475, 0.005, 0.793, 0.972,
1.48, 0.005, 0.796, 0.972,
1.485, 0.005, 0.798, 0.972,
1.49, 0.005, 0.801, 0.973,
1.495, 0.005, 0.803, 0.973,
1.5, 0.005, 0.806, 0.973,
1.505, 0.005, 0.808, 0.974,
1.51, 0.005, 0.81, 0.974,
1.515, 0.005, 0.812, 0.974,
1.52, 0.005, 0.814, 0.975,
1.525, 0.005, 0.816, 0.975,
1.53, 0.005, 0.818, 0.975,
1.535, 0.005, 0.821, 0.976,
1.54, 0.005, 0.823, 0.976,
1.545, 0.005, 0.825, 0.976,
1.55, 0.005, 0.827, 0.977,
1.555, 0.004, 0.828, 0.977,
1.56, 0.004, 0.83, 0.977,
1.565, 0.004, 0.831, 0.977,
1.57, 0.004, 0.833, 0.977,
1.575, 0.004, 0.834, 0.977,
1.58, 0.004, 0.836, 0.978,
1.585, 0.004, 0.837, 0.978,
1.59, 0.004, 0.839, 0.978,
1.595, 0.004, 0.84, 0.978,
1.6, 0.004, 0.842, 0.978,
1.605, 0.004, 0.842, 0.978,
1.61, 0.004, 0.843, 0.979,
1.615, 0.004, 0.844, 0.979,
1.62, 0.004, 0.845, 0.979,
1.625, 0.004, 0.846, 0.979,
1.63, 0.004, 0.846, 0.979,
1.635, 0.004, 0.847, 0.979,
1.64, 0.004, 0.848, 0.98,
1.645, 0.004, 0.849, 0.98,
1.65, 0.004, 0.85, 0.98,
1.655, 0.004, 0.85, 0.98,
1.66, 0.004, 0.85, 0.98,
1.665, 0.004, 0.85, 0.981,
1.67, 0.004, 0.851, 0.981,
1.675, 0.004, 0.851, 0.981,
1.68, 0.003, 0.851, 0.981,
1.685, 0.003, 0.851, 0.982,
1.69, 0.003, 0.852, 0.982,
1.695, 0.003, 0.852, 0.982,
1.7, 0.003, 0.852, 0.982,
1.705, 0.003, 0.852, 0.982,
1.71, 0.003, 0.852, 0.982,
1.715, 0.003, 0.851, 0.982,
1.72, 0.003, 0.851, 0.982,
1.725, 0.003, 0.851, 0.982,
1.73, 0.003, 0.85, 0.983,
1.735, 0.003, 0.85, 0.983,
1.74, 0.003, 0.85, 0.983,
1.745, 0.003, 0.849, 0.983,
1.75, 0.003, 0.849, 0.983,
1.755, 0.003, 0.849, 0.983,
1.76, 0.003, 0.848, 0.983,
1.765, 0.003, 0.848, 0.983,
1.77, 0.003, 0.848, 0.984,
1.775, 0.003, 0.847, 0.984,
1.78, 0.003, 0.847, 0.984,
1.785, 0.003, 0.846, 0.984,
1.79, 0.003, 0.846, 0.985,
1.795, 0.003, 0.846, 0.985,
1.8, 0.003, 0.845, 0.985,
1.805, 0.003, 0.845, 0.985,
1.81, 0.003, 0.844, 0.985,
1.815, 0.003, 0.844, 0.985,
1.82, 0.003, 0.844, 0.985,
1.825, 0.003, 0.843, 0.985,
1.83, 0.003, 0.843, 0.985,
1.835, 0.003, 0.842, 0.985,
1.84, 0.003, 0.842, 0.985,
1.845, 0.003, 0.842, 0.985,
1.85, 0.003, 0.841, 0.985,
1.855, 0.002, 0.841, 0.985,
1.86, 0.002, 0.841, 0.985,
1.865, 0.002, 0.841, 0.985,
1.87, 0.002, 0.84, 0.985,
1.875, 0.002, 0.84, 0.985,
1.88, 0.002, 0.84, 0.985,
1.885, 0.002, 0.84, 0.985,
1.89, 0.002, 0.84, 0.985,
1.895, 0.002, 0.839, 0.985,
1.9, 0.002, 0.839, 0.985,
1.905, 0.002, 0.839, 0.985,
1.91, 0.002, 0.838, 0.986,
1.915, 0.002, 0.838, 0.986,
1.92, 0.002, 0.838, 0.986,
1.925, 0.002, 0.837, 0.987,
1.93, 0.002, 0.837, 0.987,
1.935, 0.002, 0.836, 0.987,
1.94, 0.002, 0.836, 0.987,
1.945, 0.002, 0.836, 0.988,
1.95, 0.002, 0.835, 0.988,
1.955, 0.002, 0.835, 0.988,
1.96, 0.002, 0.834, 0.988,
1.965, 0.002, 0.834, 0.988,
1.97, 0.002, 0.834, 0.988,
1.975, 0.002, 0.833, 0.988,
1.98, 0.002, 0.833, 0.988,
1.985, 0.002, 0.832, 0.988,
1.99, 0.002, 0.832, 0.988,
1.995, 0.002, 0.832, 0.988,
2, 0.002, 0.831, 0.988,
2.005, 0.002, 0.831, 0.989,
2.01, 0.002, 0.831, 0.989,
2.015, 0.002, 0.832, 0.989,
2.02, 0.002, 0.832, 0.989,
2.025, 0.002, 0.832, 0.989,
2.03, 0.002, 0.832, 0.989,
2.035, 0.002, 0.832, 0.989,
2.04, 0.002, 0.832, 0.989,
2.045, 0.002, 0.832, 0.989,
2.05, 0.002, 0.833, 0.99,
2.055, 0.002, 0.832, 0.989,
2.06, 0.002, 0.832, 0.989,
2.065, 0.002, 0.832, 0.989,
2.07, 0.002, 0.831, 0.988,
2.075, 0.002, 0.831, 0.988,
2.08, 0.002, 0.831, 0.988,
2.085, 0.002, 0.83, 0.987,
2.09, 0.002, 0.83, 0.987,
2.095, 0.002, 0.83, 0.987,
2.1, 0.002, 0.829, 0.987,
2.105, 0.002, 0.829, 0.987,
2.11, 0.002, 0.828, 0.987,
2.115, 0.002, 0.827, 0.988,
2.12, 0.002, 0.827, 0.988,
2.125, 0.002, 0.826, 0.988,
2.13, 0.002, 0.825, 0.989,
2.135, 0.002, 0.825, 0.989,
2.14, 0.002, 0.824, 0.989,
2.145, 0.002, 0.823, 0.99,
2.15, 0.002, 0.823, 0.99,
2.155, 0.002, 0.817, 0.99,
2.16, 0.002, 0.812, 0.99,
2.165, 0.002, 0.807, 0.991,
2.17, 0.002, 0.802, 0.991,
2.175, 0.002, 0.797, 0.991,
2.18, 0.002, 0.791, 0.991,
2.185, 0.001, 0.786, 0.991,
2.19, 0.001, 0.781, 0.991,
2.195, 0.001, 0.776, 0.991,
2.2, 0.001, 0.77, 0.992,
2.205, 0.001, 0.77, 0.991,
2.21, 0.001, 0.77, 0.991,
2.215, 0.001, 0.77, 0.991,
2.22, 0.001, 0.77, 0.991,
2.225, 0.001, 0.77, 0.991,
2.23, 0.001, 0.77, 0.99,
2.235, 0.001, 0.77, 0.99,
2.24, 0.001, 0.769, 0.99,
2.245, 0.001, 0.769, 0.99,
2.25, 0.001, 0.769, 0.99,
2.255, 0.001, 0.771, 0.99,
2.26, 0.001, 0.773, 0.99,
2.265, 0.001, 0.775, 0.99,
2.27, 0.001, 0.777, 0.991,
2.275, 0.001, 0.779, 0.991,
2.28, 0.001, 0.781, 0.991,
2.285, 0.001, 0.783, 0.991,
2.29, 0.001, 0.785, 0.992,
2.295, 0.001, 0.787, 0.992,
2.3, 0.001, 0.789, 0.992,
2.305, 0.001, 0.789, 0.992,
2.31, 0.001, 0.79, 0.991,
2.315, 0.001, 0.79, 0.991,
2.32, 0.001, 0.791, 0.99,
2.325, 0.001, 0.791, 0.99,
2.33, 0.001, 0.792, 0.989,
2.335, 0.001, 0.792, 0.988,
2.34, 0.001, 0.793, 0.988,
2.345, 0.001, 0.793, 0.987,
2.35, 0.001, 0.794, 0.987,
2.355, 0.001, 0.793, 0.987,
2.36, 0.001, 0.792, 0.988,
2.365, 0.001, 0.791, 0.988,
2.37, 0.001, 0.791, 0.988,
2.375, 0.001, 0.79, 0.989,
2.38, 0.001, 0.789, 0.989,
2.385, 0.001, 0.788, 0.99,
2.39, 0.001, 0.788, 0.99,
2.395, 0.001, 0.787, 0.991,
2.4, 0.001, 0.786, 0.991,
2.405, 0.001, 0.782, 0.991,
2.41, 0.001, 0.779, 0.991,
2.415, 0.001, 0.775, 0.991,
2.42, 0.001, 0.771, 0.991,
2.425, 0.001, 0.768, 0.991,
2.43, 0.001, 0.764, 0.991,
2.435, 0.001, 0.76, 0.991,
2.44, 0.001, 0.757, 0.991,
2.445, 0.001, 0.753, 0.991,
2.45, 0.001, 0.749, 0.991,
2.455, 0.001, 0.748, 0.992,
2.46, 0.001, 0.746, 0.992,
2.465, 0.001, 0.744, 0.993,
2.47, 0.001, 0.742, 0.993,
2.475, 0, 0.741, 0.994,
2.48, 0, 0.739, 0.994,
2.485, 0, 0.737, 0.995,
2.49, 0, 0.735, 0.995,
2.495, 0, 0.733, 0.996,
2.5, 0, 0.732 , 0.997;


WindowMaterial:Glazing,64,                        !- Generic Clear 6mm glass
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .006,                                          !- Thickness {m}
   .79,                                           !- Solar transmittance at normal incidence
   .075,                                          !- Solar reflectance at normal incidence: front side
   .075,                                          !- Solar reflectance at normal incidence: back side
   0.881,                                         !- Visible transmittance at normal incidence
   .081,                                          !- Visible reflectance at normal incidence: front side
   .081,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .84,                                           !- IR emissivity: back side
   1,                                             !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,3,                         !- Generic CLEAR 6MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .006,                                          !- Thickness {m}
   .775,                                          !- Solar transmittance at normal incidence
   .071,                                          !- Solar reflectance at normal incidence: front side
   .071,                                          !- Solar reflectance at normal incidence: back side
   .881,                                          !- Visible transmittance at normal incidence
   .080,                                          !- Visible reflectance at normal incidence: front side
   .080,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .84,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Shade,30001,                       !- 0_Ext Blinds - roller shutter
   0,                                             !- Solar transmittance
   .2,                                            !- Solar reflectance
   0,                                             !- Visible transmittance
   .2,                                            !- Visible reflectance
   .9,                                            !- IR Thermal emissivity
   0,                                             !- IR Thermal transmittance
   .01,                                           !- Thickness {m}
   .1,                                            !- Conductivity {W/m-K}
   .05,                                           !- Shade-to-glass distance
   0,                                             !- Shade top opening multiplier
   0,                                             !- Shade bottom opening multiplier
   0,                                             !- Shade left-side opening multiplier
   0,                                             !- Shade right-side opening multiplier
   0;                                             !- Air-flow permeability
! _1045_RegularConcrete_1.1.1- thickness 0.2
Material, _1045_RegularConcrete_1.1.1_.2,
   MediumRough,                                   !- Roughness
   .2,                                            !- Thickness {m}
   2,                                             !- Conductivity {w/m-K}
   2400,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Sand and gravel_10.1- thickness 0.08
Material, _1045 Sand and gravel_10.1_.08,
   Rough,                                         !- Roughness
   .08,                                           !- Thickness {m}
   2,                                             !- Conductivity {w/m-K}
   1950,                                          !- Density {kg/m3}
   1045,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045_Cemented Plaster_2.2- thickness 0.02
Material, _1045_Cemented Plaster_2.2_.02,
   Rough,                                         !- Roughness
   .02,                                           !- Thickness {m}
   1,                                             !- Conductivity {w/m-K}
   1800,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Ceramic porcelain_12.1- thickness 0.01
Material, _1045 Ceramic porcelain_12.1_.01,
   Smooth,                                        !- Roughness
   .01,                                           !- Thickness {m}
   1.3,                                           !- Conductivity {w/m-K}
   2300,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045_IntTiah_Cement Lime Plaster_2.1- thickness 0.02
Material, _1045_IntTiah_Cement Lime Plaster_2.1_.02,
   Smooth,                                        !- Roughness
   .02,                                           !- Thickness {m}
   .8,                                            !- Conductivity {w/m-K}
   1600,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Ceramic porcelain_12.1- thickness 0.02
Material, _1045 Ceramic porcelain_12.1_.02,
   Smooth,                                        !- Roughness
   .02,                                           !- Thickness {m}
   1.3,                                           !- Conductivity {w/m-K}
   2300,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Expanded Polystyrene EPS 30_14.1- thickness 0.02
Material, _1045 Expanded Polystyrene EPS 30_14.1_.02,
   Rough,                                         !- Roughness
   .02,                                           !- Thickness {m}
   .034,                                          !- Conductivity {w/m-K}
   30,                                            !- Density {kg/m3}
   1450,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Thermal Plaster Polystyrene Aggregate 225_2.3- thickness 0.025
Material, _1045 Thermal Plaster Polystyrene Aggregate 225_2.3_.025,
   Rough,                                         !- Roughness
   .025,                                          !- Thickness {m}
   .073,                                          !- Conductivity {w/m-K}
   225,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045_IntTiah_Cement Lime Plaster_2.1- thickness 0.015
Material, _1045_IntTiah_Cement Lime Plaster_2.1_.015,
   Smooth,                                        !- Roughness
   .015,                                          !- Thickness {m}
   .8,                                            !- Conductivity {w/m-K}
   1600,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _Block Pumice 22sm- thickness 0.22
Material, _Block Pumice 22sm_.22,
   MediumRough,                                   !- Roughness
   .22,                                           !- Thickness {m}
   .244,                                          !- Conductivity {w/m-K}
   795,                                           !- Density {kg/m3}
   970,                                           !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _Bitumen- thickness 0.005
Material, _Bitumen_.005,
   Rough,                                         !- Roughness
   .005,                                          !- Thickness {m}
   .17,                                           !- Conductivity {w/m-K}
   1200,                                          !- Density {kg/m3}
   1660,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1- thickness 0.05
Material, _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1_.05,
   MediumRough,                                   !- Roughness
   .05,                                           !- Thickness {m}
   .62,                                           !- Conductivity {w/m-K}
   1200,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Expanded Polystyrene EPS 30_14.1- thickness 0.05
Material, _1045 Expanded Polystyrene EPS 30_14.1_.05,
   Rough,                                         !- Roughness
   .05,                                           !- Thickness {m}
   .034,                                          !- Conductivity {w/m-K}
   30,                                            !- Density {kg/m3}
   1450,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! 0_polyash 200- thickness 0.04
Material, 0_polyash 200_.04,
   Rough,                                         !- Roughness
   .04,                                           !- Thickness {m}
   .0698,                                         !- Conductivity {w/m-K}
   200,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance


! 0_GroundFloor_0cm
Construction, 0_GroundFloor_0cm,
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Ceramic porcelain_12.1_.01;              !- .01m

! <Previous reversed>
Construction, 0_GroundFloor_0cm_Rev,
   _1045 Ceramic porcelain_12.1_.01,              !- .01m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_RegularConcrete_1.1.1_.2;                !- .2m

! 0_IntFloor_Reversed
Construction, 0_IntFloor_Reversed,
   _1045_IntTiah_Cement Lime Plaster_2.1_.02,     !- .02m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Ceramic porcelain_12.1_.02;              !- .02m

! <Previous reversed>
Construction, 0_IntFloor_Reversed_Rev,
   _1045 Ceramic porcelain_12.1_.02,              !- .02m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_IntTiah_Cement Lime Plaster_2.1_.02;     !- .02m

! 0_SemiExposedCeiling 2cm EPS
Construction, 0_SemiExposedCeiling 2cm EPS,
   _1045 Ceramic porcelain_12.1_.01,              !- .01m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045 Expanded Polystyrene EPS 30_14.1_.02,    !- .02m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_Cemented Plaster_2.2_.02;                !- .02m

! <Previous reversed>
Construction, 0_SemiExposedCeiling 2cm EPS_Rev,
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Expanded Polystyrene EPS 30_14.1_.02,    !- .02m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Ceramic porcelain_12.1_.01;              !- .01m

! 0_SemiExposedWall ThermalPlaster200 2.5cm
Construction, 0_SemiExposedWall ThermalPlaster200 2.5cm,
   _1045 Thermal Plaster Polystyrene Aggregate 225_2.3_.025,  !- .025m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_IntTiah_Cement Lime Plaster_2.1_.015;    !- .015m

! <Previous reversed>
Construction, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,
   _1045_IntTiah_Cement Lime Plaster_2.1_.015,    !- .015m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Thermal Plaster Polystyrene Aggregate 225_2.3_.025;  !- .025m

! 0_IntPartition 20cm concrete
Construction, 0_IntPartition 20cm concrete,
   _1045_IntTiah_Cement Lime Plaster_2.1_.015,    !- .015m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_IntTiah_Cement Lime Plaster_2.1_.015;    !- .015m

! <Previous reversed>
Construction, 0_IntPartition 20cm concrete_Rev,
   _1045_IntTiah_Cement Lime Plaster_2.1_.015,    !- .015m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_IntTiah_Cement Lime Plaster_2.1_.015;    !- .015m

! 0_ExtWall Pumice 22cm
Construction, 0_ExtWall Pumice 22cm,
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _Block Pumice 22sm_.22,                        !- .22m
   _1045_IntTiah_Cement Lime Plaster_2.1_.015;    !- .015m

! <Previous reversed>
Construction, 0_ExtWall Pumice 22cm_Rev,
   _1045_IntTiah_Cement Lime Plaster_2.1_.015,    !- .015m
   _Block Pumice 22sm_.22,                        !- .22m
   _1045_Cemented Plaster_2.2_.02;                !- .02m

! 0_SemiExposedFloor 2cm EPS_Reversed
Construction, 0_SemiExposedFloor 2cm EPS_Reversed,
   _1045 Ceramic porcelain_12.1_.01,              !- .01m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045 Expanded Polystyrene EPS 30_14.1_.02,    !- .02m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_Cemented Plaster_2.2_.02;                !- .02m

! <Previous reversed>
Construction, 0_SemiExposedFloor 2cm EPS_Reversed_Rev,
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Expanded Polystyrene EPS 30_14.1_.02,    !- .02m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Ceramic porcelain_12.1_.01;              !- .01m

! 0_IntFloor
Construction, 0_IntFloor,
   _1045 Ceramic porcelain_12.1_.02,              !- .02m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_IntTiah_Cement Lime Plaster_2.1_.02;     !- .02m

! <Previous reversed>
Construction, 0_IntFloor_Rev,
   _1045_IntTiah_Cement Lime Plaster_2.1_.02,     !- .02m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Ceramic porcelain_12.1_.02;              !- .02m

! 0_SemiExposedFloor 2cm EPS
Construction, 0_SemiExposedFloor 2cm EPS,
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Expanded Polystyrene EPS 30_14.1_.02,    !- .02m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Ceramic porcelain_12.1_.01;              !- .01m

! <Previous reversed>
Construction, 0_SemiExposedFloor 2cm EPS_Rev,
   _1045 Ceramic porcelain_12.1_.01,              !- .01m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045 Expanded Polystyrene EPS 30_14.1_.02,    !- .02m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_Cemented Plaster_2.2_.02;                !- .02m

! 0_FlatRoofTiled 5cm EPS
Construction, 0_FlatRoofTiled 5cm EPS,
   _1045 Ceramic porcelain_12.1_.01,              !- .01m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _Bitumen_.005,                                 !- .005m
   _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1_.05,  !- .05m
   _1045 Expanded Polystyrene EPS 30_14.1_.05,    !- .05m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_IntTiah_Cement Lime Plaster_2.1_.015;    !- .015m

! <Previous reversed>
Construction, 0_FlatRoofTiled 5cm EPS_Rev,
   _1045_IntTiah_Cement Lime Plaster_2.1_.015,    !- .015m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Expanded Polystyrene EPS 30_14.1_.05,    !- .05m
   _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1_.05,  !- .05m
   _Bitumen_.005,                                 !- .005m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Ceramic porcelain_12.1_.01;              !- .01m

! 0_ExtFloor 4cm polyash
Construction, 0_ExtFloor 4cm polyash,
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   0_polyash 200_.04,                             !- .04m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Ceramic porcelain_12.1_.01;              !- .01m

! <Previous reversed>
Construction, 0_ExtFloor 4cm polyash_Rev,
   _1045 Ceramic porcelain_12.1_.01,              !- .01m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   0_polyash 200_.04,                             !- .04m
   _1045_Cemented Plaster_2.2_.02;                !- .02m



Construction,6+6+6 - 1001,                        !- 6+6+6 - Material layer names follow:
   3,                                             !- Generic CLEAR 6MM
   1001,                                          !- AIR 6MM
   3;                                             !- Generic CLEAR 6MM

Construction,6+6+6 - 2001,                        !- 6+6+6 - Material layer names follow:
   30001,                                         !- 0_Ext Blinds - roller shutter
   3,                                             !- Generic CLEAR 6MM
   1001,                                          !- AIR 6MM
   3;                                             !- Generic CLEAR 6MM

Construction,_SN70-37_Detailed - 1002,            !- _SN70-37_Detailed - Material layer names follow:
   6966 Flipped,                                  !- AGC Glass Europe Stopray Vision-72 6 mm <vision72_6.gvb>
   1020,                                          !- AIR 16MM
   3;                                             !- Generic CLEAR 6MM

Construction,_SN70-37_Detailed - 2002,            !- _SN70-37_Detailed - Material layer names follow:
   30001,                                         !- 0_Ext Blinds - roller shutter
   6966 Flipped,                                  !- AGC Glass Europe Stopray Vision-72 6 mm <vision72_6.gvb>
   1020,                                          !- AIR 16MM
   3;                                             !- Generic CLEAR 6MM

Construction,6+6+6 - 1003,                        !- 6+6+6 - Material layer names follow:
   3,                                             !- Generic CLEAR 6MM
   1001,                                          !- AIR 6MM
   3;                                             !- Generic CLEAR 6MM

Construction,_SN70-37_Detailed - 1004,            !- _SN70-37_Detailed - Material layer names follow:
   6966 Flipped,                                  !- AGC Glass Europe Stopray Vision-72 6 mm <vision72_6.gvb>
   1020,                                          !- AIR 16MM
   3;                                             !- Generic CLEAR 6MM

Construction,Sgl Clr 6mm - 1005,                  !- Sgl Clr 6mm - Material layer names follow:
   3;                                             !- Generic CLEAR 6MM

Construction,_6mm - 1006,                         !- _6mm - Material layer names follow:
   64;                                            !- Generic Clear 6mm glass


WindowShadingControl,11001,                       !- Name of shading control
   00:01XLIVING,                                  !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   6+6+6 - 2001,                                  !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_(2023) Baseline Residential Shading Schedule - Zones A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   00:01XLIVING_Wall_4_0_0_0_0_0_Win;             !- Fenestration Surface 1 Name


WindowShadingControl,21001,                       !- Name of shading control
   00:CORE,                                       !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   6+6+6 - 2001,                                  !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_(2023) Baseline Residential Shading Schedule - Zones A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   00:CORE_Wall_2_0_0_0_0_0_Win,                  !- Fenestration Surface 1 Name
   00:CORE_Wall_5_0_0_0_0_0_Win;                  !- Fenestration Surface 2 Name


WindowShadingControl,31001,                       !- Name of shading control
   00:01XMAMAD,                                   !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   6+6+6 - 2001,                                  !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_(2023) Baseline Residential Shading Schedule - Zones A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   00:01XMAMAD_Wall_2_0_0_0_0_0_Win,              !- Fenestration Surface 1 Name
   00:01XMAMAD_Wall_3_0_0_0_0_0_Win;              !- Fenestration Surface 2 Name


WindowShadingControl,41001,                       !- Name of shading control
   02:03XLIVING,                                  !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   6+6+6 - 2001,                                  !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_(2023) Baseline Residential Shading Schedule - Zones A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   02:03XLIVING_Wall_3_0_0_0_0_0_Win,             !- Fenestration Surface 1 Name
   02:03XLIVING_Wall_4_0_0_0_0_0_Win,             !- Fenestration Surface 2 Name
   02:03XLIVING_Wall_5_0_0_0_0_0_Win;             !- Fenestration Surface 3 Name


WindowShadingControl,51001,                       !- Name of shading control
   02:03XMAMAD,                                   !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   6+6+6 - 2001,                                  !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_(2023) Baseline Residential Shading Schedule - Zones A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   02:03XMAMAD_Wall_2_0_0_0_0_0_Win,              !- Fenestration Surface 1 Name
   02:03XMAMAD_Wall_3_0_0_0_0_0_Win,              !- Fenestration Surface 2 Name
   02:03XMAMAD_Wall_5_0_0_0_0_0_Win;              !- Fenestration Surface 3 Name


WindowShadingControl,61001,                       !- Name of shading control
   01:02XLIVING,                                  !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   6+6+6 - 2001,                                  !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_(2023) Baseline Residential Shading Schedule - Zones A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   01:02XLIVING_Wall_4_0_0_0_0_0_Win,             !- Fenestration Surface 1 Name
   01:02XLIVING_Wall_6_0_0_0_0_0_Win;             !- Fenestration Surface 2 Name


WindowShadingControl,71001,                       !- Name of shading control
   01:02XMAMAD,                                   !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   6+6+6 - 2001,                                  !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_(2023) Baseline Residential Shading Schedule - Zones A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   01:02XMAMAD_Wall_2_0_0_0_0_0_Win,              !- Fenestration Surface 1 Name
   01:02XMAMAD_Wall_5_0_0_0_0_0_Win;              !- Fenestration Surface 2 Name


WindowShadingControl,81001,                       !- Name of shading control
   01:CORE,                                       !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   6+6+6 - 2001,                                  !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_(2023) Baseline Residential Shading Schedule - Zones A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   01:CORE_Wall_2_0_0_0_0_0_Win,                  !- Fenestration Surface 1 Name
   01:CORE_Wall_3_0_0_0_0_0_Win;                  !- Fenestration Surface 2 Name


WindowShadingControl,11002,                       !- Name of shading control
   00:01XLIVING,                                  !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   _SN70-37_Detailed - 2002,                      !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_(2023) Baseline Residential Shading Schedule - Zones A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   00:01XLIVING_Wall_5_0_0_0_0_0_Win;             !- Fenestration Surface 1 Name

HeatBalanceAlgorithm, 
   ConductionTransferFunction,                    !- Heat Balance Algorithm: CTF or CondFD
   2000,                                          !- Max Surface Temperature Limit
   0.00000001,                                    !- Minimum Surface Convection Heat Transfer Coefficient
   1000;                                          !- Maximum Surface Convection Heat Transfer Coefficient

ShadowCalculation, PolygonClipping, Periodic, 20,  15000, SutherlandHodgman, , SimpleSkyDiffuseModeling;  !- Interval between shading calcs

SurfaceConvectionAlgorithm:Inside,TARP;           !- Inside Convection Algorithm
SurfaceConvectionAlgorithm:Outside,DOE-2;         !- Outside Convection Algorithm
ZoneCapacitanceMultiplier:ResearchSpecial, All, , 1, 1.0, 1.0, 1.0;

Building, test 25.4.25,                           !- Building Name
   0,                                             !- North Axis
   City,                                          !- Terrain
    .04,                                          !- Loads Convergence Tolerance
    .4,                                           !- Temperature Convergence Tolerance
   FullExterior,                                  !- Solar Distribution
   25,                                            !- Maximum number of warmup days
   6;                                             !- Minimum number of warmup days

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;  !- Surface order is specified as viewed from outside the zone

! 00 - 01_living
Zone, 00:01XLIVING,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    151.353,                                      !- Zone volume
    48.0486,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 00:01XLIVING,                   !- Name
      00:01XLIVING,                               !- Zone Name
      0_Baseline Residential Occupancy Schedule,  !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 15096,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 15096,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 15096,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 15096,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 00:01XLIVING General lighting,         !- Name
      00:01XLIVING,                               !- Zone Name
      0_Baseline Residential Lighting Schedule,   !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      2,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .28,                                        !- Radiant fraction
      .22,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#00:01XLIVING#GeneralLights;  !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 00:01XLIVING Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      00:01XLIVING,                               !- Zone Name
      0_(2017) Baseline Residential Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      6,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 00:01XLIVING Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      00:01XLIVING,                               !- Zone Name
      0_(2017) Baseline Residential Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 00:01XLIVING,            !- Name
      00:01XLIVING,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Continuous,                                 !- Lighting Control Type
      .1,                                         !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      .1,                                         !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      00:01XLIVING Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      00:01XLIVING Ref Point 1,                   !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      100,                                        !- Illuminance Setpoint at Reference Point 1 {lux}
      00:01XLIVING Ref Point 2,                   !- Daylighting Reference Point 2 Name
      0,                                          !- Fraction of Zone Controlled by Reference Point 2
      300;                                        !- Illuminance Setpoint at Reference Point 2 {lux}

   Daylighting:ReferencePoint, 00:01XLIVING Ref Point 1,  !- Name
      00:01XLIVING,                               !- Zone Name
      169.287,                                    !- X-Coordinate of Reference Point {m}
      -32.073,                                    !- Y-coordinate of Reference Point {m}
      .8;                                         !- Z-coordinate of Reference Point {m}

   Daylighting:ReferencePoint, 00:01XLIVING Ref Point 2,  !- Name
      00:01XLIVING,                               !- Zone Name
      169.787,                                    !- X-Coordinate of Reference Point {m}
      -32.073,                                    !- Y-coordinate of Reference Point {m}
      .8;                                         !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 00:01XLIVING Infiltration,  !- Name
      00:01XLIVING,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .042043,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, 00:01XLIVING Nat Vent,  !- Name
      00:01XLIVING,                               !- Zone Name
      0_(2023) Residential Natural ventilation Schedule - Zones  A/B,  !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .084085,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      2,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! 00, 01_living, Ground floor - 48.049 m2 (Ground), Surface Area: 48.049m2
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIVING_GroundFloor_0_0_0,             !- Surface name
      Floor, 0_GroundFloor_0cm,                   !- Class and Construction Name
      00:01XLIVING,                               !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       171.6890283975,-37.0730590157, 0,          !- Vertex 1
       166.8841725293,-37.0730590157, 0,          !- Vertex 2
       166.8841725293,-27.0730590157, 0,          !- Vertex 3
       171.6890283975,-27.0730590157, 0;          !- Vertex 4

   ! 00, 01_living, Ceiling - 48.049 m2, Surface Area: 29.3096
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIVING_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      00:01XLIVING,                               !- Zone Name
      Surface, 01:02XLIVING_Floor_0_0_10000,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       166.88417253,-37.07305902, 3.15,           !- Vertex 1
       169.81513413,-37.07305902, 3.15,           !- Vertex 2
       169.81513413,-27.07305902, 3.15,           !- Vertex 3
       166.88417253,-27.07305902, 3.15;           !- Vertex 4

   ! 00, 01_living, Ceiling - 48.049 m2, Surface Area: 29.3096 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:02XLIVING_Floor_0_0_10000,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      01:02XLIVING,                               !- Zone Name
      Surface, 00:01XLIVING_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       169.81513413,-37.07305902, 3.15,           !- Vertex 1
       166.88417253,-37.07305902, 3.15,           !- Vertex 2
       166.88417253,-27.07305902, 3.15,           !- Vertex 3
       169.81513413,-27.07305902, 3.15;           !- Vertex 4

   ! 00, 01_living, Ceiling - 48.049 m2, Surface Area: 9.3695
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIVING_Ceiling_1_1_0,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      00:01XLIVING,                               !- Zone Name
      Surface, 01:02XMAMAD_Floor_0_0_10001,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       169.81513413,-37.07305902, 3.15,           !- Vertex 1
       171.6890284,-37.07305902, 3.15,            !- Vertex 2
       171.6890284,-32.07305902, 3.15,            !- Vertex 3
       169.81513413,-32.07305902, 3.15;           !- Vertex 4

   ! 00, 01_living, Ceiling - 48.049 m2, Surface Area: 9.3695 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:02XMAMAD_Floor_0_0_10001,                !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      01:02XMAMAD,                                !- Zone Name
      Surface, 00:01XLIVING_Ceiling_1_1_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       171.6890284,-37.07305902, 3.15,            !- Vertex 1
       169.81513413,-37.07305902, 3.15,           !- Vertex 2
       169.81513413,-32.07305902, 3.15,           !- Vertex 3
       171.6890284,-32.07305902, 3.15;            !- Vertex 4

   ! 00, 01_living, Ceiling - 48.049 m2, Surface Area: 9.3695
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIVING_Ceiling_1_2_0,                 !- Surface name
      Ceiling, 0_SemiExposedCeiling 2cm EPS,      !- Class and Construction Name
      00:01XLIVING,                               !- Zone Name
      Surface, 01:CORE_Floor_0_0_10002,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       169.81513413,-32.07305902, 3.15,           !- Vertex 1
       171.6890284,-32.07305902, 3.15,            !- Vertex 2
       171.6890284,-27.07305902, 3.15,            !- Vertex 3
       169.81513413,-27.07305902, 3.15;           !- Vertex 4

   ! 00, 01_living, Ceiling - 48.049 m2, Surface Area: 9.3695 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:CORE_Floor_0_0_10002,                    !- Surface name
      Floor, 0_SemiExposedCeiling 2cm EPS_Rev,    !- Class and Construction Name
      01:CORE,                                    !- Zone Name
      Surface, 00:01XLIVING_Ceiling_1_2_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       171.6890284,-32.07305902, 3.15,            !- Vertex 1
       169.81513413,-32.07305902, 3.15,           !- Vertex 2
       169.81513413,-27.07305902, 3.15,           !- Vertex 3
       171.6890284,-27.07305902, 3.15;            !- Vertex 4

   ! 00, 01_living, Partition - 15.750 m2 (00, CORE), Surface Area: 15.75
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIVING_Partition_2_0_0,               !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      00:01XLIVING,                               !- Zone Name
      Surface, 00:CORE_Partition_4_0_10003,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       171.6890283975,-37.07305902, 0,            !- Vertex 1
       171.6890283975,-32.07305902, 0,            !- Vertex 2
       171.6890283975,-32.07305902, 3.15,         !- Vertex 3
       171.6890283975,-37.07305902, 3.15;         !- Vertex 4

   ! 00, 01_living, Partition - 15.750 m2 (00, CORE), Surface Area: 15.75 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00:CORE_Partition_4_0_10003,                !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      00:CORE,                                    !- Zone Name
      Surface, 00:01XLIVING_Partition_2_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       171.6890283975,-32.07305902, 0,            !- Vertex 1
       171.6890283975,-37.07305902, 0,            !- Vertex 2
       171.6890283975,-37.07305902, 3.15,         !- Vertex 3
       171.6890283975,-32.07305902, 3.15;         !- Vertex 4

   ! 00, 01_living, Partition - 15.750 m2 (00, 01_mamad), Surface Area: 15.75
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIVING_Partition_3_0_0,               !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      00:01XLIVING,                               !- Zone Name
      Surface, 00:01XMAMAD_Partition_4_0_10004,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       171.6890283975,-32.07305902, 0,            !- Vertex 1
       171.6890283975,-27.07305902, 0,            !- Vertex 2
       171.6890283975,-27.07305902, 3.15,         !- Vertex 3
       171.6890283975,-32.07305902, 3.15;         !- Vertex 4

   ! 00, 01_living, Partition - 15.750 m2 (00, 01_mamad), Surface Area: 15.75 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00:01XMAMAD_Partition_4_0_10004,            !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      00:01XMAMAD,                                !- Zone Name
      Surface, 00:01XLIVING_Partition_3_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       171.6890283975,-27.07305902, 0,            !- Vertex 1
       171.6890283975,-32.07305902, 0,            !- Vertex 2
       171.6890283975,-32.07305902, 3.15,         !- Vertex 3
       171.6890283975,-27.07305902, 3.15;         !- Vertex 4

   ! 00, 01_living, Wall - 15.135 m2 - 0.0°, Surface Area: 15.135m2
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIVING_Wall_4_0_0,                    !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      00:01XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       171.6890283975,-27.0730590157, 0,          !- Vertex 1
       166.8841725293,-27.0730590157, 0,          !- Vertex 2
       166.8841725293,-27.0730590157, 3.15,       !- Vertex 3
       171.6890283975,-27.0730590157, 3.15;       !- Vertex 4

      ! Window, 2.634m2
      FenestrationSurface:Detailed, 00:01XLIVING_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1001,                            !- Construction Name
         00:01XLIVING_Wall_4_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          170.7501300641,-27.0730590157, .85,     !- Vertex 1
          167.823070866,-27.0730590157, .85,      !- Vertex 2
          167.823070866,-27.0730590157, 1.75,     !- Vertex 3
          170.7501300641,-27.0730590157, 1.75;    !- Vertex 4

   ! 00, 01_living, Wall - 31.500 m2 - 270.0°, Surface Area: 31.500m2
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIVING_Wall_5_0_0,                    !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      00:01XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       166.8841725293,-27.0730590157, 0,          !- Vertex 1
       166.8841725293,-37.0730590157, 0,          !- Vertex 2
       166.8841725293,-37.0730590157, 3.15,       !- Vertex 3
       166.8841725293,-27.0730590157, 3.15;       !- Vertex 4

      ! Window, 5.580m2
      FenestrationSurface:Detailed, 00:01XLIVING_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _SN70-37_Detailed - 1002,                !- Construction Name
         00:01XLIVING_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          166.8841725293,-28.97305902, .85,       !- Vertex 1
          166.8841725293,-35.17305902, .85,       !- Vertex 2
          166.8841725293,-35.17305902, 1.75,      !- Vertex 3
          166.8841725293,-28.97305902, 1.75;      !- Vertex 4

   ! 00, 01_living, Wall - 15.135 m2 - 180.0°, Surface Area: 15.135m2
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIVING_Wall_6_0_0,                    !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      00:01XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       166.8841725293,-37.0730590157, 0,          !- Vertex 1
       171.6890283975,-37.0730590157, 0,          !- Vertex 2
       171.6890283975,-37.0730590157, 3.15,       !- Vertex 3
       166.8841725293,-37.0730590157, 3.15;       !- Vertex 4

      ! Window, 2.634m2
      FenestrationSurface:Detailed, 00:01XLIVING_Wall_6_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1003,                            !- Construction Name
         00:01XLIVING_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          167.823070866,-37.0730590157, .85,      !- Vertex 1
          170.7501300641,-37.0730590157, .85,     !- Vertex 2
          170.7501300641,-37.0730590157, 1.75,    !- Vertex 3
          167.823070866,-37.0730590157, 1.75;     !- Vertex 4


! 00 - CORE
Zone, 00:CORE,                                    !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    81.8235,                                      !- Zone volume
    25.9757,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 00:CORE Infiltration,  !- Name
      00:CORE,                                    !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .022729,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 00, CORE, Ground floor - 25.976 m2 (Ground), Surface Area: 25.976m2
   BuildingSurface:Detailed,                      !- Surface
      00:CORE_GroundFloor_0_0_0,                  !- Surface name
      Floor, 0_GroundFloor_0cm,                   !- Class and Construction Name
      00:CORE,                                    !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       176.8841725293,-37.0730590157, 0,          !- Vertex 1
       171.6890283975,-37.0730590157, 0,          !- Vertex 2
       171.6890283975,-32.0730590157, 0,          !- Vertex 3
       176.8841725293,-32.0730590157, 0;          !- Vertex 4

   ! 00, CORE, Ceiling - 25.976 m2, Surface Area: 25.9757
   BuildingSurface:Detailed,                      !- Surface
      00:CORE_Ceiling_1_0_0,                      !- Surface name
      Ceiling, 0_SemiExposedFloor 2cm EPS_Reversed,  !- Class and Construction Name
      00:CORE,                                    !- Zone Name
      Surface, 01:02XMAMAD_Floor_0_0_10005,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       171.6890284,-37.07305902, 3.15,            !- Vertex 1
       176.88417253,-37.07305902, 3.15,           !- Vertex 2
       176.88417253,-32.07305902, 3.15,           !- Vertex 3
       171.6890284,-32.07305902, 3.15;            !- Vertex 4

   ! 00, CORE, Ceiling - 25.976 m2, Surface Area: 25.9757 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:02XMAMAD_Floor_0_0_10005,                !- Surface name
      Floor, 0_SemiExposedFloor 2cm EPS_Reversed_Rev,  !- Class and Construction Name
      01:02XMAMAD,                                !- Zone Name
      Surface, 00:CORE_Ceiling_1_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       176.88417253,-37.07305902, 3.15,           !- Vertex 1
       171.6890284,-37.07305902, 3.15,            !- Vertex 2
       171.6890284,-32.07305902, 3.15,            !- Vertex 3
       176.88417253,-32.07305902, 3.15;           !- Vertex 4

   ! 00, CORE, Wall - 15.750 m2 - 90.0°, Surface Area: 15.750m2
   BuildingSurface:Detailed,                      !- Surface
      00:CORE_Wall_2_0_0,                         !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      00:CORE,                                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       176.8841725293,-37.0730590157, 0,          !- Vertex 1
       176.8841725293,-32.0730590157, 0,          !- Vertex 2
       176.8841725293,-32.0730590157, 3.15,       !- Vertex 3
       176.8841725293,-37.0730590157, 3.15;       !- Vertex 4

      ! Window, 2.745m2
      FenestrationSurface:Detailed, 00:CORE_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1001,                            !- Construction Name
         00:CORE_Wall_2_0_0,                      !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          176.8841725293,-36.09805902, .85,       !- Vertex 1
          176.8841725293,-33.04805902, .85,       !- Vertex 2
          176.8841725293,-33.04805902, 1.75,      !- Vertex 3
          176.8841725293,-36.09805902, 1.75;      !- Vertex 4

   ! 00, CORE, Partition - 16.365 m2 (00, 01_mamad), Surface Area: 16.3647
   BuildingSurface:Detailed,                      !- Surface
      00:CORE_Partition_3_0_0,                    !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      00:CORE,                                    !- Zone Name
      Surface, 00:01XMAMAD_Partition_5_0_10006,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       176.88417253,-32.0730590157, 0,            !- Vertex 1
       171.6890284,-32.0730590157, 0,             !- Vertex 2
       171.6890284,-32.0730590157, 3.15,          !- Vertex 3
       176.88417253,-32.0730590157, 3.15;         !- Vertex 4

   ! 00, CORE, Partition - 16.365 m2 (00, 01_mamad), Surface Area: 16.3647 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00:01XMAMAD_Partition_5_0_10006,            !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      00:01XMAMAD,                                !- Zone Name
      Surface, 00:CORE_Partition_3_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       171.6890284,-32.0730590157, 0,             !- Vertex 1
       176.88417253,-32.0730590157, 0,            !- Vertex 2
       176.88417253,-32.0730590157, 3.15,         !- Vertex 3
       171.6890284,-32.0730590157, 3.15;          !- Vertex 4

   ! 00, CORE, Wall - 16.365 m2 - 180.0°, Surface Area: 16.365m2
   BuildingSurface:Detailed,                      !- Surface
      00:CORE_Wall_5_0_0,                         !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      00:CORE,                                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       171.6890283975,-37.0730590157, 0,          !- Vertex 1
       176.8841725293,-37.0730590157, 0,          !- Vertex 2
       176.8841725293,-37.0730590157, 3.15,       !- Vertex 3
       171.6890283975,-37.0730590157, 3.15;       !- Vertex 4

      ! Window, 2.856m2
      FenestrationSurface:Detailed, 00:CORE_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1001,                            !- Construction Name
         00:CORE_Wall_5_0_0,                      !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          172.7001300641,-37.0730590157, .85,     !- Vertex 1
          175.873070866,-37.0730590157, .85,      !- Vertex 2
          175.873070866,-37.0730590157, 1.75,     !- Vertex 3
          172.7001300641,-37.0730590157, 1.75;    !- Vertex 4


! 00 - 01_mamad
Zone, 00:01XMAMAD,                                !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    81.8235,                                      !- Zone volume
    25.9757,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 00:01XMAMAD,                    !- Name
      00:01XMAMAD,                                !- Zone Name
      0_Baseline Residential Occupancy Schedule,  !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 15111,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 15111,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 15111,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 15111,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 00:01XMAMAD General lighting,          !- Name
      00:01XMAMAD,                                !- Zone Name
      0_Baseline Residential Lighting Schedule,   !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      2,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .28,                                        !- Radiant fraction
      .22,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#00:01XMAMAD#GeneralLights;  !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 00:01XMAMAD Miscellaneous gain,!- Name
      Electricity,                                !- Fuel Type
      00:01XMAMAD,                                !- Zone Name
      0_(2017) Baseline Residential Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      6,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 00:01XMAMAD Equipment gain,    !- Name
      Electricity,                                !- Fuel Type
      00:01XMAMAD,                                !- Zone Name
      0_(2017) Baseline Residential Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 00:01XMAMAD,             !- Name
      00:01XMAMAD,                                !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Continuous,                                 !- Lighting Control Type
      .1,                                         !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      .1,                                         !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      00:01XMAMAD Ref Point 1,                    !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      00:01XMAMAD Ref Point 1,                    !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      100,                                        !- Illuminance Setpoint at Reference Point 1 {lux}
      00:01XMAMAD Ref Point 2,                    !- Daylighting Reference Point 2 Name
      0,                                          !- Fraction of Zone Controlled by Reference Point 2
      300;                                        !- Illuminance Setpoint at Reference Point 2 {lux}

   Daylighting:ReferencePoint, 00:01XMAMAD Ref Point 1,  !- Name
      00:01XMAMAD,                                !- Zone Name
      174.287,                                    !- X-Coordinate of Reference Point {m}
      -29.573,                                    !- Y-coordinate of Reference Point {m}
      .8;                                         !- Z-coordinate of Reference Point {m}

   Daylighting:ReferencePoint, 00:01XMAMAD Ref Point 2,  !- Name
      00:01XMAMAD,                                !- Zone Name
      174.787,                                    !- X-Coordinate of Reference Point {m}
      -29.573,                                    !- Y-coordinate of Reference Point {m}
      .8;                                         !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 00:01XMAMAD Infiltration,  !- Name
      00:01XMAMAD,                                !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .022729,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, 00:01XMAMAD Nat Vent,  !- Name
      00:01XMAMAD,                                !- Zone Name
      0_(2023) Residential Natural ventilation Schedule - Zones  A/B,  !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .045458,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      2,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! 00, 01_mamad, Ground floor - 25.976 m2 (Ground), Surface Area: 25.976m2
   BuildingSurface:Detailed,                      !- Surface
      00:01XMAMAD_GroundFloor_0_0_0,              !- Surface name
      Floor, 0_GroundFloor_0cm,                   !- Class and Construction Name
      00:01XMAMAD,                                !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       176.8841725293,-32.0730590157, 0,          !- Vertex 1
       171.6890283975,-32.0730590157, 0,          !- Vertex 2
       171.6890283975,-27.0730590157, 0,          !- Vertex 3
       176.8841725293,-27.0730590157, 0;          !- Vertex 4

   ! 00, 01_mamad, Ceiling - 25.976 m2, Surface Area: 25.9757
   BuildingSurface:Detailed,                      !- Surface
      00:01XMAMAD_Ceiling_1_0_0,                  !- Surface name
      Ceiling, 0_SemiExposedCeiling 2cm EPS,      !- Class and Construction Name
      00:01XMAMAD,                                !- Zone Name
      Surface, 01:CORE_Floor_0_0_10007,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       171.6890284,-32.07305902, 3.15,            !- Vertex 1
       176.88417253,-32.07305902, 3.15,           !- Vertex 2
       176.88417253,-27.07305902, 3.15,           !- Vertex 3
       171.6890284,-27.07305902, 3.15;            !- Vertex 4

   ! 00, 01_mamad, Ceiling - 25.976 m2, Surface Area: 25.9757 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:CORE_Floor_0_0_10007,                    !- Surface name
      Floor, 0_SemiExposedCeiling 2cm EPS_Rev,    !- Class and Construction Name
      01:CORE,                                    !- Zone Name
      Surface, 00:01XMAMAD_Ceiling_1_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       176.88417253,-32.07305902, 3.15,           !- Vertex 1
       171.6890284,-32.07305902, 3.15,            !- Vertex 2
       171.6890284,-27.07305902, 3.15,            !- Vertex 3
       176.88417253,-27.07305902, 3.15;           !- Vertex 4

   ! 00, 01_mamad, Wall - 15.750 m2 - 90.0°, Surface Area: 15.750m2
   BuildingSurface:Detailed,                      !- Surface
      00:01XMAMAD_Wall_2_0_0,                     !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      00:01XMAMAD,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       176.8841725293,-32.0730590157, 0,          !- Vertex 1
       176.8841725293,-27.0730590157, 0,          !- Vertex 2
       176.8841725293,-27.0730590157, 3.15,       !- Vertex 3
       176.8841725293,-32.0730590157, 3.15;       !- Vertex 4

      ! Window, 2.745m2
      FenestrationSurface:Detailed, 00:01XMAMAD_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1001,                            !- Construction Name
         00:01XMAMAD_Wall_2_0_0,                  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          176.8841725293,-31.09805902, .85,       !- Vertex 1
          176.8841725293,-28.04805902, .85,       !- Vertex 2
          176.8841725293,-28.04805902, 1.75,      !- Vertex 3
          176.8841725293,-31.09805902, 1.75;      !- Vertex 4

   ! 00, 01_mamad, Wall - 16.365 m2 - 0.0°, Surface Area: 16.365m2
   BuildingSurface:Detailed,                      !- Surface
      00:01XMAMAD_Wall_3_0_0,                     !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      00:01XMAMAD,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       176.8841725293,-27.0730590157, 0,          !- Vertex 1
       171.6890283975,-27.0730590157, 0,          !- Vertex 2
       171.6890283975,-27.0730590157, 3.15,       !- Vertex 3
       176.8841725293,-27.0730590157, 3.15;       !- Vertex 4

      ! Window, 2.856m2
      FenestrationSurface:Detailed, 00:01XMAMAD_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1001,                            !- Construction Name
         00:01XMAMAD_Wall_3_0_0,                  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          175.873070866,-27.0730590157, .85,      !- Vertex 1
          172.7001300641,-27.0730590157, .85,     !- Vertex 2
          172.7001300641,-27.0730590157, 1.75,    !- Vertex 3
          175.873070866,-27.0730590157, 1.75;     !- Vertex 4


! 02 - 03_living
Zone, 02:03XLIVING,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    151.353,                                      !- Zone volume
    48.0486,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 02:03XLIVING,                   !- Name
      02:03XLIVING,                               !- Zone Name
      0_Baseline Residential Occupancy Schedule,  !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 15127,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 15127,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 15127,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 15127,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 02:03XLIVING General lighting,         !- Name
      02:03XLIVING,                               !- Zone Name
      0_Baseline Residential Lighting Schedule,   !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      2,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .28,                                        !- Radiant fraction
      .22,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#02:03XLIVING#GeneralLights;  !- LightsEndUseKey

   Lights, 02:03XLIVING Task lighting,            !- Name
      02:03XLIVING,                               !- Zone Name
      8:00 - 18:00 Mon - Sat,                     !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      1,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      0,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#02:03XLIVING#TaskLights; !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 02:03XLIVING Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      02:03XLIVING,                               !- Zone Name
      0_(2017) Baseline Residential Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      6,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 02:03XLIVING Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      02:03XLIVING,                               !- Zone Name
      0_(2017) Baseline Residential Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 02:03XLIVING,            !- Name
      02:03XLIVING,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      2,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      02:03XLIVING Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      02:03XLIVING Ref Point 1,                   !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      100,                                        !- Illuminance Setpoint at Reference Point 1 {lux}
      02:03XLIVING Ref Point 2,                   !- Daylighting Reference Point 2 Name
      0,                                          !- Fraction of Zone Controlled by Reference Point 2
      300;                                        !- Illuminance Setpoint at Reference Point 2 {lux}

   Daylighting:ReferencePoint, 02:03XLIVING Ref Point 1,  !- Name
      02:03XLIVING,                               !- Zone Name
      169.287,                                    !- X-Coordinate of Reference Point {m}
      -32.073,                                    !- Y-coordinate of Reference Point {m}
      7.1;                                        !- Z-coordinate of Reference Point {m}

   Daylighting:ReferencePoint, 02:03XLIVING Ref Point 2,  !- Name
      02:03XLIVING,                               !- Zone Name
      169.787,                                    !- X-Coordinate of Reference Point {m}
      -32.073,                                    !- Y-coordinate of Reference Point {m}
      7.1;                                        !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 02:03XLIVING Infiltration,  !- Name
      02:03XLIVING,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .042043,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, 02:03XLIVING Nat Vent,  !- Name
      02:03XLIVING,                               !- Zone Name
      0_(2023) Residential Natural ventilation Schedule - Zones  A/B,  !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .084085,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      2,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! 02, 03_living, Floor - 48.049 m2, Surface Area: 29.3096
   BuildingSurface:Detailed,                      !- Surface
      02:03XLIVING_Floor_0_0_0,                   !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:03XLIVING,                               !- Zone Name
      Surface, 01:02XLIVING_Ceiling_1_0_10008,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       169.81513413,-37.07305902, 6.3,            !- Vertex 1
       166.88417253,-37.07305902, 6.3,            !- Vertex 2
       166.88417253,-27.07305902, 6.3,            !- Vertex 3
       169.81513413,-27.07305902, 6.3;            !- Vertex 4

   ! 02, 03_living, Floor - 48.049 m2, Surface Area: 29.3096 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:02XLIVING_Ceiling_1_0_10008,             !- Surface name
      Ceiling, 0_IntFloor_Rev,                    !- Class and Construction Name
      01:02XLIVING,                               !- Zone Name
      Surface, 02:03XLIVING_Floor_0_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       166.88417253,-37.07305902, 6.3,            !- Vertex 1
       169.81513413,-37.07305902, 6.3,            !- Vertex 2
       169.81513413,-27.07305902, 6.3,            !- Vertex 3
       166.88417253,-27.07305902, 6.3;            !- Vertex 4

   ! 02, 03_living, Floor - 48.049 m2, Surface Area: 9.3695
   BuildingSurface:Detailed,                      !- Surface
      02:03XLIVING_Floor_0_1_0,                   !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:03XLIVING,                               !- Zone Name
      Surface, 01:02XMAMAD_Ceiling_1_0_10009,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       171.6890284,-37.07305902, 6.3,             !- Vertex 1
       169.81513413,-37.07305902, 6.3,            !- Vertex 2
       169.81513413,-32.07305902, 6.3,            !- Vertex 3
       171.6890284,-32.07305902, 6.3;             !- Vertex 4

   ! 02, 03_living, Floor - 48.049 m2, Surface Area: 9.3695 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:02XMAMAD_Ceiling_1_0_10009,              !- Surface name
      Ceiling, 0_IntFloor_Rev,                    !- Class and Construction Name
      01:02XMAMAD,                                !- Zone Name
      Surface, 02:03XLIVING_Floor_0_1_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       169.81513413,-37.07305902, 6.3,            !- Vertex 1
       171.6890284,-37.07305902, 6.3,             !- Vertex 2
       171.6890284,-32.07305902, 6.3,             !- Vertex 3
       169.81513413,-32.07305902, 6.3;            !- Vertex 4

   ! 02, 03_living, Floor - 48.049 m2, Surface Area: 9.3695
   BuildingSurface:Detailed,                      !- Surface
      02:03XLIVING_Floor_0_2_0,                   !- Surface name
      Floor, 0_SemiExposedFloor 2cm EPS,          !- Class and Construction Name
      02:03XLIVING,                               !- Zone Name
      Surface, 01:CORE_Ceiling_1_0_10010,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       171.6890284,-32.07305902, 6.3,             !- Vertex 1
       169.81513413,-32.07305902, 6.3,            !- Vertex 2
       169.81513413,-27.07305902, 6.3,            !- Vertex 3
       171.6890284,-27.07305902, 6.3;             !- Vertex 4

   ! 02, 03_living, Floor - 48.049 m2, Surface Area: 9.3695 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:CORE_Ceiling_1_0_10010,                  !- Surface name
      Ceiling, 0_SemiExposedFloor 2cm EPS_Rev,    !- Class and Construction Name
      01:CORE,                                    !- Zone Name
      Surface, 02:03XLIVING_Floor_0_2_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       169.81513413,-32.07305902, 6.3,            !- Vertex 1
       171.6890284,-32.07305902, 6.3,             !- Vertex 2
       171.6890284,-27.07305902, 6.3,             !- Vertex 3
       169.81513413,-27.07305902, 6.3;            !- Vertex 4

   ! 02, 03_living, Roof - 48.049 m2, Surface Area: 48.049m2
   BuildingSurface:Detailed,                      !- Surface
      02:03XLIVING_Roof_1_0_0,                    !- Surface name
      Roof, 0_FlatRoofTiled 5cm EPS,              !- Class and Construction Name
      02:03XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       166.8841725293,-37.0730590157, 9.45,       !- Vertex 1
       171.6890283975,-37.0730590157, 9.45,       !- Vertex 2
       171.6890283975,-27.0730590157, 9.45,       !- Vertex 3
       166.8841725293,-27.0730590157, 9.45;       !- Vertex 4

   ! 02, 03_living, Partition - 31.500 m2 (02, 03_mamad), Surface Area: 31.5
   BuildingSurface:Detailed,                      !- Surface
      02:03XLIVING_Partition_2_0_0,               !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      02:03XLIVING,                               !- Zone Name
      Surface, 02:03XMAMAD_Partition_4_0_10011,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       171.6890283975,-37.07305902, 6.3,          !- Vertex 1
       171.6890283975,-27.07305902, 6.3,          !- Vertex 2
       171.6890283975,-27.07305902, 9.45,         !- Vertex 3
       171.6890283975,-37.07305902, 9.45;         !- Vertex 4

   ! 02, 03_living, Partition - 31.500 m2 (02, 03_mamad), Surface Area: 31.5 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:03XMAMAD_Partition_4_0_10011,            !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      02:03XMAMAD,                                !- Zone Name
      Surface, 02:03XLIVING_Partition_2_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       171.6890283975,-27.07305902, 6.3,          !- Vertex 1
       171.6890283975,-37.07305902, 6.3,          !- Vertex 2
       171.6890283975,-37.07305902, 9.45,         !- Vertex 3
       171.6890283975,-27.07305902, 9.45;         !- Vertex 4

   ! 02, 03_living, Wall - 15.135 m2 - 0.0°, Surface Area: 15.135m2
   BuildingSurface:Detailed,                      !- Surface
      02:03XLIVING_Wall_3_0_0,                    !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      02:03XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       171.6890283975,-27.0730590157, 6.3,        !- Vertex 1
       166.8841725293,-27.0730590157, 6.3,        !- Vertex 2
       166.8841725293,-27.0730590157, 9.45,       !- Vertex 3
       171.6890283975,-27.0730590157, 9.45;       !- Vertex 4

      ! Window, 2.634m2
      FenestrationSurface:Detailed, 02:03XLIVING_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1001,                            !- Construction Name
         02:03XLIVING_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          170.7501300641,-27.0730590157, 7.15,    !- Vertex 1
          167.823070866,-27.0730590157, 7.15,     !- Vertex 2
          167.823070866,-27.0730590157, 8.05,     !- Vertex 3
          170.7501300641,-27.0730590157, 8.05;    !- Vertex 4

   ! 02, 03_living, Wall - 31.500 m2 - 270.0°, Surface Area: 31.500m2
   BuildingSurface:Detailed,                      !- Surface
      02:03XLIVING_Wall_4_0_0,                    !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      02:03XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       166.8841725293,-27.0730590157, 6.3,        !- Vertex 1
       166.8841725293,-37.0730590157, 6.3,        !- Vertex 2
       166.8841725293,-37.0730590157, 9.45,       !- Vertex 3
       166.8841725293,-27.0730590157, 9.45;       !- Vertex 4

      ! Window, 5.580m2
      FenestrationSurface:Detailed, 02:03XLIVING_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1001,                            !- Construction Name
         02:03XLIVING_Wall_4_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          166.8841725293,-28.97305902, 7.15,      !- Vertex 1
          166.8841725293,-35.17305902, 7.15,      !- Vertex 2
          166.8841725293,-35.17305902, 8.05,      !- Vertex 3
          166.8841725293,-28.97305902, 8.05;      !- Vertex 4

   ! 02, 03_living, Wall - 15.135 m2 - 180.0°, Surface Area: 15.135m2
   BuildingSurface:Detailed,                      !- Surface
      02:03XLIVING_Wall_5_0_0,                    !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      02:03XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       166.8841725293,-37.0730590157, 6.3,        !- Vertex 1
       171.6890283975,-37.0730590157, 6.3,        !- Vertex 2
       171.6890283975,-37.0730590157, 9.45,       !- Vertex 3
       166.8841725293,-37.0730590157, 9.45;       !- Vertex 4

      ! Window, 2.634m2
      FenestrationSurface:Detailed, 02:03XLIVING_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1001,                            !- Construction Name
         02:03XLIVING_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          167.823070866,-37.0730590157, 7.15,     !- Vertex 1
          170.7501300641,-37.0730590157, 7.15,    !- Vertex 2
          170.7501300641,-37.0730590157, 8.05,    !- Vertex 3
          167.823070866,-37.0730590157, 8.05;     !- Vertex 4


! 02 - 03_mamad
Zone, 02:03XMAMAD,                                !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    163.647,                                      !- Zone volume
    51.9514,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 02:03XMAMAD,                    !- Name
      02:03XMAMAD,                                !- Zone Name
      0_Baseline Residential Occupancy Schedule,  !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 15134,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 15134,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 15134,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 15134,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 02:03XMAMAD General lighting,          !- Name
      02:03XMAMAD,                                !- Zone Name
      0_Baseline Residential Lighting Schedule,   !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      2,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .28,                                        !- Radiant fraction
      .22,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#02:03XMAMAD#GeneralLights;  !- LightsEndUseKey

   Lights, 02:03XMAMAD Task lighting,             !- Name
      02:03XMAMAD,                                !- Zone Name
      8:00 - 18:00 Mon - Sat,                     !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      1,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      0,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#02:03XMAMAD#TaskLights;  !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 02:03XMAMAD Miscellaneous gain,!- Name
      Electricity,                                !- Fuel Type
      02:03XMAMAD,                                !- Zone Name
      0_(2017) Baseline Residential Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      6,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 02:03XMAMAD Equipment gain,    !- Name
      Electricity,                                !- Fuel Type
      02:03XMAMAD,                                !- Zone Name
      0_(2017) Baseline Residential Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 02:03XMAMAD,             !- Name
      02:03XMAMAD,                                !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      2,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      02:03XMAMAD Ref Point 1,                    !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      02:03XMAMAD Ref Point 1,                    !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      100,                                        !- Illuminance Setpoint at Reference Point 1 {lux}
      02:03XMAMAD Ref Point 2,                    !- Daylighting Reference Point 2 Name
      0,                                          !- Fraction of Zone Controlled by Reference Point 2
      300;                                        !- Illuminance Setpoint at Reference Point 2 {lux}

   Daylighting:ReferencePoint, 02:03XMAMAD Ref Point 1,  !- Name
      02:03XMAMAD,                                !- Zone Name
      174.287,                                    !- X-Coordinate of Reference Point {m}
      -32.073,                                    !- Y-coordinate of Reference Point {m}
      7.1;                                        !- Z-coordinate of Reference Point {m}

   Daylighting:ReferencePoint, 02:03XMAMAD Ref Point 2,  !- Name
      02:03XMAMAD,                                !- Zone Name
      174.787,                                    !- X-Coordinate of Reference Point {m}
      -32.073,                                    !- Y-coordinate of Reference Point {m}
      7.1;                                        !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 02:03XMAMAD Infiltration,  !- Name
      02:03XMAMAD,                                !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .045458,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, 02:03XMAMAD Nat Vent,  !- Name
      02:03XMAMAD,                                !- Zone Name
      0_(2023) Residential Natural ventilation Schedule - Zones  A/B,  !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .090915,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      2,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! 02, 03_mamad, Floor - 51.951 m2, Surface Area: 25.9757
   BuildingSurface:Detailed,                      !- Surface
      02:03XMAMAD_Floor_0_0_0,                    !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:03XMAMAD,                                !- Zone Name
      Surface, 01:02XMAMAD_Ceiling_1_0_10012,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       176.88417253,-37.07305902, 6.3,            !- Vertex 1
       171.6890284,-37.07305902, 6.3,             !- Vertex 2
       171.6890284,-32.07305902, 6.3,             !- Vertex 3
       176.88417253,-32.07305902, 6.3;            !- Vertex 4

   ! 02, 03_mamad, Floor - 51.951 m2, Surface Area: 25.9757 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:02XMAMAD_Ceiling_1_0_10012,              !- Surface name
      Ceiling, 0_IntFloor_Rev,                    !- Class and Construction Name
      01:02XMAMAD,                                !- Zone Name
      Surface, 02:03XMAMAD_Floor_0_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       171.6890284,-37.07305902, 6.3,             !- Vertex 1
       176.88417253,-37.07305902, 6.3,            !- Vertex 2
       176.88417253,-32.07305902, 6.3,            !- Vertex 3
       171.6890284,-32.07305902, 6.3;             !- Vertex 4

   ! 02, 03_mamad, Floor - 51.951 m2, Surface Area: 25.9757
   BuildingSurface:Detailed,                      !- Surface
      02:03XMAMAD_Floor_0_1_0,                    !- Surface name
      Floor, 0_SemiExposedFloor 2cm EPS,          !- Class and Construction Name
      02:03XMAMAD,                                !- Zone Name
      Surface, 01:CORE_Ceiling_1_0_10013,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       176.88417253,-32.07305902, 6.3,            !- Vertex 1
       171.6890284,-32.07305902, 6.3,             !- Vertex 2
       171.6890284,-27.07305902, 6.3,             !- Vertex 3
       176.88417253,-27.07305902, 6.3;            !- Vertex 4

   ! 02, 03_mamad, Floor - 51.951 m2, Surface Area: 25.9757 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:CORE_Ceiling_1_0_10013,                  !- Surface name
      Ceiling, 0_SemiExposedFloor 2cm EPS_Rev,    !- Class and Construction Name
      01:CORE,                                    !- Zone Name
      Surface, 02:03XMAMAD_Floor_0_1_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       171.6890284,-32.07305902, 6.3,             !- Vertex 1
       176.88417253,-32.07305902, 6.3,            !- Vertex 2
       176.88417253,-27.07305902, 6.3,            !- Vertex 3
       171.6890284,-27.07305902, 6.3;             !- Vertex 4

   ! 02, 03_mamad, Roof - 51.951 m2, Surface Area: 51.951m2
   BuildingSurface:Detailed,                      !- Surface
      02:03XMAMAD_Roof_1_0_0,                     !- Surface name
      Roof, 0_FlatRoofTiled 5cm EPS,              !- Class and Construction Name
      02:03XMAMAD,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       171.6890283975,-37.0730590157, 9.45,       !- Vertex 1
       176.8841725293,-37.0730590157, 9.45,       !- Vertex 2
       176.8841725293,-27.0730590157, 9.45,       !- Vertex 3
       171.6890283975,-27.0730590157, 9.45;       !- Vertex 4

   ! 02, 03_mamad, Wall - 31.500 m2 - 90.0°, Surface Area: 31.500m2
   BuildingSurface:Detailed,                      !- Surface
      02:03XMAMAD_Wall_2_0_0,                     !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      02:03XMAMAD,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       176.8841725293,-37.0730590157, 6.3,        !- Vertex 1
       176.8841725293,-27.0730590157, 6.3,        !- Vertex 2
       176.8841725293,-27.0730590157, 9.45,       !- Vertex 3
       176.8841725293,-37.0730590157, 9.45;       !- Vertex 4

      ! Window, 5.580m2
      FenestrationSurface:Detailed, 02:03XMAMAD_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1001,                            !- Construction Name
         02:03XMAMAD_Wall_2_0_0,                  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          176.8841725293,-35.17305902, 7.15,      !- Vertex 1
          176.8841725293,-28.97305902, 7.15,      !- Vertex 2
          176.8841725293,-28.97305902, 8.05,      !- Vertex 3
          176.8841725293,-35.17305902, 8.05;      !- Vertex 4

   ! 02, 03_mamad, Wall - 16.365 m2 - 0.0°, Surface Area: 16.365m2
   BuildingSurface:Detailed,                      !- Surface
      02:03XMAMAD_Wall_3_0_0,                     !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      02:03XMAMAD,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       176.8841725293,-27.0730590157, 6.3,        !- Vertex 1
       171.6890283975,-27.0730590157, 6.3,        !- Vertex 2
       171.6890283975,-27.0730590157, 9.45,       !- Vertex 3
       176.8841725293,-27.0730590157, 9.45;       !- Vertex 4

      ! Window, 2.856m2
      FenestrationSurface:Detailed, 02:03XMAMAD_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1001,                            !- Construction Name
         02:03XMAMAD_Wall_3_0_0,                  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          175.873070866,-27.0730590157, 7.15,     !- Vertex 1
          172.7001300641,-27.0730590157, 7.15,    !- Vertex 2
          172.7001300641,-27.0730590157, 8.05,    !- Vertex 3
          175.873070866,-27.0730590157, 8.05;     !- Vertex 4

   ! 02, 03_mamad, Wall - 16.365 m2 - 180.0°, Surface Area: 16.365m2
   BuildingSurface:Detailed,                      !- Surface
      02:03XMAMAD_Wall_5_0_0,                     !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      02:03XMAMAD,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       171.6890283975,-37.0730590157, 6.3,        !- Vertex 1
       176.8841725293,-37.0730590157, 6.3,        !- Vertex 2
       176.8841725293,-37.0730590157, 9.45,       !- Vertex 3
       171.6890283975,-37.0730590157, 9.45;       !- Vertex 4

      ! Window, 2.856m2
      FenestrationSurface:Detailed, 02:03XMAMAD_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1001,                            !- Construction Name
         02:03XMAMAD_Wall_5_0_0,                  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          172.7001300641,-37.0730590157, 7.15,    !- Vertex 1
          175.873070866,-37.0730590157, 7.15,     !- Vertex 2
          175.873070866,-37.0730590157, 8.05,     !- Vertex 3
          172.7001300641,-37.0730590157, 8.05;    !- Vertex 4


! 01 - 02_living
Zone, 01:02XLIVING,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    205.9461,                                     !- Zone volume
    65.3797,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 01:02XLIVING,                   !- Name
      01:02XLIVING,                               !- Zone Name
      0_Baseline Residential Occupancy Schedule,  !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 15154,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 15154,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 15154,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 15154,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 01:02XLIVING General lighting,         !- Name
      01:02XLIVING,                               !- Zone Name
      0_Baseline Residential Lighting Schedule,   !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      2,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .28,                                        !- Radiant fraction
      .22,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#01:02XLIVING#GeneralLights;  !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 01:02XLIVING Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      01:02XLIVING,                               !- Zone Name
      0_(2017) Baseline Residential Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      6,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 01:02XLIVING Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      01:02XLIVING,                               !- Zone Name
      0_(2017) Baseline Residential Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 01:02XLIVING,            !- Name
      01:02XLIVING,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      ContinuousOff,                              !- Lighting Control Type
      .1,                                         !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      .1,                                         !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      01:02XLIVING Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      01:02XLIVING Ref Point 1,                   !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      100,                                        !- Illuminance Setpoint at Reference Point 1 {lux}
      01:02XLIVING Ref Point 2,                   !- Daylighting Reference Point 2 Name
      0,                                          !- Fraction of Zone Controlled by Reference Point 2
      300;                                        !- Illuminance Setpoint at Reference Point 2 {lux}

   Daylighting:ReferencePoint, 01:02XLIVING Ref Point 1,  !- Name
      01:02XLIVING,                               !- Zone Name
      166.546,                                    !- X-Coordinate of Reference Point {m}
      -32.073,                                    !- Y-coordinate of Reference Point {m}
      3.95;                                       !- Z-coordinate of Reference Point {m}

   Daylighting:ReferencePoint, 01:02XLIVING Ref Point 2,  !- Name
      01:02XLIVING,                               !- Zone Name
      167.226,                                    !- X-Coordinate of Reference Point {m}
      -32.073,                                    !- Y-coordinate of Reference Point {m}
      3.95;                                       !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 01:02XLIVING Infiltration,  !- Name
      01:02XLIVING,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .057207,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, 01:02XLIVING Nat Vent,  !- Name
      01:02XLIVING,                               !- Zone Name
      0_(2023) Residential Natural ventilation Schedule - Zones  A/B,  !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .114415,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      2,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! 01, 02_living, External/internal floor - 65.380 m2, Surface Area: 36.070m2
   BuildingSurface:Detailed,                      !- Surface
      01:02XLIVING_ExtFloor_0_1_0,                !- Surface name
      Floor, 0_ExtFloor 4cm polyash,              !- Class and Construction Name
      01:02XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       166.88417253,-37.07305902, 3.15,           !- Vertex 1
       163.2771614,-37.07305902, 3.15,            !- Vertex 2
       163.2771614,-27.07305902, 3.15,            !- Vertex 3
       166.88417253,-27.07305902, 3.15;           !- Vertex 4

   ! 01, 02_living, Ceiling/roof - 65.380 m2, Surface Area: 36.070m2
   BuildingSurface:Detailed,                      !- Surface
      01:02XLIVING_Roof_1_1_0,                    !- Surface name
      Roof, 0_FlatRoofTiled 5cm EPS,              !- Class and Construction Name
      01:02XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       163.2771614,-37.07305902, 6.3,             !- Vertex 1
       166.88417253,-37.07305902, 6.3,            !- Vertex 2
       166.88417253,-27.07305902, 6.3,            !- Vertex 3
       163.2771614,-27.07305902, 6.3;             !- Vertex 4

   ! 01, 02_living, Partition - 15.750 m2 (01, 02_mamad), Surface Area: 15.75
   BuildingSurface:Detailed,                      !- Surface
      01:02XLIVING_Partition_2_0_0,               !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      01:02XLIVING,                               !- Zone Name
      Surface, 01:02XMAMAD_Partition_4_0_10014,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       169.8151341288,-37.07305902, 3.15,         !- Vertex 1
       169.8151341288,-32.07305902, 3.15,         !- Vertex 2
       169.8151341288,-32.07305902, 6.3,          !- Vertex 3
       169.8151341288,-37.07305902, 6.3;          !- Vertex 4

   ! 01, 02_living, Partition - 15.750 m2 (01, 02_mamad), Surface Area: 15.75 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:02XMAMAD_Partition_4_0_10014,            !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      01:02XMAMAD,                                !- Zone Name
      Surface, 01:02XLIVING_Partition_2_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       169.8151341288,-32.07305902, 3.15,         !- Vertex 1
       169.8151341288,-37.07305902, 3.15,         !- Vertex 2
       169.8151341288,-37.07305902, 6.3,          !- Vertex 3
       169.8151341288,-32.07305902, 6.3;          !- Vertex 4

   ! 01, 02_living, Partition - 15.750 m2 (01, CORE), Surface Area: 15.75
   BuildingSurface:Detailed,                      !- Surface
      01:02XLIVING_Partition_3_0_0,               !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      01:02XLIVING,                               !- Zone Name
      Surface, 01:CORE_Partition_4_0_10015,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       169.8151341288,-32.07305902, 3.15,         !- Vertex 1
       169.8151341288,-27.07305902, 3.15,         !- Vertex 2
       169.8151341288,-27.07305902, 6.3,          !- Vertex 3
       169.8151341288,-32.07305902, 6.3;          !- Vertex 4

   ! 01, 02_living, Partition - 15.750 m2 (01, CORE), Surface Area: 15.75 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:CORE_Partition_4_0_10015,                !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      01:CORE,                                    !- Zone Name
      Surface, 01:02XLIVING_Partition_3_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       169.8151341288,-27.07305902, 3.15,         !- Vertex 1
       169.8151341288,-32.07305902, 3.15,         !- Vertex 2
       169.8151341288,-32.07305902, 6.3,          !- Vertex 3
       169.8151341288,-27.07305902, 6.3;          !- Vertex 4

   ! 01, 02_living, Wall - 20.595 m2 - 0.0°, Surface Area: 20.595m2
   BuildingSurface:Detailed,                      !- Surface
      01:02XLIVING_Wall_4_0_0,                    !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      01:02XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       169.8151341288,-27.0730590157, 3.15,       !- Vertex 1
       163.2771614029,-27.0730590157, 3.15,       !- Vertex 2
       163.2771614029,-27.0730590157, 6.3,        !- Vertex 3
       169.8151341288,-27.0730590157, 6.3;        !- Vertex 4

      ! Window, 3.617m2
      FenestrationSurface:Detailed, 01:02XLIVING_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1001,                            !- Construction Name
         01:02XLIVING_Wall_4_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          168.555609175,-27.0730590157, 4,        !- Vertex 1
          164.5366863551,-27.0730590157, 4,       !- Vertex 2
          164.5366863551,-27.0730590157, 4.9,     !- Vertex 3
          168.555609175,-27.0730590157, 4.9;      !- Vertex 4

   ! 01, 02_living, Wall - 31.500 m2 - 270.0°, Surface Area: 31.500m2
   BuildingSurface:Detailed,                      !- Surface
      01:02XLIVING_Wall_5_0_0,                    !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      01:02XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       163.2771614029,-27.0730590157, 3.15,       !- Vertex 1
       163.2771614029,-37.0730590157, 3.15,       !- Vertex 2
       163.2771614029,-37.0730590157, 6.3,        !- Vertex 3
       163.2771614029,-27.0730590157, 6.3;        !- Vertex 4

      ! Window, 5.580m2
      FenestrationSurface:Detailed, 01:02XLIVING_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _SN70-37_Detailed - 1004,                !- Construction Name
         01:02XLIVING_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          163.2771614029,-28.97305902, 4,         !- Vertex 1
          163.2771614029,-35.17305902, 4,         !- Vertex 2
          163.2771614029,-35.17305902, 4.9,       !- Vertex 3
          163.2771614029,-28.97305902, 4.9;       !- Vertex 4

   ! 01, 02_living, Wall - 20.595 m2 - 180.0°, Surface Area: 20.595m2
   BuildingSurface:Detailed,                      !- Surface
      01:02XLIVING_Wall_6_0_0,                    !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      01:02XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       163.2771614029,-37.0730590157, 3.15,       !- Vertex 1
       169.8151341288,-37.0730590157, 3.15,       !- Vertex 2
       169.8151341288,-37.0730590157, 6.3,        !- Vertex 3
       163.2771614029,-37.0730590157, 6.3;        !- Vertex 4

      ! Window, 3.617m2
      FenestrationSurface:Detailed, 01:02XLIVING_Wall_6_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1001,                            !- Construction Name
         01:02XLIVING_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          164.5366863551,-37.0730590157, 4,       !- Vertex 1
          168.555609175,-37.0730590157, 4,        !- Vertex 2
          168.555609175,-37.0730590157, 4.9,      !- Vertex 3
          164.5366863551,-37.0730590157, 4.9;     !- Vertex 4


! 01 - 02_mamad
Zone, 01:02XMAMAD,                                !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    111.3374,                                     !- Zone volume
    35.3452,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 01:02XMAMAD,                    !- Name
      01:02XMAMAD,                                !- Zone Name
      0_Baseline Residential Occupancy Schedule,  !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 15162,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 15162,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 15162,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 15162,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 01:02XMAMAD General lighting,          !- Name
      01:02XMAMAD,                                !- Zone Name
      0_Baseline Residential Lighting Schedule,   !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      2,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .28,                                        !- Radiant fraction
      .22,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#01:02XMAMAD#GeneralLights;  !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 01:02XMAMAD Miscellaneous gain,!- Name
      Electricity,                                !- Fuel Type
      01:02XMAMAD,                                !- Zone Name
      0_(2017) Baseline Residential Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      6,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 01:02XMAMAD Equipment gain,    !- Name
      Electricity,                                !- Fuel Type
      01:02XMAMAD,                                !- Zone Name
      0_(2017) Baseline Residential Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 01:02XMAMAD,             !- Name
      01:02XMAMAD,                                !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      ContinuousOff,                              !- Lighting Control Type
      .1,                                         !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      .1,                                         !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      01:02XMAMAD Ref Point 1,                    !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      01:02XMAMAD Ref Point 1,                    !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      100,                                        !- Illuminance Setpoint at Reference Point 1 {lux}
      01:02XMAMAD Ref Point 2,                    !- Daylighting Reference Point 2 Name
      0,                                          !- Fraction of Zone Controlled by Reference Point 2
      300;                                        !- Illuminance Setpoint at Reference Point 2 {lux}

   Daylighting:ReferencePoint, 01:02XMAMAD Ref Point 1,  !- Name
      01:02XMAMAD,                                !- Zone Name
      173.35,                                     !- X-Coordinate of Reference Point {m}
      -34.573,                                    !- Y-coordinate of Reference Point {m}
      3.95;                                       !- Z-coordinate of Reference Point {m}

   Daylighting:ReferencePoint, 01:02XMAMAD Ref Point 2,  !- Name
      01:02XMAMAD,                                !- Zone Name
      174.03,                                     !- X-Coordinate of Reference Point {m}
      -34.573,                                    !- Y-coordinate of Reference Point {m}
      3.95;                                       !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 01:02XMAMAD Infiltration,  !- Name
      01:02XMAMAD,                                !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .030927,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, 01:02XMAMAD Nat Vent,  !- Name
      01:02XMAMAD,                                !- Zone Name
      0_(2023) Residential Natural ventilation Schedule - Zones  A/B,  !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .061854,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      2,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! 01, 02_mamad, Wall - 15.750 m2 - 90.0°, Surface Area: 15.750m2
   BuildingSurface:Detailed,                      !- Surface
      01:02XMAMAD_Wall_2_0_0,                     !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      01:02XMAMAD,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       176.8841725293,-37.0730590157, 3.15,       !- Vertex 1
       176.8841725293,-32.0730590157, 3.15,       !- Vertex 2
       176.8841725293,-32.0730590157, 6.3,        !- Vertex 3
       176.8841725293,-37.0730590157, 6.3;        !- Vertex 4

      ! Window, 2.745m2
      FenestrationSurface:Detailed, 01:02XMAMAD_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1001,                            !- Construction Name
         01:02XMAMAD_Wall_2_0_0,                  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          176.8841725293,-36.09805902, 4,         !- Vertex 1
          176.8841725293,-33.04805902, 4,         !- Vertex 2
          176.8841725293,-33.04805902, 4.9,       !- Vertex 3
          176.8841725293,-36.09805902, 4.9;       !- Vertex 4

   ! 01, 02_mamad, Partition - 22.267 m2 (01, CORE), Surface Area: 22.2675
   BuildingSurface:Detailed,                      !- Surface
      01:02XMAMAD_Partition_3_0_0,                !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      01:02XMAMAD,                                !- Zone Name
      Surface, 01:CORE_Partition_5_0_10016,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       176.88417253,-32.0730590157, 3.15,         !- Vertex 1
       169.81513413,-32.0730590157, 3.15,         !- Vertex 2
       169.81513413,-32.0730590157, 6.3,          !- Vertex 3
       176.88417253,-32.0730590157, 6.3;          !- Vertex 4

   ! 01, 02_mamad, Partition - 22.267 m2 (01, CORE), Surface Area: 22.2675 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:CORE_Partition_5_0_10016,                !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      01:CORE,                                    !- Zone Name
      Surface, 01:02XMAMAD_Partition_3_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       169.81513413,-32.0730590157, 3.15,         !- Vertex 1
       176.88417253,-32.0730590157, 3.15,         !- Vertex 2
       176.88417253,-32.0730590157, 6.3,          !- Vertex 3
       169.81513413,-32.0730590157, 6.3;          !- Vertex 4

   ! 01, 02_mamad, Wall - 22.267 m2 - 180.0°, Surface Area: 22.267m2
   BuildingSurface:Detailed,                      !- Surface
      01:02XMAMAD_Wall_5_0_0,                     !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      01:02XMAMAD,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       169.8151341288,-37.0730590157, 3.15,       !- Vertex 1
       176.8841725293,-37.0730590157, 3.15,       !- Vertex 2
       176.8841725293,-37.0730590157, 6.3,        !- Vertex 3
       169.8151341288,-37.0730590157, 6.3;        !- Vertex 4

      ! Window, 3.918m2
      FenestrationSurface:Detailed, 01:02XMAMAD_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1001,                            !- Construction Name
         01:02XMAMAD_Wall_5_0_0,                  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          171.172906234,-37.0730590157, 4,        !- Vertex 1
          175.526400426,-37.0730590157, 4,        !- Vertex 2
          175.526400426,-37.0730590157, 4.9,      !- Vertex 3
          171.172906234,-37.0730590157, 4.9;      !- Vertex 4


! 01 - CORE
Zone, 01:CORE,                                    !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    111.3374,                                     !- Zone volume
    35.3452,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 01:CORE Infiltration,  !- Name
      01:CORE,                                    !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .030927,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 01, CORE, Wall - 15.750 m2 - 90.0°, Surface Area: 15.750m2
   BuildingSurface:Detailed,                      !- Surface
      01:CORE_Wall_2_0_0,                         !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      01:CORE,                                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       176.8841725293,-32.0730590157, 3.15,       !- Vertex 1
       176.8841725293,-27.0730590157, 3.15,       !- Vertex 2
       176.8841725293,-27.0730590157, 6.3,        !- Vertex 3
       176.8841725293,-32.0730590157, 6.3;        !- Vertex 4

      ! Window, 2.745m2
      FenestrationSurface:Detailed, 01:CORE_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1001,                            !- Construction Name
         01:CORE_Wall_2_0_0,                      !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          176.8841725293,-31.09805902, 4,         !- Vertex 1
          176.8841725293,-28.04805902, 4,         !- Vertex 2
          176.8841725293,-28.04805902, 4.9,       !- Vertex 3
          176.8841725293,-31.09805902, 4.9;       !- Vertex 4

   ! 01, CORE, Wall - 22.267 m2 - 0.0°, Surface Area: 22.267m2
   BuildingSurface:Detailed,                      !- Surface
      01:CORE_Wall_3_0_0,                         !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      01:CORE,                                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       176.8841725293,-27.0730590157, 3.15,       !- Vertex 1
       169.8151341288,-27.0730590157, 3.15,       !- Vertex 2
       169.8151341288,-27.0730590157, 6.3,        !- Vertex 3
       176.8841725293,-27.0730590157, 6.3;        !- Vertex 4

      ! Window, 3.918m2
      FenestrationSurface:Detailed, 01:CORE_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1001,                            !- Construction Name
         01:CORE_Wall_3_0_0,                      !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          175.526400426,-27.0730590157, 4,        !- Vertex 1
          171.172906234,-27.0730590157, 4,        !- Vertex 2
          171.172906234,-27.0730590157, 4.9,      !- Vertex 3
          175.526400426,-27.0730590157, 4.9;      !- Vertex 4


 Exterior:Lights, EXTERIOR LIGHTING,              !- Name
   On 24/7,                                       !- Lighting SCHEDULE Name
   100,                                           !- Design Equipment Level (W)
   AstronomicalClock,                             !- Control Option
   EXTERIOR LIGHTING#1;                           !- LightsEndUseKey
! Shading data - other buildings

Shading:Building:Detailed, Ext1,  , 4 ,           !- site shading
    4.285517999, 2.5292254459, 3.15,              !- Vertex 1
    9.0903738671, 2.5292254459, 3.15,             !- Vertex 2
    9.0903738671, 12.5292254459, 3.15,            !- Vertex 3
    4.285517999, 12.5292254459, 3.15;             !- Vertex 4

Shading:Building:Detailed, Ext2,  , 4 ,           !- site shading
    9.0903738671, 12.5292254459, 0,               !- Vertex 1
    4.285517999, 12.5292254459, 0,                !- Vertex 2
    4.285517999, 12.5292254459, 3.15,             !- Vertex 3
    9.0903738671, 12.5292254459, 3.15;            !- Vertex 4

Shading:Building:Detailed, Ext3,  , 4 ,           !- site shading
    4.285517999, 12.5292254459, 0,                !- Vertex 1
    4.285517999, 2.5292254459, 0,                 !- Vertex 2
    4.285517999, 2.5292254459, 3.15,              !- Vertex 3
    4.285517999, 12.5292254459, 3.15;             !- Vertex 4

Shading:Building:Detailed, Ext4,  , 4 ,           !- site shading
    4.285517999, 2.5292254459, 0,                 !- Vertex 1
    9.0903738671, 2.5292254459, 0,                !- Vertex 2
    9.0903738671, 2.5292254459, 3.15,             !- Vertex 3
    4.285517999, 2.5292254459, 3.15;              !- Vertex 4

Shading:Building:Detailed, Ext5,  , 4 ,           !- site shading
    9.0903738671, 2.5292254459, 3.15,             !- Vertex 1
    14.285517999, 2.5292254459, 3.15,             !- Vertex 2
    14.285517999, 7.5292254459, 3.15,             !- Vertex 3
    9.0903738671, 7.5292254459, 3.15;             !- Vertex 4

Shading:Building:Detailed, Ext6,  , 4 ,           !- site shading
    14.285517999, 2.5292254459, 0,                !- Vertex 1
    14.285517999, 7.5292254459, 0,                !- Vertex 2
    14.285517999, 7.5292254459, 3.15,             !- Vertex 3
    14.285517999, 2.5292254459, 3.15;             !- Vertex 4

Shading:Building:Detailed, Ext7,  , 4 ,           !- site shading
    9.0903738671, 2.5292254459, 0,                !- Vertex 1
    14.285517999, 2.5292254459, 0,                !- Vertex 2
    14.285517999, 2.5292254459, 3.15,             !- Vertex 3
    9.0903738671, 2.5292254459, 3.15;             !- Vertex 4

Shading:Building:Detailed, Ext8,  , 4 ,           !- site shading
    9.0903738671, 7.5292254459, 3.15,             !- Vertex 1
    14.285517999, 7.5292254459, 3.15,             !- Vertex 2
    14.285517999, 12.5292254459, 3.15,            !- Vertex 3
    9.0903738671, 12.5292254459, 3.15;            !- Vertex 4

Shading:Building:Detailed, Ext9,  , 4 ,           !- site shading
    14.285517999, 7.5292254459, 0,                !- Vertex 1
    14.285517999, 12.5292254459, 0,               !- Vertex 2
    14.285517999, 12.5292254459, 3.15,            !- Vertex 3
    14.285517999, 7.5292254459, 3.15;             !- Vertex 4

Shading:Building:Detailed, Ext10,  , 4 ,          !- site shading
    14.285517999, 12.5292254459, 0,               !- Vertex 1
    9.0903738671, 12.5292254459, 0,               !- Vertex 2
    9.0903738671, 12.5292254459, 3.15,            !- Vertex 3
    14.285517999, 12.5292254459, 3.15;            !- Vertex 4

Shading:Building:Detailed, Ext11,  , 4 ,          !- site shading
    30.385517999, 8.2, 0,                         !- Vertex 1
    24.285517999, 8.2, 0,                         !- Vertex 2
    24.285517999, 8.2, 3.7,                       !- Vertex 3
    30.385517999, 8.2, 3.7;                       !- Vertex 4

Shading:Building:Detailed, Ext12,  , 4 ,          !- site shading
    24.285517999, 8.2, 0,                         !- Vertex 1
    24.285517999, 0, 0,                           !- Vertex 2
    24.285517999, 0, 3.7,                         !- Vertex 3
    24.285517999, 8.2, 3.7;                       !- Vertex 4

Shading:Building:Detailed, Ext13,  , 4 ,          !- site shading
    24.285517999, 0, 0,                           !- Vertex 1
    30.385517999, 0, 0,                           !- Vertex 2
    30.385517999, 0, 3.7,                         !- Vertex 3
    24.285517999, 0, 3.7;                         !- Vertex 4

Shading:Building:Detailed, Ext14,  , 4 ,          !- site shading
    30.385517999, 0, 0,                           !- Vertex 1
    30.385517999, 8.2, 0,                         !- Vertex 2
    30.385517999, 8.2, 3.7,                       !- Vertex 3
    30.385517999, 0, 3.7;                         !- Vertex 4

Shading:Building:Detailed, Ext15,  , 4 ,          !- site shading
    24.285517999, 0, 7.4,                         !- Vertex 1
    30.385517999, 0, 7.4,                         !- Vertex 2
    30.385517999, 8.2, 7.4,                       !- Vertex 3
    24.285517999, 8.2, 7.4;                       !- Vertex 4

Shading:Building:Detailed, Ext16,  , 4 ,          !- site shading
    30.385517999, 8.2, 3.7,                       !- Vertex 1
    24.285517999, 8.2, 3.7,                       !- Vertex 2
    24.285517999, 8.2, 7.4,                       !- Vertex 3
    30.385517999, 8.2, 7.4;                       !- Vertex 4

Shading:Building:Detailed, Ext17,  , 4 ,          !- site shading
    24.285517999, 8.2, 3.7,                       !- Vertex 1
    24.285517999, 0, 3.7,                         !- Vertex 2
    24.285517999, 0, 7.4,                         !- Vertex 3
    24.285517999, 8.2, 7.4;                       !- Vertex 4

Shading:Building:Detailed, Ext18,  , 4 ,          !- site shading
    24.285517999, 0, 3.7,                         !- Vertex 1
    30.385517999, 0, 3.7,                         !- Vertex 2
    30.385517999, 0, 7.4,                         !- Vertex 3
    24.285517999, 0, 7.4;                         !- Vertex 4

Shading:Building:Detailed, Ext19,  , 4 ,          !- site shading
    30.385517999, 0, 3.7,                         !- Vertex 1
    30.385517999, 8.2, 3.7,                       !- Vertex 2
    30.385517999, 8.2, 7.4,                       !- Vertex 3
    30.385517999, 0, 7.4;                         !- Vertex 4

Shading:Building:Detailed, Ext20,  , 4 ,          !- site shading
    40.385517999, 2.5292254459, 3.15,             !- Vertex 1
    45.1903738671, 2.5292254459, 3.15,            !- Vertex 2
    45.1903738671, 12.5292254459, 3.15,           !- Vertex 3
    40.385517999, 12.5292254459, 3.15;            !- Vertex 4

Shading:Building:Detailed, Ext21,  , 4 ,          !- site shading
    45.1903738671, 12.5292254459, 0,              !- Vertex 1
    40.385517999, 12.5292254459, 0,               !- Vertex 2
    40.385517999, 12.5292254459, 3.15,            !- Vertex 3
    45.1903738671, 12.5292254459, 3.15;           !- Vertex 4

Shading:Building:Detailed, Ext22,  , 4 ,          !- site shading
    40.385517999, 12.5292254459, 0,               !- Vertex 1
    40.385517999, 2.5292254459, 0,                !- Vertex 2
    40.385517999, 2.5292254459, 3.15,             !- Vertex 3
    40.385517999, 12.5292254459, 3.15;            !- Vertex 4

Shading:Building:Detailed, Ext23,  , 4 ,          !- site shading
    40.385517999, 2.5292254459, 0,                !- Vertex 1
    45.1903738671, 2.5292254459, 0,               !- Vertex 2
    45.1903738671, 2.5292254459, 3.15,            !- Vertex 3
    40.385517999, 2.5292254459, 3.15;             !- Vertex 4

Shading:Building:Detailed, Ext24,  , 4 ,          !- site shading
    45.1903738671, 2.5292254459, 3.15,            !- Vertex 1
    50.385517999, 2.5292254459, 3.15,             !- Vertex 2
    50.385517999, 7.5292254459, 3.15,             !- Vertex 3
    45.1903738671, 7.5292254459, 3.15;            !- Vertex 4

Shading:Building:Detailed, Ext25,  , 4 ,          !- site shading
    50.385517999, 2.5292254459, 0,                !- Vertex 1
    50.385517999, 7.5292254459, 0,                !- Vertex 2
    50.385517999, 7.5292254459, 3.15,             !- Vertex 3
    50.385517999, 2.5292254459, 3.15;             !- Vertex 4

Shading:Building:Detailed, Ext26,  , 4 ,          !- site shading
    45.1903738671, 2.5292254459, 0,               !- Vertex 1
    50.385517999, 2.5292254459, 0,                !- Vertex 2
    50.385517999, 2.5292254459, 3.15,             !- Vertex 3
    45.1903738671, 2.5292254459, 3.15;            !- Vertex 4

Shading:Building:Detailed, Ext27,  , 4 ,          !- site shading
    45.1903738671, 7.5292254459, 3.15,            !- Vertex 1
    50.385517999, 7.5292254459, 3.15,             !- Vertex 2
    50.385517999, 12.5292254459, 3.15,            !- Vertex 3
    45.1903738671, 12.5292254459, 3.15;           !- Vertex 4

Shading:Building:Detailed, Ext28,  , 4 ,          !- site shading
    50.385517999, 7.5292254459, 0,                !- Vertex 1
    50.385517999, 12.5292254459, 0,               !- Vertex 2
    50.385517999, 12.5292254459, 3.15,            !- Vertex 3
    50.385517999, 7.5292254459, 3.15;             !- Vertex 4

Shading:Building:Detailed, Ext29,  , 4 ,          !- site shading
    50.385517999, 12.5292254459, 0,               !- Vertex 1
    45.1903738671, 12.5292254459, 0,              !- Vertex 2
    45.1903738671, 12.5292254459, 3.15,           !- Vertex 3
    50.385517999, 12.5292254459, 3.15;            !- Vertex 4

Shading:Building:Detailed, Ext30,  , 4 ,          !- site shading
    60.385517999, 2.5292254459, 3.15,             !- Vertex 1
    65.1903738671, 2.5292254459, 3.15,            !- Vertex 2
    65.1903738671, 12.5292254459, 3.15,           !- Vertex 3
    60.385517999, 12.5292254459, 3.15;            !- Vertex 4

Shading:Building:Detailed, Ext31,  , 4 ,          !- site shading
    65.1903738671, 12.5292254459, 0,              !- Vertex 1
    60.385517999, 12.5292254459, 0,               !- Vertex 2
    60.385517999, 12.5292254459, 3.15,            !- Vertex 3
    65.1903738671, 12.5292254459, 3.15;           !- Vertex 4

Shading:Building:Detailed, Ext32,  , 4 ,          !- site shading
    60.385517999, 12.5292254459, 0,               !- Vertex 1
    60.385517999, 2.5292254459, 0,                !- Vertex 2
    60.385517999, 2.5292254459, 3.15,             !- Vertex 3
    60.385517999, 12.5292254459, 3.15;            !- Vertex 4

Shading:Building:Detailed, Ext33,  , 4 ,          !- site shading
    60.385517999, 2.5292254459, 0,                !- Vertex 1
    65.1903738671, 2.5292254459, 0,               !- Vertex 2
    65.1903738671, 2.5292254459, 3.15,            !- Vertex 3
    60.385517999, 2.5292254459, 3.15;             !- Vertex 4

Shading:Building:Detailed, Ext34,  , 4 ,          !- site shading
    65.1903738671, 2.5292254459, 3.15,            !- Vertex 1
    70.385517999, 2.5292254459, 3.15,             !- Vertex 2
    70.385517999, 7.5292254459, 3.15,             !- Vertex 3
    65.1903738671, 7.5292254459, 3.15;            !- Vertex 4

Shading:Building:Detailed, Ext35,  , 4 ,          !- site shading
    70.385517999, 2.5292254459, 0,                !- Vertex 1
    70.385517999, 7.5292254459, 0,                !- Vertex 2
    70.385517999, 7.5292254459, 3.15,             !- Vertex 3
    70.385517999, 2.5292254459, 3.15;             !- Vertex 4

Shading:Building:Detailed, Ext36,  , 4 ,          !- site shading
    65.1903738671, 2.5292254459, 0,               !- Vertex 1
    70.385517999, 2.5292254459, 0,                !- Vertex 2
    70.385517999, 2.5292254459, 3.15,             !- Vertex 3
    65.1903738671, 2.5292254459, 3.15;            !- Vertex 4

Shading:Building:Detailed, Ext37,  , 4 ,          !- site shading
    65.1903738671, 7.5292254459, 3.15,            !- Vertex 1
    70.385517999, 7.5292254459, 3.15,             !- Vertex 2
    70.385517999, 12.5292254459, 3.15,            !- Vertex 3
    65.1903738671, 12.5292254459, 3.15;           !- Vertex 4

Shading:Building:Detailed, Ext38,  , 4 ,          !- site shading
    70.385517999, 7.5292254459, 0,                !- Vertex 1
    70.385517999, 12.5292254459, 0,               !- Vertex 2
    70.385517999, 12.5292254459, 3.15,            !- Vertex 3
    70.385517999, 7.5292254459, 3.15;             !- Vertex 4

Shading:Building:Detailed, Ext39,  , 4 ,          !- site shading
    70.385517999, 12.5292254459, 0,               !- Vertex 1
    65.1903738671, 12.5292254459, 0,              !- Vertex 2
    65.1903738671, 12.5292254459, 3.15,           !- Vertex 3
    70.385517999, 12.5292254459, 3.15;            !- Vertex 4

Shading:Building:Detailed, Ext40,  , 4 ,          !- site shading
   -26.1131365314, 1.9117977571, 3.5,             !- Vertex 1
   -16.1131365314, 1.9117977571, 3.5,             !- Vertex 2
   -16.1131365314, 11.9117977571, 3.5,            !- Vertex 3
   -26.1131365314, 11.9117977571, 3.5;            !- Vertex 4

Shading:Building:Detailed, Ext41,  , 4 ,          !- site shading
   -16.1131365314, 1.9117977571, 0,               !- Vertex 1
   -16.1131365314, 11.9117977571, 0,              !- Vertex 2
   -16.1131365314, 11.9117977571, 3.5,            !- Vertex 3
   -16.1131365314, 1.9117977571, 3.5;             !- Vertex 4

Shading:Building:Detailed, Ext42,  , 4 ,          !- site shading
   -16.1131365314, 11.9117977571, 0,              !- Vertex 1
   -26.1131365314, 11.9117977571, 0,              !- Vertex 2
   -26.1131365314, 11.9117977571, 3.5,            !- Vertex 3
   -16.1131365314, 11.9117977571, 3.5;            !- Vertex 4

Shading:Building:Detailed, Ext43,  , 4 ,          !- site shading
   -26.1131365314, 11.9117977571, 0,              !- Vertex 1
   -26.1131365314, 1.9117977571, 0,               !- Vertex 2
   -26.1131365314, 1.9117977571, 3.5,             !- Vertex 3
   -26.1131365314, 11.9117977571, 3.5;            !- Vertex 4

Shading:Building:Detailed, Ext44,  , 4 ,          !- site shading
   -26.1131365314, 1.9117977571, 0,               !- Vertex 1
   -16.1131365314, 1.9117977571, 0,               !- Vertex 2
   -16.1131365314, 1.9117977571, 3.5,             !- Vertex 3
   -26.1131365314, 1.9117977571, 3.5;             !- Vertex 4



WindowProperty:FrameAndDivider, 1,                !- Frame/divider name
   .05,                                           !- Frame width
   0,                                             !- Frame outside projection
   0,                                             !- Frame inside projection
   500,                                           !- Frame Conductance
   1,                                             !- Ratio of frame-edge glass conductance to centre of glass conductance
   0.3,                                           !- Frame Solar Absorptance
   0.3,                                           !- Frame Visible Absorptance
   0.3,                                           !- Frame Thermal Emissivity
   DividedLite,                                   !- Divider Type
   ,                                              !- Divider Width
   0,                                             !- Number of Horzontal Dividers
   0,                                             !- Number of Vertical Dividers
   ,                                              !- Divider Outside Projection
   ,                                              !- Divider Inside Projection
   ,                                              !- Divider Conductance
   ,                                              !- Ratio of divider-edge glass conductance to centre of glass conductance
   ,                                              !- Divider Solar Absorptance
   ,                                              !- Divider Visible Absorptance
   ,                                              !- Divider Thermal Emissivity
   0.3,                                           !- Outside Reveal Solar Absorptance
   0,                                             !- Inside Sill Depth
   0.3,                                           !- Inside Sill Solar Absorptance
   0,                                             !- Inside Reveal Depth
   0.3;                                           !- Inside Reveal Solar Absorptance

Schedule:Year, Zone Control Type Sched, Control Type,  !- Control types schedule
   Winter Control Type Week Sch, 1, 1, 3, 31,     !- End winter
   Summer Control Type Week Sch, 4, 1, 9, 30,     !- Summer
   Winter Control Type Week Sch, 10, 1, 12, 31;   !- Start winter


! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
00:01XLIVING Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00,  20,
Through: 30 November,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: AllDays,
Until: 24:00,  20;




! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
00:01XLIVING Heating Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 1,
Through: 30 November,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
00:01XLIVING Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 30 November,
For: AllDays,
Until: 24:00,  24,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
00:01XLIVING Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 30 November,
For: AllDays,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



DesignSpecification:OutdoorAir,
   00:01XLIVING,                                  !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Dwell_DomBed_Occ;                              !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, 00:01XLIVING Thermostat, 00:01XLIVING,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00:01XLIVING;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00:01XLIVING,00:01XLIVING Heating Setpoint Schedule,00:01XLIVING Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   00:01XLIVING, 00:01XLIVING Equipment, 00:01XLIVING Inlets, , Node 00:01XLIVING Zone, Node 00:01XLIVING Out;

ZoneHVAC:EquipmentList, 00:01XLIVING Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 00:01XLIVING Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 00:01XLIVING Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 00:01XLIVING In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   50,                                            !- Maximum Heating Supply Air Temperature {C}
   13,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   00:01XLIVING Heating Availability Sch,         !- Heating Availability Schedule
   00:01XLIVING Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   00:01XLIVING,                                  !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   00:01XLIVING Inlets,
   Node 00:01XLIVING In;


! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
00:01XMAMAD Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00,  20,
Through: 30 November,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: AllDays,
Until: 24:00,  20;




! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
00:01XMAMAD Heating Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 1,
Through: 30 November,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
00:01XMAMAD Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 30 November,
For: AllDays,
Until: 24:00,  24,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
00:01XMAMAD Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 30 November,
For: AllDays,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



DesignSpecification:OutdoorAir,
   00:01XMAMAD,                                   !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Dwell_DomBed_Occ;                              !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, 00:01XMAMAD Thermostat, 00:01XMAMAD,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00:01XMAMAD;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00:01XMAMAD,00:01XMAMAD Heating Setpoint Schedule,00:01XMAMAD Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   00:01XMAMAD, 00:01XMAMAD Equipment, 00:01XMAMAD Inlets, , Node 00:01XMAMAD Zone, Node 00:01XMAMAD Out;

ZoneHVAC:EquipmentList, 00:01XMAMAD Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 00:01XMAMAD Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 00:01XMAMAD Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 00:01XMAMAD In,                           !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   50,                                            !- Maximum Heating Supply Air Temperature {C}
   13,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   00:01XMAMAD Heating Availability Sch,          !- Heating Availability Schedule
   00:01XMAMAD Cooling Availability Sch,          !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   00:01XMAMAD,                                   !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   00:01XMAMAD Inlets,
   Node 00:01XMAMAD In;


! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
02:03XLIVING Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00,  20,
Through: 30 November,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: AllDays,
Until: 24:00,  20;




! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
02:03XLIVING Heating Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 1,
Through: 30 November,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
02:03XLIVING Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 30 November,
For: AllDays,
Until: 24:00,  24,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
02:03XLIVING Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 30 November,
For: AllDays,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



DesignSpecification:OutdoorAir,
   02:03XLIVING,                                  !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Dwell_DomBed_Occ;                              !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, 02:03XLIVING Thermostat, 02:03XLIVING,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02:03XLIVING;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02:03XLIVING,02:03XLIVING Heating Setpoint Schedule,02:03XLIVING Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   02:03XLIVING, 02:03XLIVING Equipment, 02:03XLIVING Inlets, , Node 02:03XLIVING Zone, Node 02:03XLIVING Out;

ZoneHVAC:EquipmentList, 02:03XLIVING Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 02:03XLIVING Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 02:03XLIVING Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 02:03XLIVING In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   50,                                            !- Maximum Heating Supply Air Temperature {C}
   13,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   02:03XLIVING Heating Availability Sch,         !- Heating Availability Schedule
   02:03XLIVING Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   02:03XLIVING,                                  !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   02:03XLIVING Inlets,
   Node 02:03XLIVING In;


! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
02:03XMAMAD Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00,  20,
Through: 30 November,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: AllDays,
Until: 24:00,  20;




! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
02:03XMAMAD Heating Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 1,
Through: 30 November,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
02:03XMAMAD Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 30 November,
For: AllDays,
Until: 24:00,  24,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
02:03XMAMAD Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 30 November,
For: AllDays,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



DesignSpecification:OutdoorAir,
   02:03XMAMAD,                                   !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Dwell_DomBed_Occ;                              !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, 02:03XMAMAD Thermostat, 02:03XMAMAD,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02:03XMAMAD;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02:03XMAMAD,02:03XMAMAD Heating Setpoint Schedule,02:03XMAMAD Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   02:03XMAMAD, 02:03XMAMAD Equipment, 02:03XMAMAD Inlets, , Node 02:03XMAMAD Zone, Node 02:03XMAMAD Out;

ZoneHVAC:EquipmentList, 02:03XMAMAD Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 02:03XMAMAD Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 02:03XMAMAD Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 02:03XMAMAD In,                           !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   50,                                            !- Maximum Heating Supply Air Temperature {C}
   13,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   02:03XMAMAD Heating Availability Sch,          !- Heating Availability Schedule
   02:03XMAMAD Cooling Availability Sch,          !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   02:03XMAMAD,                                   !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   02:03XMAMAD Inlets,
   Node 02:03XMAMAD In;


! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
01:02XLIVING Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00,  20,
Through: 30 November,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: AllDays,
Until: 24:00,  20;




! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
01:02XLIVING Heating Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 1,
Through: 30 November,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
01:02XLIVING Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 30 November,
For: AllDays,
Until: 24:00,  24,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
01:02XLIVING Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 30 November,
For: AllDays,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



DesignSpecification:OutdoorAir,
   01:02XLIVING,                                  !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Dwell_DomBed_Occ;                              !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, 01:02XLIVING Thermostat, 01:02XLIVING,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01:02XLIVING;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01:02XLIVING,01:02XLIVING Heating Setpoint Schedule,01:02XLIVING Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   01:02XLIVING, 01:02XLIVING Equipment, 01:02XLIVING Inlets, , Node 01:02XLIVING Zone, Node 01:02XLIVING Out;

ZoneHVAC:EquipmentList, 01:02XLIVING Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 01:02XLIVING Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 01:02XLIVING Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 01:02XLIVING In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   50,                                            !- Maximum Heating Supply Air Temperature {C}
   13,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   01:02XLIVING Heating Availability Sch,         !- Heating Availability Schedule
   01:02XLIVING Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   01:02XLIVING,                                  !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   01:02XLIVING Inlets,
   Node 01:02XLIVING In;


! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
01:02XMAMAD Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00,  20,
Through: 30 November,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: AllDays,
Until: 24:00,  20;




! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
01:02XMAMAD Heating Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 1,
Through: 30 November,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
01:02XMAMAD Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 30 November,
For: AllDays,
Until: 24:00,  24,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
01:02XMAMAD Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 30 November,
For: AllDays,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



DesignSpecification:OutdoorAir,
   01:02XMAMAD,                                   !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Dwell_DomBed_Occ;                              !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, 01:02XMAMAD Thermostat, 01:02XMAMAD,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01:02XMAMAD;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01:02XMAMAD,01:02XMAMAD Heating Setpoint Schedule,01:02XMAMAD Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   01:02XMAMAD, 01:02XMAMAD Equipment, 01:02XMAMAD Inlets, , Node 01:02XMAMAD Zone, Node 01:02XMAMAD Out;

ZoneHVAC:EquipmentList, 01:02XMAMAD Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 01:02XMAMAD Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 01:02XMAMAD Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 01:02XMAMAD In,                           !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   50,                                            !- Maximum Heating Supply Air Temperature {C}
   13,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   01:02XMAMAD Heating Availability Sch,          !- Heating Availability Schedule
   01:02XMAMAD Cooling Availability Sch,          !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   01:02XMAMAD,                                   !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   01:02XMAMAD Inlets,
   Node 01:02XMAMAD In;


Output:Table:SummaryReports, AnnualBuildingUtilityPerformanceSummary,
SensibleHeatGainSummary,
InputVerificationandResultsSummary,
AdaptiveComfortSummary,
ClimaticDataSummary,
EnvelopeSummary,
LightingSummary,
HVACSizingSummary,
SystemSummary,
ComponentSizingSummary,
OutdoorAirSummary,
ZoneCoolingSummaryMonthly,
ZoneHeatingSummaryMonthly,
EnergyConsumptionDistrictHeatingCoolingMonthly;


OutputControl:Table:Style, CommaAndHTML,JtoKWH;

Output:EnvironmentalImpactFactors,
   Daily;                                         !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   Monthly;                                       !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   RunPeriod;                                     !- Reporting_Frequency

EnvironmentalImpactFactors,
   0.3,                                           !- Disctrict Heating Efficiency
   3.0,                                           !- District Cooling COP
   0.25,                                          !- Steam Conversion Efficiency
   80.7272,                                       !- Total Carbon Equivalent Emission Factor From N2O
   6.2727,                                        !- Total Carbon Equivalent Emission Factor From CH4
   0.2727;                                        !- Total Carbon Equivalent Emission Factor From CO2


Output:Meter,Electricity:Facility,daily;
Output:Meter,NATURALGAS:Facility,daily;
Output:Meter,InteriorEquipment:Electricity,daily;
Output:Meter,InteriorLights:Electricity,daily;
Output:Meter,Electricity:Facility,monthly;
Output:Meter,NATURALGAS:Facility,monthly;
Output:Meter,InteriorEquipment:Electricity,monthly;
Output:Meter,InteriorLights:Electricity,monthly;
Output:Meter,Electricity:Facility,runperiod;
Output:Meter,NATURALGAS:Facility,runperiod;
Output:Meter,InteriorEquipment:Electricity,runperiod;
Output:Meter,InteriorLights:Electricity,runperiod;

OutputControl:IlluminanceMap:Style,
   Comma;                                         !- Column separator


Output:Variable, *, Site Outdoor Air Drybulb Temperature, daily;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, daily;
Output:Variable, *, Site Wind Speed, daily;
Output:Variable, *, Site Wind Direction, daily;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Solar Azimuth Angle, daily;
Output:Variable, *, Site Solar Altitude Angle, daily;
Output:Variable, *, Site Outdoor Air Barometric Pressure, daily;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, monthly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, monthly;
Output:Variable, *, Site Wind Speed, monthly;
Output:Variable, *, Site Wind Direction, monthly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Solar Azimuth Angle, monthly;
Output:Variable, *, Site Solar Altitude Angle, monthly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, monthly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, runperiod;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, runperiod;
Output:Variable, *, Site Wind Speed, runperiod;
Output:Variable, *, Site Wind Direction, runperiod;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Solar Azimuth Angle, runperiod;
Output:Variable, *, Site Solar Altitude Angle, runperiod;
Output:Variable, *, Site Outdoor Air Barometric Pressure, runperiod;

Output:Surfaces:Drawing, DXF, Triangulate3DFace;
Output:Surfaces:List, Details;
Output:Constructions, Constructions;
OutputControl:ReportingTolerances,1.11,1.11;

! *** included file IDEALin.idf ***


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,  !- Variable Name
    RunPeriod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,  !- Variable Name
    RunPeriod;               !- Reporting Frequency

Output:Variable,
    *,  !- Key Value
    Lights Electricity Energy,  !- Variable Name
    RunPeriod;  !- Reporting Frequency

Output:Diagnostics, DisplayAdvancedReportVariables;
