! File generated by DesignBuilder - 7.3.1.003 29/06/2025 - 14:33:51
! Source file: C:\DB\Pulse\TEST_29.6.25.dsb

! Geometry convention template : ASHRAE 90.1
! Zone geometry and surface areas : 2-Outer
! Zone volume calculation method : 1-Inner
! Zone floor area calculation method : 2-Outer
! Window to wall ratio method : 2-Outer

Version, 9.4.0.002;                               !- Version Identifier

RunPeriod,                                        !- Annual simulation
   1 (01-01:31-12),                               !- Location
   1,1, 2002,                                     !- Start Month , Day
   12,31, 2002,                                   !- End Month , Day
   ,                                              !- Day of Week for Start Day
   No,                                            !- Use weather file holidays/special day periods
   Yes,                                           !- Use WeatherFile DaylightSavingPeriod - will use daylight saving time in weather file
   Yes,                                           !- Apply Weekend Holiday Rule - will reassign weekend holidays to Monday
   Yes,                                           !- use weather file rain indicators
   Yes,                                           !- use weather file snow indicators
   No;                                            !- Treat Weather as Actual

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\ISR_TEL AVIV-BET DAGAN_MSI.epw

Site:Location,1 (01-01:31-12)  (01-01:31-12),     !- Location Name
   32.1,                                          !- Latitude
   34.78,                                         !- Longitude
   2,                                             !- Time Zone
   4;                                             !- Elevation {m}

Site:GroundTemperature:BuildingSurface,           !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan ground temperature
   18,                                            !- Feb ground temperature
   18,                                            !- Mar ground temperature
   18,                                            !- Apr ground temperature
   18,                                            !- May ground temperature
   18,                                            !- Jun ground temperature
   10,                                            !- Jul ground temperature
   18,                                            !- Aug ground temperature
   18,                                            !- Sep ground temperature
   18,                                            !- Oct ground temperature
   18,                                            !- Nov ground temperature
   18;                                            !- Dec ground temperature

Site:GroundTemperature:Deep,                      !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan deep ground temperature
   18,                                            !- Feb deep ground temperature
   18,                                            !- Mar deep ground temperature
   18,                                            !- Apr deep ground temperature
   18,                                            !- May deep ground temperature
   18,                                            !- Jun deep ground temperature
   18,                                            !- Jul deep ground temperature
   18,                                            !- Aug deep ground temperature
   18,                                            !- Sep deep ground temperature
   18,                                            !- Oct deep ground temperature
   18,                                            !- Nov deep ground temperature
   18;                                            !- Dec deep ground temperature

Site:GroundTemperature:Shallow,                   !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan shallow ground temperature
   18,                                            !- Feb shallow ground temperature
   18,                                            !- Mar shallow ground temperature
   18,                                            !- Apr shallow ground temperature
   18,                                            !- May shallow ground temperature
   18,                                            !- Jun shallow ground temperature
   18,                                            !- Jul shallow ground temperature
   18,                                            !- Aug shallow ground temperature
   18,                                            !- Sep shallow ground temperature
   18,                                            !- Oct shallow ground temperature
   18,                                            !- Nov shallow ground temperature
   10;                                            !- Dec shallow ground temperature

Site:GroundTemperature:FCfactorMethod,            !- Annual ground temperatures - 1 value for each month
   14.56,                                         !- January FCfactorMethod ground temperature {C}
   15.21,                                         !- Februry FCfactorMethod ground temperature {C}
   16.32,                                         !- March FCfactorMethod ground temperature {C}
   21.47,                                         !- April FCfactorMethod ground temperature {C}
   26.48,                                         !- May FCfactorMethod ground temperature {C}
   30.09,                                         !- June FCfactorMethod ground temperature {C}
   32.2,                                          !- July FCfactorMethod ground temperature {C}
   33.24,                                         !- August FCfactorMethod ground temperature {C}
   31.42,                                         !- September FCfactorMethod ground temperature {C}
   27.68,                                         !- October FCfactorMethod ground temperature {C}
   21.81,                                         !- November FCfactorMethod ground temperature {C}
   17.94;                                         !- December FCfactorMethod ground temperature {C}

Site:GroundReflectance,                           !- Annual ground reflectances - 1 value for each month
   0.2,                                           !- Jan ground reflectance
   0.2,                                           !- Feb ground reflectance
   0.2,                                           !- Mar ground reflectance
   0.2,                                           !- Apr ground reflectance
   0.2,                                           !- May ground reflectance
   0.2,                                           !- Jun ground reflectance
   0.2,                                           !- Jul ground reflectance
   0.2,                                           !- Aug ground reflectance
   0.2,                                           !- Sep ground reflectance
   0.2,                                           !- Oct ground reflectance
   0.2,                                           !- Nov ground reflectance
   0.2;                                           !- Dec ground reflectance

Site:GroundReflectance:SnowModifier,
   2.0,                                           !- Ground Reflected Solar Modifier
   2.0;                                           !- Daylighting Ground Reflected Solar Modifier

SimulationControl,
   No,                                            !- Do the zone sizing calculation
   No,                                            !- Do the system sizing calculation
   No,                                            !- Do the plant sizing calculation
   No,                                            !- Do the design day calculation
   Yes;                                           !- Do the weather file calculation


Timestep, 6;                                      !- Timesteps/hour

ConvergenceLimits,
   1,                                             !- Minimum System Time Step (0=same as zone time step)
   25;                                            !- Maximum HVAC Iterations (1=min, 20=default)

ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact, 
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;     

Schedule:Compact, 
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact, 
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
       
Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;
      
! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass, 
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
0.6267 ,                              ! Resistance {M**2K/W} will give Total Resistance 1
0.0000100 ,                           ! Thermal Absorptance
0.0000000 ,                           ! Solar Absorptance
0.0000000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, 
      OnWinterDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: WinterDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, 
      OnSummerDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: SummerDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer


! Schedule: On 24/7
Schedule:Compact, 
On 24/7, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   1 ;


! Schedule: Off 24/7
Schedule:Compact,
Off 24/7,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  0  ;


! Schedule: Default Air Velocity for Comfort Calculations
Schedule:Compact, 
Default Air Velocity for Comfort Calculations, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   0.1370 ;


! Schedule: 0_Schedule Lighting -  Residential
Schedule:Compact,
0_Schedule Lighting -  Residential,
Fraction,
Through: 31 Dec,
For: AllDays,
Until: 17:00, 0,
Until: 24:00, 1;


! Schedule: 0_Schedule  Occupancy - Residential
Schedule:Compact,
0_Schedule  Occupancy - Residential,
Fraction,
Through: 31 Dec,
For: Alldays,
Until: 08:00, 0.64,
Until: 16:00, 0,
Until: 24:00, 1;


! Schedule: 0_Schedule  Non Fixed Equipment - Residential
Schedule:Compact,
0_Schedule  Non Fixed Equipment - Residential,
Fraction,
Through: 31 Dec,
For: AllDays,
Until: 16:00, 0,
Until: 24:00, 1;


! Schedule: 0_Schedule Ceiling Fan -  Residential 2023 C
Schedule:Compact,
0_Schedule Ceiling Fan -  Residential 2023 C,
Fraction,
Through: 30 April,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: AllDays,
Until: 16:00, 0,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;


! Schedule: 0_Schedule Natural ventilation - Residential 2023 A/B
Schedule:Compact,
0_Schedule Natural ventilation - Residential 2023 A/B,
Fraction,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 30 November,
For: AllDays,
Until: 07:00, 1,
Until: 20:00, 0,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;


! Schedule: 0_Schedule Natural ventilation - Residential 2023 C
Schedule:Compact,
0_Schedule Natural ventilation - Residential 2023 C,
Fraction,
Through: 30 April,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: AllDays,
Until: 07:00, 1,
Until: 20:00, 0,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;


! Schedule: 0_Schedule Exterior Shading - Residential 2017 A/B
Schedule:Compact,
0_Schedule Exterior Shading - Residential 2017 A/B,
On,
Through: 31 Mar,
For: Alldays,
Until: 07:00, 1,
Until: 17:00, 0,
Until: 24:00, 1,
Through: 30 Nov,
For: Alldays,
Until: 08:30, 0,
Until: 15:30, 1,
Until: 24:00, 0,
Through: 31 Dec,
For: Alldays,
Until: 07:00, 1,
Until: 17:00, 0,
Until: 24:00, 1;


WindowMaterial:Gas,1017,                          !- AIR 12MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .012;                                         !- Thickness {m}

WindowMaterial:Gas,Half thickness 1017,           !- AIR 12MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .006;                                         !- Thickness {m}



WindowMaterial:Glazing,64,                        !- Generic Clear 6mm glass
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .006,                                          !- Thickness {m}
   .79,                                           !- Solar transmittance at normal incidence
   .075,                                          !- Solar reflectance at normal incidence: front side
   .075,                                          !- Solar reflectance at normal incidence: back side
   0.881,                                         !- Visible transmittance at normal incidence
   .081,                                          !- Visible reflectance at normal incidence: front side
   .081,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .84,                                           !- IR emissivity: back side
   1,                                             !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,3,                         !- Generic CLEAR 6MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .006,                                          !- Thickness {m}
   .775,                                          !- Solar transmittance at normal incidence
   .071,                                          !- Solar reflectance at normal incidence: front side
   .071,                                          !- Solar reflectance at normal incidence: back side
   .881,                                          !- Visible transmittance at normal incidence
   .080,                                          !- Visible reflectance at normal incidence: front side
   .080,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .84,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Shade,30001,                       !- 0_cheek Ext Blinds - roller shutter
   0,                                             !- Solar transmittance
   .2,                                            !- Solar reflectance
   0,                                             !- Visible transmittance
   .2,                                            !- Visible reflectance
   .9,                                            !- IR Thermal emissivity
   0,                                             !- IR Thermal transmittance
   .01,                                           !- Thickness {m}
   .1,                                            !- Conductivity {W/m-K}
   .05,                                           !- Shade-to-glass distance
   0,                                             !- Shade top opening multiplier
   0,                                             !- Shade bottom opening multiplier
   0,                                             !- Shade left-side opening multiplier
   0,                                             !- Shade right-side opening multiplier
   0;                                             !- Air-flow permeability

WindowMaterial:Shade,30003,                       !- 0_Exterior Blinds 2023
   .15,                                           !- Solar transmittance
   .6,                                            !- Solar reflectance
   .15,                                           !- Visible transmittance
   .6,                                            !- Visible reflectance
   .9,                                            !- IR Thermal emissivity
   .05,                                           !- IR Thermal transmittance
   .001,                                          !- Thickness {m}
   160,                                           !- Conductivity {W/m-K}
   .1,                                            !- Shade-to-glass distance
   0,                                             !- Shade top opening multiplier
   0,                                             !- Shade bottom opening multiplier
   0,                                             !- Shade left-side opening multiplier
   0,                                             !- Shade right-side opening multiplier
   0;                                             !- Air-flow permeability
! 0_5282 polystiran - 1045- thickness 0.02
Material, 0_5282 polystiran - 1045_.02,
   Rough,                                         !- Roughness
   .02,                                           !- Thickness {m}
   .034,                                          !- Conductivity {w/m-K}
   30,                                            !- Density {kg/m3}
   1450,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .7,                                            !- Solar Absorptance
   .7;                                            !- Visible Absorptance

! _Light Concrete Cement a=0.45- thickness 0.2
Material, _Light Concrete Cement a=0.45_.2,
   MediumRough,                                   !- Roughness
   .2,                                            !- Thickness {m}
   1,                                             !- Conductivity {w/m-K}
   1600,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .45,                                           !- Solar Absorptance
   .45;                                           !- Visible Absorptance

! 0_Sand - 1045- thickness 0.1
Material, 0_Sand - 1045_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   2,                                             !- Conductivity {w/m-K}
   2200,                                          !- Density {kg/m3}
   1180,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .6,                                            !- Solar Absorptance
   .6;                                            !- Visible Absorptance

! 0_5282 Plaster_1- thickness 0.02
Material, 0_5282 Plaster_1_.02,
   Smooth,                                        !- Roughness
   .02,                                           !- Thickness {m}
   1,                                             !- Conductivity {w/m-K}
   1800,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Ceramic porcelain_12.1- thickness 0.015
Material, _1045 Ceramic porcelain_12.1_.015,
   Smooth,                                        !- Roughness
   .015,                                          !- Thickness {m}
   1.3,                                           !- Conductivity {w/m-K}
   2300,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! 0_5282 polystiran - 1045- thickness 0.011
Material, 0_5282 polystiran - 1045_.011,
   Rough,                                         !- Roughness
   .011,                                          !- Thickness {m}
   .034,                                          !- Conductivity {w/m-K}
   30,                                            !- Density {kg/m3}
   1450,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .7,                                            !- Solar Absorptance
   .7;                                            !- Visible Absorptance

! 1045_RegularConcrete_1.1.1 a=0.7- thickness 0.2
Material, 1045_RegularConcrete_1.1.1 a=0.7_.2,
   Rough,                                         !- Roughness
   .2,                                            !- Thickness {m}
   2,                                             !- Conductivity {w/m-K}
   2400,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .7,                                            !- Solar Absorptance
   .7;                                            !- Visible Absorptance

! _1045 Gypsum Board_3.3- thickness 0.02
Material, _1045 Gypsum Board_3.3_.02,
   Smooth,                                        !- Roughness
   .02,                                           !- Thickness {m}
   .25,                                           !- Conductivity {w/m-K}
   800,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Ceramic porcelain_12.1- thickness 0.02
Material, _1045 Ceramic porcelain_12.1_.02,
   Smooth,                                        !- Roughness
   .02,                                           !- Thickness {m}
   1.3,                                           !- Conductivity {w/m-K}
   2300,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Thermal Plaster Polystyrene Aggregate 225_2.3- thickness 0.025
Material, _1045 Thermal Plaster Polystyrene Aggregate 225_2.3_.025,
   Rough,                                         !- Roughness
   .025,                                          !- Thickness {m}
   .073,                                          !- Conductivity {w/m-K}
   225,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045_RegularConcrete_1.1.1- thickness 0.2
Material, _1045_RegularConcrete_1.1.1_.2,
   MediumRough,                                   !- Roughness
   .2,                                            !- Thickness {m}
   2,                                             !- Conductivity {w/m-K}
   2400,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045_IntTiah_Cement Lime Plaster_2.1- thickness 0.015
Material, _1045_IntTiah_Cement Lime Plaster_2.1_.015,
   Smooth,                                        !- Roughness
   .015,                                          !- Thickness {m}
   .8,                                            !- Conductivity {w/m-K}
   1600,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! Baseline Residential - Interior Insulation- thickness 0.02
Material, Baseline Residential - Interior Insulation_.02,
   Rough,                                         !- Roughness
   .02,                                           !- Thickness {m}
   .04,                                           !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .7,                                            !- Solar Absorptance
   .7;                                            !- Visible Absorptance

! 0_5282 polystiran - 1045- thickness 0.016
Material, 0_5282 polystiran - 1045_.016,
   Rough,                                         !- Roughness
   .016,                                          !- Thickness {m}
   .034,                                          !- Conductivity {w/m-K}
   30,                                            !- Density {kg/m3}
   1450,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .7,                                            !- Solar Absorptance
   .7;                                            !- Visible Absorptance

! _1045_IntTiah_Cement Lime Plaster_2.1- thickness 0.02
Material, _1045_IntTiah_Cement Lime Plaster_2.1_.02,
   Smooth,                                        !- Roughness
   .02,                                           !- Thickness {m}
   .8,                                            !- Conductivity {w/m-K}
   1600,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Sand and gravel_10.1- thickness 0.08
Material, _1045 Sand and gravel_10.1_.08,
   Rough,                                         !- Roughness
   .08,                                           !- Thickness {m}
   2,                                             !- Conductivity {w/m-K}
   1950,                                          !- Density {kg/m3}
   1045,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045_Cemented Plaster_2.2- thickness 0.02
Material, _1045_Cemented Plaster_2.2_.02,
   Rough,                                         !- Roughness
   .02,                                           !- Thickness {m}
   1,                                             !- Conductivity {w/m-K}
   1800,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _Light Concrete Cement a=0.45- thickness 0.05
Material, _Light Concrete Cement a=0.45_.05,
   MediumRough,                                   !- Roughness
   .05,                                           !- Thickness {m}
   1,                                             !- Conductivity {w/m-K}
   1600,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .45,                                           !- Solar Absorptance
   .45;                                           !- Visible Absorptance

! 0_5282 polystiran - 1045- thickness 0.023
Material, 0_5282 polystiran - 1045_.023,
   Rough,                                         !- Roughness
   .023,                                          !- Thickness {m}
   .034,                                          !- Conductivity {w/m-K}
   30,                                            !- Density {kg/m3}
   1450,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .7,                                            !- Solar Absorptance
   .7;                                            !- Visible Absorptance

! 1045_RegularConcrete_1.1.1 a=0.7- thickness 0.14
Material, 1045_RegularConcrete_1.1.1 a=0.7_.14,
   Rough,                                         !- Roughness
   .14,                                           !- Thickness {m}
   2,                                             !- Conductivity {w/m-K}
   2400,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .7,                                            !- Solar Absorptance
   .7;                                            !- Visible Absorptance

! 0_5282 Plaster_1- thickness 0.015
Material, 0_5282 Plaster_1_.015,
   Smooth,                                        !- Roughness
   .015,                                          !- Thickness {m}
   1,                                             !- Conductivity {w/m-K}
   1800,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! 5282_ConcreteBlock_ a=0.7- thickness 0.1
Material, 5282_ConcreteBlock_ a=0.7_.1,
   MediumRough,                                   !- Roughness
   .1,                                            !- Thickness {m}
   .34,                                           !- Conductivity {w/m-K}
   900,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Ceramic porcelain_12.1- thickness 0.01
Material, _1045 Ceramic porcelain_12.1_.01,
   Smooth,                                        !- Roughness
   .01,                                           !- Thickness {m}
   1.3,                                           !- Conductivity {w/m-K}
   2300,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045_RegularConcrete_1.1.1- thickness 0.25
Material, _1045_RegularConcrete_1.1.1_.25,
   MediumRough,                                   !- Roughness
   .25,                                           !- Thickness {m}
   2,                                             !- Conductivity {w/m-K}
   2400,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Mineral Wool 12_14.6- thickness 0.05
Material, _1045 Mineral Wool 12_14.6_.05,
   Rough,                                         !- Roughness
   .05,                                           !- Thickness {m}
   .036,                                          !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   1030,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Gypsum Board_3.3- thickness 0.0125
Material, _1045 Gypsum Board_3.3_.0125,
   Smooth,                                        !- Roughness
   .0125,                                         !- Thickness {m}
   .25,                                           !- Conductivity {w/m-K}
   800,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! 0_5282 polystiran - 1045- thickness 0.015
Material, 0_5282 polystiran - 1045_.015,
   Rough,                                         !- Roughness
   .015,                                          !- Thickness {m}
   .034,                                          !- Conductivity {w/m-K}
   30,                                            !- Density {kg/m3}
   1450,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .7,                                            !- Solar Absorptance
   .7;                                            !- Visible Absorptance

! _Bitumen- thickness 0.005
Material, _Bitumen_.005,
   Rough,                                         !- Roughness
   .005,                                          !- Thickness {m}
   .17,                                           !- Conductivity {w/m-K}
   1200,                                          !- Density {kg/m3}
   1660,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1- thickness 0.05
Material, _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1_.05,
   MediumRough,                                   !- Roughness
   .05,                                           !- Thickness {m}
   .62,                                           !- Conductivity {w/m-K}
   1200,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Expanded Polystyrene EPS 30_14.1- thickness 0.05
Material, _1045 Expanded Polystyrene EPS 30_14.1_.05,
   Rough,                                         !- Roughness
   .05,                                           !- Thickness {m}
   .034,                                          !- Conductivity {w/m-K}
   30,                                            !- Density {kg/m3}
   1450,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance


! 0_5282 GroundFloor_U=0.9
Construction, 0_5282 GroundFloor_U=0.9,
   0_5282 polystiran - 1045_.02,                  !- .02m
   _Light Concrete Cement a=0.45_.2,              !- .2m
   0_Sand - 1045_.1,                              !- .1m
   0_5282 Plaster_1_.02,                          !- .02m
   _1045 Ceramic porcelain_12.1_.015;             !- .015m

! <Previous reversed>
Construction, 0_5282 GroundFloor_U=0.9_Rev,
   _1045 Ceramic porcelain_12.1_.015,             !- .015m
   0_5282 Plaster_1_.02,                          !- .02m
   0_Sand - 1045_.1,                              !- .1m
   _Light Concrete Cement a=0.45_.2,              !- .2m
   0_5282 polystiran - 1045_.02;                  !- .02m

! 0_5282 SemiExposedFloor U=1.2_Reversed
Construction, 0_5282 SemiExposedFloor U=1.2_Reversed,
   _1045 Ceramic porcelain_12.1_.015,             !- .015m
   0_5282 Plaster_1_.02,                          !- .02m
   0_Sand - 1045_.1,                              !- .1m
   0_5282 polystiran - 1045_.011,                 !- .011m
   1045_RegularConcrete_1.1.1 a=0.7_.2;           !- .2m

! <Previous reversed>
Construction, 0_5282 SemiExposedFloor U=1.2_Reversed_Rev,
   1045_RegularConcrete_1.1.1 a=0.7_.2,           !- .2m
   0_5282 polystiran - 1045_.011,                 !- .011m
   0_Sand - 1045_.1,                              !- .1m
   0_5282 Plaster_1_.02,                          !- .02m
   _1045 Ceramic porcelain_12.1_.015;             !- .015m

! 0_5282 IntFloor_Reversed
Construction, 0_5282 IntFloor_Reversed,
   _1045 Gypsum Board_3.3_.02,                    !- .02m
   1045_RegularConcrete_1.1.1 a=0.7_.2,           !- .2m
   0_5282 Plaster_1_.02,                          !- .02m
   _1045 Ceramic porcelain_12.1_.02;              !- .02m

! <Previous reversed>
Construction, 0_5282 IntFloor_Reversed_Rev,
   _1045 Ceramic porcelain_12.1_.02,              !- .02m
   0_5282 Plaster_1_.02,                          !- .02m
   1045_RegularConcrete_1.1.1 a=0.7_.2,           !- .2m
   _1045 Gypsum Board_3.3_.02;                    !- .02m

! 0_SemiExposedWall ThermalPlaster200 2.5cm
Construction, 0_SemiExposedWall ThermalPlaster200 2.5cm,
   _1045 Thermal Plaster Polystyrene Aggregate 225_2.3_.025,  !- .025m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_IntTiah_Cement Lime Plaster_2.1_.015;    !- .015m

! <Previous reversed>
Construction, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,
   _1045_IntTiah_Cement Lime Plaster_2.1_.015,    !- .015m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Thermal Plaster Polystyrene Aggregate 225_2.3_.025;  !- .025m

! 0_ExtWall U=1.3
Construction, 0_ExtWall U=1.3,
   1045_RegularConcrete_1.1.1 a=0.7_.2,           !- .2m
   Baseline Residential - Interior Insulation_.02;!- .02m

! <Previous reversed>
Construction, 0_ExtWall U=1.3_Rev,
   Baseline Residential - Interior Insulation_.02,!- .02m
   1045_RegularConcrete_1.1.1 a=0.7_.2;           !- .2m

! 0_5282 SemiExposedCeiling U=1.2
Construction, 0_5282 SemiExposedCeiling U=1.2,
   _1045 Ceramic porcelain_12.1_.015,             !- .015m
   0_5282 Plaster_1_.02,                          !- .02m
   0_Sand - 1045_.1,                              !- .1m
   0_5282 polystiran - 1045_.016,                 !- .016m
   1045_RegularConcrete_1.1.1 a=0.7_.2;           !- .2m

! <Previous reversed>
Construction, 0_5282 SemiExposedCeiling U=1.2_Rev,
   1045_RegularConcrete_1.1.1 a=0.7_.2,           !- .2m
   0_5282 polystiran - 1045_.016,                 !- .016m
   0_Sand - 1045_.1,                              !- .1m
   0_5282 Plaster_1_.02,                          !- .02m
   _1045 Ceramic porcelain_12.1_.015;             !- .015m

! 0_IntFloor_Reversed
Construction, 0_IntFloor_Reversed,
   _1045_IntTiah_Cement Lime Plaster_2.1_.02,     !- .02m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Ceramic porcelain_12.1_.02;              !- .02m

! <Previous reversed>
Construction, 0_IntFloor_Reversed_Rev,
   _1045 Ceramic porcelain_12.1_.02,              !- .02m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_IntTiah_Cement Lime Plaster_2.1_.02;     !- .02m

! 0_Roof U=0.81
Construction, 0_Roof U=0.81,
   _Light Concrete Cement a=0.45_.05,             !- .05m
   0_5282 polystiran - 1045_.023,                 !- .023m
   1045_RegularConcrete_1.1.1 a=0.7_.14,          !- .14m
   0_5282 Plaster_1_.015;                         !- .015m

! <Previous reversed>
Construction, 0_Roof U=0.81_Rev,
   0_5282 Plaster_1_.015,                         !- .015m
   1045_RegularConcrete_1.1.1 a=0.7_.14,          !- .14m
   0_5282 polystiran - 1045_.023,                 !- .023m
   _Light Concrete Cement a=0.45_.05;             !- .05m

! 0_IntPartition 20cm concrete
Construction, 0_IntPartition 20cm concrete,
   0_5282 Plaster_1_.015,                         !- .015m
   5282_ConcreteBlock_ a=0.7_.1,                  !- .1m
   0_5282 Plaster_1_.015;                         !- .015m

! <Previous reversed>
Construction, 0_IntPartition 20cm concrete_Rev,
   0_5282 Plaster_1_.015,                         !- .015m
   5282_ConcreteBlock_ a=0.7_.1,                  !- .1m
   0_5282 Plaster_1_.015;                         !- .015m

! 0_GroundFloor_0cm
Construction, 0_GroundFloor_0cm,
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Ceramic porcelain_12.1_.01;              !- .01m

! <Previous reversed>
Construction, 0_GroundFloor_0cm_Rev,
   _1045 Ceramic porcelain_12.1_.01,              !- .01m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_RegularConcrete_1.1.1_.2;                !- .2m

! 0_ExtWall 5cm MMD MineralWool
Construction, 0_ExtWall 5cm MMD MineralWool,
   _1045_IntTiah_Cement Lime Plaster_2.1_.015,    !- .015m
   _1045_RegularConcrete_1.1.1_.25,               !- .25m
   _1045 Mineral Wool 12_14.6_.05,                !- .05m
   _1045 Gypsum Board_3.3_.0125;                  !- .0125m

! <Previous reversed>
Construction, 0_ExtWall 5cm MMD MineralWool_Rev,
   _1045 Gypsum Board_3.3_.0125,                  !- .0125m
   _1045 Mineral Wool 12_14.6_.05,                !- .05m
   _1045_RegularConcrete_1.1.1_.25,               !- .25m
   _1045_IntTiah_Cement Lime Plaster_2.1_.015;    !- .015m

! 0_5282_2017 ExtFloor U=1.2
Construction, 0_5282_2017 ExtFloor U=1.2,
   1045_RegularConcrete_1.1.1 a=0.7_.2,           !- .2m
   0_5282 polystiran - 1045_.015,                 !- .015m
   0_Sand - 1045_.1,                              !- .1m
   0_5282 Plaster_1_.02,                          !- .02m
   _1045 Ceramic porcelain_12.1_.015;             !- .015m

! <Previous reversed>
Construction, 0_5282_2017 ExtFloor U=1.2_Rev,
   _1045 Ceramic porcelain_12.1_.015,             !- .015m
   0_5282 Plaster_1_.02,                          !- .02m
   0_Sand - 1045_.1,                              !- .1m
   0_5282 polystiran - 1045_.015,                 !- .015m
   1045_RegularConcrete_1.1.1 a=0.7_.2;           !- .2m

! 0_FlatRoofTiled 5cm EPS
Construction, 0_FlatRoofTiled 5cm EPS,
   _1045 Ceramic porcelain_12.1_.01,              !- .01m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _Bitumen_.005,                                 !- .005m
   _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1_.05,  !- .05m
   _1045 Expanded Polystyrene EPS 30_14.1_.05,    !- .05m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_IntTiah_Cement Lime Plaster_2.1_.015;    !- .015m

! <Previous reversed>
Construction, 0_FlatRoofTiled 5cm EPS_Rev,
   _1045_IntTiah_Cement Lime Plaster_2.1_.015,    !- .015m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Expanded Polystyrene EPS 30_14.1_.05,    !- .05m
   _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1_.05,  !- .05m
   _Bitumen_.005,                                 !- .005m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Ceramic porcelain_12.1_.01;              !- .01m



Construction,_6mm - 1001,                         !- _6mm - Material layer names follow:
   64;                                            !- Generic Clear 6mm glass

Construction,_6mm - 2001,                         !- _6mm - Material layer names follow:
   30003,                                         !- 0_Exterior Blinds 2023
   64;                                            !- Generic Clear 6mm glass

Construction,6+12+6 - 1002,                       !- 6+12+6 - Material layer names follow:
   3,                                             !- Generic CLEAR 6MM
   1017,                                          !- AIR 12MM
   3;                                             !- Generic CLEAR 6MM

Construction,6+12+6 - 2002,                       !- 6+12+6 - Material layer names follow:
   30001,                                         !- 0_cheek Ext Blinds - roller shutter
   3,                                             !- Generic CLEAR 6MM
   1017,                                          !- AIR 12MM
   3;                                             !- Generic CLEAR 6MM

Construction,_6mm - 1003,                         !- _6mm - Material layer names follow:
   64;                                            !- Generic Clear 6mm glass

Construction,_6mm - 2003,                         !- _6mm - Material layer names follow:
   30001,                                         !- 0_cheek Ext Blinds - roller shutter
   64;                                            !- Generic Clear 6mm glass

Construction,6+12+6 - 1004,                       !- 6+12+6 - Material layer names follow:
   3,                                             !- Generic CLEAR 6MM
   1017,                                          !- AIR 12MM
   3;                                             !- Generic CLEAR 6MM


WindowShadingControl,11001,                       !- Name of shading control
   00:01XLIV,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   _6mm - 2001,                                   !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Schedule Exterior Shading - Residential 2017 A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   00:01XLIV_Wall_2_0_0_0_0_1_Win,                !- Fenestration Surface 1 Name
   00:01XLIV_Wall_2_0_0_1_0_0_Win,                !- Fenestration Surface 2 Name
   00:01XLIV_Wall_6_0_0_0_0_2_Win,                !- Fenestration Surface 3 Name
   00:01XLIV_Wall_6_0_0_1_0_1_Win,                !- Fenestration Surface 4 Name
   00:01XLIV_Wall_6_0_0_2_0_0_Win,                !- Fenestration Surface 5 Name
   00:01XLIV_Wall_7_0_0_0_0_1_Win,                !- Fenestration Surface 6 Name
   00:01XLIV_Wall_8_0_0_0_0_4_Win,                !- Fenestration Surface 7 Name
   00:01XLIV_Wall_8_0_0_1_0_3_Win,                !- Fenestration Surface 8 Name
   00:01XLIV_Wall_8_0_0_2_0_2_Win,                !- Fenestration Surface 9 Name
   00:01XLIV_Wall_8_0_0_3_0_1_Win,                !- Fenestration Surface 10 Name
   00:01XLIV_Wall_8_0_0_4_0_0_Win,                !- Fenestration Surface 11 Name
   00:01XLIV_Wall_10_0_0_0_0_0_Win;               !- Fenestration Surface 12 Name


WindowShadingControl,21001,                       !- Name of shading control
   01:03XLIV,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   _6mm - 2001,                                   !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Schedule Exterior Shading - Residential 2017 A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   01:03XLIV_Wall_7_0_0_0_0_1_Win,                !- Fenestration Surface 1 Name
   01:03XLIV_Wall_7_0_0_1_0_0_Win,                !- Fenestration Surface 2 Name
   01:03XLIV_Wall_8_0_0_0_0_0_Win,                !- Fenestration Surface 3 Name
   01:03XLIV_Wall_10_0_0_0_0_0_Win,               !- Fenestration Surface 4 Name
   01:03XLIV_Wall_14_0_0_0_0_2_Win,               !- Fenestration Surface 5 Name
   01:03XLIV_Wall_14_0_0_1_0_1_Win;               !- Fenestration Surface 6 Name


WindowShadingControl,31001,                       !- Name of shading control
   01:02XLIV,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   _6mm - 2001,                                   !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Schedule Exterior Shading - Residential 2017 A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   01:02XLIV_Wall_2_0_0_0_0_3_Win,                !- Fenestration Surface 1 Name
   01:02XLIV_Wall_2_0_0_1_0_2_Win,                !- Fenestration Surface 2 Name
   01:02XLIV_Wall_2_0_0_2_0_1_Win,                !- Fenestration Surface 3 Name
   01:02XLIV_Wall_6_0_0_0_0_0_Win,                !- Fenestration Surface 4 Name
   01:02XLIV_Wall_8_0_0_0_0_0_Win,                !- Fenestration Surface 5 Name
   01:02XLIV_Wall_9_0_0_0_0_0_Win;                !- Fenestration Surface 6 Name


WindowShadingControl,41001,                       !- Name of shading control
   02:05XLIV,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   _6mm - 2001,                                   !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Schedule Exterior Shading - Residential 2017 A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   02:05XLIV_Wall_10_0_0_0_0_1_Win,               !- Fenestration Surface 1 Name
   02:05XLIV_Wall_10_0_0_1_0_0_Win,               !- Fenestration Surface 2 Name
   02:05XLIV_Wall_11_0_0_0_0_2_Win,               !- Fenestration Surface 3 Name
   02:05XLIV_Wall_11_0_0_1_0_1_Win,               !- Fenestration Surface 4 Name
   02:05XLIV_Wall_11_0_0_2_0_0_Win,               !- Fenestration Surface 5 Name
   02:05XLIV_Wall_12_0_0_0_0_0_Win,               !- Fenestration Surface 6 Name
   02:05XLIV_Wall_14_0_0_0_0_0_Win,               !- Fenestration Surface 7 Name
   02:05XLIV_Wall_18_0_0_0_0_2_Win,               !- Fenestration Surface 8 Name
   02:05XLIV_Wall_18_0_0_1_0_1_Win;               !- Fenestration Surface 9 Name


WindowShadingControl,51001,                       !- Name of shading control
   02:04XLIV,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   _6mm - 2001,                                   !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Schedule Exterior Shading - Residential 2017 A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   02:04XLIV_Wall_2_0_0_1_0_1_Win,                !- Fenestration Surface 1 Name
   02:04XLIV_Wall_2_0_0_2_0_0_Win,                !- Fenestration Surface 2 Name
   02:04XLIV_Wall_4_0_0_0_0_0_Win;                !- Fenestration Surface 3 Name


WindowShadingControl,61001,                       !- Name of shading control
   03:07XLIV,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   _6mm - 2001,                                   !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Schedule Exterior Shading - Residential 2017 A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   03:07XLIV_Wall_7_0_0_0_0_1_Win,                !- Fenestration Surface 1 Name
   03:07XLIV_Wall_7_0_0_1_0_0_Win,                !- Fenestration Surface 2 Name
   03:07XLIV_Wall_8_0_0_0_0_0_Win,                !- Fenestration Surface 3 Name
   03:07XLIV_Wall_10_0_0_0_0_0_Win,               !- Fenestration Surface 4 Name
   03:07XLIV_Wall_14_0_0_0_0_2_Win,               !- Fenestration Surface 5 Name
   03:07XLIV_Wall_14_0_0_1_0_1_Win;               !- Fenestration Surface 6 Name


WindowShadingControl,71001,                       !- Name of shading control
   03:06XLIV,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   _6mm - 2001,                                   !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Schedule Exterior Shading - Residential 2017 A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   03:06XLIV_Wall_2_0_0_0_0_3_Win,                !- Fenestration Surface 1 Name
   03:06XLIV_Wall_2_0_0_1_0_2_Win,                !- Fenestration Surface 2 Name
   03:06XLIV_Wall_2_0_0_2_0_1_Win,                !- Fenestration Surface 3 Name
   03:06XLIV_Wall_6_0_0_0_0_0_Win,                !- Fenestration Surface 4 Name
   03:06XLIV_Wall_8_0_0_0_0_0_Win,                !- Fenestration Surface 5 Name
   03:06XLIV_Wall_9_0_0_0_0_0_Win;                !- Fenestration Surface 6 Name


WindowShadingControl,81001,                       !- Name of shading control
   04:09XLIV,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   _6mm - 2001,                                   !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Schedule Exterior Shading - Residential 2017 A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   04:09XLIV_Wall_10_0_0_0_0_1_Win,               !- Fenestration Surface 1 Name
   04:09XLIV_Wall_10_0_0_1_0_0_Win,               !- Fenestration Surface 2 Name
   04:09XLIV_Wall_11_0_0_0_0_2_Win,               !- Fenestration Surface 3 Name
   04:09XLIV_Wall_11_0_0_1_0_1_Win,               !- Fenestration Surface 4 Name
   04:09XLIV_Wall_11_0_0_2_0_0_Win,               !- Fenestration Surface 5 Name
   04:09XLIV_Wall_12_0_0_0_0_0_Win,               !- Fenestration Surface 6 Name
   04:09XLIV_Wall_14_0_0_0_0_0_Win,               !- Fenestration Surface 7 Name
   04:09XLIV_Wall_18_0_0_0_0_2_Win,               !- Fenestration Surface 8 Name
   04:09XLIV_Wall_18_0_0_1_0_1_Win;               !- Fenestration Surface 9 Name


WindowShadingControl,91001,                       !- Name of shading control
   04:08XLIV,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   _6mm - 2001,                                   !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Schedule Exterior Shading - Residential 2017 A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   04:08XLIV_Wall_2_0_0_1_0_1_Win,                !- Fenestration Surface 1 Name
   04:08XLIV_Wall_2_0_0_2_0_0_Win,                !- Fenestration Surface 2 Name
   04:08XLIV_Wall_4_0_0_0_0_0_Win;                !- Fenestration Surface 3 Name


WindowShadingControl,101001,                      !- Name of shading control
   05:11XLIV,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   _6mm - 2001,                                   !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Schedule Exterior Shading - Residential 2017 A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   05:11XLIV_Wall_4_0_0_0_0_0_Win,                !- Fenestration Surface 1 Name
   05:11XLIV_Wall_5_0_0_0_0_0_Win,                !- Fenestration Surface 2 Name
   05:11XLIV_Wall_7_0_0_0_0_0_Win,                !- Fenestration Surface 3 Name
   05:11XLIV_Wall_11_0_0_0_0_2_Win,               !- Fenestration Surface 4 Name
   05:11XLIV_Wall_11_0_0_2_0_0_Win;               !- Fenestration Surface 5 Name


WindowShadingControl,111001,                      !- Name of shading control
   05:10XLIV,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   _6mm - 2001,                                   !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Schedule Exterior Shading - Residential 2017 A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   05:10XLIV_Wall_2_0_0_0_0_3_Win,                !- Fenestration Surface 1 Name
   05:10XLIV_Wall_2_0_0_1_0_2_Win,                !- Fenestration Surface 2 Name
   05:10XLIV_Wall_2_0_0_2_0_1_Win,                !- Fenestration Surface 3 Name
   05:10XLIV_Wall_6_0_0_0_0_0_Win,                !- Fenestration Surface 4 Name
   05:10XLIV_Wall_8_0_0_0_0_0_Win,                !- Fenestration Surface 5 Name
   05:10XLIV_Wall_9_0_0_0_0_1_Win,                !- Fenestration Surface 6 Name
   05:10XLIV_Wall_9_0_0_1_0_0_Win;                !- Fenestration Surface 7 Name


WindowShadingControl,121001,                      !- Name of shading control
   06:12XLIV,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   _6mm - 2001,                                   !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Schedule Exterior Shading - Residential 2017 A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   06:12XLIV_Wall_2_0_0_1_0_1_Win,                !- Fenestration Surface 1 Name
   06:12XLIV_Wall_2_0_0_2_0_0_Win,                !- Fenestration Surface 2 Name
   06:12XLIV_Wall_6_0_0_0_0_0_Win,                !- Fenestration Surface 3 Name
   06:12XLIV_Wall_8_0_0_0_0_0_Win,                !- Fenestration Surface 4 Name
   06:12XLIV_Wall_9_0_0_0_0_2_Win,                !- Fenestration Surface 5 Name
   06:12XLIV_Wall_9_0_0_1_0_1_Win,                !- Fenestration Surface 6 Name
   06:12XLIV_Wall_9_0_0_2_0_0_Win,                !- Fenestration Surface 7 Name
   06:12XLIV_Wall_10_0_0_0_0_4_Win,               !- Fenestration Surface 8 Name
   06:12XLIV_Wall_10_0_0_1_0_3_Win,               !- Fenestration Surface 9 Name
   06:12XLIV_Wall_10_0_0_2_0_2_Win,               !- Fenestration Surface 10 Name
   06:12XLIV_Wall_10_0_0_3_0_1_Win,               !- Fenestration Surface 11 Name
   06:12XLIV_Wall_10_0_0_4_0_0_Win,               !- Fenestration Surface 12 Name
   06:12XLIV_Wall_11_0_0_0_0_0_Win;               !- Fenestration Surface 13 Name


WindowShadingControl,131001,                      !- Name of shading control
   07:13XLIV,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   _6mm - 2001,                                   !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Schedule Exterior Shading - Residential 2017 A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   07:13XLIV_Wall_2_0_0_0_0_1_Win,                !- Fenestration Surface 1 Name
   07:13XLIV_Wall_8_0_0_0_0_3_Win,                !- Fenestration Surface 2 Name
   07:13XLIV_Wall_8_0_0_1_0_2_Win,                !- Fenestration Surface 3 Name
   07:13XLIV_Wall_8_0_0_2_0_1_Win,                !- Fenestration Surface 4 Name
   07:13XLIV_Wall_8_0_0_3_0_0_Win,                !- Fenestration Surface 5 Name
   07:13XLIV_Wall_9_0_0_0_0_0_Win;                !- Fenestration Surface 6 Name


WindowShadingControl,11002,                       !- Name of shading control
   00:01XLIV,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   6+12+6 - 2002,                                 !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Schedule Exterior Shading - Residential 2017 A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   00:01XLIV_Wall_7_0_0_1_0_0_Win;                !- Fenestration Surface 1 Name


WindowShadingControl,21002,                       !- Name of shading control
   01:03XLIV,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   6+12+6 - 2002,                                 !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Schedule Exterior Shading - Residential 2017 A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   01:03XLIV_Wall_14_0_0_2_0_0_Win,               !- Fenestration Surface 1 Name
   01:03XLIV_Wall_15_0_0_0_0_0_Win;               !- Fenestration Surface 2 Name


WindowShadingControl,31002,                       !- Name of shading control
   01:02XLIV,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   6+12+6 - 2002,                                 !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Schedule Exterior Shading - Residential 2017 A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   01:02XLIV_Wall_2_0_0_3_0_0_Win,                !- Fenestration Surface 1 Name
   01:02XLIV_Wall_14_0_0_0_0_0_Win;               !- Fenestration Surface 2 Name


WindowShadingControl,41002,                       !- Name of shading control
   02:05XLIV,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   6+12+6 - 2002,                                 !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Schedule Exterior Shading - Residential 2017 A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   02:05XLIV_Wall_18_0_0_2_0_0_Win,               !- Fenestration Surface 1 Name
   02:05XLIV_Wall_19_0_0_0_0_0_Win;               !- Fenestration Surface 2 Name


WindowShadingControl,51002,                       !- Name of shading control
   02:04XLIV,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   6+12+6 - 2002,                                 !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Schedule Exterior Shading - Residential 2017 A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   02:04XLIV_Wall_2_0_0_0_0_2_Win;                !- Fenestration Surface 1 Name


WindowShadingControl,61002,                       !- Name of shading control
   03:07XLIV,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   6+12+6 - 2002,                                 !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Schedule Exterior Shading - Residential 2017 A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   03:07XLIV_Wall_14_0_0_2_0_0_Win,               !- Fenestration Surface 1 Name
   03:07XLIV_Wall_15_0_0_0_0_0_Win;               !- Fenestration Surface 2 Name


WindowShadingControl,71002,                       !- Name of shading control
   03:06XLIV,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   6+12+6 - 2002,                                 !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Schedule Exterior Shading - Residential 2017 A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   03:06XLIV_Wall_2_0_0_3_0_0_Win,                !- Fenestration Surface 1 Name
   03:06XLIV_Wall_14_0_0_0_0_0_Win;               !- Fenestration Surface 2 Name


WindowShadingControl,81002,                       !- Name of shading control
   04:09XLIV,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   6+12+6 - 2002,                                 !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Schedule Exterior Shading - Residential 2017 A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   04:09XLIV_Wall_18_0_0_2_0_0_Win,               !- Fenestration Surface 1 Name
   04:09XLIV_Wall_19_0_0_0_0_0_Win;               !- Fenestration Surface 2 Name


WindowShadingControl,91002,                       !- Name of shading control
   04:08XLIV,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   6+12+6 - 2002,                                 !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Schedule Exterior Shading - Residential 2017 A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   04:08XLIV_Wall_11_0_0_0_0_0_Win;               !- Fenestration Surface 1 Name


WindowShadingControl,101002,                      !- Name of shading control
   05:11XLIV,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   6+12+6 - 2002,                                 !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Schedule Exterior Shading - Residential 2017 A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   05:11XLIV_Wall_11_0_0_1_0_1_Win,               !- Fenestration Surface 1 Name
   05:11XLIV_Wall_12_0_0_0_0_0_Win;               !- Fenestration Surface 2 Name


WindowShadingControl,111002,                      !- Name of shading control
   05:10XLIV,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   6+12+6 - 2002,                                 !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Schedule Exterior Shading - Residential 2017 A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   05:10XLIV_Wall_2_0_0_3_0_0_Win,                !- Fenestration Surface 1 Name
   05:10XLIV_Wall_17_0_0_0_0_0_Win;               !- Fenestration Surface 2 Name


WindowShadingControl,121002,                      !- Name of shading control
   06:12XLIV,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   6+12+6 - 2002,                                 !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Schedule Exterior Shading - Residential 2017 A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   06:12XLIV_Wall_2_0_0_0_0_2_Win;                !- Fenestration Surface 1 Name


WindowShadingControl,131002,                      !- Name of shading control
   07:13XLIV,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   6+12+6 - 2002,                                 !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Schedule Exterior Shading - Residential 2017 A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   07:13XLIV_Wall_2_0_0_1_0_0_Win,                !- Fenestration Surface 1 Name
   07:13XLIV_Wall_7_0_0_0_0_1_Win,                !- Fenestration Surface 2 Name
   07:13XLIV_Wall_7_0_0_1_0_0_Win;                !- Fenestration Surface 3 Name


WindowShadingControl,11003,                       !- Name of shading control
   00:01XMMD,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   _6mm - 2003,                                   !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Schedule Exterior Shading - Residential 2017 A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   00:01XMMD_Wall_5_0_0_0_0_0_Win;                !- Fenestration Surface 1 Name


WindowShadingControl,21003,                       !- Name of shading control
   01:02XMMD,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   _6mm - 2003,                                   !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Schedule Exterior Shading - Residential 2017 A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   01:02XMMD_Wall_2_0_0_0_0_0_Win;                !- Fenestration Surface 1 Name


WindowShadingControl,31003,                       !- Name of shading control
   01:03XMMD,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   _6mm - 2003,                                   !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Schedule Exterior Shading - Residential 2017 A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   01:03XMMD_Wall_5_0_0_0_0_0_Win;                !- Fenestration Surface 1 Name


WindowShadingControl,41003,                       !- Name of shading control
   02:04XMMD,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   _6mm - 2003,                                   !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Schedule Exterior Shading - Residential 2017 A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   02:04XMMD_Wall_2_0_0_0_0_0_Win;                !- Fenestration Surface 1 Name


WindowShadingControl,51003,                       !- Name of shading control
   02:05XMMD,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   _6mm - 2003,                                   !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Schedule Exterior Shading - Residential 2017 A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   02:05XMMD_Wall_5_0_0_0_0_0_Win;                !- Fenestration Surface 1 Name


WindowShadingControl,61003,                       !- Name of shading control
   03:06XMMD,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   _6mm - 2003,                                   !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Schedule Exterior Shading - Residential 2017 A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   03:06XMMD_Wall_2_0_0_0_0_0_Win;                !- Fenestration Surface 1 Name


WindowShadingControl,71003,                       !- Name of shading control
   03:07XMMD,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   _6mm - 2003,                                   !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Schedule Exterior Shading - Residential 2017 A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   03:07XMMD_Wall_5_0_0_0_0_0_Win;                !- Fenestration Surface 1 Name


WindowShadingControl,81003,                       !- Name of shading control
   04:08XMMD,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   _6mm - 2003,                                   !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Schedule Exterior Shading - Residential 2017 A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   04:08XMMD_Wall_2_0_0_0_0_0_Win;                !- Fenestration Surface 1 Name


WindowShadingControl,91003,                       !- Name of shading control
   04:09XMMD,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   _6mm - 2003,                                   !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Schedule Exterior Shading - Residential 2017 A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   04:09XMMD_Wall_5_0_0_0_0_0_Win;                !- Fenestration Surface 1 Name


WindowShadingControl,101003,                      !- Name of shading control
   05:10XMMD,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   _6mm - 2003,                                   !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Schedule Exterior Shading - Residential 2017 A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   05:10XMMD_Wall_2_0_0_0_0_0_Win;                !- Fenestration Surface 1 Name


WindowShadingControl,111003,                      !- Name of shading control
   05:11XMMD,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   _6mm - 2003,                                   !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Schedule Exterior Shading - Residential 2017 A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   05:11XMMD_Wall_5_0_0_0_0_0_Win;                !- Fenestration Surface 1 Name


WindowShadingControl,121003,                      !- Name of shading control
   06:12XMMD,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   _6mm - 2003,                                   !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Schedule Exterior Shading - Residential 2017 A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   06:12XMMD_Wall_2_0_0_0_0_0_Win;                !- Fenestration Surface 1 Name


WindowShadingControl,131003,                      !- Name of shading control
   07:13XMMD,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   _6mm - 2003,                                   !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Schedule Exterior Shading - Residential 2017 A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   07:13XMMD_Wall_2_0_0_0_0_0_Win;                !- Fenestration Surface 1 Name

HeatBalanceAlgorithm, 
   ConductionTransferFunction,                    !- Heat Balance Algorithm: CTF or CondFD
   2000,                                          !- Max Surface Temperature Limit
   0.00000001,                                    !- Minimum Surface Convection Heat Transfer Coefficient
   1000;                                          !- Maximum Surface Convection Heat Transfer Coefficient

ShadowCalculation, PolygonClipping, Periodic, 20,  15000, SutherlandHodgman, , SimpleSkyDiffuseModeling;  !- Interval between shading calcs

SurfaceConvectionAlgorithm:Inside,TARP;           !- Inside Convection Algorithm
SurfaceConvectionAlgorithm:Outside,DOE-2;         !- Outside Convection Algorithm
ZoneCapacitanceMultiplier:ResearchSpecial, All, , 1, 1.0, 1.0, 1.0;

Building, TEST,                                   !- Building Name
   0,                                             !- North Axis
   Suburbs,                                       !- Terrain
    .04,                                          !- Loads Convergence Tolerance
    .4,                                           !- Temperature Convergence Tolerance
   FullExterior,                                  !- Solar Distribution
   25,                                            !- Maximum number of warmup days
   6;                                             !- Minimum number of warmup days

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;  !- Surface order is specified as viewed from outside the zone

! 00 - core
Zone, 00:CORE,                                    !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    160.6628,                                     !- Zone volume
    54.5544,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 00:CORE Infiltration,  !- Name
      00:CORE,                                    !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .044629,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 00, core, Ground floor - 54.554 m2 (Ground), Surface Area: 14.517m2
   BuildingSurface:Detailed,                      !- Surface
      00:CORE_GroundFloor_0_0_0,                  !- Surface name
      Floor, 0_5282 GroundFloor_U=0.9,            !- Class and Construction Name
      00:CORE,                                    !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       84.7985916847,-10.4107274236, 0,           !- Vertex 1
       81.3839545547,-10.4195240694, 0,           !- Vertex 2
       81.3844754947,-6.1634859394, 0,            !- Vertex 3
       84.7985916847,-6.1634859394, 0;            !- Vertex 4

   ! 00, core, Ground floor - 54.554 m2 (Ground), Surface Area: 29.137m2
   BuildingSurface:Detailed,                      !- Surface
      00:CORE_GroundFloor_0_0_1,                  !- Surface name
      Floor, 0_5282 GroundFloor_U=0.9,            !- Class and Construction Name
      00:CORE,                                    !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       87.6985315147,-7.4195208493, 0,            !- Vertex 1
       84.7985916866,-7.4195195343, 0,            !- Vertex 2
       84.7985916806, 2.6277705857, 0,            !- Vertex 3
       87.6985916806, 2.6277705907, 0;            !- Vertex 4

   ! 00, core, Ground floor - 54.554 m2 (Ground), Surface Area: 10.901m2
   BuildingSurface:Detailed,                      !- Surface
      00:CORE_GroundFloor_0_0_2,                  !- Surface name
      Floor, 0_5282 GroundFloor_U=0.9,            !- Class and Construction Name
      00:CORE,                                    !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       88.4486446726,-10.4013243094, 0,           !- Vertex 1
       84.7985916884,-10.4107274243, 0,           !- Vertex 2
       84.7985916866,-7.4195195343, 0,            !- Vertex 3
       88.4486446747,-7.4195211894, 0;            !- Vertex 4

   ! 00, core, Ceiling - 54.554 m2, Surface Area: 4.5695
   BuildingSurface:Detailed,                      !- Surface
      00:CORE_Ceiling_1_0_0,                      !- Surface name
      Ceiling, 0_5282 SemiExposedFloor U=1.2_Reversed,  !- Class and Construction Name
      00:CORE,                                    !- Zone Name
      Surface, 01:03XLIV_Floor_0_0_10000,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985916831,-10.411242659, 3.3,          !- Vertex 1
       85.9476105631,-10.4077673727, 3.3,         !- Vertex 2
       85.94761056,-7.0222294127, 3.3,            !- Vertex 3
       84.59859169,-7.02222941, 3.3;              !- Vertex 4

   ! 00, core, Ceiling - 54.554 m2, Surface Area: 4.5695 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:03XLIV_Floor_0_0_10000,                  !- Surface name
      Floor, 0_5282 SemiExposedFloor U=1.2_Reversed_Rev,  !- Class and Construction Name
      01:03XLIV,                                  !- Zone Name
      Surface, 00:CORE_Ceiling_1_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       85.9476105631,-10.4077673727, 3.3,         !- Vertex 1
       84.5985916831,-10.411242659, 3.3,          !- Vertex 2
       84.59859169,-7.02222941, 3.3,              !- Vertex 3
       85.94761056,-7.0222294127, 3.3;            !- Vertex 4

   ! 00, core, Ceiling - 54.554 m2, Surface Area: 13.6672
   BuildingSurface:Detailed,                      !- Surface
      00:CORE_Ceiling_1_0_1,                      !- Surface name
      Ceiling, 0_5282 SemiExposedFloor U=1.2_Reversed,  !- Class and Construction Name
      00:CORE,                                    !- Zone Name
      Surface, 01:03XLIV_Floor_0_0_10001,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       81.3839545531,-10.4195240735, 3.3,         !- Vertex 1
       84.5985916831,-10.411242659, 3.3,          !- Vertex 2
       84.5985916917,-6.16348594, 3.3,            !- Vertex 3
       81.3844754917,-6.1634859435, 3.3;          !- Vertex 4

   ! 00, core, Ceiling - 54.554 m2, Surface Area: 13.6672 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:03XLIV_Floor_0_0_10001,                  !- Surface name
      Floor, 0_5282 SemiExposedFloor U=1.2_Reversed_Rev,  !- Class and Construction Name
      01:03XLIV,                                  !- Zone Name
      Surface, 00:CORE_Ceiling_1_0_1,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985916831,-10.411242659, 3.3,          !- Vertex 1
       81.3839545531,-10.4195240735, 3.3,         !- Vertex 2
       81.3844754917,-6.1634859435, 3.3,          !- Vertex 3
       84.5985916917,-6.16348594, 3.3;            !- Vertex 4

   ! 00, core, Ceiling - 54.554 m2, Surface Area: 25.4944
   BuildingSurface:Detailed,                      !- Surface
      00:CORE_Ceiling_1_1_0,                      !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      00:CORE,                                    !- Zone Name
      Surface, 01:CORE_Floor_0_0_10002,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.7985916817,-6.16348594, 3.3,            !- Vertex 1
       87.6985390344,-6.16348594, 3.3,            !- Vertex 2
       87.6985916817, 2.62777059, 3.3,            !- Vertex 3
       84.7985916817, 2.62777059, 3.3;            !- Vertex 4

   ! 00, core, Ceiling - 54.554 m2, Surface Area: 25.4944 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:CORE_Floor_0_0_10002,                    !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      01:CORE,                                    !- Zone Name
      Surface, 00:CORE_Ceiling_1_1_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.6985390344,-6.16348594, 3.3,            !- Vertex 1
       84.7985916817,-6.16348594, 3.3,            !- Vertex 2
       84.7985916817, 2.62777059, 3.3,            !- Vertex 3
       87.6985916817, 2.62777059, 3.3;            !- Vertex 4

   ! 00, core, Ceiling - 54.554 m2, Surface Area: 2.6621
   BuildingSurface:Detailed,                      !- Surface
      00:CORE_Ceiling_1_1_1,                      !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      00:CORE,                                    !- Zone Name
      Surface, 01:CORE_Floor_0_0_10003,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985916917,-7.02222941, 3.3,            !- Vertex 1
       87.6985338917,-7.02222941, 3.3,            !- Vertex 2
       87.6985390344,-6.16348594, 3.3,            !- Vertex 3
       84.5985916917,-6.16348594, 3.3;            !- Vertex 4

   ! 00, core, Ceiling - 54.554 m2, Surface Area: 2.6621 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:CORE_Floor_0_0_10003,                    !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      01:CORE,                                    !- Zone Name
      Surface, 00:CORE_Ceiling_1_1_1,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.6985338917,-7.02222941, 3.3,            !- Vertex 1
       84.5985916917,-7.02222941, 3.3,            !- Vertex 2
       84.5985916917,-6.16348594, 3.3,            !- Vertex 3
       87.6985390344,-6.16348594, 3.3;            !- Vertex 4

   ! 00, core, Ceiling - 54.554 m2, Surface Area: 2.2374
   BuildingSurface:Detailed,                      !- Surface
      00:CORE_Ceiling_1_2_0,                      !- Surface name
      Ceiling, 0_5282 SemiExposedFloor U=1.2_Reversed,  !- Class and Construction Name
      00:CORE,                                    !- Zone Name
      Surface, 01:02XLIV_Floor_0_0_10004,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.6985136414,-10.4032567692, 3.3,         !- Vertex 1
       88.448644683,-10.4013243122, 3.3,          !- Vertex 2
       88.44864468,-7.4195211922, 3.3,            !- Vertex 3
       87.69853151,-7.41952085, 3.3;              !- Vertex 4

   ! 00, core, Ceiling - 54.554 m2, Surface Area: 2.2374 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:02XLIV_Floor_0_0_10004,                  !- Surface name
      Floor, 0_5282 SemiExposedFloor U=1.2_Reversed_Rev,  !- Class and Construction Name
      01:02XLIV,                                  !- Zone Name
      Surface, 00:CORE_Ceiling_1_2_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.448644683,-10.4013243122, 3.3,          !- Vertex 1
       87.6985136414,-10.4032567692, 3.3,         !- Vertex 2
       87.69853151,-7.41952085, 3.3,              !- Vertex 3
       88.44864468,-7.4195211922, 3.3;            !- Vertex 4

   ! 00, core, Ceiling - 54.554 m2, Surface Area: 5.9238
   BuildingSurface:Detailed,                      !- Surface
      00:CORE_Ceiling_1_2_1,                      !- Surface name
      Ceiling, 0_5282 SemiExposedFloor U=1.2_Reversed,  !- Class and Construction Name
      00:CORE,                                    !- Zone Name
      Surface, 01:02XLIV_Floor_0_0_10005,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       85.9476105643,-10.4077673743, 3.3,         !- Vertex 1
       87.6985136414,-10.4032567692, 3.3,         !- Vertex 2
       87.6985338893,-7.02222941, 3.3,            !- Vertex 3
       85.9476105592,-7.0222294143, 3.3;          !- Vertex 4

   ! 00, core, Ceiling - 54.554 m2, Surface Area: 5.9238 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:02XLIV_Floor_0_0_10005,                  !- Surface name
      Floor, 0_5282 SemiExposedFloor U=1.2_Reversed_Rev,  !- Class and Construction Name
      01:02XLIV,                                  !- Zone Name
      Surface, 00:CORE_Ceiling_1_2_1,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.6985136414,-10.4032567692, 3.3,         !- Vertex 1
       85.9476105643,-10.4077673743, 3.3,         !- Vertex 2
       85.9476105592,-7.0222294143, 3.3,          !- Vertex 3
       87.6985338893,-7.02222941, 3.3;            !- Vertex 4

   ! 00, core, Partition - 33.156 m2 (00, 01_liv), Surface Area: 33.1561
   BuildingSurface:Detailed,                      !- Surface
      00:CORE_Partition_2_0_0,                    !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      00:CORE,                                    !- Zone Name
      Surface, 00:01XLIV_Partition_14_0_10006,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.6985315106,-7.4195208448, 0,            !- Vertex 1
       87.6985916848, 2.627770595, 0,             !- Vertex 2
       87.6985916848, 2.627770595, 3.3,           !- Vertex 3
       87.6985315106,-7.4195208448, 3.3;          !- Vertex 4

   ! 00, core, Partition - 33.156 m2 (00, 01_liv), Surface Area: 33.1561 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00:01XLIV_Partition_14_0_10006,             !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Surface, 00:CORE_Partition_2_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.6985916848, 2.627770595, 0,             !- Vertex 1
       87.6985315106,-7.4195208448, 0,            !- Vertex 2
       87.6985315106,-7.4195208448, 3.3,          !- Vertex 3
       87.6985916848, 2.627770595, 3.3;           !- Vertex 4

   ! 00, core, Partition - 9.570 m2 (00, 01_liv), Surface Area: 9.57
   BuildingSurface:Detailed,                      !- Surface
      00:CORE_Partition_3_0_0,                    !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      00:CORE,                                    !- Zone Name
      Surface, 00:01XLIV_Partition_13_0_10007,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.6985916896, 2.6277705911, 0,            !- Vertex 1
       84.7985916896, 2.6277705906, 0,            !- Vertex 2
       84.7985916896, 2.6277705906, 3.3,          !- Vertex 3
       87.6985916896, 2.6277705911, 3.3;          !- Vertex 4

   ! 00, core, Partition - 9.570 m2 (00, 01_liv), Surface Area: 9.57 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00:01XLIV_Partition_13_0_10007,             !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Surface, 00:CORE_Partition_3_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.7985916896, 2.6277705906, 0,            !- Vertex 1
       87.6985916896, 2.6277705911, 0,            !- Vertex 2
       87.6985916896, 2.6277705911, 3.3,          !- Vertex 3
       84.7985916896, 2.6277705906, 3.3;          !- Vertex 4

   ! 00, core, Partition - 29.011 m2 (00, 01_liv), Surface Area: 29.0111
   BuildingSurface:Detailed,                      !- Surface
      00:CORE_Partition_4_0_0,                    !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      00:CORE,                                    !- Zone Name
      Surface, 00:01XLIV_Partition_12_0_10008,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.7985916847, 2.62777059, 0,              !- Vertex 1
       84.7985916847,-6.16348594, 0,              !- Vertex 2
       84.7985916847,-6.16348594, 3.3,            !- Vertex 3
       84.7985916847, 2.62777059, 3.3;            !- Vertex 4

   ! 00, core, Partition - 29.011 m2 (00, 01_liv), Surface Area: 29.0111 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00:01XLIV_Partition_12_0_10008,             !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Surface, 00:CORE_Partition_4_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.7985916847,-6.16348594, 0,              !- Vertex 1
       84.7985916847, 2.62777059, 0,              !- Vertex 2
       84.7985916847, 2.62777059, 3.3,            !- Vertex 3
       84.7985916847,-6.16348594, 3.3;            !- Vertex 4

   ! 00, core, Partition - 11.267 m2 (00, 01_liv), Surface Area: 11.2666
   BuildingSurface:Detailed,                      !- Surface
      00:CORE_Partition_5_0_0,                    !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      00:CORE,                                    !- Zone Name
      Surface, 00:01XLIV_Partition_11_0_10009,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.79859168,-6.1634859398, 0,              !- Vertex 1
       81.38447549,-6.1634859398, 0,              !- Vertex 2
       81.38447549,-6.1634859398, 3.3,            !- Vertex 3
       84.79859168,-6.1634859398, 3.3;            !- Vertex 4

   ! 00, core, Partition - 11.267 m2 (00, 01_liv), Surface Area: 11.2666 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00:01XLIV_Partition_11_0_10009,             !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Surface, 00:CORE_Partition_5_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       81.38447549,-6.1634859398, 0,              !- Vertex 1
       84.79859168,-6.1634859398, 0,              !- Vertex 2
       84.79859168,-6.1634859398, 3.3,            !- Vertex 3
       81.38447549,-6.1634859398, 3.3;            !- Vertex 4

   ! 00, core, Wall - 14.045 m2 - 270.0°, Surface Area: 14.045m2
   BuildingSurface:Detailed,                      !- Surface
      00:CORE_Wall_6_0_0,                         !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      00:CORE,                                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       81.3844754925,-6.1634859398, 0,            !- Vertex 1
       81.3839545531,-10.4195240653, 0,           !- Vertex 2
       81.3839545531,-10.4195240653, 3.3,         !- Vertex 3
       81.3844754925,-6.1634859398, 3.3;          !- Vertex 4

   ! 00, core, Wall - 23.314 m2 - 179.9°, Surface Area: 23.314m2
   BuildingSurface:Detailed,                      !- Surface
      00:CORE_Wall_7_0_0,                         !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      00:CORE,                                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       81.3839545531,-10.4195240653, 0,           !- Vertex 1
       88.4486446791,-10.4013243078, 0,           !- Vertex 2
       88.4486446791,-10.4013243078, 3.3,         !- Vertex 3
       81.3839545531,-10.4195240653, 3.3;         !- Vertex 4

   ! 00, core, Wall - 9.840 m2 - 90.0°, Surface Area: 9.840m2
   BuildingSurface:Detailed,                      !- Surface
      00:CORE_Wall_8_0_0,                         !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      00:CORE,                                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       88.4486446791,-10.4013243078, 0,           !- Vertex 1
       88.4486446791,-7.4195211902, 0,            !- Vertex 2
       88.4486446791,-7.4195211902, 3.3,          !- Vertex 3
       88.4486446791,-10.4013243078, 3.3;         !- Vertex 4

   ! 00, core, Partition - 2.475 m2 (00, 01_liv), Surface Area: 2.4754
   BuildingSurface:Detailed,                      !- Surface
      00:CORE_Partition_9_0_0,                    !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      00:CORE,                                    !- Zone Name
      Surface, 00:01XLIV_Partition_15_0_10010,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.4486446833,-7.4195211902, 0,            !- Vertex 1
       87.6985315133,-7.4195208489, 0,            !- Vertex 2
       87.6985315133,-7.4195208489, 3.3,          !- Vertex 3
       88.4486446833,-7.4195211902, 3.3;          !- Vertex 4

   ! 00, core, Partition - 2.475 m2 (00, 01_liv), Surface Area: 2.4754 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00:01XLIV_Partition_15_0_10010,             !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Surface, 00:CORE_Partition_9_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.6985315133,-7.4195208489, 0,            !- Vertex 1
       88.4486446833,-7.4195211902, 0,            !- Vertex 2
       88.4486446833,-7.4195211902, 3.3,          !- Vertex 3
       87.6985315133,-7.4195208489, 3.3;          !- Vertex 4


! 00 - 01_liv
Zone, 00:01XLIV,                                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    400.7308,                                     !- Zone volume
    136.269,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 00:01XLIV,                      !- Name
      00:01XLIV,                                  !- Zone Name
      0_Schedule  Occupancy - Residential,        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 15928,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 15928,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 15928,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 15928,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 00:01XLIV General lighting,            !- Name
      00:01XLIV,                                  !- Zone Name
      0_Schedule Lighting -  Residential,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#00:01XLIV#GeneralLights; !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 00:01XLIV Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      00:01XLIV,                                  !- Zone Name
      0_Schedule  Non Fixed Equipment - Residential,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 00:01XLIV Equipment gain,      !- Name
      Electricity,                                !- Fuel Type
      00:01XLIV,                                  !- Zone Name
      On 24/7,                                    !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 00:01XLIV Infiltration,  !- Name
      00:01XLIV,                                  !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .111314,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, 00:01XLIV Nat Vent,  !- Name
      00:01XLIV,                                  !- Zone Name
      0_Schedule Natural ventilation - Residential 2023 A/B,  !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .222628,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      2,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      16,                                         !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      23,                                         !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! 00, 01_liv, Ground floor - 136.269 m2 (Ground), Surface Area: 4.442m2
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIV_GroundFloor_0_0_0,                !- Surface name
      Floor, 0_5282 GroundFloor_U=0.9,            !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       88.9085867452,-1.0429743628, 0,            !- Vertex 1
       87.6985697052,-1.0429743628, 0,            !- Vertex 2
       87.6985916852, 2.6277705872, 0,            !- Vertex 3
       88.9085867452, 2.6277705872, 0;            !- Vertex 4

   ! 00, 01_liv, Ground floor - 136.269 m2 (Ground), Surface Area: 18.421m2
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIV_GroundFloor_0_0_1,                !- Surface name
      Floor, 0_5282 GroundFloor_U=0.9,            !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082383752, 2.8545631972, 0,            !- Vertex 1
       88.9085867452, 2.8777794672, 0,            !- Vertex 2
       88.9085867452, 8.6234325472, 0,            !- Vertex 3
       92.1082134152, 8.6234325472, 0;            !- Vertex 4

   ! 00, 01_liv, Ground floor - 136.269 m2 (Ground), Surface Area: 24.642m2
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIV_GroundFloor_0_0_2,                !- Surface name
      Floor, 0_5282 GroundFloor_U=0.9,            !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       88.9085867452, 2.6277705872, 0,            !- Vertex 1
       84.7985916852, 2.6277705872, 0,            !- Vertex 2
       84.7985916852, 8.6234325472, 0,            !- Vertex 3
       88.9085867452, 8.6234325472, 0;            !- Vertex 4

   ! 00, 01_liv, Ground floor - 136.269 m2 (Ground), Surface Area: 42.658m2
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIV_GroundFloor_0_0_3,                !- Surface name
      Floor, 0_5282 GroundFloor_U=0.9,            !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       84.7985916852,-1.0429743628, 0,            !- Vertex 1
       80.3855810152,-1.0429743628, 0,            !- Vertex 2
       80.3855211352, 8.6234325472, 0,            !- Vertex 3
       84.7985916852, 8.6234325472, 0;            !- Vertex 4

   ! 00, 01_liv, Ground floor - 136.269 m2 (Ground), Surface Area: 11.078m2
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIV_GroundFloor_0_0_4,                !- Surface name
      Floor, 0_5282 GroundFloor_U=0.9,            !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       84.7985916856,-6.1634859432, 0,            !- Vertex 1
       81.3844754929,-6.1634859386, 0,            !- Vertex 2
       81.3848726986,-2.9183340828, 0,            !- Vertex 3
       84.7985916827,-2.9187278316, 0;            !- Vertex 4

   ! 00, 01_liv, Ground floor - 136.269 m2 (Ground), Surface Area: 8.277m2
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIV_GroundFloor_0_0_5,                !- Surface name
      Floor, 0_5282 GroundFloor_U=0.9,            !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       84.7985916827,-2.9187278316, 0,            !- Vertex 1
       80.3855926352,-2.9182188228, 0,            !- Vertex 2
       80.3855810216,-1.042974359, 0,             !- Vertex 3
       84.798591681,-1.0429743591, 0;             !- Vertex 4

   ! 00, 01_liv, Ground floor - 136.269 m2 (Ground), Surface Area: 2.479m2
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIV_GroundFloor_0_0_6,                !- Surface name
      Floor, 0_5282 GroundFloor_U=0.9,            !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082731152,-5.1752032428, 0,            !- Vertex 1
       91.5082116752,-5.1749546528, 0,            !- Vertex 2
       91.5082116752,-1.0429743628, 0,            !- Vertex 3
       92.1082552352,-1.0429743628, 0;            !- Vertex 4

   ! 00, 01_liv, Ground floor - 136.269 m2 (Ground), Surface Area: 24.267m2
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIV_GroundFloor_0_0_7,                !- Surface name
      Floor, 0_5282 GroundFloor_U=0.9,            !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       91.5082116752,-7.4059786028, 0,            !- Vertex 1
       87.6985315152,-7.4195208528, 0,            !- Vertex 2
       87.6985697052,-1.0429743628, 0,            !- Vertex 3
       91.5082116752,-1.0429743628, 0;            !- Vertex 4

   ! 00, 01_liv, Ceiling/roof - 136.269 m2, Surface Area: 1.8749
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIV_Ceiling_1_0_0,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Surface, 01:03XLIV_Floor_0_0_10011,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855926346,-2.9182188258, 3.3,          !- Vertex 1
       81.384872698,-2.9183340785, 3.3,           !- Vertex 2
       81.3851023346,-1.0422294115, 3.3,          !- Vertex 3
       80.3855810171,-1.0422294104, 3.3;          !- Vertex 4

   ! 00, 01_liv, Ceiling/roof - 136.269 m2, Surface Area: 1.8749 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:03XLIV_Floor_0_0_10011,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      01:03XLIV,                                  !- Zone Name
      Surface, 00:01XLIV_Ceiling_1_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       81.384872698,-2.9183340785, 3.3,           !- Vertex 1
       80.3855926346,-2.9182188258, 3.3,          !- Vertex 2
       80.3855810171,-1.0422294104, 3.3,          !- Vertex 3
       81.3851023346,-1.0422294115, 3.3;          !- Vertex 4

   ! 00, 01_liv, Ceiling/roof - 136.269 m2, Surface Area: 3.9203
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIV_Ceiling_1_0_1,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Surface, 01:03XLIV_Floor_0_0_10012,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.5855913146,-1.0422294115, 3.3,          !- Vertex 1
       84.598591706,-1.0422294115, 3.3,           !- Vertex 2
       84.5985917146, 2.8277705885, 3.3,          !- Vertex 3
       83.5855724046, 2.8277615485, 3.3;          !- Vertex 4

   ! 00, 01_liv, Ceiling/roof - 136.269 m2, Surface Area: 3.9203 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:03XLIV_Floor_0_0_10012,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      01:03XLIV,                                  !- Zone Name
      Surface, 00:01XLIV_Ceiling_1_0_1,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.598591706,-1.0422294115, 3.3,           !- Vertex 1
       83.5855913146,-1.0422294115, 3.3,          !- Vertex 2
       83.5855724046, 2.8277615485, 3.3,          !- Vertex 3
       84.5985917146, 2.8277705885, 3.3;          !- Vertex 4

   ! 00, 01_liv, Ceiling/roof - 136.269 m2, Surface Area: 16.4587
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIV_Ceiling_1_0_2,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Surface, 01:03XLIV_Floor_0_0_10013,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       81.3844754846,-6.1634859415, 3.3,          !- Vertex 1
       84.5985916946,-6.1634859415, 3.3,          !- Vertex 2
       84.598591706,-1.0422294115, 3.3,           !- Vertex 3
       81.3851023346,-1.0422294115, 3.3;          !- Vertex 4

   ! 00, 01_liv, Ceiling/roof - 136.269 m2, Surface Area: 16.4587 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:03XLIV_Floor_0_0_10013,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      01:03XLIV,                                  !- Zone Name
      Surface, 00:01XLIV_Ceiling_1_0_2,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985916946,-6.1634859415, 3.3,          !- Vertex 1
       81.3844754846,-6.1634859415, 3.3,          !- Vertex 2
       81.3851023346,-1.0422294115, 3.3,          !- Vertex 3
       84.598591706,-1.0422294115, 3.3;           !- Vertex 4

   ! 00, 01_liv, Ceiling/roof - 136.269 m2, Surface Area: 0.7802
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIV_Ceiling_1_0_3,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Surface, 01:03XLIV_Floor_0_0_10014,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.9855211339, 2.877748491, 3.3,           !- Vertex 1
       83.5855721539, 2.8777404063, 3.3,          !- Vertex 2
       83.5855706876, 3.1778249096, 3.3,          !- Vertex 3
       80.9855211375, 3.177824911, 3.3;           !- Vertex 4

   ! 00, 01_liv, Ceiling/roof - 136.269 m2, Surface Area: 0.7802 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:03XLIV_Floor_0_0_10014,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      01:03XLIV,                                  !- Zone Name
      Surface, 00:01XLIV_Ceiling_1_0_3,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.5855721539, 2.8777404063, 3.3,          !- Vertex 1
       80.9855211339, 2.877748491, 3.3,           !- Vertex 2
       80.9855211375, 3.177824911, 3.3,           !- Vertex 3
       83.5855706876, 3.1778249096, 3.3;          !- Vertex 4

   ! 00, 01_liv, Ceiling/roof - 136.269 m2, Surface Area: 1.1427
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIV_Ceiling_1_0_4,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Surface, 01:03XLIV_Floor_0_0_10015,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.5855723982, 2.8277615463, 3.3,          !- Vertex 1
       86.8500776781, 2.8277906886, 3.3,          !- Vertex 2
       86.8499360276, 3.1778249079, 3.3,          !- Vertex 3
       83.5855706876, 3.1778249096, 3.3;          !- Vertex 4

   ! 00, 01_liv, Ceiling/roof - 136.269 m2, Surface Area: 1.1427 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:03XLIV_Floor_0_0_10015,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      01:03XLIV,                                  !- Zone Name
      Surface, 00:01XLIV_Ceiling_1_0_4,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.8500776781, 2.8277906886, 3.3,          !- Vertex 1
       83.5855723982, 2.8277615463, 3.3,          !- Vertex 2
       83.5855706876, 3.1778249096, 3.3,          !- Vertex 3
       86.8499360276, 3.1778249079, 3.3;          !- Vertex 4

   ! 00, 01_liv, Ceiling/roof - 136.269 m2, Surface Area: 2.1574
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIV_Ceiling_1_0_5,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Surface, 01:03XLIV_Floor_0_0_10016,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.38554341, 5.02777059, 3.3,              !- Vertex 1
       80.98552113, 5.02777059, 3.3,              !- Vertex 2
       80.98552113, 8.62343255, 3.3,              !- Vertex 3
       80.38552113, 8.62343255, 3.3;              !- Vertex 4

   ! 00, 01_liv, Ceiling/roof - 136.269 m2, Surface Area: 2.1574 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:03XLIV_Floor_0_0_10016,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      01:03XLIV,                                  !- Zone Name
      Surface, 00:01XLIV_Ceiling_1_0_5,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.98552113, 5.02777059, 3.3,              !- Vertex 1
       80.38554341, 5.02777059, 3.3,              !- Vertex 2
       80.38552113, 8.62343255, 3.3,              !- Vertex 3
       80.98552113, 8.62343255, 3.3;              !- Vertex 4

   ! 00, 01_liv, Ceiling/roof - 136.269 m2, Surface Area: 37.6489
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIV_Ceiling_1_0_6,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Surface, 01:03XLIV_Floor_0_0_10017,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.98552113, 3.17782491, 3.3,              !- Vertex 1
       87.89959086, 3.17782491, 3.3,              !- Vertex 2
       87.8987157, 8.62343255, 3.3,               !- Vertex 3
       80.98552113, 8.62343255, 3.3;              !- Vertex 4

   ! 00, 01_liv, Ceiling/roof - 136.269 m2, Surface Area: 37.6489 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:03XLIV_Floor_0_0_10017,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      01:03XLIV,                                  !- Zone Name
      Surface, 00:01XLIV_Ceiling_1_0_6,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.89959086, 3.17782491, 3.3,              !- Vertex 1
       80.98552113, 3.17782491, 3.3,              !- Vertex 2
       80.98552113, 8.62343255, 3.3,              !- Vertex 3
       87.8987157, 8.62343255, 3.3;               !- Vertex 4

   ! 00, 01_liv, Ceiling/roof - 136.269 m2, Surface Area: 1.7583
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIV_Ceiling_1_1_0,                    !- Surface name
      Ceiling, 0_5282 SemiExposedCeiling U=1.2,   !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Surface, 01:CORE_Floor_0_0_10018,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.59859169,-6.1634859402, 3.3,            !- Vertex 1
       84.79859168,-6.1634859402, 3.3,            !- Vertex 2
       84.79859168, 2.6277705898, 3.3,            !- Vertex 3
       84.5985917096, 2.6277705898, 3.3;          !- Vertex 4

   ! 00, 01_liv, Ceiling/roof - 136.269 m2, Surface Area: 1.7583 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:CORE_Floor_0_0_10018,                    !- Surface name
      Floor, 0_5282 SemiExposedCeiling U=1.2_Rev, !- Class and Construction Name
      01:CORE,                                    !- Zone Name
      Surface, 00:01XLIV_Ceiling_1_1_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.79859168,-6.1634859402, 3.3,            !- Vertex 1
       84.59859169,-6.1634859402, 3.3,            !- Vertex 2
       84.5985917096, 2.6277705898, 3.3,          !- Vertex 3
       84.79859168, 2.6277705898, 3.3;            !- Vertex 4

   ! 00, 01_liv, Ceiling/roof - 136.269 m2, Surface Area: 0.297
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIV_Ceiling_1_1_1,                    !- Surface name
      Ceiling, 0_5282 SemiExposedCeiling U=1.2,   !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Surface, 01:CORE_Floor_0_0_10019,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.8500776799, 2.8277906898, 3.3,          !- Vertex 1
       87.6985928718, 2.8277982649, 3.3,          !- Vertex 2
       87.698594965, 3.1778249049, 3.3,           !- Vertex 3
       86.849936025, 3.1778249086, 3.3;           !- Vertex 4

   ! 00, 01_liv, Ceiling/roof - 136.269 m2, Surface Area: 0.297 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:CORE_Floor_0_0_10019,                    !- Surface name
      Floor, 0_5282 SemiExposedCeiling U=1.2_Rev, !- Class and Construction Name
      01:CORE,                                    !- Zone Name
      Surface, 00:01XLIV_Ceiling_1_1_1,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.6985928718, 2.8277982649, 3.3,          !- Vertex 1
       86.8500776799, 2.8277906898, 3.3,          !- Vertex 2
       86.849936025, 3.1778249086, 3.3,           !- Vertex 3
       87.698594965, 3.1778249049, 3.3;           !- Vertex 4

   ! 00, 01_liv, Ceiling/roof - 136.269 m2, Surface Area: 0.62
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIV_Ceiling_1_1_2,                    !- Surface name
      Ceiling, 0_5282 SemiExposedCeiling U=1.2,   !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Surface, 01:CORE_Floor_0_0_10020,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985917055, 2.6277705898, 3.3,          !- Vertex 1
       87.6985916756, 2.6277705849, 3.3,          !- Vertex 2
       87.6985928718, 2.8277982649, 3.3,          !- Vertex 3
       84.59859171, 2.8277705898, 3.3;            !- Vertex 4

   ! 00, 01_liv, Ceiling/roof - 136.269 m2, Surface Area: 0.62 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:CORE_Floor_0_0_10020,                    !- Surface name
      Floor, 0_5282 SemiExposedCeiling U=1.2_Rev, !- Class and Construction Name
      01:CORE,                                    !- Zone Name
      Surface, 00:01XLIV_Ceiling_1_1_2,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.6985916756, 2.6277705849, 3.3,          !- Vertex 1
       84.5985917055, 2.6277705898, 3.3,          !- Vertex 2
       84.59859171, 2.8277705898, 3.3,            !- Vertex 3
       87.6985928718, 2.8277982649, 3.3;          !- Vertex 4

   ! 00, 01_liv, Ceiling/roof - 136.269 m2, Surface Area: 2.0454
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIV_Ceiling_1_1_3,                    !- Surface name
      Ceiling, 0_5282 SemiExposedCeiling U=1.2,   !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Surface, 01:CORE_Floor_0_0_10021,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.6985338893,-7.02222941, 3.3,            !- Vertex 1
       87.8985916793,-7.0222294081, 3.3,          !- Vertex 2
       87.8995908641, 3.1778249061, 3.3,          !- Vertex 3
       87.6985949741, 3.1778249073, 3.3;          !- Vertex 4

   ! 00, 01_liv, Ceiling/roof - 136.269 m2, Surface Area: 2.0454 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:CORE_Floor_0_0_10021,                    !- Surface name
      Floor, 0_5282 SemiExposedCeiling U=1.2_Rev, !- Class and Construction Name
      01:CORE,                                    !- Zone Name
      Surface, 00:01XLIV_Ceiling_1_1_3,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8985916793,-7.0222294081, 3.3,          !- Vertex 1
       87.6985338893,-7.02222941, 3.3,            !- Vertex 2
       87.6985949741, 3.1778249073, 3.3,          !- Vertex 3
       87.8995908641, 3.1778249061, 3.3;          !- Vertex 4

   ! 00, 01_liv, Ceiling/roof - 136.269 m2, Surface Area: 5.8132
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIV_Ceiling_1_2_0,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Surface, 01:02XLIV_Floor_0_0_10022,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9086151407,-7.4152193743, 3.3,          !- Vertex 1
       91.5082116822,-7.4059786041, 3.3,          !- Vertex 2
       91.5082116863,-5.1749546526, 3.3,          !- Vertex 3
       88.9086051502,-5.1738776578, 3.3;          !- Vertex 4

   ! 00, 01_liv, Ceiling/roof - 136.269 m2, Surface Area: 5.8132 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:02XLIV_Floor_0_0_10022,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      01:02XLIV,                                  !- Zone Name
      Surface, 00:01XLIV_Ceiling_1_2_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       91.5082116822,-7.4059786041, 3.3,          !- Vertex 1
       88.9086151407,-7.4152193743, 3.3,          !- Vertex 2
       88.9086051502,-5.1738776578, 3.3,          !- Vertex 3
       91.5082116863,-5.1749546526, 3.3;          !- Vertex 4

   ! 00, 01_liv, Ceiling/roof - 136.269 m2, Surface Area: 13.2194
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIV_Ceiling_1_2_1,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Surface, 01:02XLIV_Floor_0_0_10023,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9086051502,-5.1738776578, 3.3,          !- Vertex 1
       92.1082134248,-5.1752032282, 3.3,          !- Vertex 2
       92.1082134118,-1.0429743636, 3.3,          !- Vertex 3
       88.9085867372,-1.0429743557, 3.3;          !- Vertex 4

   ! 00, 01_liv, Ceiling/roof - 136.269 m2, Surface Area: 13.2194 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:02XLIV_Floor_0_0_10023,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      01:02XLIV,                                  !- Zone Name
      Surface, 00:01XLIV_Ceiling_1_2_1,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082134248,-5.1752032282, 3.3,          !- Vertex 1
       88.9086051502,-5.1738776578, 3.3,          !- Vertex 2
       88.9085867372,-1.0429743557, 3.3,          !- Vertex 3
       92.1082134118,-1.0429743636, 3.3;          !- Vertex 4

   ! 00, 01_liv, Ceiling/roof - 136.269 m2, Surface Area: 9.9986
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIV_Ceiling_1_2_2,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Surface, 01:02XLIV_Floor_0_0_10024,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8985916776,-7.0222294136, 3.3,          !- Vertex 1
       88.9086133858,-7.0222294136, 3.3,          !- Vertex 2
       88.9085692576, 2.8777537364, 3.3,          !- Vertex 3
       87.8986701476, 2.8777456164, 3.3;          !- Vertex 4

   ! 00, 01_liv, Ceiling/roof - 136.269 m2, Surface Area: 9.9986 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:02XLIV_Floor_0_0_10024,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      01:02XLIV,                                  !- Zone Name
      Surface, 00:01XLIV_Ceiling_1_2_2,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9086133858,-7.0222294136, 3.3,          !- Vertex 1
       87.8985916776,-7.0222294136, 3.3,          !- Vertex 2
       87.8986701476, 2.8777456164, 3.3,          !- Vertex 3
       88.9085692576, 2.8777537364, 3.3;          !- Vertex 4

   ! 00, 01_liv, Ceiling/roof - 136.269 m2, Surface Area: 0.4782
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIV_Ceiling_1_2_3,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Surface, 01:02XLIV_Floor_0_0_10025,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.6985315076,-7.4195208536, 3.3,          !- Vertex 1
       88.9086151376,-7.4152193736, 3.3,          !- Vertex 2
       88.9086133858,-7.0222294136, 3.3,          !- Vertex 3
       87.6985338876,-7.0222294136, 3.3;          !- Vertex 4

   ! 00, 01_liv, Ceiling/roof - 136.269 m2, Surface Area: 0.4782 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:02XLIV_Floor_0_0_10025,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      01:02XLIV,                                  !- Zone Name
      Surface, 00:01XLIV_Ceiling_1_2_3,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9086151376,-7.4152193736, 3.3,          !- Vertex 1
       87.6985315076,-7.4195208536, 3.3,          !- Vertex 2
       87.6985338876,-7.0222294136, 3.3,          !- Vertex 3
       88.9086133858,-7.0222294136, 3.3;          !- Vertex 4

   ! 00, 01_liv, Ceiling/roof - 136.269 m2, Surface Area: 7.5801
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIV_Ceiling_1_2_4,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Surface, 01:02XLIV_Floor_0_0_10026,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8986701527, 2.877745617, 3.3,           !- Vertex 1
       91.50821342, 2.87777465, 3.3,              !- Vertex 2
       91.5082134189, 4.9777705901, 3.3,          !- Vertex 3
       87.8986867988, 4.9777705872, 3.3;          !- Vertex 4

   ! 00, 01_liv, Ceiling/roof - 136.269 m2, Surface Area: 7.5801 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:02XLIV_Floor_0_0_10026,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      01:02XLIV,                                  !- Zone Name
      Surface, 00:01XLIV_Ceiling_1_2_4,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       91.50821342, 2.87777465, 3.3,              !- Vertex 1
       87.8986701527, 2.877745617, 3.3,           !- Vertex 2
       87.8986867988, 4.9777705872, 3.3,          !- Vertex 3
       91.5082134189, 4.9777705901, 3.3;          !- Vertex 4

   ! 00, 01_liv, Ceiling/roof - 136.269 m2, Surface Area: 15.3465
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIV_Ceiling_1_2_5,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Surface, 01:02XLIV_Floor_0_0_10027,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8986868016, 4.97777059, 3.3,            !- Vertex 1
       92.10821342, 4.97777059, 3.3,              !- Vertex 2
       92.10821342, 8.62343255, 3.3,              !- Vertex 3
       87.8987157, 8.62343255, 3.3;               !- Vertex 4

   ! 00, 01_liv, Ceiling/roof - 136.269 m2, Surface Area: 15.3465 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:02XLIV_Floor_0_0_10027,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      01:02XLIV,                                  !- Zone Name
      Surface, 00:01XLIV_Ceiling_1_2_5,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       92.10821342, 4.97777059, 3.3,              !- Vertex 1
       87.8986868016, 4.97777059, 3.3,            !- Vertex 2
       87.8987157, 8.62343255, 3.3,               !- Vertex 3
       92.10821342, 8.62343255, 3.3;              !- Vertex 4

   ! 00, 01_liv, Ceiling/roof - 136.269 m2, Surface Area: 0.0371
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIV_Ceiling_1_3_0,                    !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Surface, 01:02XMMD_Floor_0_0_10028,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       88.9121288863, 2.8777537686, 3.3,          !- Vertex 1
       92.10821342, 2.8545633811, 3.3,            !- Vertex 2
       92.10821342, 2.87777947, 3.3;              !- Vertex 3

   ! 00, 01_liv, Ceiling/roof - 136.269 m2, Surface Area: 0.0371 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:02XMMD_Floor_0_0_10028,                  !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      01:02XMMD,                                  !- Zone Name
      Surface, 00:01XLIV_Ceiling_1_3_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       92.10821342, 2.8545633811, 3.3,            !- Vertex 1
       88.9121288863, 2.8777537686, 3.3,          !- Vertex 2
       92.10821342, 2.87777947, 3.3;              !- Vertex 3

   ! 00, 01_liv, Ceiling/roof - 136.269 m2, Surface Area: 12.544
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIV_Ceiling_1_4_0,                    !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Surface, 01:03XMMD_Floor_0_0_10029,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855810167,-1.04222941, 3.3,            !- Vertex 1
       83.58559131,-1.04222941, 3.3,              !- Vertex 2
       83.58557215, 2.87774041, 3.3,              !- Vertex 3
       80.3855567292, 2.8777503599, 3.3;          !- Vertex 4

   ! 00, 01_liv, Ceiling/roof - 136.269 m2, Surface Area: 12.544 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:03XMMD_Floor_0_0_10029,                  !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      01:03XMMD,                                  !- Zone Name
      Surface, 00:01XLIV_Ceiling_1_4_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.58559131,-1.04222941, 3.3,              !- Vertex 1
       80.3855810167,-1.04222941, 3.3,            !- Vertex 2
       80.3855567292, 2.8777503599, 3.3,          !- Vertex 3
       83.58557215, 2.87774041, 3.3;              !- Vertex 4

   ! 00, 01_liv, Ceiling/roof - 136.269 m2, Surface Area: 1.260m2
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIV_Roof_1_5_0,                       !- Surface name
      Roof, 0_Roof U=0.81,                        !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       91.50821342, 2.87777465, 3.3,              !- Vertex 1
       92.10821342, 2.87777947, 3.3,              !- Vertex 2
       92.10821342, 4.97777059, 3.3,              !- Vertex 3
       91.50821342, 4.97777059, 3.3;              !- Vertex 4

   ! 00, 01_liv, Ceiling/roof - 136.269 m2, Surface Area: 1.290m2
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIV_Roof_1_5_1,                       !- Surface name
      Roof, 0_Roof U=0.81,                        !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.38555673, 2.87775036, 3.3,              !- Vertex 1
       80.98552113, 2.87774849, 3.3,              !- Vertex 2
       80.98552113, 5.02777059, 3.3,              !- Vertex 3
       80.38554341, 5.02777059, 3.3;              !- Vertex 4

   ! 00, 01_liv, Wall - 13.636 m2 - 90.0°, Surface Area: 13.636m2
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIV_Wall_2_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082731106,-5.1752032432, 0,            !- Vertex 1
       92.1082552352,-1.0429743628, 0,            !- Vertex 2
       92.1082552352,-1.0429743628, 3.3,          !- Vertex 3
       92.1082731106,-5.1752032432, 3.3;          !- Vertex 4

      ! Window, 0.909m2
      FenestrationSurface:Detailed, 00:01XLIV_Wall_2_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         00:01XLIV_Wall_2_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.1082717176,-4.8531977048, .052,      !- Vertex 1
          92.1082700046,-4.4571977048, .052,      !- Vertex 2
          92.1082700046,-4.4571977048, 2.348,     !- Vertex 3
          92.1082717176,-4.8531977048, 2.348;     !- Vertex 4

      ! Window, 0.909m2
      FenestrationSurface:Detailed, 00:01XLIV_Wall_2_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         00:01XLIV_Wall_2_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.1082598688,-2.1141217949, .052,      !- Vertex 1
          92.1082581558,-1.7181217949, .052,      !- Vertex 2
          92.1082581558,-1.7181217949, 2.348,     !- Vertex 3
          92.1082598688,-2.1141217949, 2.348;     !- Vertex 4

   ! 00, 01_liv, Partition - 10.559 m2 (00, 01_mmd), Surface Area: 10.5589
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIV_Partition_3_0_0,                  !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Surface, 00:01XMMD_Partition_4_0_10030,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       92.10825524,-1.0429743628, 0,              !- Vertex 1
       88.90858674,-1.0429743628, 0,              !- Vertex 2
       88.90858674,-1.0429743628, 3.3,            !- Vertex 3
       92.10825524,-1.0429743628, 3.3;            !- Vertex 4

   ! 00, 01_liv, Partition - 10.559 m2 (00, 01_mmd), Surface Area: 10.5589 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00:01XMMD_Partition_4_0_10030,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      00:01XMMD,                                  !- Zone Name
      Surface, 00:01XLIV_Partition_3_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.90858674,-1.0429743628, 0,              !- Vertex 1
       92.10825524,-1.0429743628, 0,              !- Vertex 2
       92.10825524,-1.0429743628, 3.3,            !- Vertex 3
       88.90858674,-1.0429743628, 3.3;            !- Vertex 4

   ! 00, 01_liv, Partition - 12.938 m2 (00, 01_mmd), Surface Area: 12.9385
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIV_Partition_4_0_0,                  !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Surface, 00:01XMMD_Partition_3_0_10031,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9085867439,-1.04297436, 0,              !- Vertex 1
       88.9085867439, 2.87777947, 0,              !- Vertex 2
       88.9085867439, 2.87777947, 3.3,            !- Vertex 3
       88.9085867439,-1.04297436, 3.3;            !- Vertex 4

   ! 00, 01_liv, Partition - 12.938 m2 (00, 01_mmd), Surface Area: 12.9385 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00:01XMMD_Partition_3_0_10031,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      00:01XMMD,                                  !- Zone Name
      Surface, 00:01XLIV_Partition_4_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9085867439, 2.87777947, 0,              !- Vertex 1
       88.9085867439,-1.04297436, 0,              !- Vertex 2
       88.9085867439,-1.04297436, 3.3,            !- Vertex 3
       88.9085867439, 2.87777947, 3.3;            !- Vertex 4

   ! 00, 01_liv, Partition - 10.559 m2 (00, 01_mmd), Surface Area: 10.5591
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIV_Partition_5_0_0,                  !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Surface, 00:01XMMD_Partition_2_0_10032,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.908586743, 2.8777794695, 0,             !- Vertex 1
       92.108238377, 2.8545631974, 0,             !- Vertex 2
       92.108238377, 2.8545631974, 3.3,           !- Vertex 3
       88.908586743, 2.8777794695, 3.3;           !- Vertex 4

   ! 00, 01_liv, Partition - 10.559 m2 (00, 01_mmd), Surface Area: 10.5591 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00:01XMMD_Partition_2_0_10032,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      00:01XMMD,                                  !- Zone Name
      Surface, 00:01XLIV_Partition_5_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       92.108238377, 2.8545631974, 0,             !- Vertex 1
       88.908586743, 2.8777794695, 0,             !- Vertex 2
       88.908586743, 2.8777794695, 3.3,           !- Vertex 3
       92.108238377, 2.8545631974, 3.3;           !- Vertex 4

   ! 00, 01_liv, Wall - 19.037 m2 - 90.0°, Surface Area: 19.037m2
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIV_Wall_6_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082383751, 2.8545631975, 0,            !- Vertex 1
       92.1082134199, 8.6234325471, 0,            !- Vertex 2
       92.1082134199, 8.6234325471, 3.3,          !- Vertex 3
       92.1082383751, 2.8545631975, 3.3;          !- Vertex 4

      ! Window, 1.828m2
      FenestrationSurface:Detailed, 00:01XLIV_Wall_6_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         00:01XLIV_Wall_6_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.1082191649, 7.295382515, .052,       !- Vertex 1
          92.1082157215, 8.091382515, .052,       !- Vertex 2
          92.1082157215, 8.091382515, 2.348,      !- Vertex 3
          92.1082191649, 7.295382515, 2.348;      !- Vertex 4

      ! Window, 1.828m2
      FenestrationSurface:Detailed, 00:01XLIV_Wall_6_0_0_1_0_1_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         00:01XLIV_Wall_6_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.1082273231, 5.4094465951, .052,      !- Vertex 1
          92.1082238798, 6.2054465951, .052,      !- Vertex 2
          92.1082238798, 6.2054465951, 2.348,     !- Vertex 3
          92.1082273231, 5.4094465951, 2.348;     !- Vertex 4

      ! Window, 1.828m2
      FenestrationSurface:Detailed, 00:01XLIV_Wall_6_0_0_2_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         00:01XLIV_Wall_6_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.1082356587, 3.4825120651, .052,      !- Vertex 1
          92.1082322154, 4.2785120651, .052,      !- Vertex 2
          92.1082322154, 4.2785120651, 2.348,     !- Vertex 3
          92.1082356587, 3.4825120651, 2.348;     !- Vertex 4

   ! 00, 01_liv, Wall - 38.685 m2 - 0.0°, Surface Area: 38.685m2
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIV_Wall_7_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082134199, 8.6234325471, 0,            !- Vertex 1
       80.3855211316, 8.6234325471, 0,            !- Vertex 2
       80.3855211316, 8.6234325471, 3.3,          !- Vertex 3
       92.1082134199, 8.6234325471, 3.3;          !- Vertex 4

      ! Window, 2.126m2
      FenestrationSurface:Detailed, 00:01XLIV_Wall_7_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         00:01XLIV_Wall_7_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          82.2079156, 8.6234325471, .052,         !- Vertex 1
          81.2819156, 8.6234325471, .052,         !- Vertex 2
          81.2819156, 8.6234325471, 2.348,        !- Vertex 3
          82.2079156, 8.6234325471, 2.348;        !- Vertex 4

      ! Window, 12.160m2
      FenestrationSurface:Detailed, 00:01XLIV_Wall_7_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+12+6 - 1002,                           !- Construction Name
         00:01XLIV_Wall_7_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          89.04781082, 8.6234325471, .052,        !- Vertex 1
          83.75181082, 8.6234325471, .052,        !- Vertex 2
          83.75181082, 8.6234325471, 2.348,       !- Vertex 3
          89.04781082, 8.6234325471, 2.348;       !- Vertex 4

   ! 00, 01_liv, Wall - 38.087 m2 - 270.0°, Surface Area: 38.087m2
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIV_Wall_8_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855211316, 8.6234325471, 0,            !- Vertex 1
       80.3855926401,-2.9182188234, 0,            !- Vertex 2
       80.3855926401,-2.9182188234, 3.3,          !- Vertex 3
       80.3855211316, 8.6234325471, 3.3;          !- Vertex 4

      ! Window, 1.125m2
      FenestrationSurface:Detailed, 00:01XLIV_Wall_8_0_0_0_0_4_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         00:01XLIV_Wall_8_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.3855473767, 4.3874060439, 1.05979689,!- Vertex 1
          80.3855529528, 3.4874060439, 1.05979689,!- Vertex 2
          80.3855529528, 3.4874060439, 2.30979689,!- Vertex 3
          80.3855473767, 4.3874060439, 2.30979689;!- Vertex 4

      ! Window, 2.125m2
      FenestrationSurface:Detailed, 00:01XLIV_Wall_8_0_0_1_0_3_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         00:01XLIV_Wall_8_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.3855280192, 7.5117537338, 1.05979689,!- Vertex 1
          80.3855385519, 5.8117537339, 1.05979689,!- Vertex 2
          80.3855385519, 5.8117537339, 2.30979689,!- Vertex 3
          80.3855280192, 7.5117537338, 2.30979689;!- Vertex 4

      ! Window, 2.057m2
      FenestrationSurface:Detailed, 00:01XLIV_Wall_8_0_0_2_0_2_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         00:01XLIV_Wall_8_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.3855850847,-1.698772896, .052,       !- Vertex 1
          80.3855906361,-2.594772896, .052,       !- Vertex 2
          80.3855906361,-2.594772896, 2.348,      !- Vertex 3
          80.3855850847,-1.698772896, 2.348;      !- Vertex 4

      ! Window, 2.057m2
      FenestrationSurface:Detailed, 00:01XLIV_Wall_8_0_0_3_0_1_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         00:01XLIV_Wall_8_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.3855696078, .799246184, .052,        !- Vertex 1
          80.3855751591,-.096753816, .052,        !- Vertex 2
          80.3855751591,-.096753816, 2.348,       !- Vertex 3
          80.3855696078, .799246184, 2.348;       !- Vertex 4

      ! Window, 2.057m2
      FenestrationSurface:Detailed, 00:01XLIV_Wall_8_0_0_4_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         00:01XLIV_Wall_8_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.3855608141, 2.2185787439, .052,      !- Vertex 1
          80.3855663654, 1.3225787439, .052,      !- Vertex 2
          80.3855663654, 1.3225787439, 2.348,     !- Vertex 3
          80.3855608141, 2.2185787439, 2.348;     !- Vertex 4

   ! 00, 01_liv, Wall - 3.298 m2 - 180.0°, Surface Area: 3.298m2
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIV_Wall_9_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855926401,-2.9182188234, 0,            !- Vertex 1
       81.3848726993,-2.9183340791, 0,            !- Vertex 2
       81.3848726993,-2.9183340791, 3.3,          !- Vertex 3
       80.3855926401,-2.9182188234, 3.3;          !- Vertex 4

   ! 00, 01_liv, Wall - 10.709 m2 - 270.0°, Surface Area: 10.709m2
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIV_Wall_10_0_0,                      !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       81.3848726993,-2.9183340791, 0,            !- Vertex 1
       81.3844754925,-6.1634859398, 0,            !- Vertex 2
       81.3844754925,-6.1634859398, 3.3,          !- Vertex 3
       81.3848726993,-2.9183340791, 3.3;          !- Vertex 4

      ! Window, 1.125m2
      FenestrationSurface:Detailed, 00:01XLIV_Wall_10_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         00:01XLIV_Wall_10_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          81.3847355912,-4.0384975874, 1.07093739,!- Vertex 1
          81.3846254312,-4.9384975806, 1.07093739,!- Vertex 2
          81.3846254312,-4.9384975806, 2.32093739,!- Vertex 3
          81.3847355912,-4.0384975874, 2.32093739;!- Vertex 4

   ! 00, 01_liv, Wall - 10.097 m2 - 179.7°, Surface Area: 10.097m2
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIV_Wall_16_0_0,                      !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       88.4486446791,-7.4195211902, 0,            !- Vertex 1
       91.5082116799,-7.4059786047, 0,            !- Vertex 2
       91.5082116799,-7.4059786047, 3.3,          !- Vertex 3
       88.4486446791,-7.4195211902, 3.3;          !- Vertex 4

   ! 00, 01_liv, Wall - 7.362 m2 - 90.0°, Surface Area: 7.362m2
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIV_Wall_17_0_0,                      !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       91.5082116799,-7.4059786047, 0,            !- Vertex 1
       91.5082116799,-5.1749546542, 0,            !- Vertex 2
       91.5082116799,-5.1749546542, 3.3,          !- Vertex 3
       91.5082116799,-7.4059786047, 3.3;          !- Vertex 4

   ! 00, 01_liv, Wall - 1.980 m2 - 180.0°, Surface Area: 1.980m2
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIV_Wall_18_0_0,                      !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      00:01XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       91.5082116799,-5.1749546542, 0,            !- Vertex 1
       92.1082731106,-5.1752032432, 0,            !- Vertex 2
       92.1082731106,-5.1752032432, 3.3,          !- Vertex 3
       91.5082116799,-5.1749546542, 3.3;          !- Vertex 4


! 00 - 01_mmd
Zone, 00:01XMMD,                                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    37.3987,                                      !- Zone volume
    12.5079,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 00:01XMMD,                      !- Name
      00:01XMMD,                                  !- Zone Name
      0_Schedule  Occupancy - Residential,        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 15948,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 15948,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 15948,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 15948,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 00:01XMMD General lighting,            !- Name
      00:01XMMD,                                  !- Zone Name
      0_Schedule Lighting -  Residential,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#00:01XMMD#GeneralLights; !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 00:01XMMD Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      00:01XMMD,                                  !- Zone Name
      0_Schedule  Non Fixed Equipment - Residential,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 00:01XMMD Equipment gain,      !- Name
      Electricity,                                !- Fuel Type
      00:01XMMD,                                  !- Zone Name
      On 24/7,                                    !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 00:01XMMD Infiltration,  !- Name
      00:01XMMD,                                  !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .003117,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, 00:01XMMD Nat Vent,  !- Name
      00:01XMMD,                                  !- Zone Name
      0_Schedule Natural ventilation - Residential 2023 A/B,  !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .020777,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      2,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      16,                                         !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      23,                                         !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! 00, 01_mmd, Ground floor - 12.508 m2 (Ground), Surface Area: 12.508m2
   BuildingSurface:Detailed,                      !- Surface
      00:01XMMD_GroundFloor_0_0_0,                !- Surface name
      Floor, 0_GroundFloor_0cm,                   !- Class and Construction Name
      00:01XMMD,                                  !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082552352,-1.0429743628, 0,            !- Vertex 1
       88.9085867438,-1.0429743628, 0,            !- Vertex 2
       88.9085867441, 2.8777794695, 0,            !- Vertex 3
       92.1082383751, 2.8545631975, 0;            !- Vertex 4

   ! 00, 01_mmd, Ceiling/roof - 12.508 m2, Surface Area: 12.5054
   BuildingSurface:Detailed,                      !- Surface
      00:01XMMD_Ceiling_1_1_0,                    !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      00:01XMMD,                                  !- Zone Name
      Surface, 01:02XMMD_Floor_0_0_10033,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.90858674,-1.04222053, 3.3,              !- Vertex 1
       92.10821342,-1.04222053, 3.3,              !- Vertex 2
       92.10821342, 2.8545633811, 3.3,            !- Vertex 3
       88.90858674, 2.8777537401, 3.3;            !- Vertex 4

   ! 00, 01_mmd, Ceiling/roof - 12.508 m2, Surface Area: 12.5054 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:02XMMD_Floor_0_0_10033,                  !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      01:02XMMD,                                  !- Zone Name
      Surface, 00:01XMMD_Ceiling_1_1_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       92.10821342,-1.04222053, 3.3,              !- Vertex 1
       88.90858674,-1.04222053, 3.3,              !- Vertex 2
       88.90858674, 2.8777537401, 3.3,            !- Vertex 3
       92.10821342, 2.8545633811, 3.3;            !- Vertex 4

   ! 00, 01_mmd, Wall - 12.862 m2 - 90.0°, Surface Area: 12.862m2
   BuildingSurface:Detailed,                      !- Surface
      00:01XMMD_Wall_5_0_0,                       !- Surface name
      Wall, 0_ExtWall 5cm MMD MineralWool,        !- Class and Construction Name
      00:01XMMD,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082552352,-1.0429743628, 0,            !- Vertex 1
       92.1082383751, 2.8545631975, 0,            !- Vertex 2
       92.1082383751, 2.8545631975, 3.3,          !- Vertex 3
       92.1082552352,-1.0429743628, 3.3;          !- Vertex 4

      ! Window, 0.810m2
      FenestrationSurface:Detailed, 00:01XMMD_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1003,                             !- Construction Name
         00:01XMMD_Wall_5_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.1082513142,-.1365590049, 1.05415661, !- Vertex 1
          92.108247421, .7634409951, 1.05415661,  !- Vertex 2
          92.108247421, .7634409951, 1.95415661,  !- Vertex 3
          92.1082513142,-.1365590049, 1.95415661; !- Vertex 4


! 01 - 03_liv
Zone, 01:03XLIV,                                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    316.778,                                      !- Zone volume
    104.2033,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 01:03XLIV,                      !- Name
      01:03XLIV,                                  !- Zone Name
      0_Schedule  Occupancy - Residential,        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 15987,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 15987,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 15987,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 15987,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 01:03XLIV General lighting,            !- Name
      01:03XLIV,                                  !- Zone Name
      0_Schedule Lighting -  Residential,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#01:03XLIV#GeneralLights; !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 01:03XLIV Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      01:03XLIV,                                  !- Zone Name
      0_Schedule  Non Fixed Equipment - Residential,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      6,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 01:03XLIV Equipment gain,      !- Name
      Electricity,                                !- Fuel Type
      01:03XLIV,                                  !- Zone Name
      On 24/7,                                    !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .75,                                        !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 01:03XLIV Infiltration,  !- Name
      01:03XLIV,                                  !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .087994,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, 01:03XLIV Nat Vent,  !- Name
      01:03XLIV,                                  !- Zone Name
      0_Schedule Natural ventilation - Residential 2023 A/B,  !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .175988,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      2,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      16,                                         !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      23,                                         !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! 01, 03_liv, External/internal floor - 104.203 m2, Surface Area: 7.494m2
   BuildingSurface:Detailed,                      !- Surface
      01:03XLIV_ExtFloor_0_2_0,                   !- Surface name
      Floor, 0_5282_2017 ExtFloor U=1.2,          !- Class and Construction Name
      01:03XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       81.3839545535,-10.41952407, 3.3,           !- Vertex 1
       80.3855395168,-10.4220961451, 3.3,         !- Vertex 2
       80.3855926355,-2.9182188183, 3.3,          !- Vertex 3
       81.3848726984,-2.9183340837, 3.3;          !- Vertex 4

   ! 01, 03_liv, External/internal floor - 104.203 m2, Surface Area: 14.489m2
   BuildingSurface:Detailed,                      !- Surface
      01:03XLIV_ExtFloor_0_2_1,                   !- Surface name
      Floor, 0_5282_2017 ExtFloor U=1.2,          !- Class and Construction Name
      01:03XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       85.9476105641,-13.0198881277, 3.3,         !- Vertex 1
       80.3855211275,-13.0198881327, 3.3,         !- Vertex 2
       80.3855395168,-10.4220961451, 3.3,         !- Vertex 3
       85.94761056,-10.40776737, 3.3;             !- Vertex 4

   ! 01, 03_liv, Ceiling - 104.203 m2, Surface Area: 8.091
   BuildingSurface:Detailed,                      !- Surface
      01:03XLIV_Ceiling_1_0_0,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      01:03XLIV,                                  !- Zone Name
      Surface, 02:05XLIV_Floor_0_0_10034,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985916703,-13.0198880249, 6.6,         !- Vertex 1
       85.9476105603,-13.0198880234, 6.6,         !- Vertex 2
       85.9476105553,-7.0222294034, 6.6,          !- Vertex 3
       84.5985916853,-7.02222941, 6.6;            !- Vertex 4

   ! 01, 03_liv, Ceiling - 104.203 m2, Surface Area: 8.091 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:05XLIV_Floor_0_0_10034,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Surface, 01:03XLIV_Ceiling_1_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       85.9476105603,-13.0198880234, 6.6,         !- Vertex 1
       84.5985916703,-13.0198880249, 6.6,         !- Vertex 2
       84.5985916853,-7.02222941, 6.6,            !- Vertex 3
       85.9476105553,-7.0222294034, 6.6;          !- Vertex 4

   ! 01, 03_liv, Ceiling - 104.203 m2, Surface Area: 3.9203
   BuildingSurface:Detailed,                      !- Surface
      01:03XLIV_Ceiling_1_0_1,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      01:03XLIV,                                  !- Zone Name
      Surface, 02:05XLIV_Floor_0_0_10035,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.5855913104,-1.0422294194, 6.6,          !- Vertex 1
       84.5985917006,-1.0422294194, 6.6,          !- Vertex 2
       84.5985917104, 2.8277705906, 6.6,          !- Vertex 3
       83.5855724004, 2.8277615406, 6.6;          !- Vertex 4

   ! 01, 03_liv, Ceiling - 104.203 m2, Surface Area: 3.9203 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:05XLIV_Floor_0_0_10035,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Surface, 01:03XLIV_Ceiling_1_0_1,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985917006,-1.0422294194, 6.6,          !- Vertex 1
       83.5855913104,-1.0422294194, 6.6,          !- Vertex 2
       83.5855724004, 2.8277615406, 6.6,          !- Vertex 3
       84.5985917104, 2.8277705906, 6.6;          !- Vertex 4

   ! 01, 03_liv, Ceiling - 104.203 m2, Surface Area: 50.4627
   BuildingSurface:Detailed,                      !- Surface
      01:03XLIV_Ceiling_1_0_2,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      01:03XLIV,                                  !- Zone Name
      Surface, 02:05XLIV_Floor_0_0_10036,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855212304,-13.0198880294, 6.6,         !- Vertex 1
       84.5985916704,-13.0198880294, 6.6,         !- Vertex 2
       84.5985917006,-1.0422294194, 6.6,          !- Vertex 3
       80.3855195104,-1.0422294194, 6.6;          !- Vertex 4

   ! 01, 03_liv, Ceiling - 104.203 m2, Surface Area: 50.4627 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:05XLIV_Floor_0_0_10036,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Surface, 01:03XLIV_Ceiling_1_0_2,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985916704,-13.0198880294, 6.6,         !- Vertex 1
       80.3855212304,-13.0198880294, 6.6,         !- Vertex 2
       80.3855195104,-1.0422294194, 6.6,          !- Vertex 3
       84.5985917006,-1.0422294194, 6.6;          !- Vertex 4

   ! 01, 03_liv, Ceiling - 104.203 m2, Surface Area: 0.7802
   BuildingSurface:Detailed,                      !- Surface
      01:03XLIV_Ceiling_1_0_3,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      01:03XLIV,                                  !- Zone Name
      Surface, 02:05XLIV_Floor_0_0_10037,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.9855212339, 2.877748491, 6.6,           !- Vertex 1
       83.5855721539, 2.8777404063, 6.6,          !- Vertex 2
       83.5855706876, 3.1778249096, 6.6,          !- Vertex 3
       80.9855212375, 3.177824911, 6.6;           !- Vertex 4

   ! 01, 03_liv, Ceiling - 104.203 m2, Surface Area: 0.7802 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:05XLIV_Floor_0_0_10037,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Surface, 01:03XLIV_Ceiling_1_0_3,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.5855721539, 2.8777404063, 6.6,          !- Vertex 1
       80.9855212339, 2.877748491, 6.6,           !- Vertex 2
       80.9855212375, 3.177824911, 6.6,           !- Vertex 3
       83.5855706876, 3.1778249096, 6.6;          !- Vertex 4

   ! 01, 03_liv, Ceiling - 104.203 m2, Surface Area: 1.1427
   BuildingSurface:Detailed,                      !- Surface
      01:03XLIV_Ceiling_1_0_4,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      01:03XLIV,                                  !- Zone Name
      Surface, 02:05XLIV_Floor_0_0_10038,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.5855723982, 2.8277615463, 6.6,          !- Vertex 1
       86.8500776781, 2.8277906886, 6.6,          !- Vertex 2
       86.8499360276, 3.1778249079, 6.6,          !- Vertex 3
       83.5855706876, 3.1778249096, 6.6;          !- Vertex 4

   ! 01, 03_liv, Ceiling - 104.203 m2, Surface Area: 1.1427 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:05XLIV_Floor_0_0_10038,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Surface, 01:03XLIV_Ceiling_1_0_4,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.8500776781, 2.8277906886, 6.6,          !- Vertex 1
       83.5855723982, 2.8277615463, 6.6,          !- Vertex 2
       83.5855706876, 3.1778249096, 6.6,          !- Vertex 3
       86.8499360276, 3.1778249079, 6.6;          !- Vertex 4

   ! 01, 03_liv, Ceiling - 104.203 m2, Surface Area: 2.1574
   BuildingSurface:Detailed,                      !- Surface
      01:03XLIV_Ceiling_1_0_5,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      01:03XLIV,                                  !- Zone Name
      Surface, 02:05XLIV_Floor_0_0_10039,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.38552123, 5.02777069, 6.6,              !- Vertex 1
       80.98552123, 5.02777069, 6.6,              !- Vertex 2
       80.98552123, 8.62343245, 6.6,              !- Vertex 3
       80.38552113, 8.62343245, 6.6;              !- Vertex 4

   ! 01, 03_liv, Ceiling - 104.203 m2, Surface Area: 2.1574 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:05XLIV_Floor_0_0_10039,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Surface, 01:03XLIV_Ceiling_1_0_5,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.98552123, 5.02777069, 6.6,              !- Vertex 1
       80.38552123, 5.02777069, 6.6,              !- Vertex 2
       80.38552113, 8.62343245, 6.6,              !- Vertex 3
       80.98552123, 8.62343245, 6.6;              !- Vertex 4

   ! 01, 03_liv, Ceiling - 104.203 m2, Surface Area: 37.6489
   BuildingSurface:Detailed,                      !- Surface
      01:03XLIV_Ceiling_1_0_6,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      01:03XLIV,                                  !- Zone Name
      Surface, 02:05XLIV_Floor_0_0_10040,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.98552123, 3.17782491, 6.6,              !- Vertex 1
       87.89959086, 3.17782491, 6.6,              !- Vertex 2
       87.8987157, 8.62343245, 6.6,               !- Vertex 3
       80.98552123, 8.62343245, 6.6;              !- Vertex 4

   ! 01, 03_liv, Ceiling - 104.203 m2, Surface Area: 37.6489 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:05XLIV_Floor_0_0_10040,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Surface, 01:03XLIV_Ceiling_1_0_6,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.89959086, 3.17782491, 6.6,              !- Vertex 1
       80.98552123, 3.17782491, 6.6,              !- Vertex 2
       80.98552123, 8.62343245, 6.6,              !- Vertex 3
       87.8987157, 8.62343245, 6.6;               !- Vertex 4

   ! 01, 03_liv, Partition - 32.505 m2 (01, core), Surface Area: 32.505
   BuildingSurface:Detailed,                      !- Surface
      01:03XLIV_Partition_2_0_0,                  !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      01:03XLIV,                                  !- Zone Name
      Surface, 01:CORE_Partition_6_0_10041,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985916851,-7.0222294105, 3.3,          !- Vertex 1
       84.5985917085, 2.8277705895, 3.3,          !- Vertex 2
       84.5985917085, 2.8277705895, 6.6,          !- Vertex 3
       84.5985916851,-7.0222294105, 6.6;          !- Vertex 4

   ! 01, 03_liv, Partition - 32.505 m2 (01, core), Surface Area: 32.505 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:CORE_Partition_6_0_10041,                !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      01:CORE,                                    !- Zone Name
      Surface, 01:03XLIV_Partition_2_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985917085, 2.8277705895, 3.3,          !- Vertex 1
       84.5985916851,-7.0222294105, 3.3,          !- Vertex 2
       84.5985916851,-7.0222294105, 6.6,          !- Vertex 3
       84.5985917085, 2.8277705895, 6.6;          !- Vertex 4

   ! 01, 03_liv, Partition - 7.430 m2 (01, core), Surface Area: 7.4299
   BuildingSurface:Detailed,                      !- Surface
      01:03XLIV_Partition_3_0_0,                  !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      01:03XLIV,                                  !- Zone Name
      Surface, 01:CORE_Partition_5_0_10042,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985917039, 2.8277705906, 3.3,          !- Vertex 1
       86.8500776738, 2.8277906944, 3.3,          !- Vertex 2
       86.8500776738, 2.8277906944, 6.6,          !- Vertex 3
       84.5985917039, 2.8277705906, 6.6;          !- Vertex 4

   ! 01, 03_liv, Partition - 7.430 m2 (01, core), Surface Area: 7.4299 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:CORE_Partition_5_0_10042,                !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      01:CORE,                                    !- Zone Name
      Surface, 01:03XLIV_Partition_3_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.8500776738, 2.8277906944, 3.3,          !- Vertex 1
       84.5985917039, 2.8277705906, 3.3,          !- Vertex 2
       84.5985917039, 2.8277705906, 6.6,          !- Vertex 3
       86.8500776738, 2.8277906944, 6.6;          !- Vertex 4

   ! 01, 03_liv, Partition - 1.155 m2 (01, core), Surface Area: 1.1551
   BuildingSurface:Detailed,                      !- Surface
      01:03XLIV_Partition_4_0_0,                  !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      01:03XLIV,                                  !- Zone Name
      Surface, 01:CORE_Partition_4_0_10043,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.8500776763, 2.8277906897, 3.3,          !- Vertex 1
       86.8499360281, 3.1778249111, 3.3,          !- Vertex 2
       86.8499360281, 3.1778249111, 6.6,          !- Vertex 3
       86.8500776763, 2.8277906897, 6.6;          !- Vertex 4

   ! 01, 03_liv, Partition - 1.155 m2 (01, core), Surface Area: 1.1551 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:CORE_Partition_4_0_10043,                !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      01:CORE,                                    !- Zone Name
      Surface, 01:03XLIV_Partition_4_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.8499360281, 3.1778249111, 3.3,          !- Vertex 1
       86.8500776763, 2.8277906897, 3.3,          !- Vertex 2
       86.8500776763, 2.8277906897, 6.6,          !- Vertex 3
       86.8499360281, 3.1778249111, 6.6;          !- Vertex 4

   ! 01, 03_liv, Partition - 3.464 m2 (01, core), Surface Area: 3.4639
   BuildingSurface:Detailed,                      !- Surface
      01:03XLIV_Partition_5_0_0,                  !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      01:03XLIV,                                  !- Zone Name
      Surface, 01:CORE_Partition_3_0_10044,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.84993603, 3.1778249077, 3.3,            !- Vertex 1
       87.89959086, 3.1778249077, 3.3,            !- Vertex 2
       87.89959086, 3.1778249077, 6.6,            !- Vertex 3
       86.84993603, 3.1778249077, 6.6;            !- Vertex 4

   ! 01, 03_liv, Partition - 3.464 m2 (01, core), Surface Area: 3.4639 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:CORE_Partition_3_0_10044,                !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      01:CORE,                                    !- Zone Name
      Surface, 01:03XLIV_Partition_5_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.89959086, 3.1778249077, 3.3,            !- Vertex 1
       86.84993603, 3.1778249077, 3.3,            !- Vertex 2
       86.84993603, 3.1778249077, 6.6,            !- Vertex 3
       87.89959086, 3.1778249077, 6.6;            !- Vertex 4

   ! 01, 03_liv, Partition - 17.971 m2 (01, 02_liv), Surface Area: 17.9705
   BuildingSurface:Detailed,                      !- Surface
      01:03XLIV_Partition_6_0_0,                  !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      01:03XLIV,                                  !- Zone Name
      Surface, 01:02XLIV_Partition_10_0_10045,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8995908645, 3.1778249086, 3.3,          !- Vertex 1
       87.8987156994, 8.6234325482, 3.3,          !- Vertex 2
       87.8987156994, 8.6234325482, 6.6,          !- Vertex 3
       87.8995908645, 3.1778249086, 6.6;          !- Vertex 4

   ! 01, 03_liv, Partition - 17.971 m2 (01, 02_liv), Surface Area: 17.9705 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:02XLIV_Partition_10_0_10045,             !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      01:02XLIV,                                  !- Zone Name
      Surface, 01:03XLIV_Partition_6_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8987156994, 8.6234325482, 3.3,          !- Vertex 1
       87.8995908645, 3.1778249086, 3.3,          !- Vertex 2
       87.8995908645, 3.1778249086, 6.6,          !- Vertex 3
       87.8987156994, 8.6234325482, 6.6;          !- Vertex 4

   ! 01, 03_liv, Wall - 24.794 m2 - 0.0°, Surface Area: 24.794m2
   BuildingSurface:Detailed,                      !- Surface
      01:03XLIV_Wall_7_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      01:03XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       87.8987156994, 8.6234325471, 3.3,          !- Vertex 1
       80.3855211316, 8.6234325471, 3.3,          !- Vertex 2
       80.3855211316, 8.6234325471, 6.6,          !- Vertex 3
       87.8987156994, 8.6234325471, 6.6;          !- Vertex 4

      ! Window, 2.057m2
      FenestrationSurface:Detailed, 01:03XLIV_Wall_7_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         01:03XLIV_Wall_7_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          84.34816583, 8.6234325471, 3.352,       !- Vertex 1
          83.45216583, 8.6234325471, 3.352,       !- Vertex 2
          83.45216583, 8.6234325471, 5.648,       !- Vertex 3
          84.34816583, 8.6234325471, 5.648;       !- Vertex 4

      ! Window, 3.205m2
      FenestrationSurface:Detailed, 01:03XLIV_Wall_7_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         01:03XLIV_Wall_7_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          86.29690443, 8.6234325471, 3.352,       !- Vertex 1
          84.90090443, 8.6234325471, 3.352,       !- Vertex 2
          84.90090443, 8.6234325471, 5.648,       !- Vertex 3
          86.29690443, 8.6234325471, 5.648;       !- Vertex 4

   ! 01, 03_liv, Wall - 11.866 m2 - 270.0°, Surface Area: 11.866m2
   BuildingSurface:Detailed,                      !- Surface
      01:03XLIV_Wall_8_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      01:03XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855211316, 8.6234325471, 3.3,          !- Vertex 1
       80.3855211316, 5.02777059, 3.3,            !- Vertex 2
       80.3855211316, 5.02777059, 6.6,            !- Vertex 3
       80.3855211316, 8.6234325471, 6.6;          !- Vertex 4

      ! Window, 2.125m2
      FenestrationSurface:Detailed, 01:03XLIV_Wall_8_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         01:03XLIV_Wall_8_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.3855211316, 7.91634937, 4.3531402,   !- Vertex 1
          80.3855211316, 6.21634937, 4.3531402,   !- Vertex 2
          80.3855211316, 6.21634937, 5.6031402,   !- Vertex 3
          80.3855211316, 7.91634937, 5.6031402;   !- Vertex 4

   ! 01, 03_liv, Wall - 1.980 m2 - 180.0°, Surface Area: 1.980m2
   BuildingSurface:Detailed,                      !- Surface
      01:03XLIV_Wall_9_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      01:03XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855211316, 5.02777059, 3.3,            !- Vertex 1
       80.9855211316, 5.02777059, 3.3,            !- Vertex 2
       80.9855211316, 5.02777059, 6.6,            !- Vertex 3
       80.3855211316, 5.02777059, 6.6;            !- Vertex 4

   ! 01, 03_liv, Wall - 7.095 m2 - 270.0°, Surface Area: 7.095m2
   BuildingSurface:Detailed,                      !- Surface
      01:03XLIV_Wall_10_0_0,                      !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      01:03XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.9855211316, 5.02777059, 3.3,            !- Vertex 1
       80.9855211316, 2.877748492, 3.3,           !- Vertex 2
       80.9855211316, 2.877748492, 6.6,           !- Vertex 3
       80.9855211316, 5.02777059, 6.6;            !- Vertex 4

      ! Window, 0.810m2
      FenestrationSurface:Detailed, 01:03XLIV_Wall_10_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         01:03XLIV_Wall_10_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.9855211316, 4.49467483, 4.52397978,  !- Vertex 1
          80.9855211316, 3.59467483, 4.52397978,  !- Vertex 2
          80.9855211316, 3.59467483, 5.42397978,  !- Vertex 3
          80.9855211316, 4.49467483, 5.42397978;  !- Vertex 4

   ! 01, 03_liv, Partition - 8.580 m2 (01, 03_mmd), Surface Area: 8.5802
   BuildingSurface:Detailed,                      !- Surface
      01:03XLIV_Partition_11_0_0,                 !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      01:03XLIV,                                  !- Zone Name
      Surface, 01:03XMMD_Partition_3_0_10046,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.9855211302, 2.877748492, 3.3,           !- Vertex 1
       83.5855721502, 2.8777404058, 3.3,          !- Vertex 2
       83.5855721502, 2.8777404058, 6.6,          !- Vertex 3
       80.9855211302, 2.877748492, 6.6;           !- Vertex 4

   ! 01, 03_liv, Partition - 8.580 m2 (01, 03_mmd), Surface Area: 8.5802 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:03XMMD_Partition_3_0_10046,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      01:03XMMD,                                  !- Zone Name
      Surface, 01:03XLIV_Partition_11_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.5855721502, 2.8777404058, 3.3,          !- Vertex 1
       80.9855211302, 2.877748492, 3.3,           !- Vertex 2
       80.9855211302, 2.877748492, 6.6,           !- Vertex 3
       83.5855721502, 2.8777404058, 6.6;          !- Vertex 4

   ! 01, 03_liv, Partition - 12.936 m2 (01, 03_mmd), Surface Area: 12.9359
   BuildingSurface:Detailed,                      !- Surface
      01:03XLIV_Partition_12_0_0,                 !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      01:03XLIV,                                  !- Zone Name
      Surface, 01:03XMMD_Partition_2_0_10047,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.5855721465, 2.8777404106, 3.3,          !- Vertex 1
       83.585591315,-1.0422294093, 3.3,           !- Vertex 2
       83.585591315,-1.0422294093, 6.6,           !- Vertex 3
       83.5855721465, 2.8777404106, 6.6;          !- Vertex 4

   ! 01, 03_liv, Partition - 12.936 m2 (01, 03_mmd), Surface Area: 12.9359 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:03XMMD_Partition_2_0_10047,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      01:03XMMD,                                  !- Zone Name
      Surface, 01:03XLIV_Partition_12_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.585591315,-1.0422294093, 3.3,           !- Vertex 1
       83.5855721465, 2.8777404106, 3.3,          !- Vertex 2
       83.5855721465, 2.8777404106, 6.6,          !- Vertex 3
       83.585591315,-1.0422294093, 6.6;           !- Vertex 4

   ! 01, 03_liv, Partition - 10.560 m2 (01, 03_mmd), Surface Area: 10.5602
   BuildingSurface:Detailed,                      !- Surface
      01:03XLIV_Partition_13_0_0,                 !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      01:03XLIV,                                  !- Zone Name
      Surface, 01:03XMMD_Partition_6_0_10048,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.5855913199,-1.0422294097, 3.3,          !- Vertex 1
       80.3855194099,-1.0422294094, 3.3,          !- Vertex 2
       80.3855194099,-1.0422294094, 6.6,          !- Vertex 3
       83.5855913199,-1.0422294097, 6.6;          !- Vertex 4

   ! 01, 03_liv, Partition - 10.560 m2 (01, 03_mmd), Surface Area: 10.5602 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:03XMMD_Partition_6_0_10048,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      01:03XMMD,                                  !- Zone Name
      Surface, 01:03XLIV_Partition_13_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855194099,-1.0422294094, 3.3,          !- Vertex 1
       83.5855913199,-1.0422294097, 3.3,          !- Vertex 2
       83.5855913199,-1.0422294097, 6.6,          !- Vertex 3
       80.3855194099,-1.0422294094, 6.6;          !- Vertex 4

   ! 01, 03_liv, Wall - 39.526 m2 - 270.0°, Surface Area: 39.526m2
   BuildingSurface:Detailed,                      !- Surface
      01:03XLIV_Wall_14_0_0,                      !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      01:03XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.385519409,-1.0422294094, 3.3,           !- Vertex 1
       80.3855211316,-13.0198881296, 3.3,         !- Vertex 2
       80.3855211316,-13.0198881296, 6.6,         !- Vertex 3
       80.385519409,-1.0422294094, 6.6;           !- Vertex 4

      ! Window, 1.828m2
      FenestrationSurface:Detailed, 01:03XLIV_Wall_14_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         01:03XLIV_Wall_14_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.3855197037,-3.0917305791, 3.352,     !- Vertex 1
          80.3855198182,-3.8877305791, 3.352,     !- Vertex 2
          80.3855198182,-3.8877305791, 5.648,     !- Vertex 3
          80.3855197037,-3.0917305791, 5.648;     !- Vertex 4

      ! Window, 1.000m2
      FenestrationSurface:Detailed, 01:03XLIV_Wall_14_0_0_1_0_1_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         01:03XLIV_Wall_14_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.3855201533,-6.2176058491, 4.35090167,!- Vertex 1
          80.3855202683,-7.0176058491, 4.35090167,!- Vertex 2
          80.3855202683,-7.0176058491, 5.60090167,!- Vertex 3
          80.3855201533,-6.2176058491, 5.60090167;!- Vertex 4

      ! Window, 5.501m2
      FenestrationSurface:Detailed, 01:03XLIV_Wall_14_0_0_2_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+12+6 - 1002,                           !- Construction Name
         01:03XLIV_Wall_14_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.3855206937,-9.9755297191, 3.352,     !- Vertex 1
          80.3855210383,-12.3715297191, 3.352,    !- Vertex 2
          80.3855210383,-12.3715297191, 5.648,    !- Vertex 3
          80.3855206937,-9.9755297191, 5.648;     !- Vertex 4

   ! 01, 03_liv, Wall - 18.355 m2 - 180.0°, Surface Area: 18.355m2
   BuildingSurface:Detailed,                      !- Surface
      01:03XLIV_Wall_15_0_0,                      !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      01:03XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855211316,-13.0198881296, 3.3,         !- Vertex 1
       85.9476105596,-13.0198881295, 3.3,         !- Vertex 2
       85.9476105596,-13.0198881295, 6.6,         !- Vertex 3
       80.3855211316,-13.0198881296, 6.6;         !- Vertex 4

      ! Window, 12.391m2
      FenestrationSurface:Detailed, 01:03XLIV_Wall_15_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+12+6 - 1002,                           !- Construction Name
         01:03XLIV_Wall_15_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.8017530002,-13.0198881296, 3.352,    !- Vertex 1
          85.3977530002,-13.0198881295, 3.352,    !- Vertex 2
          85.3977530002,-13.0198881295, 6.048,    !- Vertex 3
          80.8017530002,-13.0198881296, 6.048;    !- Vertex 4

   ! 01, 03_liv, Partition - 19.792 m2 (01, 02_liv), Surface Area: 19.7923
   BuildingSurface:Detailed,                      !- Surface
      01:03XLIV_Partition_16_0_0,                 !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      01:03XLIV,                                  !- Zone Name
      Surface, 01:02XLIV_Partition_13_0_10049,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       85.9476105596,-13.01988813, 3.3,           !- Vertex 1
       85.9476105596,-7.02222941, 3.3,            !- Vertex 2
       85.9476105596,-7.02222941, 6.6,            !- Vertex 3
       85.9476105596,-13.01988813, 6.6;           !- Vertex 4

   ! 01, 03_liv, Partition - 19.792 m2 (01, 02_liv), Surface Area: 19.7923 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:02XLIV_Partition_13_0_10049,             !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      01:02XLIV,                                  !- Zone Name
      Surface, 01:03XLIV_Partition_16_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       85.9476105596,-7.02222941, 3.3,            !- Vertex 1
       85.9476105596,-13.01988813, 3.3,           !- Vertex 2
       85.9476105596,-13.01988813, 6.6,           !- Vertex 3
       85.9476105596,-7.02222941, 6.6;            !- Vertex 4

   ! 01, 03_liv, Partition - 4.452 m2 (01, core), Surface Area: 4.4518
   BuildingSurface:Detailed,                      !- Surface
      01:03XLIV_Partition_17_0_0,                 !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      01:03XLIV,                                  !- Zone Name
      Surface, 01:CORE_Partition_7_0_10050,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       85.9476105565,-7.0222294086, 3.3,          !- Vertex 1
       84.5985916865,-7.0222294079, 3.3,          !- Vertex 2
       84.5985916865,-7.0222294079, 6.6,          !- Vertex 3
       85.9476105565,-7.0222294086, 6.6;          !- Vertex 4

   ! 01, 03_liv, Partition - 4.452 m2 (01, core), Surface Area: 4.4518 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:CORE_Partition_7_0_10050,                !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      01:CORE,                                    !- Zone Name
      Surface, 01:03XLIV_Partition_17_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985916865,-7.0222294079, 3.3,          !- Vertex 1
       85.9476105565,-7.0222294086, 3.3,          !- Vertex 2
       85.9476105565,-7.0222294086, 6.6,          !- Vertex 3
       84.5985916865,-7.0222294079, 6.6;          !- Vertex 4


! 01 - core
Zone, 01:CORE,                                    !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    96.9548,                                      !- Zone volume
    32.8772,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 01:CORE Infiltration,  !- Name
      01:CORE,                                    !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .026932,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 01, core, Ceiling - 32.877 m2, Surface Area: 0.3674
   BuildingSurface:Detailed,                      !- Surface
      01:CORE_Ceiling_1_0_0,                      !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      01:CORE,                                    !- Zone Name
      Surface, 02:CORE_Floor_0_0_10051,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.8500776799, 2.82779069, 6.6,            !- Vertex 1
       87.8995565672, 2.8278000592, 6.6,          !- Vertex 2
       87.899590855, 3.1778249095, 6.6,           !- Vertex 3
       86.849936025, 3.1778249087, 6.6;           !- Vertex 4

   ! 01, core, Ceiling - 32.877 m2, Surface Area: 0.3674 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:CORE_Floor_0_0_10051,                    !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      02:CORE,                                    !- Zone Name
      Surface, 01:CORE_Ceiling_1_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8995565672, 2.8278000592, 6.6,          !- Vertex 1
       86.8500776799, 2.82779069, 6.6,            !- Vertex 2
       86.849936025, 3.1778249087, 6.6,           !- Vertex 3
       87.899590855, 3.1778249095, 6.6;           !- Vertex 4

   ! 01, core, Ceiling - 32.877 m2, Surface Area: 32.5098
   BuildingSurface:Detailed,                      !- Surface
      01:CORE_Ceiling_1_0_1,                      !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      01:CORE,                                    !- Zone Name
      Surface, 02:CORE_Floor_0_0_10052,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985916853,-7.0222294104, 6.6,          !- Vertex 1
       87.8985916754,-7.0222294098, 6.6,          !- Vertex 2
       87.8995565672, 2.8278000592, 6.6,          !- Vertex 3
       84.59859171, 2.82777059, 6.6;              !- Vertex 4

   ! 01, core, Ceiling - 32.877 m2, Surface Area: 32.5098 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:CORE_Floor_0_0_10052,                    !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      02:CORE,                                    !- Zone Name
      Surface, 01:CORE_Ceiling_1_0_1,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8985916754,-7.0222294098, 6.6,          !- Vertex 1
       84.5985916853,-7.0222294104, 6.6,          !- Vertex 2
       84.59859171, 2.82777059, 6.6,              !- Vertex 3
       87.8995565672, 2.8278000592, 6.6;          !- Vertex 4

   ! 01, core, Partition - 33.660 m2 (01, 02_liv), Surface Area: 33.6602
   BuildingSurface:Detailed,                      !- Surface
      01:CORE_Partition_2_0_0,                    !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      01:CORE,                                    !- Zone Name
      Surface, 01:02XLIV_Partition_11_0_10053,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8985916839,-7.0222294057, 3.3,          !- Vertex 1
       87.8995908645, 3.1778249054, 3.3,          !- Vertex 2
       87.8995908645, 3.1778249054, 6.6,          !- Vertex 3
       87.8985916839,-7.0222294057, 6.6;          !- Vertex 4

   ! 01, core, Partition - 33.660 m2 (01, 02_liv), Surface Area: 33.6602 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:02XLIV_Partition_11_0_10053,             !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      01:02XLIV,                                  !- Zone Name
      Surface, 01:CORE_Partition_2_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8995908645, 3.1778249054, 3.3,          !- Vertex 1
       87.8985916839,-7.0222294057, 3.3,          !- Vertex 2
       87.8985916839,-7.0222294057, 6.6,          !- Vertex 3
       87.8995908645, 3.1778249054, 6.6;          !- Vertex 4

   ! 01, core, Partition - 6.438 m2 (01, 02_liv), Surface Area: 6.4382
   BuildingSurface:Detailed,                      !- Surface
      01:CORE_Partition_8_0_0,                    !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      01:CORE,                                    !- Zone Name
      Surface, 01:02XLIV_Partition_12_0_10054,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       85.9476105565,-7.0222294086, 3.3,          !- Vertex 1
       87.8985916865,-7.0222294095, 3.3,          !- Vertex 2
       87.8985916865,-7.0222294095, 6.6,          !- Vertex 3
       85.9476105565,-7.0222294086, 6.6;          !- Vertex 4

   ! 01, core, Partition - 6.438 m2 (01, 02_liv), Surface Area: 6.4382 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:02XLIV_Partition_12_0_10054,             !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      01:02XLIV,                                  !- Zone Name
      Surface, 01:CORE_Partition_8_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8985916865,-7.0222294095, 3.3,          !- Vertex 1
       85.9476105565,-7.0222294086, 3.3,          !- Vertex 2
       85.9476105565,-7.0222294086, 6.6,          !- Vertex 3
       87.8985916865,-7.0222294095, 6.6;          !- Vertex 4


! 01 - 02_liv
Zone, 01:02XLIV,                                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    270.2794,                                     !- Zone volume
    89.0008,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 01:02XLIV,                      !- Name
      01:02XLIV,                                  !- Zone Name
      0_Schedule  Occupancy - Residential,        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 16016,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 16016,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 16016,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 16016,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 01:02XLIV General lighting,            !- Name
      01:02XLIV,                                  !- Zone Name
      0_Schedule Lighting -  Residential,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#01:02XLIV#GeneralLights; !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 01:02XLIV Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      01:02XLIV,                                  !- Zone Name
      0_Schedule  Non Fixed Equipment - Residential,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 01:02XLIV Equipment gain,      !- Name
      Electricity,                                !- Fuel Type
      01:02XLIV,                                  !- Zone Name
      On 24/7,                                    !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 01:02XLIV Infiltration,  !- Name
      01:02XLIV,                                  !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .075078,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, 01:02XLIV Nat Vent,  !- Name
      01:02XLIV,                                  !- Zone Name
      0_Schedule Natural ventilation - Residential 2023 A/B,  !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .150155,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      2,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      16,                                         !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      23,                                         !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! 01, 02_liv, External/internal floor - 89.001 m2, Surface Area: 6.541m2
   BuildingSurface:Detailed,                      !- Surface
      01:02XLIV_ExtFloor_0_3_0,                   !- Surface name
      Floor, 0_5282_2017 ExtFloor U=1.2,          !- Class and Construction Name
      01:02XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       88.44864468,-13.01988813, 3.3,             !- Vertex 1
       85.94761056,-13.01988813, 3.3,             !- Vertex 2
       85.94761056,-10.40776737, 3.3,             !- Vertex 3
       88.44864468,-10.40132431, 3.3;             !- Vertex 4

   ! 01, 02_liv, External/internal floor - 89.001 m2, Surface Area: 17.155m2
   BuildingSurface:Detailed,                      !- Surface
      01:02XLIV_ExtFloor_0_3_1,                   !- Surface name
      Floor, 0_5282_2017 ExtFloor U=1.2,          !- Class and Construction Name
      01:02XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       91.50821168,-13.01988813, 3.3,             !- Vertex 1
       88.44864468,-13.01988813, 3.3,             !- Vertex 2
       88.44864468,-7.41952119, 3.3,              !- Vertex 3
       91.50821168,-7.4059786, 3.3;               !- Vertex 4

   ! 01, 02_liv, External/internal floor - 89.001 m2, Surface Area: 4.707m2
   BuildingSurface:Detailed,                      !- Surface
      01:02XLIV_ExtFloor_0_3_2,                   !- Surface name
      Floor, 0_5282_2017 ExtFloor U=1.2,          !- Class and Construction Name
      01:02XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.10821342,-13.01988813, 3.3,             !- Vertex 1
       91.50821168,-13.01988813, 3.3,             !- Vertex 2
       91.50821168,-5.17495465, 3.3,              !- Vertex 3
       92.10821342,-5.17520322, 3.3;              !- Vertex 4

   ! 01, 02_liv, Ceiling/roof - 89.001 m2, Surface Area: 0.0504
   BuildingSurface:Detailed,                      !- Surface
      01:02XLIV_Ceiling_1_0_0,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      01:02XLIV,                                  !- Zone Name
      Surface, 02:05XLIV_Floor_0_0_10055,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8995565817, 2.8278161042, 6.6,          !- Vertex 1
       88.9085694716, 2.8278355001, 6.6,          !- Vertex 2
       88.9085692601, 2.8777537401, 6.6,          !- Vertex 3
       87.8995493375, 2.8777456241, 6.6;          !- Vertex 4

   ! 01, 02_liv, Ceiling/roof - 89.001 m2, Surface Area: 0.0504 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:05XLIV_Floor_0_0_10055,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Surface, 01:02XLIV_Ceiling_1_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9085694716, 2.8278355001, 6.6,          !- Vertex 1
       87.8995565817, 2.8278161042, 6.6,          !- Vertex 2
       87.8995493375, 2.8777456241, 6.6,          !- Vertex 3
       88.9085692601, 2.8777537401, 6.6;          !- Vertex 4

   ! 01, 02_liv, Ceiling/roof - 89.001 m2, Surface Area: 7.5786
   BuildingSurface:Detailed,                      !- Surface
      01:02XLIV_Ceiling_1_0_1,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      01:02XLIV,                                  !- Zone Name
      Surface, 02:05XLIV_Floor_0_0_10056,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8995493375, 2.8777456241, 6.6,          !- Vertex 1
       91.50821342, 2.87777465, 6.6,              !- Vertex 2
       91.5082134189, 4.9777705901, 6.6,          !- Vertex 3
       87.8992446488, 4.9777705917, 6.6;          !- Vertex 4

   ! 01, 02_liv, Ceiling/roof - 89.001 m2, Surface Area: 7.5786 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:05XLIV_Floor_0_0_10056,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Surface, 01:02XLIV_Ceiling_1_0_1,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       91.50821342, 2.87777465, 6.6,              !- Vertex 1
       87.8995493375, 2.8777456241, 6.6,          !- Vertex 2
       87.8992446488, 4.9777705917, 6.6,          !- Vertex 3
       91.5082134189, 4.9777705901, 6.6;          !- Vertex 4

   ! 01, 02_liv, Ceiling/roof - 89.001 m2, Surface Area: 15.3454
   BuildingSurface:Detailed,                      !- Surface
      01:02XLIV_Ceiling_1_0_2,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      01:02XLIV,                                  !- Zone Name
      Surface, 02:05XLIV_Floor_0_0_10057,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8992446453, 4.97777059, 6.6,            !- Vertex 1
       92.10821332, 4.97777059, 6.6,              !- Vertex 2
       92.10821332, 8.62343245, 6.6,              !- Vertex 3
       87.8987157, 8.62343245, 6.6;               !- Vertex 4

   ! 01, 02_liv, Ceiling/roof - 89.001 m2, Surface Area: 15.3454 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:05XLIV_Floor_0_0_10057,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Surface, 01:02XLIV_Ceiling_1_0_2,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       92.10821332, 4.97777059, 6.6,              !- Vertex 1
       87.8992446453, 4.97777059, 6.6,            !- Vertex 2
       87.8987157, 8.62343245, 6.6,               !- Vertex 3
       92.10821332, 8.62343245, 6.6;              !- Vertex 4

   ! 01, 02_liv, Ceiling/roof - 89.001 m2, Surface Area: 1.7948
   BuildingSurface:Detailed,                      !- Surface
      01:02XLIV_Ceiling_1_0_3,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      01:02XLIV,                                  !- Zone Name
      Surface, 02:05XLIV_Floor_0_0_10058,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       85.94761056,-13.01988803, 6.6,             !- Vertex 1
       86.24686728,-13.01988803, 6.6,             !- Vertex 2
       86.24686728,-7.02222941, 6.6,              !- Vertex 3
       85.94761056,-7.02222941, 6.6;              !- Vertex 4

   ! 01, 02_liv, Ceiling/roof - 89.001 m2, Surface Area: 1.7948 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:05XLIV_Floor_0_0_10058,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Surface, 01:02XLIV_Ceiling_1_0_3,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.24686728,-13.01988803, 6.6,             !- Vertex 1
       85.94761056,-13.01988803, 6.6,             !- Vertex 2
       85.94761056,-7.02222941, 6.6,              !- Vertex 3
       86.24686728,-7.02222941, 6.6;              !- Vertex 4

   ! 01, 02_liv, Ceiling/roof - 89.001 m2, Surface Area: 5.9446
   BuildingSurface:Detailed,                      !- Surface
      01:02XLIV_Ceiling_1_1_0,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      01:02XLIV,                                  !- Zone Name
      Surface, 02:04XLIV_Floor_0_0_10059,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       91.5082157151,-13.0198880258, 6.6,         !- Vertex 1
       92.1082133251,-13.0198880255, 6.6,         !- Vertex 2
       92.1082134209,-3.1122190755, 6.6,          !- Vertex 3
       91.5082157109,-3.1122190758, 6.6;          !- Vertex 4

   ! 01, 02_liv, Ceiling/roof - 89.001 m2, Surface Area: 5.9446 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:04XLIV_Floor_0_0_10059,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      02:04XLIV,                                  !- Zone Name
      Surface, 01:02XLIV_Ceiling_1_1_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082133251,-13.0198880255, 6.6,         !- Vertex 1
       91.5082157151,-13.0198880258, 6.6,         !- Vertex 2
       91.5082157109,-3.1122190758, 6.6,          !- Vertex 3
       92.1082134209,-3.1122190755, 6.6;          !- Vertex 4

   ! 01, 02_liv, Ceiling/roof - 89.001 m2, Surface Area: 31.1372
   BuildingSurface:Detailed,                      !- Surface
      01:02XLIV_Ceiling_1_1_1,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      01:02XLIV,                                  !- Zone Name
      Surface, 02:04XLIV_Floor_0_0_10060,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9086373151,-13.0198880268, 6.6,         !- Vertex 1
       91.5082157151,-13.0198880258, 6.6,         !- Vertex 2
       91.5082157101,-1.0422340258, 6.6,          !- Vertex 3
       88.9085860401,-1.0422205368, 6.6;          !- Vertex 4

   ! 01, 02_liv, Ceiling/roof - 89.001 m2, Surface Area: 31.1372 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:04XLIV_Floor_0_0_10060,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      02:04XLIV,                                  !- Zone Name
      Surface, 01:02XLIV_Ceiling_1_1_1,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       91.5082157151,-13.0198880258, 6.6,         !- Vertex 1
       88.9086373151,-13.0198880268, 6.6,         !- Vertex 2
       88.9085860401,-1.0422205368, 6.6,          !- Vertex 3
       91.5082157101,-1.0422340258, 6.6;          !- Vertex 4

   ! 01, 02_liv, Ceiling/roof - 89.001 m2, Surface Area: 7.0375
   BuildingSurface:Detailed,                      !- Surface
      01:02XLIV_Ceiling_1_1_2,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      01:02XLIV,                                  !- Zone Name
      Surface, 02:04XLIV_Floor_0_0_10061,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8985916782,-7.0222294078, 6.6,          !- Vertex 1
       88.9086116347,-7.0222294078, 6.6,          !- Vertex 2
       88.9085817982,-.0520392078, 6.6,           !- Vertex 3
       87.8992744682,-.0520665878, 6.6;           !- Vertex 4

   ! 01, 02_liv, Ceiling/roof - 89.001 m2, Surface Area: 7.0375 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:04XLIV_Floor_0_0_10061,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      02:04XLIV,                                  !- Zone Name
      Surface, 01:02XLIV_Ceiling_1_1_2,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9086116347,-7.0222294078, 6.6,          !- Vertex 1
       87.8985916782,-7.0222294078, 6.6,          !- Vertex 2
       87.8992744682,-.0520665878, 6.6,           !- Vertex 3
       88.9085817982,-.0520392078, 6.6;           !- Vertex 4

   ! 01, 02_liv, Ceiling/roof - 89.001 m2, Surface Area: 15.9643
   BuildingSurface:Detailed,                      !- Surface
      01:02XLIV_Ceiling_1_1_3,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      01:02XLIV,                                  !- Zone Name
      Surface, 02:04XLIV_Floor_0_0_10062,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.2468672782,-13.0198880278, 6.6,         !- Vertex 1
       88.9086373082,-13.0198880278, 6.6,         !- Vertex 2
       88.9086116347,-7.0222294078, 6.6,          !- Vertex 3
       86.2468672782,-7.0222294078, 6.6;          !- Vertex 4

   ! 01, 02_liv, Ceiling/roof - 89.001 m2, Surface Area: 15.9643 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:04XLIV_Floor_0_0_10062,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      02:04XLIV,                                  !- Zone Name
      Surface, 01:02XLIV_Ceiling_1_1_3,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9086373082,-13.0198880278, 6.6,         !- Vertex 1
       86.2468672782,-13.0198880278, 6.6,         !- Vertex 2
       86.2468672782,-7.0222294078, 6.6,          !- Vertex 3
       88.9086116347,-7.0222294078, 6.6;          !- Vertex 4

   ! 01, 02_liv, Ceiling/roof - 89.001 m2, Surface Area: 2.9063
   BuildingSurface:Detailed,                      !- Surface
      01:02XLIV_Ceiling_1_2_0,                    !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      01:02XLIV,                                  !- Zone Name
      Surface, 02:04XMMD_Floor_0_0_10063,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.89927447,-.05206658, 6.6,               !- Vertex 1
       88.9085818014,-.0520392039, 6.6,           !- Vertex 2
       88.9085694737, 2.8278354979, 6.6,          !- Vertex 3
       87.89955658, 2.8278161, 6.6;               !- Vertex 4

   ! 01, 02_liv, Ceiling/roof - 89.001 m2, Surface Area: 2.9063 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:04XMMD_Floor_0_0_10063,                  !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      02:04XMMD,                                  !- Zone Name
      Surface, 01:02XLIV_Ceiling_1_2_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9085818014,-.0520392039, 6.6,           !- Vertex 1
       87.89927447,-.05206658, 6.6,               !- Vertex 2
       87.89955658, 2.8278161, 6.6,               !- Vertex 3
       88.9085694737, 2.8278354979, 6.6;          !- Vertex 4

   ! 01, 02_liv, Ceiling/roof - 89.001 m2, Surface Area: 1.242m2
   BuildingSurface:Detailed,                      !- Surface
      01:02XLIV_Roof_1_3_0,                       !- Surface name
      Roof, 0_Roof U=0.81,                        !- Class and Construction Name
      01:02XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       91.50821571,-3.11221908, 6.6,              !- Vertex 1
       92.10821342,-3.11221908, 6.6,              !- Vertex 2
       92.10821342,-1.04222053, 6.6,              !- Vertex 3
       91.50821571,-1.04223403, 6.6;              !- Vertex 4

   ! 01, 02_liv, Wall - 39.526 m2 - 90.0°, Surface Area: 39.526m2
   BuildingSurface:Detailed,                      !- Surface
      01:02XLIV_Wall_2_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      01:02XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082134198,-13.0198881294, 3.3,         !- Vertex 1
       92.1082134198,-1.0422205271, 3.3,          !- Vertex 2
       92.1082134198,-1.0422205271, 6.6,          !- Vertex 3
       92.1082134198,-13.0198881294, 6.6;         !- Vertex 4

      ! Window, 1.000m2
      FenestrationSurface:Detailed, 01:02XLIV_Wall_2_0_0_0_0_3_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         01:02XLIV_Wall_2_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.1082134198,-3.01500182, 4.35090167,  !- Vertex 1
          92.1082134198,-2.21500182, 4.35090167,  !- Vertex 2
          92.1082134198,-2.21500182, 5.60090167,  !- Vertex 3
          92.1082134198,-3.01500182, 5.60090167;  !- Vertex 4

      ! Window, 1.828m2
      FenestrationSurface:Detailed, 01:02XLIV_Wall_2_0_0_1_0_2_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         01:02XLIV_Wall_2_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.1082134198,-4.68024505, 3.352,       !- Vertex 1
          92.1082134198,-3.88424505, 3.352,       !- Vertex 2
          92.1082134198,-3.88424505, 5.648,       !- Vertex 3
          92.1082134198,-4.68024505, 5.648;       !- Vertex 4

      ! Window, 1.000m2
      FenestrationSurface:Detailed, 01:02XLIV_Wall_2_0_0_2_0_1_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         01:02XLIV_Wall_2_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.1082134198,-8.162668, 4.35090167,    !- Vertex 1
          92.1082134198,-7.362668, 4.35090167,    !- Vertex 2
          92.1082134198,-7.362668, 5.60090167,    !- Vertex 3
          92.1082134198,-8.162668, 5.60090167;    !- Vertex 4

      ! Window, 4.583m2
      FenestrationSurface:Detailed, 01:02XLIV_Wall_2_0_0_3_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+12+6 - 1002,                           !- Construction Name
         01:02XLIV_Wall_2_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.1082134198,-12.31788672, 3.352,      !- Vertex 1
          92.1082134198,-10.32188672, 3.352,      !- Vertex 2
          92.1082134198,-10.32188672, 5.648,      !- Vertex 3
          92.1082134198,-12.31788672, 5.648;      !- Vertex 4

   ! 01, 02_liv, Partition - 10.559 m2 (01, 02_mmd), Surface Area: 10.5588
   BuildingSurface:Detailed,                      !- Surface
      01:02XLIV_Partition_3_0_0,                  !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      01:02XLIV,                                  !- Zone Name
      Surface, 01:02XMMD_Partition_6_0_10064,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       92.10821342,-1.0422205271, 3.3,            !- Vertex 1
       88.90858604,-1.0422205271, 3.3,            !- Vertex 2
       88.90858604,-1.0422205271, 6.6,            !- Vertex 3
       92.10821342,-1.0422205271, 6.6;            !- Vertex 4

   ! 01, 02_liv, Partition - 10.559 m2 (01, 02_mmd), Surface Area: 10.5588 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:02XMMD_Partition_6_0_10064,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      01:02XMMD,                                  !- Zone Name
      Surface, 01:02XLIV_Partition_3_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.90858604,-1.0422205271, 3.3,            !- Vertex 1
       92.10821342,-1.0422205271, 3.3,            !- Vertex 2
       92.10821342,-1.0422205271, 6.6,            !- Vertex 3
       88.90858604,-1.0422205271, 6.6;            !- Vertex 4

   ! 01, 02_liv, Partition - 12.936 m2 (01, 02_mmd), Surface Area: 12.9359
   BuildingSurface:Detailed,                      !- Surface
      01:02XLIV_Partition_4_0_0,                  !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      01:02XLIV,                                  !- Zone Name
      Surface, 01:02XMMD_Partition_5_0_10065,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9085860432,-1.0422205303, 3.3,          !- Vertex 1
       88.9085692551, 2.8777537397, 3.3,          !- Vertex 2
       88.9085692551, 2.8777537397, 6.6,          !- Vertex 3
       88.9085860432,-1.0422205303, 6.6;          !- Vertex 4

   ! 01, 02_liv, Partition - 12.936 m2 (01, 02_mmd), Surface Area: 12.9359 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:02XMMD_Partition_5_0_10065,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      01:02XMMD,                                  !- Zone Name
      Surface, 01:02XLIV_Partition_4_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9085692551, 2.8777537397, 3.3,          !- Vertex 1
       88.9085860432,-1.0422205303, 3.3,          !- Vertex 2
       88.9085860432,-1.0422205303, 6.6,          !- Vertex 3
       88.9085692551, 2.8777537397, 6.6;          !- Vertex 4

   ! 01, 02_liv, Partition - 8.579 m2 (01, 02_mmd), Surface Area: 8.5788
   BuildingSurface:Detailed,                      !- Surface
      01:02XLIV_Partition_5_0_0,                  !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      01:02XLIV,                                  !- Zone Name
      Surface, 01:02XMMD_Partition_4_0_10066,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9085692522, 2.8777537435, 3.3,          !- Vertex 1
       91.5082134221, 2.8777746479, 3.3,          !- Vertex 2
       91.5082134221, 2.8777746479, 6.6,          !- Vertex 3
       88.9085692522, 2.8777537435, 6.6;          !- Vertex 4

   ! 01, 02_liv, Partition - 8.579 m2 (01, 02_mmd), Surface Area: 8.5788 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:02XMMD_Partition_4_0_10066,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      01:02XMMD,                                  !- Zone Name
      Surface, 01:02XLIV_Partition_5_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       91.5082134221, 2.8777746479, 3.3,          !- Vertex 1
       88.9085692522, 2.8777537435, 3.3,          !- Vertex 2
       88.9085692522, 2.8777537435, 6.6,          !- Vertex 3
       91.5082134221, 2.8777746479, 6.6;          !- Vertex 4

   ! 01, 02_liv, Wall - 6.930 m2 - 90.0°, Surface Area: 6.930m2
   BuildingSurface:Detailed,                      !- Surface
      01:02XLIV_Wall_6_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      01:02XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       91.5082134198, 2.8777746479, 3.3,          !- Vertex 1
       91.5082134198, 4.9777705899, 3.3,          !- Vertex 2
       91.5082134198, 4.9777705899, 6.6,          !- Vertex 3
       91.5082134198, 2.8777746479, 6.6;          !- Vertex 4

      ! Window, 0.810m2
      FenestrationSurface:Detailed, 01:02XLIV_Wall_6_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         01:02XLIV_Wall_6_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          91.5082134198, 3.67030974, 4.47303278,  !- Vertex 1
          91.5082134198, 4.57030974, 4.47303278,  !- Vertex 2
          91.5082134198, 4.57030974, 5.37303278,  !- Vertex 3
          91.5082134198, 3.67030974, 5.37303278;  !- Vertex 4

   ! 01, 02_liv, Wall - 1.980 m2 - 180.0°, Surface Area: 1.980m2
   BuildingSurface:Detailed,                      !- Surface
      01:02XLIV_Wall_7_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      01:02XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       91.50821342, 4.9777705899, 3.3,            !- Vertex 1
       92.1082134199, 4.9777705899, 3.3,          !- Vertex 2
       92.1082134199, 4.9777705899, 6.6,          !- Vertex 3
       91.50821342, 4.9777705899, 6.6;            !- Vertex 4

   ! 01, 02_liv, Wall - 12.031 m2 - 90.0°, Surface Area: 12.031m2
   BuildingSurface:Detailed,                      !- Surface
      01:02XLIV_Wall_8_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      01:02XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082134199, 4.9777705899, 3.3,          !- Vertex 1
       92.1082134199, 8.6234325471, 3.3,          !- Vertex 2
       92.1082134199, 8.6234325471, 6.6,          !- Vertex 3
       92.1082134199, 4.9777705899, 6.6;          !- Vertex 4

      ! Window, 2.125m2
      FenestrationSurface:Detailed, 01:02XLIV_Wall_8_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         01:02XLIV_Wall_8_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.1082134199, 6.29525003, 4.36824155,  !- Vertex 1
          92.1082134199, 7.99525003, 4.36824155,  !- Vertex 2
          92.1082134199, 7.99525003, 5.61824155,  !- Vertex 3
          92.1082134199, 6.29525003, 5.61824155;  !- Vertex 4

   ! 01, 02_liv, Wall - 13.891 m2 - 0.0°, Surface Area: 13.891m2
   BuildingSurface:Detailed,                      !- Surface
      01:02XLIV_Wall_9_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      01:02XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082134199, 8.6234325471, 3.3,          !- Vertex 1
       87.8987156994, 8.6234325471, 3.3,          !- Vertex 2
       87.8987156994, 8.6234325471, 6.6,          !- Vertex 3
       92.1082134199, 8.6234325471, 6.6;          !- Vertex 4

      ! Window, 2.057m2
      FenestrationSurface:Detailed, 01:02XLIV_Wall_9_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         01:02XLIV_Wall_9_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          89.04002888, 8.6234325471, 3.352,       !- Vertex 1
          88.14402888, 8.6234325471, 3.352,       !- Vertex 2
          88.14402888, 8.6234325471, 5.648,       !- Vertex 3
          89.04002888, 8.6234325471, 5.648;       !- Vertex 4

   ! 01, 02_liv, Wall - 20.330 m2 - 180.0°, Surface Area: 20.330m2
   BuildingSurface:Detailed,                      !- Surface
      01:02XLIV_Wall_14_0_0,                      !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      01:02XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       85.9476105596,-13.0198881295, 3.3,         !- Vertex 1
       92.1082134199,-13.0198881294, 3.3,         !- Vertex 2
       92.1082134199,-13.0198881294, 6.6,         !- Vertex 3
       85.9476105596,-13.0198881295, 6.6;         !- Vertex 4

      ! Window, 10.638m2
      FenestrationSurface:Detailed, 01:02XLIV_Wall_14_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+12+6 - 1002,                           !- Construction Name
         01:02XLIV_Wall_14_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          87.8172556702,-13.0198881295, 3.352,    !- Vertex 1
          91.7632556702,-13.0198881294, 3.352,    !- Vertex 2
          91.7632556702,-13.0198881294, 6.048,    !- Vertex 3
          87.8172556702,-13.0198881295, 6.048;    !- Vertex 4


! 01 - 02_mmd
Zone, 01:02XMMD,                                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    37.1259,                                      !- Zone volume
    12.5425,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 01:02XMMD,                      !- Name
      01:02XMMD,                                  !- Zone Name
      0_Schedule  Occupancy - Residential,        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 16032,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 16032,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 16032,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 16032,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 01:02XMMD General lighting,            !- Name
      01:02XMMD,                                  !- Zone Name
      0_Schedule Lighting -  Residential,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#01:02XMMD#GeneralLights; !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 01:02XMMD Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      01:02XMMD,                                  !- Zone Name
      0_Schedule  Non Fixed Equipment - Residential,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 01:02XMMD Equipment gain,      !- Name
      Electricity,                                !- Fuel Type
      01:02XMMD,                                  !- Zone Name
      On 24/7,                                    !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 01:02XMMD Infiltration,  !- Name
      01:02XMMD,                                  !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .010313,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, 01:02XMMD Nat Vent,  !- Name
      01:02XMMD,                                  !- Zone Name
      0_Schedule Natural ventilation - Residential 2023 A/B,  !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .020626,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      2,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      16,                                         !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      23,                                         !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! 01, 02_mmd, Ceiling - 12.543 m2, Surface Area: 0.1597
   BuildingSurface:Detailed,                      !- Surface
      01:02XMMD_Ceiling_1_0_0,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      01:02XMMD,                                  !- Zone Name
      Surface, 02:05XLIV_Floor_0_0_10067,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9085694737, 2.8278354979, 6.6,          !- Vertex 1
       92.10821332, 2.82789701, 6.6,              !- Vertex 2
       92.10821332, 2.87777947, 6.6,              !- Vertex 3
       88.90856926, 2.87775374, 6.6;              !- Vertex 4

   ! 01, 02_mmd, Ceiling - 12.543 m2, Surface Area: 0.1597 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:05XLIV_Floor_0_0_10067,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Surface, 01:02XMMD_Ceiling_1_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       92.10821332, 2.82789701, 6.6,              !- Vertex 1
       88.9085694737, 2.8278354979, 6.6,          !- Vertex 2
       88.90856926, 2.87775374, 6.6,              !- Vertex 3
       92.10821332, 2.87777947, 6.6;              !- Vertex 4

   ! 01, 02_mmd, Ceiling - 12.543 m2, Surface Area: 0.0502
   BuildingSurface:Detailed,                      !- Surface
      01:02XMMD_Ceiling_1_1_0,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      01:02XMMD,                                  !- Zone Name
      Surface, 02:04XLIV_Floor_0_0_10068,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.90858604,-1.04222053, 6.6,              !- Vertex 1
       88.95924071,-1.04205987, 6.6,              !- Vertex 2
       88.95923319,-.05203783, 6.6,               !- Vertex 3
       88.9085818014,-.0520392039, 6.6;           !- Vertex 4

   ! 01, 02_mmd, Ceiling - 12.543 m2, Surface Area: 0.0502 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:04XLIV_Floor_0_0_10068,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      02:04XLIV,                                  !- Zone Name
      Surface, 01:02XMMD_Ceiling_1_1_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.95924071,-1.04205987, 6.6,              !- Vertex 1
       88.90858604,-1.04222053, 6.6,              !- Vertex 2
       88.9085818014,-.0520392039, 6.6,           !- Vertex 3
       88.95923319,-.05203783, 6.6;               !- Vertex 4

   ! 01, 02_mmd, Ceiling - 12.543 m2, Surface Area: 0.1459
   BuildingSurface:Detailed,                      !- Surface
      01:02XMMD_Ceiling_1_2_0,                    !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      01:02XMMD,                                  !- Zone Name
      Surface, 02:04XMMD_Floor_0_0_10069,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9085818,-.0520392048, 6.6,              !- Vertex 1
       88.95923319,-.05203783, 6.6,               !- Vertex 2
       88.9592113151, 2.8278364688, 6.6,          !- Vertex 3
       88.9085694751, 2.8278354952, 6.6;          !- Vertex 4

   ! 01, 02_mmd, Ceiling - 12.543 m2, Surface Area: 0.1459 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:04XMMD_Floor_0_0_10069,                  !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      02:04XMMD,                                  !- Zone Name
      Surface, 01:02XMMD_Ceiling_1_2_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.95923319,-.05203783, 6.6,               !- Vertex 1
       88.9085818,-.0520392048, 6.6,              !- Vertex 2
       88.9085694751, 2.8278354952, 6.6,          !- Vertex 3
       88.9592113151, 2.8278364688, 6.6;          !- Vertex 4

   ! 01, 02_mmd, Ceiling - 12.543 m2, Surface Area: 12.1866
   BuildingSurface:Detailed,                      !- Surface
      01:02XMMD_Ceiling_1_2_1,                    !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      01:02XMMD,                                  !- Zone Name
      Surface, 02:04XMMD_Floor_0_0_10070,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.95924071,-1.04205987, 6.6,              !- Vertex 1
       92.1082133213,-1.0422205311, 6.6,          !- Vertex 2
       92.1082133247, 2.827897009, 6.6,           !- Vertex 3
       88.9592113151, 2.8278364688, 6.6;          !- Vertex 4

   ! 01, 02_mmd, Ceiling - 12.543 m2, Surface Area: 12.1866 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:04XMMD_Floor_0_0_10070,                  !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      02:04XMMD,                                  !- Zone Name
      Surface, 01:02XMMD_Ceiling_1_2_1,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082133213,-1.0422205311, 6.6,          !- Vertex 1
       88.95924071,-1.04205987, 6.6,              !- Vertex 2
       88.9592113151, 2.8278364688, 6.6,          !- Vertex 3
       92.1082133247, 2.827897009, 6.6;           !- Vertex 4

   ! 01, 02_mmd, Wall - 12.936 m2 - 90.0°, Surface Area: 12.936m2
   BuildingSurface:Detailed,                      !- Surface
      01:02XMMD_Wall_2_0_0,                       !- Surface name
      Wall, 0_ExtWall 5cm MMD MineralWool,        !- Class and Construction Name
      01:02XMMD,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082134198,-1.0422205271, 3.3,          !- Vertex 1
       92.1082134198, 2.8777794726, 3.3,          !- Vertex 2
       92.1082134198, 2.8777794726, 6.6,          !- Vertex 3
       92.1082134198,-1.0422205271, 6.6;          !- Vertex 4

      ! Window, 0.810m2
      FenestrationSurface:Detailed, 01:02XMMD_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1003,                             !- Construction Name
         01:02XMMD_Wall_2_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.1082134198, .89209023, 4.35090167,   !- Vertex 1
          92.1082134198, 1.79209023, 4.35090167,  !- Vertex 2
          92.1082134198, 1.79209023, 5.25090167,  !- Vertex 3
          92.1082134198, .89209023, 5.25090167;   !- Vertex 4

   ! 01, 02_mmd, Wall - 1.980 m2 - 360.0°, Surface Area: 1.980m2
   BuildingSurface:Detailed,                      !- Surface
      01:02XMMD_Wall_3_0_0,                       !- Surface name
      Wall, 0_ExtWall 5cm MMD MineralWool,        !- Class and Construction Name
      01:02XMMD,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082134197, 2.8777794726, 3.3,          !- Vertex 1
       91.5082134197, 2.8777746479, 3.3,          !- Vertex 2
       91.5082134197, 2.8777746479, 6.6,          !- Vertex 3
       92.1082134197, 2.8777794726, 6.6;          !- Vertex 4


! 01 - 03_mmd
Zone, 01:03XMMD,                                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    37.1307,                                      !- Zone volume
    12.5442,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 01:03XMMD,                      !- Name
      01:03XMMD,                                  !- Zone Name
      0_Schedule  Occupancy - Residential,        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 16040,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 16040,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 16040,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 16040,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 01:03XMMD General lighting,            !- Name
      01:03XMMD,                                  !- Zone Name
      0_Schedule Lighting -  Residential,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#01:03XMMD#GeneralLights; !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 01:03XMMD Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      01:03XMMD,                                  !- Zone Name
      0_Schedule  Non Fixed Equipment - Residential,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 01:03XMMD Equipment gain,      !- Name
      Electricity,                                !- Fuel Type
      01:03XMMD,                                  !- Zone Name
      On 24/7,                                    !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 01:03XMMD Infiltration,  !- Name
      01:03XMMD,                                  !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .010314,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, 01:03XMMD Nat Vent,  !- Name
      01:03XMMD,                                  !- Zone Name
      0_Schedule Natural ventilation - Residential 2023 A/B,  !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .020628,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      2,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      16,                                         !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      23,                                         !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! 01, 03_mmd, Ceiling - 12.544 m2, Surface Area: 12.5442
   BuildingSurface:Detailed,                      !- Surface
      01:03XMMD_Ceiling_1_0_0,                    !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      01:03XMMD,                                  !- Zone Name
      Surface, 02:05XMMD_Floor_0_0_10071,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.38551951,-1.04222941, 6.6,              !- Vertex 1
       83.58559131,-1.04222941, 6.6,              !- Vertex 2
       83.58557215, 2.87774041, 6.6,              !- Vertex 3
       80.38551894, 2.87775026, 6.6;              !- Vertex 4

   ! 01, 03_mmd, Ceiling - 12.544 m2, Surface Area: 12.5442 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:05XMMD_Floor_0_0_10071,                  !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      02:05XMMD,                                  !- Zone Name
      Surface, 01:03XMMD_Ceiling_1_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.58559131,-1.04222941, 6.6,              !- Vertex 1
       80.38551951,-1.04222941, 6.6,              !- Vertex 2
       80.38551894, 2.87775026, 6.6,              !- Vertex 3
       83.58557215, 2.87774041, 6.6;              !- Vertex 4

   ! 01, 03_mmd, Wall - 1.980 m2 - 0.0°, Surface Area: 1.980m2
   BuildingSurface:Detailed,                      !- Surface
      01:03XMMD_Wall_4_0_0,                       !- Surface name
      Wall, 0_ExtWall 5cm MMD MineralWool,        !- Class and Construction Name
      01:03XMMD,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.9855211316, 2.877748492, 3.3,           !- Vertex 1
       80.3855188452, 2.877750358, 3.3,           !- Vertex 2
       80.3855188452, 2.877750358, 6.6,           !- Vertex 3
       80.9855211316, 2.877748492, 6.6;           !- Vertex 4

   ! 01, 03_mmd, Wall - 12.936 m2 - 270.0°, Surface Area: 12.936m2
   BuildingSurface:Detailed,                      !- Surface
      01:03XMMD_Wall_5_0_0,                       !- Surface name
      Wall, 0_ExtWall 5cm MMD MineralWool,        !- Class and Construction Name
      01:03XMMD,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855188452, 2.877750358, 3.3,           !- Vertex 1
       80.385519409,-1.0422294094, 3.3,           !- Vertex 2
       80.385519409,-1.0422294094, 6.6,           !- Vertex 3
       80.3855188452, 2.877750358, 6.6;           !- Vertex 4

      ! Window, 1.000m2
      FenestrationSurface:Detailed, 01:03XMMD_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1003,                             !- Construction Name
         01:03XMMD_Wall_5_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.3855191192, .9728237809, 4.35090167, !- Vertex 1
          80.3855192342, .1728237809, 4.35090167, !- Vertex 2
          80.3855192342, .1728237809, 5.60090167, !- Vertex 3
          80.3855191192, .9728237809, 5.60090167; !- Vertex 4


! 02 - 05_liv
Zone, 02:05XLIV,                                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    396.1041,                                     !- Zone volume
    130.3919,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 02:05XLIV,                      !- Name
      02:05XLIV,                                  !- Zone Name
      0_Schedule  Occupancy - Residential,        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 16082,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 16082,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 16082,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 16082,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 02:05XLIV General lighting,            !- Name
      02:05XLIV,                                  !- Zone Name
      0_Schedule Lighting -  Residential,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#02:05XLIV#GeneralLights; !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 02:05XLIV Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      02:05XLIV,                                  !- Zone Name
      0_Schedule  Non Fixed Equipment - Residential,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
