      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 02:05XLIV Equipment gain,      !- Name
      Electricity,                                !- Fuel Type
      02:05XLIV,                                  !- Zone Name
      On 24/7,                                    !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 02:05XLIV Infiltration,  !- Name
      02:05XLIV,                                  !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .110029,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, 02:05XLIV Nat Vent,  !- Name
      02:05XLIV,                                  !- Zone Name
      0_Schedule Natural ventilation - Residential 2023 A/B,  !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .220058,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      2,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      16,                                         !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      23,                                         !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! 02, 05_liv, External/internal floor - 130.392 m2, Surface Area: 1.260m2
   BuildingSurface:Detailed,                      !- Surface
      02:05XLIV_ExtFloor_0_3_0,                   !- Surface name
      Floor, 0_5282_2017 ExtFloor U=1.2,          !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.10821332, 2.87777947, 6.6,              !- Vertex 1
       91.50821342, 2.87777465, 6.6,              !- Vertex 2
       91.50821342, 4.97777059, 6.6,              !- Vertex 3
       92.10821332, 4.97777059, 6.6;              !- Vertex 4

   ! 02, 05_liv, Ceiling/roof - 130.392 m2, Surface Area: 8.091
   BuildingSurface:Detailed,                      !- Surface
      02:05XLIV_Ceiling_1_0_0,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Surface, 03:07XLIV_Floor_0_0_10072,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985916752,-13.0198880274, 9.9,         !- Vertex 1
       85.9476105552,-13.0198880282, 9.9,         !- Vertex 2
       85.9476105597,-7.0222294082, 9.9,          !- Vertex 3
       84.5985916897,-7.0222294149, 9.9;          !- Vertex 4

   ! 02, 05_liv, Ceiling/roof - 130.392 m2, Surface Area: 8.091 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:07XLIV_Floor_0_0_10072,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      03:07XLIV,                                  !- Zone Name
      Surface, 02:05XLIV_Ceiling_1_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       85.9476105552,-13.0198880282, 9.9,         !- Vertex 1
       84.5985916752,-13.0198880274, 9.9,         !- Vertex 2
       84.5985916897,-7.0222294149, 9.9,          !- Vertex 3
       85.9476105597,-7.0222294082, 9.9;          !- Vertex 4

   ! 02, 05_liv, Ceiling/roof - 130.392 m2, Surface Area: 3.9203
   BuildingSurface:Detailed,                      !- Surface
      02:05XLIV_Ceiling_1_0_1,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Surface, 03:07XLIV_Floor_0_0_10073,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.5855913141,-1.0422293094, 9.9,          !- Vertex 1
       84.5985916996,-1.0422292792, 9.9,          !- Vertex 2
       84.5985917088, 2.8277706808, 9.9,          !- Vertex 3
       83.5855723888, 2.8277616406, 9.9;          !- Vertex 4

   ! 02, 05_liv, Ceiling/roof - 130.392 m2, Surface Area: 3.9203 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:07XLIV_Floor_0_0_10073,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      03:07XLIV,                                  !- Zone Name
      Surface, 02:05XLIV_Ceiling_1_0_1,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985916996,-1.0422292792, 9.9,          !- Vertex 1
       83.5855913141,-1.0422293094, 9.9,          !- Vertex 2
       83.5855723888, 2.8277616406, 9.9,          !- Vertex 3
       84.5985917088, 2.8277706808, 9.9;          !- Vertex 4

   ! 02, 05_liv, Ceiling/roof - 130.392 m2, Surface Area: 50.4627
   BuildingSurface:Detailed,                      !- Surface
      02:05XLIV_Ceiling_1_0_2,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Surface, 03:07XLIV_Floor_0_0_10074,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855212211,-13.0198880247, 9.9,         !- Vertex 1
       84.5985916711,-13.0198880292, 9.9,         !- Vertex 2
       84.5985916996,-1.0422292792, 9.9,          !- Vertex 3
       80.3855195141,-1.0422294047, 9.9;          !- Vertex 4

   ! 02, 05_liv, Ceiling/roof - 130.392 m2, Surface Area: 50.4627 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:07XLIV_Floor_0_0_10074,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      03:07XLIV,                                  !- Zone Name
      Surface, 02:05XLIV_Ceiling_1_0_2,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985916711,-13.0198880292, 9.9,         !- Vertex 1
       80.3855212211,-13.0198880247, 9.9,         !- Vertex 2
       80.3855195141,-1.0422294047, 9.9,          !- Vertex 3
       84.5985916996,-1.0422292792, 9.9;          !- Vertex 4

   ! 02, 05_liv, Ceiling/roof - 130.392 m2, Surface Area: 0.7802
   BuildingSurface:Detailed,                      !- Surface
      02:05XLIV_Ceiling_1_0_3,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Surface, 03:07XLIV_Floor_0_0_10075,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.9855212272, 2.8777485883, 9.9,          !- Vertex 1
       83.5855721472, 2.8777405093, 9.9,          !- Vertex 2
       83.5855706802, 3.1778245964, 9.9,          !- Vertex 3
       80.9855212302, 3.1778243483, 9.9;          !- Vertex 4

   ! 02, 05_liv, Ceiling/roof - 130.392 m2, Surface Area: 0.7802 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:07XLIV_Floor_0_0_10075,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      03:07XLIV,                                  !- Zone Name
      Surface, 02:05XLIV_Ceiling_1_0_3,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.5855721472, 2.8777405093, 9.9,          !- Vertex 1
       80.9855212272, 2.8777485883, 9.9,          !- Vertex 2
       80.9855212302, 3.1778243483, 9.9,          !- Vertex 3
       83.5855706802, 3.1778245964, 9.9;          !- Vertex 4

   ! 02, 05_liv, Ceiling/roof - 130.392 m2, Surface Area: 1.1427
   BuildingSurface:Detailed,                      !- Surface
      02:05XLIV_Ceiling_1_0_4,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Surface, 03:07XLIV_Floor_0_0_10076,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.5855723916, 2.8277616393, 9.9,          !- Vertex 1
       86.8500776815, 2.8277907885, 9.9,          !- Vertex 2
       86.8499360303, 3.1778249078, 9.9,          !- Vertex 3
       83.5855706802, 3.1778245964, 9.9;          !- Vertex 4

   ! 02, 05_liv, Ceiling/roof - 130.392 m2, Surface Area: 1.1427 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:07XLIV_Floor_0_0_10076,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      03:07XLIV,                                  !- Zone Name
      Surface, 02:05XLIV_Ceiling_1_0_4,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.8500776815, 2.8277907885, 9.9,          !- Vertex 1
       83.5855723916, 2.8277616393, 9.9,          !- Vertex 2
       83.5855706802, 3.1778245964, 9.9,          !- Vertex 3
       86.8499360303, 3.1778249078, 9.9;          !- Vertex 4

   ! 02, 05_liv, Ceiling/roof - 130.392 m2, Surface Area: 2.1574
   BuildingSurface:Detailed,                      !- Surface
      02:05XLIV_Ceiling_1_0_5,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Surface, 03:07XLIV_Floor_0_0_10077,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855212335, 5.0277706917, 9.9,          !- Vertex 1
       80.9855212335, 5.0277706903, 9.9,          !- Vertex 2
       80.9855212416, 8.6234324519, 9.9,          !- Vertex 3
       80.3855211316, 8.6234324517, 9.9;          !- Vertex 4

   ! 02, 05_liv, Ceiling/roof - 130.392 m2, Surface Area: 2.1574 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:07XLIV_Floor_0_0_10077,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      03:07XLIV,                                  !- Zone Name
      Surface, 02:05XLIV_Ceiling_1_0_5,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.9855212335, 5.0277706903, 9.9,          !- Vertex 1
       80.3855212335, 5.0277706917, 9.9,          !- Vertex 2
       80.3855211316, 8.6234324517, 9.9,          !- Vertex 3
       80.9855212416, 8.6234324519, 9.9;          !- Vertex 4

   ! 02, 05_liv, Ceiling/roof - 130.392 m2, Surface Area: 37.6489
   BuildingSurface:Detailed,                      !- Surface
      02:05XLIV_Ceiling_1_0_6,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Surface, 03:07XLIV_Floor_0_0_10078,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.9855212293, 3.1778243503, 9.9,          !- Vertex 1
       87.8995908593, 3.1778250147, 9.9,          !- Vertex 2
       87.8987157016, 8.6234324547, 9.9,          !- Vertex 3
       80.9855212416, 8.6234324519, 9.9;          !- Vertex 4

   ! 02, 05_liv, Ceiling/roof - 130.392 m2, Surface Area: 37.6489 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:07XLIV_Floor_0_0_10078,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      03:07XLIV,                                  !- Zone Name
      Surface, 02:05XLIV_Ceiling_1_0_6,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8995908593, 3.1778250147, 9.9,          !- Vertex 1
       80.9855212293, 3.1778243503, 9.9,          !- Vertex 2
       80.9855212416, 8.6234324519, 9.9,          !- Vertex 3
       87.8987157016, 8.6234324547, 9.9;          !- Vertex 4

   ! 02, 05_liv, Ceiling/roof - 130.392 m2, Surface Area: 0.0504
   BuildingSurface:Detailed,                      !- Surface
      02:05XLIV_Ceiling_1_1_0,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Surface, 03:06XLIV_Floor_0_0_10079,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8995565817, 2.8278161042, 9.9,          !- Vertex 1
       88.9085694716, 2.8278355001, 9.9,          !- Vertex 2
       88.9085692601, 2.8777538401, 9.9,          !- Vertex 3
       87.8995493375, 2.8777457241, 9.9;          !- Vertex 4

   ! 02, 05_liv, Ceiling/roof - 130.392 m2, Surface Area: 0.0504 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:06XLIV_Floor_0_0_10079,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      03:06XLIV,                                  !- Zone Name
      Surface, 02:05XLIV_Ceiling_1_1_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9085694716, 2.8278355001, 9.9,          !- Vertex 1
       87.8995565817, 2.8278161042, 9.9,          !- Vertex 2
       87.8995493375, 2.8777457241, 9.9,          !- Vertex 3
       88.9085692601, 2.8777538401, 9.9;          !- Vertex 4

   ! 02, 05_liv, Ceiling/roof - 130.392 m2, Surface Area: 7.5786
   BuildingSurface:Detailed,                      !- Surface
      02:05XLIV_Ceiling_1_1_1,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Surface, 03:06XLIV_Floor_0_0_10080,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8995493375, 2.8777457241, 9.9,          !- Vertex 1
       91.50821342, 2.87777475, 9.9,              !- Vertex 2
       91.5082134189, 4.9777706901, 9.9,          !- Vertex 3
       87.8992446488, 4.9777706917, 9.9;          !- Vertex 4

   ! 02, 05_liv, Ceiling/roof - 130.392 m2, Surface Area: 7.5786 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:06XLIV_Floor_0_0_10080,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      03:06XLIV,                                  !- Zone Name
      Surface, 02:05XLIV_Ceiling_1_1_1,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       91.50821342, 2.87777475, 9.9,              !- Vertex 1
       87.8995493375, 2.8777457241, 9.9,          !- Vertex 2
       87.8992446488, 4.9777706917, 9.9,          !- Vertex 3
       91.5082134189, 4.9777706901, 9.9;          !- Vertex 4

   ! 02, 05_liv, Ceiling/roof - 130.392 m2, Surface Area: 15.3454
   BuildingSurface:Detailed,                      !- Surface
      02:05XLIV_Ceiling_1_1_2,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Surface, 03:06XLIV_Floor_0_0_10081,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8992446453, 4.97777069, 9.9,            !- Vertex 1
       92.10821332, 4.97777069, 9.9,              !- Vertex 2
       92.10821332, 8.62343245, 9.9,              !- Vertex 3
       87.8987157, 8.62343245, 9.9;               !- Vertex 4

   ! 02, 05_liv, Ceiling/roof - 130.392 m2, Surface Area: 15.3454 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:06XLIV_Floor_0_0_10081,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      03:06XLIV,                                  !- Zone Name
      Surface, 02:05XLIV_Ceiling_1_1_2,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       92.10821332, 4.97777069, 9.9,              !- Vertex 1
       87.8992446453, 4.97777069, 9.9,            !- Vertex 2
       87.8987157, 8.62343245, 9.9,               !- Vertex 3
       92.10821332, 8.62343245, 9.9;              !- Vertex 4

   ! 02, 05_liv, Ceiling/roof - 130.392 m2, Surface Area: 1.7948
   BuildingSurface:Detailed,                      !- Surface
      02:05XLIV_Ceiling_1_1_3,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Surface, 03:06XLIV_Floor_0_0_10082,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       85.94761056,-13.01988803, 9.9,             !- Vertex 1
       86.24686728,-13.01988803, 9.9,             !- Vertex 2
       86.24686728,-7.02222941, 9.9,              !- Vertex 3
       85.94761056,-7.02222941, 9.9;              !- Vertex 4

   ! 02, 05_liv, Ceiling/roof - 130.392 m2, Surface Area: 1.7948 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:06XLIV_Floor_0_0_10082,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      03:06XLIV,                                  !- Zone Name
      Surface, 02:05XLIV_Ceiling_1_1_3,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.24686728,-13.01988803, 9.9,             !- Vertex 1
       85.94761056,-13.01988803, 9.9,             !- Vertex 2
       85.94761056,-7.02222941, 9.9,              !- Vertex 3
       86.24686728,-7.02222941, 9.9;              !- Vertex 4

   ! 02, 05_liv, Ceiling/roof - 130.392 m2, Surface Area: 0.1597
   BuildingSurface:Detailed,                      !- Surface
      02:05XLIV_Ceiling_1_2_0,                    !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Surface, 03:06XMMD_Floor_0_0_10083,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9085694737, 2.8278354979, 9.9,          !- Vertex 1
       92.10821332, 2.82789701, 9.9,              !- Vertex 2
       92.10821332, 2.87777957, 9.9,              !- Vertex 3
       88.90856926, 2.87775384, 9.9;              !- Vertex 4

   ! 02, 05_liv, Ceiling/roof - 130.392 m2, Surface Area: 0.1597 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:06XMMD_Floor_0_0_10083,                  !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:06XMMD,                                  !- Zone Name
      Surface, 02:05XLIV_Ceiling_1_2_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       92.10821332, 2.82789701, 9.9,              !- Vertex 1
       88.9085694737, 2.8278354979, 9.9,          !- Vertex 2
       88.90856926, 2.87775384, 9.9,              !- Vertex 3
       92.10821332, 2.87777957, 9.9;              !- Vertex 4

   ! 02, 05_liv, Ceiling/roof - 130.392 m2, Surface Area: 1.260m2
   BuildingSurface:Detailed,                      !- Surface
      02:05XLIV_Roof_1_3_0,                       !- Surface name
      Roof, 0_Roof U=0.81,                        !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       91.50821342, 2.87777475, 9.9,              !- Vertex 1
       92.10821332, 2.87777957, 9.9,              !- Vertex 2
       92.10821332, 4.97777069, 9.9,              !- Vertex 3
       91.50821342, 4.97777069, 9.9;              !- Vertex 4

   ! 02, 05_liv, Partition - 19.792 m2 (02, 04_liv), Surface Area: 19.7923
   BuildingSurface:Detailed,                      !- Surface
      02:05XLIV_Partition_2_0_0,                  !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Surface, 02:04XLIV_Partition_10_0_10084,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.2468672764,-13.01988803, 6.6,           !- Vertex 1
       86.2468672764,-7.02222941, 6.6,            !- Vertex 2
       86.2468672764,-7.02222941, 9.9,            !- Vertex 3
       86.2468672764,-13.01988803, 9.9;           !- Vertex 4

   ! 02, 05_liv, Partition - 19.792 m2 (02, 04_liv), Surface Area: 19.7923 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:04XLIV_Partition_10_0_10084,             !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      02:04XLIV,                                  !- Zone Name
      Surface, 02:05XLIV_Partition_2_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.2468672764,-7.02222941, 6.6,            !- Vertex 1
       86.2468672764,-13.01988803, 6.6,           !- Vertex 2
       86.2468672764,-13.01988803, 9.9,           !- Vertex 3
       86.2468672764,-7.02222941, 9.9;            !- Vertex 4

   ! 02, 05_liv, Partition - 5.439 m2 (02, core), Surface Area: 5.4393
   BuildingSurface:Detailed,                      !- Surface
      02:05XLIV_Partition_3_0_0,                  !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Surface, 02:CORE_Partition_9_0_10085,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.2468672765,-7.0222294087, 6.6,          !- Vertex 1
       84.5985916865,-7.0222294079, 6.6,          !- Vertex 2
       84.5985916865,-7.0222294079, 9.9,          !- Vertex 3
       86.2468672765,-7.0222294087, 9.9;          !- Vertex 4

   ! 02, 05_liv, Partition - 5.439 m2 (02, core), Surface Area: 5.4393 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:CORE_Partition_9_0_10085,                !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      02:CORE,                                    !- Zone Name
      Surface, 02:05XLIV_Partition_3_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985916865,-7.0222294079, 6.6,          !- Vertex 1
       86.2468672765,-7.0222294087, 6.6,          !- Vertex 2
       86.2468672765,-7.0222294087, 9.9,          !- Vertex 3
       84.5985916865,-7.0222294079, 9.9;          !- Vertex 4

   ! 02, 05_liv, Partition - 32.505 m2 (02, core), Surface Area: 32.505
   BuildingSurface:Detailed,                      !- Surface
      02:05XLIV_Partition_4_0_0,                  !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Surface, 02:CORE_Partition_8_0_10086,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985916851,-7.0222294105, 6.6,          !- Vertex 1
       84.5985917085, 2.8277705895, 6.6,          !- Vertex 2
       84.5985917085, 2.8277705895, 9.9,          !- Vertex 3
       84.5985916851,-7.0222294105, 9.9;          !- Vertex 4

   ! 02, 05_liv, Partition - 32.505 m2 (02, core), Surface Area: 32.505 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:CORE_Partition_8_0_10086,                !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      02:CORE,                                    !- Zone Name
      Surface, 02:05XLIV_Partition_4_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985917085, 2.8277705895, 6.6,          !- Vertex 1
       84.5985916851,-7.0222294105, 6.6,          !- Vertex 2
       84.5985916851,-7.0222294105, 9.9,          !- Vertex 3
       84.5985917085, 2.8277705895, 9.9;          !- Vertex 4

   ! 02, 05_liv, Partition - 7.430 m2 (02, core), Surface Area: 7.4299
   BuildingSurface:Detailed,                      !- Surface
      02:05XLIV_Partition_5_0_0,                  !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Surface, 02:CORE_Partition_7_0_10087,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985917039, 2.8277705906, 6.6,          !- Vertex 1
       86.8500776738, 2.8277906944, 6.6,          !- Vertex 2
       86.8500776738, 2.8277906944, 9.9,          !- Vertex 3
       84.5985917039, 2.8277705906, 9.9;          !- Vertex 4

   ! 02, 05_liv, Partition - 7.430 m2 (02, core), Surface Area: 7.4299 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:CORE_Partition_7_0_10087,                !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      02:CORE,                                    !- Zone Name
      Surface, 02:05XLIV_Partition_5_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.8500776738, 2.8277906944, 6.6,          !- Vertex 1
       84.5985917039, 2.8277705906, 6.6,          !- Vertex 2
       84.5985917039, 2.8277705906, 9.9,          !- Vertex 3
       86.8500776738, 2.8277906944, 9.9;          !- Vertex 4

   ! 02, 05_liv, Partition - 1.155 m2 (02, core), Surface Area: 1.1551
   BuildingSurface:Detailed,                      !- Surface
      02:05XLIV_Partition_6_0_0,                  !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Surface, 02:CORE_Partition_6_0_10088,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.8500776763, 2.8277906897, 6.6,          !- Vertex 1
       86.8499360281, 3.1778249111, 6.6,          !- Vertex 2
       86.8499360281, 3.1778249111, 9.9,          !- Vertex 3
       86.8500776763, 2.8277906897, 9.9;          !- Vertex 4

   ! 02, 05_liv, Partition - 1.155 m2 (02, core), Surface Area: 1.1551 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:CORE_Partition_6_0_10088,                !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      02:CORE,                                    !- Zone Name
      Surface, 02:05XLIV_Partition_6_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.8499360281, 3.1778249111, 6.6,          !- Vertex 1
       86.8500776763, 2.8277906897, 6.6,          !- Vertex 2
       86.8500776763, 2.8277906897, 9.9,          !- Vertex 3
       86.8499360281, 3.1778249111, 9.9;          !- Vertex 4

   ! 02, 05_liv, Partition - 3.464 m2 (02, core), Surface Area: 3.4639
   BuildingSurface:Detailed,                      !- Surface
      02:05XLIV_Partition_7_0_0,                  !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Surface, 02:CORE_Partition_5_0_10089,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.84993603, 3.1778249077, 6.6,            !- Vertex 1
       87.89959086, 3.1778249077, 6.6,            !- Vertex 2
       87.89959086, 3.1778249077, 9.9,            !- Vertex 3
       86.84993603, 3.1778249077, 9.9;            !- Vertex 4

   ! 02, 05_liv, Partition - 3.464 m2 (02, core), Surface Area: 3.4639 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:CORE_Partition_5_0_10089,                !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      02:CORE,                                    !- Zone Name
      Surface, 02:05XLIV_Partition_7_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.89959086, 3.1778249077, 6.6,            !- Vertex 1
       86.84993603, 3.1778249077, 6.6,            !- Vertex 2
       86.84993603, 3.1778249077, 9.9,            !- Vertex 3
       87.89959086, 3.1778249077, 9.9;            !- Vertex 4

   ! 02, 05_liv, Partition - 1.155 m2 (02, core), Surface Area: 1.155
   BuildingSurface:Detailed,                      !- Surface
      02:05XLIV_Partition_8_0_0,                  !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Surface, 02:CORE_Partition_4_0_10090,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8995908645, 3.1778249054, 6.6,          !- Vertex 1
       87.8995565782, 2.8278160971, 6.6,          !- Vertex 2
       87.8995565782, 2.8278160971, 9.9,          !- Vertex 3
       87.8995908645, 3.1778249054, 9.9;          !- Vertex 4

   ! 02, 05_liv, Partition - 1.155 m2 (02, core), Surface Area: 1.155 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:CORE_Partition_4_0_10090,                !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      02:CORE,                                    !- Zone Name
      Surface, 02:05XLIV_Partition_8_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8995565782, 2.8278160971, 6.6,          !- Vertex 1
       87.8995908645, 3.1778249054, 6.6,          !- Vertex 2
       87.8995908645, 3.1778249054, 9.9,          !- Vertex 3
       87.8995565782, 2.8278160971, 9.9;          !- Vertex 4

   ! 02, 05_liv, Partition - 13.889 m2 (02, 04_mmd), Surface Area: 13.8886
   BuildingSurface:Detailed,                      !- Surface
      02:05XLIV_Partition_9_0_0,                  !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Surface, 02:04XMMD_Partition_3_0_10091,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8995565829, 2.8278160965, 6.6,          !- Vertex 1
       92.1082133221, 2.8278970058, 6.6,          !- Vertex 2
       92.1082133221, 2.8278970058, 9.9,          !- Vertex 3
       87.8995565829, 2.8278160965, 9.9;          !- Vertex 4

   ! 02, 05_liv, Partition - 13.889 m2 (02, 04_mmd), Surface Area: 13.8886 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:04XMMD_Partition_3_0_10091,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      02:04XMMD,                                  !- Zone Name
      Surface, 02:05XLIV_Partition_9_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082133221, 2.8278970058, 6.6,          !- Vertex 1
       87.8995565829, 2.8278160965, 6.6,          !- Vertex 2
       87.8995565829, 2.8278160965, 9.9,          !- Vertex 3
       92.1082133221, 2.8278970058, 9.9;          !- Vertex 4

   ! 02, 05_liv, Wall - 19.125 m2 - 90.0°, Surface Area: 19.125m2
   BuildingSurface:Detailed,                      !- Surface
      02:05XLIV_Wall_10_0_0,                      !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082133215, 2.8278970058, 6.6,          !- Vertex 1
       92.1082133215, 8.62343245, 6.6,            !- Vertex 2
       92.1082133215, 8.62343245, 9.9,            !- Vertex 3
       92.1082133215, 2.8278970058, 9.9;          !- Vertex 4

      ! Window, 1.000m2
      FenestrationSurface:Detailed, 02:05XLIV_Wall_10_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         02:05XLIV_Wall_10_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.1082133215, 3.3726865, 7.66824155,   !- Vertex 1
          92.1082133215, 4.1726865, 7.66824155,   !- Vertex 2
          92.1082133215, 4.1726865, 8.91824155,   !- Vertex 3
          92.1082133215, 3.3726865, 8.91824155;   !- Vertex 4

      ! Window, 1.750m2
      FenestrationSurface:Detailed, 02:05XLIV_Wall_10_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         02:05XLIV_Wall_10_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.1082133215, 4.60809106, 7.66824155,  !- Vertex 1
          92.1082133215, 6.00809106, 7.66824155,  !- Vertex 2
          92.1082133215, 6.00809106, 8.91824155,  !- Vertex 3
          92.1082133215, 4.60809106, 8.91824155;  !- Vertex 4

   ! 02, 05_liv, Wall - 38.685 m2 - 0.0°, Surface Area: 38.685m2
   BuildingSurface:Detailed,                      !- Surface
      02:05XLIV_Wall_11_0_0,                      !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082133215, 8.62343245, 6.6,            !- Vertex 1
       80.3855181215, 8.62343245, 6.6,            !- Vertex 2
       80.3855181215, 8.62343245, 9.9,            !- Vertex 3
       92.1082133215, 8.62343245, 9.9;            !- Vertex 4

      ! Window, 2.057m2
      FenestrationSurface:Detailed, 02:05XLIV_Wall_11_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         02:05XLIV_Wall_11_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          91.58562464, 8.62343245, 6.652,         !- Vertex 1
          90.68962464, 8.62343245, 6.652,         !- Vertex 2
          90.68962464, 8.62343245, 8.948,         !- Vertex 3
          91.58562464, 8.62343245, 8.948;         !- Vertex 4

      ! Window, 2.057m2
      FenestrationSurface:Detailed, 02:05XLIV_Wall_11_0_0_1_0_1_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         02:05XLIV_Wall_11_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          85.76099069, 8.62343245, 6.652,         !- Vertex 1
          84.86499069, 8.62343245, 6.652,         !- Vertex 2
          84.86499069, 8.62343245, 8.948,         !- Vertex 3
          85.76099069, 8.62343245, 8.948;         !- Vertex 4

      ! Window, 2.057m2
      FenestrationSurface:Detailed, 02:05XLIV_Wall_11_0_0_2_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         02:05XLIV_Wall_11_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.38976157, 8.62343245, 6.652,         !- Vertex 1
          82.49376157, 8.62343245, 6.652,         !- Vertex 2
          82.49376157, 8.62343245, 8.948,         !- Vertex 3
          83.38976157, 8.62343245, 8.948;         !- Vertex 4

   ! 02, 05_liv, Wall - 11.866 m2 - 270.0°, Surface Area: 11.866m2
   BuildingSurface:Detailed,                      !- Surface
      02:05XLIV_Wall_12_0_0,                      !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855181215, 8.62343245, 6.6,            !- Vertex 1
       80.3855212315, 5.02777069, 6.6,            !- Vertex 2
       80.3855212315, 5.02777069, 9.9,            !- Vertex 3
       80.3855181215, 8.62343245, 9.9;            !- Vertex 4

      ! Window, 1.125m2
      FenestrationSurface:Detailed, 02:05XLIV_Wall_12_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         02:05XLIV_Wall_12_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.3855198573, 6.6164527579, 7.6531402, !- Vertex 1
          80.3855206358, 5.7164527579, 7.6531402, !- Vertex 2
          80.3855206358, 5.7164527579, 8.9031402, !- Vertex 3
          80.3855198573, 6.6164527579, 8.9031402; !- Vertex 4

   ! 02, 05_liv, Wall - 1.980 m2 - 180.0°, Surface Area: 1.980m2
   BuildingSurface:Detailed,                      !- Surface
      02:05XLIV_Wall_13_0_0,                      !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855212315, 5.02777069, 6.6,            !- Vertex 1
       80.9855212315, 5.02777069, 6.6,            !- Vertex 2
       80.9855212315, 5.02777069, 9.9,            !- Vertex 3
       80.3855212315, 5.02777069, 9.9;            !- Vertex 4

   ! 02, 05_liv, Wall - 7.095 m2 - 270.0°, Surface Area: 7.095m2
   BuildingSurface:Detailed,                      !- Surface
      02:05XLIV_Wall_14_0_0,                      !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.9855212315, 5.02777069, 6.6,            !- Vertex 1
       80.9855212315, 2.8777484124, 6.6,          !- Vertex 2
       80.9855212315, 2.8777484124, 9.9,          !- Vertex 3
       80.9855212315, 5.02777069, 9.9;            !- Vertex 4

      ! Window, 0.810m2
      FenestrationSurface:Detailed, 02:05XLIV_Wall_14_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         02:05XLIV_Wall_14_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.9855212315, 4.49467483, 7.82397978,  !- Vertex 1
          80.9855212315, 3.59467483, 7.82397978,  !- Vertex 2
          80.9855212315, 3.59467483, 8.72397978,  !- Vertex 3
          80.9855212315, 4.49467483, 8.72397978;  !- Vertex 4

   ! 02, 05_liv, Partition - 8.580 m2 (02, 05_mmd), Surface Area: 8.5802
   BuildingSurface:Detailed,                      !- Surface
      02:05XLIV_Partition_15_0_0,                 !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Surface, 02:05XMMD_Partition_3_0_10092,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.9855212321, 2.8777484124, 6.6,          !- Vertex 1
       83.5855721421, 2.8777404058, 6.6,          !- Vertex 2
       83.5855721421, 2.8777404058, 9.9,          !- Vertex 3
       80.9855212321, 2.8777484124, 9.9;          !- Vertex 4

   ! 02, 05_liv, Partition - 8.580 m2 (02, 05_mmd), Surface Area: 8.5802 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:05XMMD_Partition_3_0_10092,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      02:05XMMD,                                  !- Zone Name
      Surface, 02:05XLIV_Partition_15_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.5855721421, 2.8777404058, 6.6,          !- Vertex 1
       80.9855212321, 2.8777484124, 6.6,          !- Vertex 2
       80.9855212321, 2.8777484124, 9.9,          !- Vertex 3
       83.5855721421, 2.8777404058, 9.9;          !- Vertex 4

   ! 02, 05_liv, Partition - 12.936 m2 (02, 05_mmd), Surface Area: 12.9359
   BuildingSurface:Detailed,                      !- Surface
      02:05XLIV_Partition_16_0_0,                 !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Surface, 02:05XMMD_Partition_2_0_10093,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.5855721465, 2.8777404106, 6.6,          !- Vertex 1
       83.585591315,-1.0422294093, 6.6,           !- Vertex 2
       83.585591315,-1.0422294093, 9.9,           !- Vertex 3
       83.5855721465, 2.8777404106, 9.9;          !- Vertex 4

   ! 02, 05_liv, Partition - 12.936 m2 (02, 05_mmd), Surface Area: 12.9359 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:05XMMD_Partition_2_0_10093,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      02:05XMMD,                                  !- Zone Name
      Surface, 02:05XLIV_Partition_16_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.585591315,-1.0422294093, 6.6,           !- Vertex 1
       83.5855721465, 2.8777404106, 6.6,          !- Vertex 2
       83.5855721465, 2.8777404106, 9.9,          !- Vertex 3
       83.585591315,-1.0422294093, 9.9;           !- Vertex 4

   ! 02, 05_liv, Partition - 10.560 m2 (02, 05_mmd), Surface Area: 10.5602
   BuildingSurface:Detailed,                      !- Surface
      02:05XLIV_Partition_17_0_0,                 !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Surface, 02:05XMMD_Partition_6_0_10094,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.5855913199,-1.0422294097, 6.6,          !- Vertex 1
       80.3855195099,-1.0422294094, 6.6,          !- Vertex 2
       80.3855195099,-1.0422294094, 9.9,          !- Vertex 3
       83.5855913199,-1.0422294097, 9.9;          !- Vertex 4

   ! 02, 05_liv, Partition - 10.560 m2 (02, 05_mmd), Surface Area: 10.5602 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:05XMMD_Partition_6_0_10094,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      02:05XMMD,                                  !- Zone Name
      Surface, 02:05XLIV_Partition_17_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855195099,-1.0422294094, 6.6,          !- Vertex 1
       83.5855913199,-1.0422294097, 6.6,          !- Vertex 2
       83.5855913199,-1.0422294097, 9.9,          !- Vertex 3
       80.3855195099,-1.0422294094, 9.9;          !- Vertex 4

   ! 02, 05_liv, Wall - 39.526 m2 - 270.0°, Surface Area: 39.526m2
   BuildingSurface:Detailed,                      !- Surface
      02:05XLIV_Wall_18_0_0,                      !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855195061,-1.0422294094, 6.6,          !- Vertex 1
       80.3855212315,-13.01988803, 6.6,           !- Vertex 2
       80.3855212315,-13.01988803, 9.9,           !- Vertex 3
       80.3855195061,-1.0422294094, 9.9;          !- Vertex 4

      ! Window, 1.828m2
      FenestrationSurface:Detailed, 02:05XLIV_Wall_18_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         02:05XLIV_Wall_18_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.3855196066,-1.7400069207, 6.652,     !- Vertex 1
          80.3855197213,-2.5360069207, 6.652,     !- Vertex 2
          80.3855197213,-2.5360069207, 8.948,     !- Vertex 3
          80.3855196066,-1.7400069207, 8.948;     !- Vertex 4

      ! Window, 1.000m2
      FenestrationSurface:Detailed, 02:05XLIV_Wall_18_0_0_1_0_1_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         02:05XLIV_Wall_18_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.3855204208,-7.3921526707, 7.65090167,!- Vertex 1
          80.385520536,-8.1921526707, 7.65090167, !- Vertex 2
          80.385520536,-8.1921526707, 8.90090167, !- Vertex 3
          80.3855204208,-7.3921526707, 8.90090167;!- Vertex 4

      ! Window, 5.501m2
      FenestrationSurface:Detailed, 02:05XLIV_Wall_18_0_0_2_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+12+6 - 1002,                           !- Construction Name
         02:05XLIV_Wall_18_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.3855208269,-10.2111414007, 6.652,    !- Vertex 1
          80.385521172,-12.6071414007, 6.652,     !- Vertex 2
          80.385521172,-12.6071414007, 8.948,     !- Vertex 3
          80.3855208269,-10.2111414007, 8.948;    !- Vertex 4

   ! 02, 05_liv, Wall - 19.342 m2 - 180.0°, Surface Area: 19.342m2
   BuildingSurface:Detailed,                      !- Surface
      02:05XLIV_Wall_19_0_0,                      !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      02:05XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855212315,-13.01988803, 6.6,           !- Vertex 1
       86.2468672764,-13.01988803, 6.6,           !- Vertex 2
       86.2468672764,-13.01988803, 9.9,           !- Vertex 3
       80.3855212315,-13.01988803, 9.9;           !- Vertex 4

      ! Window, 12.391m2
      FenestrationSurface:Detailed, 02:05XLIV_Wall_19_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+12+6 - 1002,                           !- Construction Name
         02:05XLIV_Wall_19_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.801753,-13.01988803, 6.652,          !- Vertex 1
          85.397753,-13.01988803, 6.652,          !- Vertex 2
          85.397753,-13.01988803, 9.348,          !- Vertex 3
          80.801753,-13.01988803, 9.348;          !- Vertex 4


! 02 - 04_liv
Zone, 02:04XLIV,                                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    182.8072,                                     !- Zone volume
    60.134,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 02:04XLIV,                      !- Name
      02:04XLIV,                                  !- Zone Name
      0_Schedule  Occupancy - Residential,        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 16103,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 16103,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 16103,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 16103,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 02:04XLIV General lighting,            !- Name
      02:04XLIV,                                  !- Zone Name
      0_Schedule Lighting -  Residential,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#02:04XLIV#GeneralLights; !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 02:04XLIV Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      02:04XLIV,                                  !- Zone Name
      0_Schedule  Non Fixed Equipment - Residential,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 02:04XLIV Equipment gain,      !- Name
      Electricity,                                !- Fuel Type
      02:04XLIV,                                  !- Zone Name
      On 24/7,                                    !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 02:04XLIV Infiltration,  !- Name
      02:04XLIV,                                  !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .05078,                                     !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, 02:04XLIV Nat Vent,  !- Name
      02:04XLIV,                                  !- Zone Name
      0_Schedule Natural ventilation - Residential 2023 A/B,  !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .10156,                                     !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      2,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      16,                                         !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      23,                                         !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! 02, 04_liv, Ceiling - 60.134 m2, Surface Area: 5.9446
   BuildingSurface:Detailed,                      !- Surface
      02:04XLIV_Ceiling_1_0_0,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      02:04XLIV,                                  !- Zone Name
      Surface, 03:06XLIV_Floor_0_0_10095,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       91.5082157151,-13.0198880258, 9.9,         !- Vertex 1
       92.1082133251,-13.0198880255, 9.9,         !- Vertex 2
       92.1082134209,-3.1122190755, 9.9,          !- Vertex 3
       91.5082157109,-3.1122190758, 9.9;          !- Vertex 4

   ! 02, 04_liv, Ceiling - 60.134 m2, Surface Area: 5.9446 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:06XLIV_Floor_0_0_10095,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      03:06XLIV,                                  !- Zone Name
      Surface, 02:04XLIV_Ceiling_1_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082133251,-13.0198880255, 9.9,         !- Vertex 1
       91.5082157151,-13.0198880258, 9.9,         !- Vertex 2
       91.5082157109,-3.1122190758, 9.9,          !- Vertex 3
       92.1082134209,-3.1122190755, 9.9;          !- Vertex 4

   ! 02, 04_liv, Ceiling - 60.134 m2, Surface Area: 31.1372
   BuildingSurface:Detailed,                      !- Surface
      02:04XLIV_Ceiling_1_0_1,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      02:04XLIV,                                  !- Zone Name
      Surface, 03:06XLIV_Floor_0_0_10096,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9086373151,-13.0198880268, 9.9,         !- Vertex 1
       91.5082157151,-13.0198880258, 9.9,         !- Vertex 2
       91.5082157101,-1.0422340258, 9.9,          !- Vertex 3
       88.9085860401,-1.0422204368, 9.9;          !- Vertex 4

   ! 02, 04_liv, Ceiling - 60.134 m2, Surface Area: 31.1372 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:06XLIV_Floor_0_0_10096,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      03:06XLIV,                                  !- Zone Name
      Surface, 02:04XLIV_Ceiling_1_0_1,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       91.5082157151,-13.0198880258, 9.9,         !- Vertex 1
       88.9086373151,-13.0198880268, 9.9,         !- Vertex 2
       88.9085860401,-1.0422204368, 9.9,          !- Vertex 3
       91.5082157101,-1.0422340258, 9.9;          !- Vertex 4

   ! 02, 04_liv, Ceiling - 60.134 m2, Surface Area: 7.0375
   BuildingSurface:Detailed,                      !- Surface
      02:04XLIV_Ceiling_1_0_2,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      02:04XLIV,                                  !- Zone Name
      Surface, 03:06XLIV_Floor_0_0_10097,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8985916782,-7.0222294078, 9.9,          !- Vertex 1
       88.9086116347,-7.0222294078, 9.9,          !- Vertex 2
       88.9085817982,-.0520392078, 9.9,           !- Vertex 3
       87.8992744682,-.0520665878, 9.9;           !- Vertex 4

   ! 02, 04_liv, Ceiling - 60.134 m2, Surface Area: 7.0375 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:06XLIV_Floor_0_0_10097,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      03:06XLIV,                                  !- Zone Name
      Surface, 02:04XLIV_Ceiling_1_0_2,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9086116347,-7.0222294078, 9.9,          !- Vertex 1
       87.8985916782,-7.0222294078, 9.9,          !- Vertex 2
       87.8992744682,-.0520665878, 9.9,           !- Vertex 3
       88.9085817982,-.0520392078, 9.9;           !- Vertex 4

   ! 02, 04_liv, Ceiling - 60.134 m2, Surface Area: 15.9643
   BuildingSurface:Detailed,                      !- Surface
      02:04XLIV_Ceiling_1_0_3,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      02:04XLIV,                                  !- Zone Name
      Surface, 03:06XLIV_Floor_0_0_10098,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.2468672782,-13.0198880278, 9.9,         !- Vertex 1
       88.9086373082,-13.0198880278, 9.9,         !- Vertex 2
       88.9086116347,-7.0222294078, 9.9,          !- Vertex 3
       86.2468672782,-7.0222294078, 9.9;          !- Vertex 4

   ! 02, 04_liv, Ceiling - 60.134 m2, Surface Area: 15.9643 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:06XLIV_Floor_0_0_10098,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      03:06XLIV,                                  !- Zone Name
      Surface, 02:04XLIV_Ceiling_1_0_3,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9086373082,-13.0198880278, 9.9,         !- Vertex 1
       86.2468672782,-13.0198880278, 9.9,         !- Vertex 2
       86.2468672782,-7.0222294078, 9.9,          !- Vertex 3
       88.9086116347,-7.0222294078, 9.9;          !- Vertex 4

   ! 02, 04_liv, Ceiling - 60.134 m2, Surface Area: 0.0502
   BuildingSurface:Detailed,                      !- Surface
      02:04XLIV_Ceiling_1_1_0,                    !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:04XLIV,                                  !- Zone Name
      Surface, 03:06XMMD_Floor_0_0_10099,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.90858604,-1.04222043, 9.9,              !- Vertex 1
       88.95924071,-1.04205987, 9.9,              !- Vertex 2
       88.95923319,-.05203783, 9.9,               !- Vertex 3
       88.9085818014,-.0520392039, 9.9;           !- Vertex 4

   ! 02, 04_liv, Ceiling - 60.134 m2, Surface Area: 0.0502 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:06XMMD_Floor_0_0_10099,                  !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:06XMMD,                                  !- Zone Name
      Surface, 02:04XLIV_Ceiling_1_1_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.95924071,-1.04205987, 9.9,              !- Vertex 1
       88.90858604,-1.04222043, 9.9,              !- Vertex 2
       88.9085818014,-.0520392039, 9.9,           !- Vertex 3
       88.95923319,-.05203783, 9.9;               !- Vertex 4

   ! 02, 04_liv, Wall - 32.695 m2 - 90.0°, Surface Area: 32.695m2
   BuildingSurface:Detailed,                      !- Surface
      02:04XLIV_Wall_2_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      02:04XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082133215,-13.01988803, 6.6,           !- Vertex 1
       92.1082134215,-3.1122190812, 6.6,          !- Vertex 2
       92.1082134215,-3.1122190812, 9.9,          !- Vertex 3
       92.1082133215,-13.01988803, 9.9;           !- Vertex 4

      ! Window, 5.501m2
      FenestrationSurface:Detailed, 02:04XLIV_Wall_2_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         6+12+6 - 1002,                           !- Construction Name
         02:04XLIV_Wall_2_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.1082133285,-12.3178867197, 6.652,    !- Vertex 1
          92.1082133527,-9.9218867197, 6.652,     !- Vertex 2
          92.1082133527,-9.9218867197, 8.948,     !- Vertex 3
          92.1082133285,-12.3178867197, 8.948;    !- Vertex 4

      ! Window, 1.000m2
      FenestrationSurface:Detailed, 02:04XLIV_Wall_2_0_0_1_0_1_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         02:04XLIV_Wall_2_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.1082133622,-8.9823257497, 7.65090167,!- Vertex 1
          92.1082133703,-8.1823257497, 7.65090167,!- Vertex 2
          92.1082133703,-8.1823257497, 8.90090167,!- Vertex 3
          92.1082133622,-8.9823257497, 8.90090167;!- Vertex 4

      ! Window, 1.828m2
      FenestrationSurface:Detailed, 02:04XLIV_Wall_2_0_0_2_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         02:04XLIV_Wall_2_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.1082133966,-5.5734743897, 6.652,     !- Vertex 1
          92.1082134046,-4.7774743897, 6.652,     !- Vertex 2
          92.1082134046,-4.7774743897, 8.948,     !- Vertex 3
          92.1082133966,-5.5734743897, 8.948;     !- Vertex 4

   ! 02, 04_liv, Wall - 1.980 m2 - 0.0°, Surface Area: 1.980m2
   BuildingSurface:Detailed,                      !- Surface
      02:04XLIV_Wall_3_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      02:04XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082134215,-3.1122190812, 6.6,          !- Vertex 1
       91.5082157115,-3.1122190812, 6.6,          !- Vertex 2
       91.5082157115,-3.1122190812, 9.9,          !- Vertex 3
       92.1082134215,-3.1122190812, 9.9;          !- Vertex 4

   ! 02, 04_liv, Wall - 6.831 m2 - 90.0°, Surface Area: 6.831m2
   BuildingSurface:Detailed,                      !- Surface
      02:04XLIV_Wall_4_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      02:04XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       91.5082157112,-3.1122190812, 6.6,          !- Vertex 1
       91.5082157112,-1.04223403, 6.6,            !- Vertex 2
       91.5082157112,-1.04223403, 9.9,            !- Vertex 3
       91.5082157112,-3.1122190812, 9.9;          !- Vertex 4

      ! Window, 0.810m2
      FenestrationSurface:Detailed, 02:04XLIV_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         02:04XLIV_Wall_4_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          91.5082157112,-2.42113725, 7.68796696,  !- Vertex 1
          91.5082157112,-1.52113725, 7.68796696,  !- Vertex 2
          91.5082157112,-1.52113725, 8.58796696,  !- Vertex 3
          91.5082157112,-2.42113725, 8.58796696;  !- Vertex 4

   ! 02, 04_liv, Partition - 8.412 m2 (02, 04_mmd), Surface Area: 8.4116
   BuildingSurface:Detailed,                      !- Surface
      02:04XLIV_Partition_5_0_0,                  !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      02:04XLIV,                                  !- Zone Name
      Surface, 02:04XMMD_Partition_7_0_10100,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       91.5082157135,-1.04223403, 6.6,            !- Vertex 1
       88.9592407094,-1.0420598726, 6.6,          !- Vertex 2
       88.9592407094,-1.0420598726, 9.9,          !- Vertex 3
       91.5082157135,-1.04223403, 9.9;            !- Vertex 4

   ! 02, 04_liv, Partition - 8.412 m2 (02, 04_mmd), Surface Area: 8.4116 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:04XMMD_Partition_7_0_10100,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      02:04XMMD,                                  !- Zone Name
      Surface, 02:04XLIV_Partition_5_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9592407094,-1.0420598726, 6.6,          !- Vertex 1
       91.5082157135,-1.04223403, 6.6,            !- Vertex 2
       91.5082157135,-1.04223403, 9.9,            !- Vertex 3
       88.9592407094,-1.0420598726, 9.9;          !- Vertex 4

   ! 02, 04_liv, Partition - 3.267 m2 (02, 04_mmd), Surface Area: 3.2671
   BuildingSurface:Detailed,                      !- Surface
      02:04XLIV_Partition_6_0_0,                  !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      02:04XLIV,                                  !- Zone Name
      Surface, 02:04XMMD_Partition_6_0_10101,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9592407062,-1.0420598758, 6.6,          !- Vertex 1
       88.9592331905,-.0520378358, 6.6,           !- Vertex 2
       88.9592331905,-.0520378358, 9.9,           !- Vertex 3
       88.9592407062,-1.0420598758, 9.9;          !- Vertex 4

   ! 02, 04_liv, Partition - 3.267 m2 (02, 04_mmd), Surface Area: 3.2671 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:04XMMD_Partition_6_0_10101,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      02:04XMMD,                                  !- Zone Name
      Surface, 02:04XLIV_Partition_6_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9592331905,-.0520378358, 6.6,           !- Vertex 1
       88.9592407062,-1.0420598758, 6.6,          !- Vertex 2
       88.9592407062,-1.0420598758, 9.9,          !- Vertex 3
       88.9592331905,-.0520378358, 9.9;           !- Vertex 4

   ! 02, 04_liv, Partition - 3.498 m2 (02, 04_mmd), Surface Area: 3.4979
   BuildingSurface:Detailed,                      !- Surface
      02:04XLIV_Partition_7_0_0,                  !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      02:04XLIV,                                  !- Zone Name
      Surface, 02:04XMMD_Partition_5_0_10102,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9592331944,-.0520378311, 6.6,           !- Vertex 1
       87.8992744647,-.0520665844, 6.6,           !- Vertex 2
       87.8992744647,-.0520665844, 9.9,           !- Vertex 3
       88.9592331944,-.0520378311, 9.9;           !- Vertex 4

   ! 02, 04_liv, Partition - 3.498 m2 (02, 04_mmd), Surface Area: 3.4979 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:04XMMD_Partition_5_0_10102,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      02:04XMMD,                                  !- Zone Name
      Surface, 02:04XLIV_Partition_7_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8992744647,-.0520665844, 6.6,           !- Vertex 1
       88.9592331944,-.0520378311, 6.6,           !- Vertex 2
       88.9592331944,-.0520378311, 9.9,           !- Vertex 3
       87.8992744647,-.0520665844, 9.9;           !- Vertex 4

   ! 02, 04_liv, Partition - 23.002 m2 (02, core), Surface Area: 23.0015
   BuildingSurface:Detailed,                      !- Surface
      02:04XLIV_Partition_8_0_0,                  !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      02:04XLIV,                                  !- Zone Name
      Surface, 02:CORE_Partition_2_0_10103,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8992744697,-.0520665891, 6.6,           !- Vertex 1
       87.8985916839,-7.0222294057, 6.6,          !- Vertex 2
       87.8985916839,-7.0222294057, 9.9,          !- Vertex 3
       87.8992744697,-.0520665891, 9.9;           !- Vertex 4

   ! 02, 04_liv, Partition - 23.002 m2 (02, core), Surface Area: 23.0015 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:CORE_Partition_2_0_10103,                !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      02:CORE,                                    !- Zone Name
      Surface, 02:04XLIV_Partition_8_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8985916839,-7.0222294057, 6.6,          !- Vertex 1
       87.8992744697,-.0520665891, 6.6,           !- Vertex 2
       87.8992744697,-.0520665891, 9.9,           !- Vertex 3
       87.8985916839,-7.0222294057, 9.9;          !- Vertex 4

   ! 02, 04_liv, Partition - 5.451 m2 (02, core), Surface Area: 5.4507
   BuildingSurface:Detailed,                      !- Surface
      02:04XLIV_Partition_9_0_0,                  !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      02:04XLIV,                                  !- Zone Name
      Surface, 02:CORE_Partition_10_0_10104,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8985916865,-7.0222294095, 6.6,          !- Vertex 1
       86.2468672765,-7.0222294087, 6.6,          !- Vertex 2
       86.2468672765,-7.0222294087, 9.9,          !- Vertex 3
       87.8985916865,-7.0222294095, 9.9;          !- Vertex 4

   ! 02, 04_liv, Partition - 5.451 m2 (02, core), Surface Area: 5.4507 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:CORE_Partition_10_0_10104,               !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      02:CORE,                                    !- Zone Name
      Surface, 02:04XLIV_Partition_9_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.2468672765,-7.0222294087, 6.6,          !- Vertex 1
       87.8985916865,-7.0222294095, 6.6,          !- Vertex 2
       87.8985916865,-7.0222294095, 9.9,          !- Vertex 3
       86.2468672765,-7.0222294087, 9.9;          !- Vertex 4

   ! 02, 04_liv, Wall - 19.342 m2 - 180.0°, Surface Area: 19.342m2
   BuildingSurface:Detailed,                      !- Surface
      02:04XLIV_Wall_11_0_0,                      !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      02:04XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       86.2468672764,-13.01988803, 6.6,           !- Vertex 1
       92.1082133215,-13.01988803, 6.6,           !- Vertex 2
       92.1082133215,-13.01988803, 9.9,           !- Vertex 3
       86.2468672764,-13.01988803, 9.9;           !- Vertex 4


! 02 - core
Zone, 02:CORE,                                    !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    96.9548,                                      !- Zone volume
    32.8772,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 02:CORE Infiltration,  !- Name
      02:CORE,                                    !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .026932,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 02, core, Ceiling - 32.877 m2, Surface Area: 0.3674
   BuildingSurface:Detailed,                      !- Surface
      02:CORE_Ceiling_1_0_0,                      !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      02:CORE,                                    !- Zone Name
      Surface, 03:CORE_Floor_0_0_10105,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.8500776799, 2.82779079, 9.9,            !- Vertex 1
       87.8995565718, 2.8278002058, 9.9,          !- Vertex 2
       87.8995908595, 3.1778249061, 9.9,          !- Vertex 3
       86.8499360295, 3.1778249087, 9.9;          !- Vertex 4

   ! 02, core, Ceiling - 32.877 m2, Surface Area: 0.3674 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:CORE_Floor_0_0_10105,                    !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      03:CORE,                                    !- Zone Name
      Surface, 02:CORE_Ceiling_1_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8995565718, 2.8278002058, 9.9,          !- Vertex 1
       86.8500776799, 2.82779079, 9.9,            !- Vertex 2
       86.8499360295, 3.1778249087, 9.9,          !- Vertex 3
       87.8995908595, 3.1778249061, 9.9;          !- Vertex 4

   ! 02, core, Ceiling - 32.877 m2, Surface Area: 32.5098
   BuildingSurface:Detailed,                      !- Surface
      02:CORE_Ceiling_1_0_1,                      !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      02:CORE,                                    !- Zone Name
      Surface, 03:CORE_Floor_0_0_10106,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985916927,-7.0222293104, 9.9,          !- Vertex 1
       87.8985916828,-7.0222293133, 9.9,          !- Vertex 2
       87.8995565718, 2.8278002058, 9.9,          !- Vertex 3
       84.59859171, 2.82777059, 9.9;              !- Vertex 4

   ! 02, core, Ceiling - 32.877 m2, Surface Area: 32.5098 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:CORE_Floor_0_0_10106,                    !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      03:CORE,                                    !- Zone Name
      Surface, 02:CORE_Ceiling_1_0_1,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8985916828,-7.0222293133, 9.9,          !- Vertex 1
       84.5985916927,-7.0222293104, 9.9,          !- Vertex 2
       84.59859171, 2.82777059, 9.9,              !- Vertex 3
       87.8995565718, 2.8278002058, 9.9;          !- Vertex 4

   ! 02, core, Partition - 9.504 m2 (02, 04_mmd), Surface Area: 9.5036
   BuildingSurface:Detailed,                      !- Surface
      02:CORE_Partition_3_0_0,                    !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      02:CORE,                                    !- Zone Name
      Surface, 02:04XMMD_Partition_4_0_10107,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8992744697,-.0520665891, 6.6,           !- Vertex 1
       87.8995565782, 2.8278160971, 6.6,          !- Vertex 2
       87.8995565782, 2.8278160971, 9.9,          !- Vertex 3
       87.8992744697,-.0520665891, 9.9;           !- Vertex 4

   ! 02, core, Partition - 9.504 m2 (02, 04_mmd), Surface Area: 9.5036 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:04XMMD_Partition_4_0_10107,              !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      02:04XMMD,                                  !- Zone Name
      Surface, 02:CORE_Partition_3_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8995565782, 2.8278160971, 6.6,          !- Vertex 1
       87.8992744697,-.0520665891, 6.6,           !- Vertex 2
       87.8992744697,-.0520665891, 9.9,           !- Vertex 3
       87.8995565782, 2.8278160971, 9.9;          !- Vertex 4


! 02 - 04_mmd
Zone, 02:04XMMD,                                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    45.1068,                                      !- Zone volume
    15.2388,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 02:04XMMD,                      !- Name
      02:04XMMD,                                  !- Zone Name
      0_Schedule  Occupancy - Residential,        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 16128,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 16128,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 16128,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 16128,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 02:04XMMD General lighting,            !- Name
      02:04XMMD,                                  !- Zone Name
      0_Schedule Lighting -  Residential,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#02:04XMMD#GeneralLights; !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 02:04XMMD Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      02:04XMMD,                                  !- Zone Name
      0_Schedule  Non Fixed Equipment - Residential,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 02:04XMMD Equipment gain,      !- Name
      Electricity,                                !- Fuel Type
      02:04XMMD,                                  !- Zone Name
      On 24/7,                                    !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 02:04XMMD Infiltration,  !- Name
      02:04XMMD,                                  !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .01253,                                     !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, 02:04XMMD Nat Vent,  !- Name
      02:04XMMD,                                  !- Zone Name
      0_Schedule Natural ventilation - Residential 2023 A/B,  !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .025059,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      2,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      16,                                         !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      23,                                         !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! 02, 04_mmd, Ceiling - 15.239 m2, Surface Area: 2.9063
   BuildingSurface:Detailed,                      !- Surface
      02:04XMMD_Ceiling_1_0_0,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      02:04XMMD,                                  !- Zone Name
      Surface, 03:06XLIV_Floor_0_0_10108,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.89927447,-.05206658, 9.9,               !- Vertex 1
       88.9085818014,-.0520392039, 9.9,           !- Vertex 2
       88.9085694737, 2.8278354979, 9.9,          !- Vertex 3
       87.89955658, 2.8278161, 9.9;               !- Vertex 4

   ! 02, 04_mmd, Ceiling - 15.239 m2, Surface Area: 2.9063 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:06XLIV_Floor_0_0_10108,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      03:06XLIV,                                  !- Zone Name
      Surface, 02:04XMMD_Ceiling_1_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9085818014,-.0520392039, 9.9,           !- Vertex 1
       87.89927447,-.05206658, 9.9,               !- Vertex 2
       87.89955658, 2.8278161, 9.9,               !- Vertex 3
       88.9085694737, 2.8278354979, 9.9;          !- Vertex 4

   ! 02, 04_mmd, Ceiling - 15.239 m2, Surface Area: 0.1459
   BuildingSurface:Detailed,                      !- Surface
      02:04XMMD_Ceiling_1_1_0,                    !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:04XMMD,                                  !- Zone Name
      Surface, 03:06XMMD_Floor_0_0_10109,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9085818,-.0520392048, 9.9,              !- Vertex 1
       88.95923319,-.05203783, 9.9,               !- Vertex 2
       88.9592113151, 2.8278364688, 9.9,          !- Vertex 3
       88.9085694751, 2.8278354952, 9.9;          !- Vertex 4

   ! 02, 04_mmd, Ceiling - 15.239 m2, Surface Area: 0.1459 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:06XMMD_Floor_0_0_10109,                  !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:06XMMD,                                  !- Zone Name
      Surface, 02:04XMMD_Ceiling_1_1_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.95923319,-.05203783, 9.9,               !- Vertex 1
       88.9085818,-.0520392048, 9.9,              !- Vertex 2
       88.9085694751, 2.8278354952, 9.9,          !- Vertex 3
       88.9592113151, 2.8278364688, 9.9;          !- Vertex 4

   ! 02, 04_mmd, Ceiling - 15.239 m2, Surface Area: 12.1866
   BuildingSurface:Detailed,                      !- Surface
      02:04XMMD_Ceiling_1_1_1,                    !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:04XMMD,                                  !- Zone Name
      Surface, 03:06XMMD_Floor_0_0_10110,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.95924071,-1.04205987, 9.9,              !- Vertex 1
       92.1082133213,-1.0422204311, 9.9,          !- Vertex 2
       92.1082133247, 2.827897009, 9.9,           !- Vertex 3
       88.9592113151, 2.8278364688, 9.9;          !- Vertex 4

   ! 02, 04_mmd, Ceiling - 15.239 m2, Surface Area: 12.1866 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:06XMMD_Floor_0_0_10110,                  !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:06XMMD,                                  !- Zone Name
      Surface, 02:04XMMD_Ceiling_1_1_1,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082133213,-1.0422204311, 9.9,          !- Vertex 1
       88.95924071,-1.04205987, 9.9,              !- Vertex 2
       88.9592113151, 2.8278364688, 9.9,          !- Vertex 3
       92.1082133247, 2.827897009, 9.9;           !- Vertex 4

   ! 02, 04_mmd, Wall - 12.771 m2 - 90.0°, Surface Area: 12.771m2
   BuildingSurface:Detailed,                      !- Surface
      02:04XMMD_Wall_2_0_0,                       !- Surface name
      Wall, 0_ExtWall 5cm MMD MineralWool,        !- Class and Construction Name
      02:04XMMD,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082133215,-1.04223403, 6.6,            !- Vertex 1
       92.1082133215, 2.8278970058, 6.6,          !- Vertex 2
       92.1082133215, 2.8278970058, 9.9,          !- Vertex 3
       92.1082133215,-1.04223403, 9.9;            !- Vertex 4

      ! Window, 0.810m2
      FenestrationSurface:Detailed, 02:04XMMD_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1003,                             !- Construction Name
         02:04XMMD_Wall_2_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.1082133215, .06657105, 7.65090167,   !- Vertex 1
          92.1082133215, .96657105, 7.65090167,   !- Vertex 2
          92.1082133215, .96657105, 8.55090167,   !- Vertex 3
          92.1082133215, .06657105, 8.55090167;   !- Vertex 4

   ! 02, 04_mmd, Wall - 1.980 m2 - 180.0°, Surface Area: 1.980m2
   BuildingSurface:Detailed,                      !- Surface
      02:04XMMD_Wall_8_0_0,                       !- Surface name
      Wall, 0_ExtWall 5cm MMD MineralWool,        !- Class and Construction Name
      02:04XMMD,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       91.5082157109,-1.04223403, 6.6,            !- Vertex 1
       92.1082133215,-1.04223403, 6.6,            !- Vertex 2
       92.1082133215,-1.04223403, 9.9,            !- Vertex 3
       91.5082157109,-1.04223403, 9.9;            !- Vertex 4


! 02 - 05_mmd
Zone, 02:05XMMD,                                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    37.1307,                                      !- Zone volume
    12.5442,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 02:05XMMD,                      !- Name
      02:05XMMD,                                  !- Zone Name
      0_Schedule  Occupancy - Residential,        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 16138,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 16138,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 16138,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 16138,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 02:05XMMD General lighting,            !- Name
      02:05XMMD,                                  !- Zone Name
      0_Schedule Lighting -  Residential,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#02:05XMMD#GeneralLights; !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 02:05XMMD Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      02:05XMMD,                                  !- Zone Name
      0_Schedule  Non Fixed Equipment - Residential,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 02:05XMMD Equipment gain,      !- Name
      Electricity,                                !- Fuel Type
      02:05XMMD,                                  !- Zone Name
      On 24/7,                                    !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 02:05XMMD Infiltration,  !- Name
      02:05XMMD,                                  !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .010314,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, 02:05XMMD Nat Vent,  !- Name
      02:05XMMD,                                  !- Zone Name
      0_Schedule Natural ventilation - Residential 2023 A/B,  !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .020628,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      2,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      16,                                         !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      23,                                         !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! 02, 05_mmd, Ceiling - 12.544 m2, Surface Area: 12.5442
   BuildingSurface:Detailed,                      !- Surface
      02:05XMMD_Ceiling_1_0_0,                    !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:05XMMD,                                  !- Zone Name
      Surface, 03:07XMMD_Floor_0_0_10111,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.38551951,-1.04222931, 9.9,              !- Vertex 1
       83.58559131,-1.04222931, 9.9,              !- Vertex 2
       83.58557215, 2.87774041, 9.9,              !- Vertex 3
       80.38551894, 2.87775026, 9.9;              !- Vertex 4

   ! 02, 05_mmd, Ceiling - 12.544 m2, Surface Area: 12.5442 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:07XMMD_Floor_0_0_10111,                  !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:07XMMD,                                  !- Zone Name
      Surface, 02:05XMMD_Ceiling_1_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.58559131,-1.04222931, 9.9,              !- Vertex 1
       80.38551951,-1.04222931, 9.9,              !- Vertex 2
       80.38551894, 2.87775026, 9.9,              !- Vertex 3
       83.58557215, 2.87774041, 9.9;              !- Vertex 4

   ! 02, 05_mmd, Wall - 1.980 m2 - 0.0°, Surface Area: 1.980m2
   BuildingSurface:Detailed,                      !- Surface
      02:05XMMD_Wall_4_0_0,                       !- Surface name
      Wall, 0_ExtWall 5cm MMD MineralWool,        !- Class and Construction Name
      02:05XMMD,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.9855212315, 2.8777484124, 6.6,          !- Vertex 1
       80.3855189415, 2.87775026, 6.6,            !- Vertex 2
       80.3855189415, 2.87775026, 9.9,            !- Vertex 3
       80.9855212315, 2.8777484124, 9.9;          !- Vertex 4

   ! 02, 05_mmd, Wall - 12.936 m2 - 270.0°, Surface Area: 12.936m2
   BuildingSurface:Detailed,                      !- Surface
      02:05XMMD_Wall_5_0_0,                       !- Surface name
      Wall, 0_ExtWall 5cm MMD MineralWool,        !- Class and Construction Name
      02:05XMMD,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855189415, 2.87775026, 6.6,            !- Vertex 1
       80.3855195061,-1.0422294094, 6.6,          !- Vertex 2
       80.3855195061,-1.0422294094, 9.9,          !- Vertex 3
       80.3855189415, 2.87775026, 9.9;            !- Vertex 4

      ! Window, 1.000m2
      FenestrationSurface:Detailed, 02:05XMMD_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1003,                             !- Construction Name
         02:05XMMD_Wall_5_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.3855192158, .9728237793, 7.65090167, !- Vertex 1
          80.3855193311, .1728237793, 7.65090167, !- Vertex 2
          80.3855193311, .1728237793, 8.90090167, !- Vertex 3
          80.3855192158, .9728237793, 8.90090167; !- Vertex 4


! 03 - 07_liv
Zone, 03:07XLIV,                                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    316.778,                                      !- Zone volume
    104.2033,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 03:07XLIV,                      !- Name
      03:07XLIV,                                  !- Zone Name
      0_Schedule  Occupancy - Residential,        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 16178,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 16178,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 16178,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 16178,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 03:07XLIV General lighting,            !- Name
      03:07XLIV,                                  !- Zone Name
      0_Schedule Lighting -  Residential,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#03:07XLIV#GeneralLights; !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 03:07XLIV Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      03:07XLIV,                                  !- Zone Name
      0_Schedule  Non Fixed Equipment - Residential,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 03:07XLIV Equipment gain,      !- Name
      Electricity,                                !- Fuel Type
      03:07XLIV,                                  !- Zone Name
      On 24/7,                                    !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 03:07XLIV Infiltration,  !- Name
      03:07XLIV,                                  !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .087994,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, 03:07XLIV Nat Vent,  !- Name
      03:07XLIV,                                  !- Zone Name
      0_Schedule Natural ventilation - Residential 2023 A/B,  !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .175988,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      2,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      16,                                         !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      23,                                         !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! 03, 07_liv, Ceiling - 104.203 m2, Surface Area: 8.091
   BuildingSurface:Detailed,                      !- Surface
      03:07XLIV_Ceiling_1_0_0,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      03:07XLIV,                                  !- Zone Name
      Surface, 04:09XLIV_Floor_0_0_10112,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985915342,-13.0198879273, 13.2,        !- Vertex 1
       85.9476105542,-13.0198879248, 13.2,        !- Vertex 2
       85.9476105553,-7.0222293048, 13.2,         !- Vertex 3
       84.5985915553,-7.02222931, 13.2;           !- Vertex 4

   ! 03, 07_liv, Ceiling - 104.203 m2, Surface Area: 8.091 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:09XLIV_Floor_0_0_10112,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Surface, 03:07XLIV_Ceiling_1_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       85.9476105542,-13.0198879248, 13.2,        !- Vertex 1
       84.5985915342,-13.0198879273, 13.2,        !- Vertex 2
       84.5985915553,-7.02222931, 13.2,           !- Vertex 3
       85.9476105553,-7.0222293048, 13.2;         !- Vertex 4

   ! 03, 07_liv, Ceiling - 104.203 m2, Surface Area: 3.9203
   BuildingSurface:Detailed,                      !- Surface
      03:07XLIV_Ceiling_1_0_1,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      03:07XLIV,                                  !- Zone Name
      Surface, 04:09XLIV_Floor_0_0_10113,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.5855913064,-1.0422293151, 13.2,         !- Vertex 1
       84.5985915742,-1.0422293151, 13.2,         !- Vertex 2
       84.5985915864, 2.8277706949, 13.2,         !- Vertex 3
       83.5855723964, 2.8277616449, 13.2;         !- Vertex 4

   ! 03, 07_liv, Ceiling - 104.203 m2, Surface Area: 3.9203 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:09XLIV_Floor_0_0_10113,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Surface, 03:07XLIV_Ceiling_1_0_1,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985915742,-1.0422293151, 13.2,         !- Vertex 1
       83.5855913064,-1.0422293151, 13.2,         !- Vertex 2
       83.5855723964, 2.8277616449, 13.2,         !- Vertex 3
       84.5985915864, 2.8277706949, 13.2;         !- Vertex 4

   ! 03, 07_liv, Ceiling - 104.203 m2, Surface Area: 50.4627
   BuildingSurface:Detailed,                      !- Surface
      03:07XLIV_Ceiling_1_0_2,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      03:07XLIV,                                  !- Zone Name
      Surface, 04:09XLIV_Floor_0_0_10114,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855211264,-13.0198879351, 13.2,        !- Vertex 1
       84.5985915364,-13.0198879251, 13.2,        !- Vertex 2
       84.5985915742,-1.0422293151, 13.2,         !- Vertex 3
       80.3855194064,-1.0422293151, 13.2;         !- Vertex 4

   ! 03, 07_liv, Ceiling - 104.203 m2, Surface Area: 50.4627 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:09XLIV_Floor_0_0_10114,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Surface, 03:07XLIV_Ceiling_1_0_2,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985915364,-13.0198879251, 13.2,        !- Vertex 1
       80.3855211264,-13.0198879351, 13.2,        !- Vertex 2
       80.3855194064,-1.0422293151, 13.2,         !- Vertex 3
       84.5985915742,-1.0422293151, 13.2;         !- Vertex 4

   ! 03, 07_liv, Ceiling - 104.203 m2, Surface Area: 0.7802
   BuildingSurface:Detailed,                      !- Surface
      03:07XLIV_Ceiling_1_0_3,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      03:07XLIV,                                  !- Zone Name
      Surface, 04:09XLIV_Floor_0_0_10115,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.9855211339, 2.877748591, 13.2,          !- Vertex 1
       83.5855721539, 2.8777405063, 13.2,         !- Vertex 2
       83.5855706876, 3.1778250096, 13.2,         !- Vertex 3
       80.9855211275, 3.177825011, 13.2;          !- Vertex 4

   ! 03, 07_liv, Ceiling - 104.203 m2, Surface Area: 0.7802 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:09XLIV_Floor_0_0_10115,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Surface, 03:07XLIV_Ceiling_1_0_3,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.5855721539, 2.8777405063, 13.2,         !- Vertex 1
       80.9855211339, 2.877748591, 13.2,          !- Vertex 2
       80.9855211275, 3.177825011, 13.2,          !- Vertex 3
       83.5855706876, 3.1778250096, 13.2;         !- Vertex 4

   ! 03, 07_liv, Ceiling - 104.203 m2, Surface Area: 1.1427
   BuildingSurface:Detailed,                      !- Surface
      03:07XLIV_Ceiling_1_0_4,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      03:07XLIV,                                  !- Zone Name
      Surface, 04:09XLIV_Floor_0_0_10116,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.5855723982, 2.8277616463, 13.2,         !- Vertex 1
       86.8500775481, 2.8277907886, 13.2,         !- Vertex 2
       86.8499359076, 3.1778250079, 13.2,         !- Vertex 3
       83.5855706876, 3.1778250096, 13.2;         !- Vertex 4

   ! 03, 07_liv, Ceiling - 104.203 m2, Surface Area: 1.1427 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:09XLIV_Floor_0_0_10116,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Surface, 03:07XLIV_Ceiling_1_0_4,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.8500775481, 2.8277907886, 13.2,         !- Vertex 1
       83.5855723982, 2.8277616463, 13.2,         !- Vertex 2
       83.5855706876, 3.1778250096, 13.2,         !- Vertex 3
       86.8499359076, 3.1778250079, 13.2;         !- Vertex 4

   ! 03, 07_liv, Ceiling - 104.203 m2, Surface Area: 2.1574
   BuildingSurface:Detailed,                      !- Surface
      03:07XLIV_Ceiling_1_0_5,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      03:07XLIV,                                  !- Zone Name
      Surface, 04:09XLIV_Floor_0_0_10117,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.38552113, 5.0277707944, 13.2,           !- Vertex 1
       80.98552111, 5.02777079, 13.2,             !- Vertex 2
       80.9855210766, 8.6234325544, 13.2,         !- Vertex 3
       80.3855211266, 8.6234325544, 13.2;         !- Vertex 4

   ! 03, 07_liv, Ceiling - 104.203 m2, Surface Area: 2.1574 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:09XLIV_Floor_0_0_10117,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Surface, 03:07XLIV_Ceiling_1_0_5,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.98552111, 5.02777079, 13.2,             !- Vertex 1
       80.38552113, 5.0277707944, 13.2,           !- Vertex 2
       80.3855211266, 8.6234325544, 13.2,         !- Vertex 3
       80.9855210766, 8.6234325544, 13.2;         !- Vertex 4

   ! 03, 07_liv, Ceiling - 104.203 m2, Surface Area: 37.6489
   BuildingSurface:Detailed,                      !- Surface
      03:07XLIV_Ceiling_1_0_6,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      03:07XLIV,                                  !- Zone Name
      Surface, 04:09XLIV_Floor_0_0_10118,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.9855211272, 3.17782501, 13.2,           !- Vertex 1
       87.8995908572, 3.1778250143, 13.2,         !- Vertex 2
       87.8987156966, 8.6234325543, 13.2,         !- Vertex 3
       80.9855210766, 8.6234325544, 13.2;         !- Vertex 4

   ! 03, 07_liv, Ceiling - 104.203 m2, Surface Area: 37.6489 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:09XLIV_Floor_0_0_10118,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Surface, 03:07XLIV_Ceiling_1_0_6,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8995908572, 3.1778250143, 13.2,         !- Vertex 1
       80.9855211272, 3.17782501, 13.2,           !- Vertex 2
       80.9855210766, 8.6234325544, 13.2,         !- Vertex 3
       87.8987156966, 8.6234325543, 13.2;         !- Vertex 4

   ! 03, 07_liv, Partition - 32.505 m2 (03, core), Surface Area: 32.505
   BuildingSurface:Detailed,                      !- Surface
      03:07XLIV_Partition_2_0_0,                  !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      03:07XLIV,                                  !- Zone Name
      Surface, 03:CORE_Partition_6_0_10119,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985916851,-7.0222293105, 9.9,          !- Vertex 1
       84.5985917084, 2.8277706895, 9.9,          !- Vertex 2
       84.5985917084, 2.8277706895, 13.2,         !- Vertex 3
       84.5985916851,-7.0222293105, 13.2;         !- Vertex 4

   ! 03, 07_liv, Partition - 32.505 m2 (03, core), Surface Area: 32.505 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:CORE_Partition_6_0_10119,                !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      03:CORE,                                    !- Zone Name
      Surface, 03:07XLIV_Partition_2_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985917084, 2.8277706895, 9.9,          !- Vertex 1
       84.5985916851,-7.0222293105, 9.9,          !- Vertex 2
       84.5985916851,-7.0222293105, 13.2,         !- Vertex 3
       84.5985917084, 2.8277706895, 13.2;         !- Vertex 4

   ! 03, 07_liv, Partition - 7.430 m2 (03, core), Surface Area: 7.4299
   BuildingSurface:Detailed,                      !- Surface
      03:07XLIV_Partition_3_0_0,                  !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      03:07XLIV,                                  !- Zone Name
      Surface, 03:CORE_Partition_5_0_10120,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985917039, 2.82777069, 9.9,            !- Vertex 1
       86.8500776738, 2.8277907938, 9.9,          !- Vertex 2
       86.8500776738, 2.8277907938, 13.2,         !- Vertex 3
       84.5985917039, 2.82777069, 13.2;           !- Vertex 4

   ! 03, 07_liv, Partition - 7.430 m2 (03, core), Surface Area: 7.4299 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:CORE_Partition_5_0_10120,                !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      03:CORE,                                    !- Zone Name
      Surface, 03:07XLIV_Partition_3_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.8500776738, 2.8277907938, 9.9,          !- Vertex 1
       84.5985917039, 2.82777069, 9.9,            !- Vertex 2
       84.5985917039, 2.82777069, 13.2,           !- Vertex 3
       86.8500776738, 2.8277907938, 13.2;         !- Vertex 4

   ! 03, 07_liv, Partition - 1.155 m2 (03, core), Surface Area: 1.1551
   BuildingSurface:Detailed,                      !- Surface
      03:07XLIV_Partition_4_0_0,                  !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      03:07XLIV,                                  !- Zone Name
      Surface, 03:CORE_Partition_4_0_10121,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.8500776762, 2.8277907897, 9.9,          !- Vertex 1
       86.849936028, 3.1778250111, 9.9,           !- Vertex 2
       86.849936028, 3.1778250111, 13.2,          !- Vertex 3
       86.8500776762, 2.8277907897, 13.2;         !- Vertex 4

   ! 03, 07_liv, Partition - 1.155 m2 (03, core), Surface Area: 1.1551 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:CORE_Partition_4_0_10121,                !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      03:CORE,                                    !- Zone Name
      Surface, 03:07XLIV_Partition_4_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.849936028, 3.1778250111, 9.9,           !- Vertex 1
       86.8500776762, 2.8277907897, 9.9,          !- Vertex 2
       86.8500776762, 2.8277907897, 13.2,         !- Vertex 3
       86.849936028, 3.1778250111, 13.2;          !- Vertex 4

   ! 03, 07_liv, Partition - 3.464 m2 (03, core), Surface Area: 3.4639
   BuildingSurface:Detailed,                      !- Surface
      03:07XLIV_Partition_5_0_0,                  !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      03:07XLIV,                                  !- Zone Name
      Surface, 03:CORE_Partition_3_0_10122,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.84993603, 3.1778250071, 9.9,            !- Vertex 1
       87.89959086, 3.1778250071, 9.9,            !- Vertex 2
       87.89959086, 3.1778250071, 13.2,           !- Vertex 3
       86.84993603, 3.1778250071, 13.2;           !- Vertex 4

   ! 03, 07_liv, Partition - 3.464 m2 (03, core), Surface Area: 3.4639 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:CORE_Partition_3_0_10122,                !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      03:CORE,                                    !- Zone Name
      Surface, 03:07XLIV_Partition_5_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.89959086, 3.1778250071, 9.9,            !- Vertex 1
       86.84993603, 3.1778250071, 9.9,            !- Vertex 2
       86.84993603, 3.1778250071, 13.2,           !- Vertex 3
       87.89959086, 3.1778250071, 13.2;           !- Vertex 4

   ! 03, 07_liv, Partition - 17.971 m2 (03, 06_liv), Surface Area: 17.9705
   BuildingSurface:Detailed,                      !- Surface
      03:07XLIV_Partition_6_0_0,                  !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      03:07XLIV,                                  !- Zone Name
      Surface, 03:06XLIV_Partition_10_0_10123,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8995908645, 3.1778250086, 9.9,          !- Vertex 1
       87.8987156993, 8.6234326482, 9.9,          !- Vertex 2
       87.8987156993, 8.6234326482, 13.2,         !- Vertex 3
       87.8995908645, 3.1778250086, 13.2;         !- Vertex 4

   ! 03, 07_liv, Partition - 17.971 m2 (03, 06_liv), Surface Area: 17.9705 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:06XLIV_Partition_10_0_10123,             !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      03:06XLIV,                                  !- Zone Name
      Surface, 03:07XLIV_Partition_6_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8987156993, 8.6234326482, 9.9,          !- Vertex 1
       87.8995908645, 3.1778250086, 9.9,          !- Vertex 2
       87.8995908645, 3.1778250086, 13.2,         !- Vertex 3
       87.8987156993, 8.6234326482, 13.2;         !- Vertex 4

   ! 03, 07_liv, Wall - 24.794 m2 - 0.0°, Surface Area: 24.794m2
   BuildingSurface:Detailed,                      !- Surface
      03:07XLIV_Wall_7_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      03:07XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       87.8987156993, 8.6234326465, 9.9,          !- Vertex 1
       80.3855211315, 8.6234326465, 9.9,          !- Vertex 2
       80.3855211315, 8.6234326465, 13.2,         !- Vertex 3
       87.8987156993, 8.6234326465, 13.2;         !- Vertex 4

      ! Window, 2.057m2
      FenestrationSurface:Detailed, 03:07XLIV_Wall_7_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         03:07XLIV_Wall_7_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          84.34816583, 8.6234326465, 9.952,       !- Vertex 1
          83.45216583, 8.6234326465, 9.952,       !- Vertex 2
          83.45216583, 8.6234326465, 12.248,      !- Vertex 3
          84.34816583, 8.6234326465, 12.248;      !- Vertex 4

      ! Window, 3.205m2
      FenestrationSurface:Detailed, 03:07XLIV_Wall_7_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         03:07XLIV_Wall_7_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          86.29690443, 8.6234326465, 9.952,       !- Vertex 1
          84.90090443, 8.6234326465, 9.952,       !- Vertex 2
          84.90090443, 8.6234326465, 12.248,      !- Vertex 3
          86.29690443, 8.6234326465, 12.248;      !- Vertex 4

   ! 03, 07_liv, Wall - 11.866 m2 - 270.0°, Surface Area: 11.866m2
   BuildingSurface:Detailed,                      !- Surface
      03:07XLIV_Wall_8_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      03:07XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855211315, 8.6234326465, 9.9,          !- Vertex 1
       80.3855211315, 5.0277706894, 9.9,          !- Vertex 2
       80.3855211315, 5.0277706894, 13.2,         !- Vertex 3
       80.3855211315, 8.6234326465, 13.2;         !- Vertex 4

      ! Window, 2.125m2
      FenestrationSurface:Detailed, 03:07XLIV_Wall_8_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         03:07XLIV_Wall_8_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.3855211315, 7.91634947, 10.9531402,  !- Vertex 1
          80.3855211315, 6.21634947, 10.9531402,  !- Vertex 2
          80.3855211315, 6.21634947, 12.2031402,  !- Vertex 3
          80.3855211315, 7.91634947, 12.2031402;  !- Vertex 4

   ! 03, 07_liv, Wall - 1.980 m2 - 180.0°, Surface Area: 1.980m2
   BuildingSurface:Detailed,                      !- Surface
      03:07XLIV_Wall_9_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      03:07XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855211315, 5.0277706894, 9.9,          !- Vertex 1
       80.9855211316, 5.0277706894, 9.9,          !- Vertex 2
       80.9855211316, 5.0277706894, 13.2,         !- Vertex 3
       80.3855211315, 5.0277706894, 13.2;         !- Vertex 4

   ! 03, 07_liv, Wall - 7.095 m2 - 270.0°, Surface Area: 7.095m2
   BuildingSurface:Detailed,                      !- Surface
      03:07XLIV_Wall_10_0_0,                      !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      03:07XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.9855211315, 5.0277706894, 9.9,          !- Vertex 1
       80.9855211315, 2.8777485914, 9.9,          !- Vertex 2
       80.9855211315, 2.8777485914, 13.2,         !- Vertex 3
       80.9855211315, 5.0277706894, 13.2;         !- Vertex 4

      ! Window, 0.810m2
      FenestrationSurface:Detailed, 03:07XLIV_Wall_10_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         03:07XLIV_Wall_10_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.9855211315, 4.49467492, 11.12397978, !- Vertex 1
          80.9855211315, 3.59467492, 11.12397978, !- Vertex 2
          80.9855211315, 3.59467492, 12.02397978, !- Vertex 3
          80.9855211315, 4.49467492, 12.02397978; !- Vertex 4

   ! 03, 07_liv, Partition - 8.580 m2 (03, 07_mmd), Surface Area: 8.5802
   BuildingSurface:Detailed,                      !- Surface
      03:07XLIV_Partition_11_0_0,                 !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      03:07XLIV,                                  !- Zone Name
      Surface, 03:07XMMD_Partition_3_0_10124,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.9855211302, 2.8777485914, 9.9,          !- Vertex 1
       83.5855721502, 2.8777405052, 9.9,          !- Vertex 2
       83.5855721502, 2.8777405052, 13.2,         !- Vertex 3
       80.9855211302, 2.8777485914, 13.2;         !- Vertex 4

   ! 03, 07_liv, Partition - 8.580 m2 (03, 07_mmd), Surface Area: 8.5802 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:07XMMD_Partition_3_0_10124,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      03:07XMMD,                                  !- Zone Name
      Surface, 03:07XLIV_Partition_11_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.5855721502, 2.8777405052, 9.9,          !- Vertex 1
       80.9855211302, 2.8777485914, 9.9,          !- Vertex 2
       80.9855211302, 2.8777485914, 13.2,         !- Vertex 3
       83.5855721502, 2.8777405052, 13.2;         !- Vertex 4

   ! 03, 07_liv, Partition - 12.936 m2 (03, 07_mmd), Surface Area: 12.9359
   BuildingSurface:Detailed,                      !- Surface
      03:07XLIV_Partition_12_0_0,                 !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      03:07XLIV,                                  !- Zone Name
      Surface, 03:07XMMD_Partition_2_0_10125,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.5855721464, 2.8777405006, 9.9,          !- Vertex 1
       83.5855913149,-1.0422293093, 9.9,          !- Vertex 2
       83.5855913149,-1.0422293093, 13.2,         !- Vertex 3
       83.5855721464, 2.8777405006, 13.2;         !- Vertex 4

   ! 03, 07_liv, Partition - 12.936 m2 (03, 07_mmd), Surface Area: 12.9359 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:07XMMD_Partition_2_0_10125,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      03:07XMMD,                                  !- Zone Name
      Surface, 03:07XLIV_Partition_12_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.5855913149,-1.0422293093, 9.9,          !- Vertex 1
       83.5855721464, 2.8777405006, 9.9,          !- Vertex 2
       83.5855721464, 2.8777405006, 13.2,         !- Vertex 3
       83.5855913149,-1.0422293093, 13.2;         !- Vertex 4

   ! 03, 07_liv, Partition - 10.560 m2 (03, 07_mmd), Surface Area: 10.5602
   BuildingSurface:Detailed,                      !- Surface
      03:07XLIV_Partition_13_0_0,                 !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      03:07XLIV,                                  !- Zone Name
      Surface, 03:07XMMD_Partition_6_0_10126,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.5855913099,-1.0422293103, 9.9,          !- Vertex 1
       80.3855194099,-1.04222931, 9.9,            !- Vertex 2
       80.3855194099,-1.04222931, 13.2,           !- Vertex 3
       83.5855913099,-1.0422293103, 13.2;         !- Vertex 4

   ! 03, 07_liv, Partition - 10.560 m2 (03, 07_mmd), Surface Area: 10.5602 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:07XMMD_Partition_6_0_10126,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      03:07XMMD,                                  !- Zone Name
      Surface, 03:07XLIV_Partition_13_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855194099,-1.04222931, 9.9,            !- Vertex 1
       83.5855913099,-1.0422293103, 9.9,          !- Vertex 2
       83.5855913099,-1.0422293103, 13.2,         !- Vertex 3
       80.3855194099,-1.04222931, 13.2;           !- Vertex 4

   ! 03, 07_liv, Wall - 39.526 m2 - 270.0°, Surface Area: 39.526m2
   BuildingSurface:Detailed,                      !- Surface
      03:07XLIV_Wall_14_0_0,                      !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      03:07XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855194089,-1.04222931, 9.9,            !- Vertex 1
       80.3855211315,-13.0198880301, 9.9,         !- Vertex 2
       80.3855211315,-13.0198880301, 13.2,        !- Vertex 3
       80.3855194089,-1.04222931, 13.2;           !- Vertex 4

      ! Window, 1.828m2
      FenestrationSurface:Detailed, 03:07XLIV_Wall_14_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         03:07XLIV_Wall_14_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.3855197036,-3.0917304791, 9.952,     !- Vertex 1
          80.3855198181,-3.8877304791, 9.952,     !- Vertex 2
          80.3855198181,-3.8877304791, 12.248,    !- Vertex 3
          80.3855197036,-3.0917304791, 12.248;    !- Vertex 4

      ! Window, 1.000m2
      FenestrationSurface:Detailed, 03:07XLIV_Wall_14_0_0_1_0_1_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         03:07XLIV_Wall_14_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.3855201532,-6.2176057491, 10.95090167,  !- Vertex 1
          80.3855202683,-7.0176057491, 10.95090167,  !- Vertex 2
          80.3855202683,-7.0176057491, 12.20090167,  !- Vertex 3
          80.3855201532,-6.2176057491, 12.20090167;  !- Vertex 4

      ! Window, 5.501m2
      FenestrationSurface:Detailed, 03:07XLIV_Wall_14_0_0_2_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+12+6 - 1002,                           !- Construction Name
         03:07XLIV_Wall_14_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.3855206937,-9.9755296191, 9.952,     !- Vertex 1
          80.3855210382,-12.3715296191, 9.952,    !- Vertex 2
          80.3855210382,-12.3715296191, 12.248,   !- Vertex 3
          80.3855206937,-9.9755296191, 12.248;    !- Vertex 4

   ! 03, 07_liv, Wall - 18.355 m2 - 180.0°, Surface Area: 18.355m2
   BuildingSurface:Detailed,                      !- Surface
      03:07XLIV_Wall_15_0_0,                      !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      03:07XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855211315,-13.0198880301, 9.9,         !- Vertex 1
       85.9476105595,-13.0198880301, 9.9,         !- Vertex 2
       85.9476105595,-13.0198880301, 13.2,        !- Vertex 3
       80.3855211315,-13.0198880301, 13.2;        !- Vertex 4

      ! Window, 12.391m2
      FenestrationSurface:Detailed, 03:07XLIV_Wall_15_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+12+6 - 1002,                           !- Construction Name
         03:07XLIV_Wall_15_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.8017530002,-13.0198880301, 9.952,    !- Vertex 1
          85.3977530002,-13.0198880301, 9.952,    !- Vertex 2
          85.3977530002,-13.0198880301, 12.648,   !- Vertex 3
          80.8017530002,-13.0198880301, 12.648;   !- Vertex 4

   ! 03, 07_liv, Partition - 19.792 m2 (03, 06_liv), Surface Area: 19.7923
   BuildingSurface:Detailed,                      !- Surface
      03:07XLIV_Partition_16_0_0,                 !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      03:07XLIV,                                  !- Zone Name
      Surface, 03:06XLIV_Partition_13_0_10127,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       85.9476105595,-13.01988803, 9.9,           !- Vertex 1
       85.9476105595,-7.02222931, 9.9,            !- Vertex 2
       85.9476105595,-7.02222931, 13.2,           !- Vertex 3
       85.9476105595,-13.01988803, 13.2;          !- Vertex 4

   ! 03, 07_liv, Partition - 19.792 m2 (03, 06_liv), Surface Area: 19.7923 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:06XLIV_Partition_13_0_10127,             !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      03:06XLIV,                                  !- Zone Name
      Surface, 03:07XLIV_Partition_16_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       85.9476105595,-7.02222931, 9.9,            !- Vertex 1
       85.9476105595,-13.01988803, 9.9,           !- Vertex 2
       85.9476105595,-13.01988803, 13.2,          !- Vertex 3
       85.9476105595,-7.02222931, 13.2;           !- Vertex 4

   ! 03, 07_liv, Partition - 4.452 m2 (03, core), Surface Area: 4.4518
   BuildingSurface:Detailed,                      !- Surface
      03:07XLIV_Partition_17_0_0,                 !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      03:07XLIV,                                  !- Zone Name
      Surface, 03:CORE_Partition_7_0_10128,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       85.9476105565,-7.0222293092, 9.9,          !- Vertex 1
       84.5985916865,-7.0222293085, 9.9,          !- Vertex 2
       84.5985916865,-7.0222293085, 13.2,         !- Vertex 3
       85.9476105565,-7.0222293092, 13.2;         !- Vertex 4

   ! 03, 07_liv, Partition - 4.452 m2 (03, core), Surface Area: 4.4518 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:CORE_Partition_7_0_10128,                !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      03:CORE,                                    !- Zone Name
      Surface, 03:07XLIV_Partition_17_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985916865,-7.0222293085, 9.9,          !- Vertex 1
       85.9476105565,-7.0222293092, 9.9,          !- Vertex 2
       85.9476105565,-7.0222293092, 13.2,         !- Vertex 3
       84.5985916865,-7.0222293085, 13.2;         !- Vertex 4


! 03 - core
Zone, 03:CORE,                                    !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    96.9548,                                      !- Zone volume
    32.8772,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 03:CORE Infiltration,  !- Name
      03:CORE,                                    !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .026932,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 03, core, Ceiling - 32.877 m2, Surface Area: 0.3674
   BuildingSurface:Detailed,                      !- Surface
      03:CORE_Ceiling_1_0_0,                      !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      03:CORE,                                    !- Zone Name
      Surface, 04:CORE_Floor_0_0_10129,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.8500776799, 2.82779079, 13.2,           !- Vertex 1
       87.8995564472, 2.8278001592, 13.2,         !- Vertex 2
       87.899590735, 3.1778250095, 13.2,          !- Vertex 3
       86.849936025, 3.1778250087, 13.2;          !- Vertex 4

   ! 03, core, Ceiling - 32.877 m2, Surface Area: 0.3674 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:CORE_Floor_0_0_10129,                    !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      04:CORE,                                    !- Zone Name
      Surface, 03:CORE_Ceiling_1_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8995564472, 2.8278001592, 13.2,         !- Vertex 1
       86.8500776799, 2.82779079, 13.2,           !- Vertex 2
       86.849936025, 3.1778250087, 13.2,          !- Vertex 3
       87.899590735, 3.1778250095, 13.2;          !- Vertex 4

   ! 03, core, Ceiling - 32.877 m2, Surface Area: 32.5098
   BuildingSurface:Detailed,                      !- Surface
      03:CORE_Ceiling_1_0_1,                      !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      03:CORE,                                    !- Zone Name
      Surface, 04:CORE_Floor_0_0_10130,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985916853,-7.0222293104, 13.2,         !- Vertex 1
       87.8985915554,-7.0222293099, 13.2,         !- Vertex 2
       87.8995564472, 2.8278001592, 13.2,         !- Vertex 3
       84.59859171, 2.82777069, 13.2;             !- Vertex 4

   ! 03, core, Ceiling - 32.877 m2, Surface Area: 32.5098 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:CORE_Floor_0_0_10130,                    !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      04:CORE,                                    !- Zone Name
      Surface, 03:CORE_Ceiling_1_0_1,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8985915554,-7.0222293099, 13.2,         !- Vertex 1
       84.5985916853,-7.0222293104, 13.2,         !- Vertex 2
       84.59859171, 2.82777069, 13.2,             !- Vertex 3
       87.8995564472, 2.8278001592, 13.2;         !- Vertex 4

   ! 03, core, Partition - 33.660 m2 (03, 06_liv), Surface Area: 33.6602
   BuildingSurface:Detailed,                      !- Surface
      03:CORE_Partition_2_0_0,                    !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      03:CORE,                                    !- Zone Name
      Surface, 03:06XLIV_Partition_11_0_10131,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8985916838,-7.0222293057, 9.9,          !- Vertex 1
       87.8995908645, 3.1778250054, 9.9,          !- Vertex 2
       87.8995908645, 3.1778250054, 13.2,         !- Vertex 3
       87.8985916838,-7.0222293057, 13.2;         !- Vertex 4

   ! 03, core, Partition - 33.660 m2 (03, 06_liv), Surface Area: 33.6602 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:06XLIV_Partition_11_0_10131,             !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      03:06XLIV,                                  !- Zone Name
      Surface, 03:CORE_Partition_2_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8995908645, 3.1778250054, 9.9,          !- Vertex 1
       87.8985916838,-7.0222293057, 9.9,          !- Vertex 2
       87.8985916838,-7.0222293057, 13.2,         !- Vertex 3
       87.8995908645, 3.1778250054, 13.2;         !- Vertex 4

   ! 03, core, Partition - 6.438 m2 (03, 06_liv), Surface Area: 6.4382
   BuildingSurface:Detailed,                      !- Surface
      03:CORE_Partition_8_0_0,                    !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      03:CORE,                                    !- Zone Name
      Surface, 03:06XLIV_Partition_12_0_10132,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       85.9476105565,-7.0222293092, 9.9,          !- Vertex 1
       87.8985916865,-7.0222293101, 9.9,          !- Vertex 2
       87.8985916865,-7.0222293101, 13.2,         !- Vertex 3
       85.9476105565,-7.0222293092, 13.2;         !- Vertex 4

   ! 03, core, Partition - 6.438 m2 (03, 06_liv), Surface Area: 6.4382 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:06XLIV_Partition_12_0_10132,             !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      03:06XLIV,                                  !- Zone Name
      Surface, 03:CORE_Partition_8_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8985916865,-7.0222293101, 9.9,          !- Vertex 1
       85.9476105565,-7.0222293092, 9.9,          !- Vertex 2
       85.9476105565,-7.0222293092, 13.2,         !- Vertex 3
       87.8985916865,-7.0222293101, 13.2;         !- Vertex 4


! 03 - 06_liv
Zone, 03:06XLIV,                                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    270.2793,                                     !- Zone volume
    89.0008,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 03:06XLIV,                      !- Name
      03:06XLIV,                                  !- Zone Name
      0_Schedule  Occupancy - Residential,        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 16207,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 16207,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 16207,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 16207,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 03:06XLIV General lighting,            !- Name
      03:06XLIV,                                  !- Zone Name
      0_Schedule Lighting -  Residential,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      2,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#03:06XLIV#GeneralLights; !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 03:06XLIV Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      03:06XLIV,                                  !- Zone Name
      0_Schedule  Non Fixed Equipment - Residential,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 03:06XLIV Equipment gain,      !- Name
      Electricity,                                !- Fuel Type
      03:06XLIV,                                  !- Zone Name
      On 24/7,                                    !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 03:06XLIV Infiltration,  !- Name
      03:06XLIV,                                  !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .075078,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, 03:06XLIV Nat Vent,  !- Name
      03:06XLIV,                                  !- Zone Name
      0_Schedule Natural ventilation - Residential 2023 A/B,  !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .150155,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      2,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      16,                                         !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      23,                                         !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! 03, 06_liv, External/internal floor - 89.001 m2, Surface Area: 1.242m2
   BuildingSurface:Detailed,                      !- Surface
      03:06XLIV_ExtFloor_0_3_0,                   !- Surface name
      Floor, 0_5282_2017 ExtFloor U=1.2,          !- Class and Construction Name
      03:06XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.10821342,-3.11221908, 9.9,              !- Vertex 1
       91.50821571,-3.11221908, 9.9,              !- Vertex 2
       91.50821571,-1.04223403, 9.9,              !- Vertex 3
       92.10821342,-1.04222043, 9.9;              !- Vertex 4

   ! 03, 06_liv, Ceiling/roof - 89.001 m2, Surface Area: 0.0504
   BuildingSurface:Detailed,                      !- Surface
      03:06XLIV_Ceiling_1_0_0,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      03:06XLIV,                                  !- Zone Name
      Surface, 04:09XLIV_Floor_0_0_10133,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8995565717, 2.8278162042, 13.2,         !- Vertex 1
       88.9085694716, 2.8278356001, 13.2,         !- Vertex 2
       88.9085692601, 2.8777538401, 13.2,         !- Vertex 3
       87.8995493275, 2.8777457241, 13.2;         !- Vertex 4

   ! 03, 06_liv, Ceiling/roof - 89.001 m2, Surface Area: 0.0504 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:09XLIV_Floor_0_0_10133,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Surface, 03:06XLIV_Ceiling_1_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9085694716, 2.8278356001, 13.2,         !- Vertex 1
       87.8995565717, 2.8278162042, 13.2,         !- Vertex 2
       87.8995493275, 2.8777457241, 13.2,         !- Vertex 3
       88.9085692601, 2.8777538401, 13.2;         !- Vertex 4

   ! 03, 06_liv, Ceiling/roof - 89.001 m2, Surface Area: 7.5786
   BuildingSurface:Detailed,                      !- Surface
      03:06XLIV_Ceiling_1_0_1,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      03:06XLIV,                                  !- Zone Name
      Surface, 04:09XLIV_Floor_0_0_10134,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8995493275, 2.8777457241, 13.2,         !- Vertex 1
       91.50821342, 2.87777475, 13.2,             !- Vertex 2
       91.5082134189, 4.9777706901, 13.2,         !- Vertex 3
       87.8992446388, 4.9777706917, 13.2;         !- Vertex 4

   ! 03, 06_liv, Ceiling/roof - 89.001 m2, Surface Area: 7.5786 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:09XLIV_Floor_0_0_10134,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Surface, 03:06XLIV_Ceiling_1_0_1,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       91.50821342, 2.87777475, 13.2,             !- Vertex 1
       87.8995493275, 2.8777457241, 13.2,         !- Vertex 2
       87.8992446388, 4.9777706917, 13.2,         !- Vertex 3
       91.5082134189, 4.9777706901, 13.2;         !- Vertex 4

   ! 03, 06_liv, Ceiling/roof - 89.001 m2, Surface Area: 15.3454
   BuildingSurface:Detailed,                      !- Surface
      03:06XLIV_Ceiling_1_0_2,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      03:06XLIV,                                  !- Zone Name
      Surface, 04:09XLIV_Floor_0_0_10135,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.899244639, 4.97777069, 13.2,            !- Vertex 1
       92.1082132, 4.97777069, 13.2,              !- Vertex 2
       92.1082132, 8.62343255, 13.2,              !- Vertex 3
       87.8987157, 8.62343255, 13.2;              !- Vertex 4

   ! 03, 06_liv, Ceiling/roof - 89.001 m2, Surface Area: 15.3454 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:09XLIV_Floor_0_0_10135,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Surface, 03:06XLIV_Ceiling_1_0_2,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082132, 4.97777069, 13.2,              !- Vertex 1
       87.899244639, 4.97777069, 13.2,            !- Vertex 2
       87.8987157, 8.62343255, 13.2,              !- Vertex 3
       92.1082132, 8.62343255, 13.2;              !- Vertex 4

   ! 03, 06_liv, Ceiling/roof - 89.001 m2, Surface Area: 1.7948
   BuildingSurface:Detailed,                      !- Surface
      03:06XLIV_Ceiling_1_0_3,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      03:06XLIV,                                  !- Zone Name
      Surface, 04:09XLIV_Floor_0_0_10136,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       85.94761056,-13.01988793, 13.2,            !- Vertex 1
       86.24686715,-13.01988793, 13.2,            !- Vertex 2
       86.24686715,-7.02222931, 13.2,             !- Vertex 3
       85.94761056,-7.02222931, 13.2;             !- Vertex 4

   ! 03, 06_liv, Ceiling/roof - 89.001 m2, Surface Area: 1.7948 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:09XLIV_Floor_0_0_10136,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Surface, 03:06XLIV_Ceiling_1_0_3,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.24686715,-13.01988793, 13.2,            !- Vertex 1
       85.94761056,-13.01988793, 13.2,            !- Vertex 2
       85.94761056,-7.02222931, 13.2,             !- Vertex 3
       86.24686715,-7.02222931, 13.2;             !- Vertex 4

   ! 03, 06_liv, Ceiling/roof - 89.001 m2, Surface Area: 5.9446
   BuildingSurface:Detailed,                      !- Surface
      03:06XLIV_Ceiling_1_1_0,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      03:06XLIV,                                  !- Zone Name
      Surface, 04:08XLIV_Floor_0_0_10137,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       91.5082155951,-13.0198879258, 13.2,        !- Vertex 1
       92.1082132051,-13.0198879255, 13.2,        !- Vertex 2
       92.1082133009,-3.1122189755, 13.2,         !- Vertex 3
       91.5082155909,-3.1122189758, 13.2;         !- Vertex 4

   ! 03, 06_liv, Ceiling/roof - 89.001 m2, Surface Area: 5.9446 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:08XLIV_Floor_0_0_10137,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      04:08XLIV,                                  !- Zone Name
      Surface, 03:06XLIV_Ceiling_1_1_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082132051,-13.0198879255, 13.2,        !- Vertex 1
       91.5082155951,-13.0198879258, 13.2,        !- Vertex 2
       91.5082155909,-3.1122189758, 13.2,         !- Vertex 3
       92.1082133009,-3.1122189755, 13.2;         !- Vertex 4

   ! 03, 06_liv, Ceiling/roof - 89.001 m2, Surface Area: 31.1372
   BuildingSurface:Detailed,                      !- Surface
      03:06XLIV_Ceiling_1_1_1,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      03:06XLIV,                                  !- Zone Name
      Surface, 04:08XLIV_Floor_0_0_10138,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9086373151,-13.0198879268, 13.2,        !- Vertex 1
       91.5082155951,-13.0198879258, 13.2,        !- Vertex 2
       91.5082155901,-1.0422339258, 13.2,         !- Vertex 3
       88.9085860401,-1.0422204368, 13.2;         !- Vertex 4

   ! 03, 06_liv, Ceiling/roof - 89.001 m2, Surface Area: 31.1372 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:08XLIV_Floor_0_0_10138,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      04:08XLIV,                                  !- Zone Name
      Surface, 03:06XLIV_Ceiling_1_1_1,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       91.5082155951,-13.0198879258, 13.2,        !- Vertex 1
       88.9086373151,-13.0198879268, 13.2,        !- Vertex 2
       88.9085860401,-1.0422204368, 13.2,         !- Vertex 3
       91.5082155901,-1.0422339258, 13.2;         !- Vertex 4

   ! 03, 06_liv, Ceiling/roof - 89.001 m2, Surface Area: 7.0375
   BuildingSurface:Detailed,                      !- Surface
      03:06XLIV_Ceiling_1_1_2,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      03:06XLIV,                                  !- Zone Name
      Surface, 04:08XLIV_Floor_0_0_10139,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8985916782,-7.0222293078, 13.2,         !- Vertex 1
       88.9086116347,-7.0222293078, 13.2,         !- Vertex 2
       88.9085817982,-.0520391078, 13.2,          !- Vertex 3
       87.8992744582,-.0520664878, 13.2;          !- Vertex 4

   ! 03, 06_liv, Ceiling/roof - 89.001 m2, Surface Area: 7.0375 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:08XLIV_Floor_0_0_10139,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      04:08XLIV,                                  !- Zone Name
      Surface, 03:06XLIV_Ceiling_1_1_2,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9086116347,-7.0222293078, 13.2,         !- Vertex 1
       87.8985916782,-7.0222293078, 13.2,         !- Vertex 2
       87.8992744582,-.0520664878, 13.2,          !- Vertex 3
       88.9085817982,-.0520391078, 13.2;          !- Vertex 4

   ! 03, 06_liv, Ceiling/roof - 89.001 m2, Surface Area: 15.9643
   BuildingSurface:Detailed,                      !- Surface
      03:06XLIV_Ceiling_1_1_3,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      03:06XLIV,                                  !- Zone Name
      Surface, 04:08XLIV_Floor_0_0_10140,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.2468671482,-13.0198879278, 13.2,        !- Vertex 1
       88.9086373082,-13.0198879278, 13.2,        !- Vertex 2
       88.9086116347,-7.0222293078, 13.2,         !- Vertex 3
       86.2468671482,-7.0222293078, 13.2;         !- Vertex 4

   ! 03, 06_liv, Ceiling/roof - 89.001 m2, Surface Area: 15.9643 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:08XLIV_Floor_0_0_10140,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      04:08XLIV,                                  !- Zone Name
      Surface, 03:06XLIV_Ceiling_1_1_3,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9086373082,-13.0198879278, 13.2,        !- Vertex 1
       86.2468671482,-13.0198879278, 13.2,        !- Vertex 2
       86.2468671482,-7.0222293078, 13.2,         !- Vertex 3
       88.9086116347,-7.0222293078, 13.2;         !- Vertex 4

   ! 03, 06_liv, Ceiling/roof - 89.001 m2, Surface Area: 2.9063
   BuildingSurface:Detailed,                      !- Surface
      03:06XLIV_Ceiling_1_2_0,                    !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:06XLIV,                                  !- Zone Name
      Surface, 04:08XMMD_Floor_0_0_10141,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8992744653,-.05206648, 13.2,            !- Vertex 1
       88.9085818014,-.0520391038, 13.2,          !- Vertex 2
       88.9085694737, 2.8278355979, 13.2,         !- Vertex 3
       87.8995565737, 2.8278162, 13.2;            !- Vertex 4

   ! 03, 06_liv, Ceiling/roof - 89.001 m2, Surface Area: 2.9063 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:08XMMD_Floor_0_0_10141,                  !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      04:08XMMD,                                  !- Zone Name
      Surface, 03:06XLIV_Ceiling_1_2_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9085818014,-.0520391038, 13.2,          !- Vertex 1
       87.8992744653,-.05206648, 13.2,            !- Vertex 2
       87.8995565737, 2.8278162, 13.2,            !- Vertex 3
       88.9085694737, 2.8278355979, 13.2;         !- Vertex 4

   ! 03, 06_liv, Ceiling/roof - 89.001 m2, Surface Area: 1.242m2
   BuildingSurface:Detailed,                      !- Surface
      03:06XLIV_Roof_1_3_0,                       !- Surface name
      Roof, 0_Roof U=0.81,                        !- Class and Construction Name
      03:06XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       91.50821559,-3.11221898, 13.2,             !- Vertex 1
       92.1082133,-3.11221898, 13.2,              !- Vertex 2
       92.10821342,-1.04222043, 13.2,             !- Vertex 3
       91.50821559,-1.04223393, 13.2;             !- Vertex 4

   ! 03, 06_liv, Wall - 39.526 m2 - 90.0°, Surface Area: 39.526m2
   BuildingSurface:Detailed,                      !- Surface
      03:06XLIV_Wall_2_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      03:06XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082134198,-13.01988803, 9.9,           !- Vertex 1
       92.1082134198,-1.0422204277, 9.9,          !- Vertex 2
       92.1082134198,-1.0422204277, 13.2,         !- Vertex 3
       92.1082134198,-13.01988803, 13.2;          !- Vertex 4

      ! Window, 1.000m2
      FenestrationSurface:Detailed, 03:06XLIV_Wall_2_0_0_0_0_3_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         03:06XLIV_Wall_2_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.1082134198,-3.01500172, 10.95090167, !- Vertex 1
          92.1082134198,-2.21500172, 10.95090167, !- Vertex 2
          92.1082134198,-2.21500172, 12.20090167, !- Vertex 3
          92.1082134198,-3.01500172, 12.20090167; !- Vertex 4

      ! Window, 1.828m2
      FenestrationSurface:Detailed, 03:06XLIV_Wall_2_0_0_1_0_2_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         03:06XLIV_Wall_2_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.1082134198,-4.68024495, 9.952,       !- Vertex 1
          92.1082134198,-3.88424495, 9.952,       !- Vertex 2
          92.1082134198,-3.88424495, 12.248,      !- Vertex 3
          92.1082134198,-4.68024495, 12.248;      !- Vertex 4

      ! Window, 1.000m2
      FenestrationSurface:Detailed, 03:06XLIV_Wall_2_0_0_2_0_1_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         03:06XLIV_Wall_2_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.1082134198,-8.1626679, 10.95090167,  !- Vertex 1
          92.1082134198,-7.3626679, 10.95090167,  !- Vertex 2
          92.1082134198,-7.3626679, 12.20090167,  !- Vertex 3
          92.1082134198,-8.1626679, 12.20090167;  !- Vertex 4

      ! Window, 4.583m2
      FenestrationSurface:Detailed, 03:06XLIV_Wall_2_0_0_3_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+12+6 - 1002,                           !- Construction Name
         03:06XLIV_Wall_2_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.1082134198,-12.31788662, 9.952,      !- Vertex 1
          92.1082134198,-10.32188662, 9.952,      !- Vertex 2
          92.1082134198,-10.32188662, 12.248,     !- Vertex 3
          92.1082134198,-12.31788662, 12.248;     !- Vertex 4

   ! 03, 06_liv, Partition - 10.559 m2 (03, 06_mmd), Surface Area: 10.5588
   BuildingSurface:Detailed,                      !- Surface
      03:06XLIV_Partition_3_0_0,                  !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      03:06XLIV,                                  !- Zone Name
      Surface, 03:06XMMD_Partition_6_0_10142,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       92.10821342,-1.0422204277, 9.9,            !- Vertex 1
       88.90858604,-1.0422204277, 9.9,            !- Vertex 2
       88.90858604,-1.0422204277, 13.2,           !- Vertex 3
       92.10821342,-1.0422204277, 13.2;           !- Vertex 4

   ! 03, 06_liv, Partition - 10.559 m2 (03, 06_mmd), Surface Area: 10.5588 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:06XMMD_Partition_6_0_10142,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      03:06XMMD,                                  !- Zone Name
      Surface, 03:06XLIV_Partition_3_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.90858604,-1.0422204277, 9.9,            !- Vertex 1
       92.10821342,-1.0422204277, 9.9,            !- Vertex 2
       92.10821342,-1.0422204277, 13.2,           !- Vertex 3
       88.90858604,-1.0422204277, 13.2;           !- Vertex 4

   ! 03, 06_liv, Partition - 12.936 m2 (03, 06_mmd), Surface Area: 12.9359
   BuildingSurface:Detailed,                      !- Surface
      03:06XLIV_Partition_4_0_0,                  !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      03:06XLIV,                                  !- Zone Name
      Surface, 03:06XMMD_Partition_5_0_10143,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9085860432,-1.0422204303, 9.9,          !- Vertex 1
       88.908569255, 2.8777538397, 9.9,           !- Vertex 2
       88.908569255, 2.8777538397, 13.2,          !- Vertex 3
       88.9085860432,-1.0422204303, 13.2;         !- Vertex 4

   ! 03, 06_liv, Partition - 12.936 m2 (03, 06_mmd), Surface Area: 12.9359 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:06XMMD_Partition_5_0_10143,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      03:06XMMD,                                  !- Zone Name
      Surface, 03:06XLIV_Partition_4_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.908569255, 2.8777538397, 9.9,           !- Vertex 1
       88.9085860432,-1.0422204303, 9.9,          !- Vertex 2
       88.9085860432,-1.0422204303, 13.2,         !- Vertex 3
       88.908569255, 2.8777538397, 13.2;          !- Vertex 4

   ! 03, 06_liv, Partition - 8.579 m2 (03, 06_mmd), Surface Area: 8.5788
   BuildingSurface:Detailed,                      !- Surface
      03:06XLIV_Partition_5_0_0,                  !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      03:06XLIV,                                  !- Zone Name
      Surface, 03:06XMMD_Partition_4_0_10144,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9085692522, 2.8777538429, 9.9,          !- Vertex 1
       91.5082134221, 2.8777747473, 9.9,          !- Vertex 2
       91.5082134221, 2.8777747473, 13.2,         !- Vertex 3
       88.9085692522, 2.8777538429, 13.2;         !- Vertex 4

   ! 03, 06_liv, Partition - 8.579 m2 (03, 06_mmd), Surface Area: 8.5788 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:06XMMD_Partition_4_0_10144,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      03:06XMMD,                                  !- Zone Name
      Surface, 03:06XLIV_Partition_5_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       91.5082134221, 2.8777747473, 9.9,          !- Vertex 1
       88.9085692522, 2.8777538429, 9.9,          !- Vertex 2
       88.9085692522, 2.8777538429, 13.2,         !- Vertex 3
       91.5082134221, 2.8777747473, 13.2;         !- Vertex 4

   ! 03, 06_liv, Wall - 6.930 m2 - 90.0°, Surface Area: 6.930m2
   BuildingSurface:Detailed,                      !- Surface
      03:06XLIV_Wall_6_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      03:06XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       91.5082134198, 2.8777747473, 9.9,          !- Vertex 1
       91.5082134198, 4.9777706893, 9.9,          !- Vertex 2
       91.5082134198, 4.9777706893, 13.2,         !- Vertex 3
       91.5082134198, 2.8777747473, 13.2;         !- Vertex 4

      ! Window, 0.810m2
      FenestrationSurface:Detailed, 03:06XLIV_Wall_6_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         03:06XLIV_Wall_6_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          91.5082134198, 3.67030984, 11.07303278, !- Vertex 1
          91.5082134198, 4.57030984, 11.07303278, !- Vertex 2
          91.5082134198, 4.57030984, 11.97303278, !- Vertex 3
          91.5082134198, 3.67030984, 11.97303278; !- Vertex 4

   ! 03, 06_liv, Wall - 1.980 m2 - 180.0°, Surface Area: 1.980m2
   BuildingSurface:Detailed,                      !- Surface
      03:06XLIV_Wall_7_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      03:06XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       91.5082134199, 4.9777706893, 9.9,          !- Vertex 1
       92.1082134199, 4.9777706893, 9.9,          !- Vertex 2
       92.1082134199, 4.9777706893, 13.2,         !- Vertex 3
       91.5082134199, 4.9777706893, 13.2;         !- Vertex 4

   ! 03, 06_liv, Wall - 12.031 m2 - 90.0°, Surface Area: 12.031m2
   BuildingSurface:Detailed,                      !- Surface
      03:06XLIV_Wall_8_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      03:06XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082134199, 4.9777706893, 9.9,          !- Vertex 1
       92.1082134199, 8.6234326465, 9.9,          !- Vertex 2
       92.1082134199, 8.6234326465, 13.2,         !- Vertex 3
       92.1082134199, 4.9777706893, 13.2;         !- Vertex 4

      ! Window, 2.125m2
      FenestrationSurface:Detailed, 03:06XLIV_Wall_8_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         03:06XLIV_Wall_8_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.1082134199, 6.29525013, 10.96824155, !- Vertex 1
          92.1082134199, 7.99525013, 10.96824155, !- Vertex 2
          92.1082134199, 7.99525013, 12.21824155, !- Vertex 3
          92.1082134199, 6.29525013, 12.21824155; !- Vertex 4

   ! 03, 06_liv, Wall - 13.891 m2 - 0.0°, Surface Area: 13.891m2
   BuildingSurface:Detailed,                      !- Surface
      03:06XLIV_Wall_9_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      03:06XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082134199, 8.6234326465, 9.9,          !- Vertex 1
       87.8987156993, 8.6234326465, 9.9,          !- Vertex 2
       87.8987156993, 8.6234326465, 13.2,         !- Vertex 3
       92.1082134199, 8.6234326465, 13.2;         !- Vertex 4

      ! Window, 2.057m2
      FenestrationSurface:Detailed, 03:06XLIV_Wall_9_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         03:06XLIV_Wall_9_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          89.04002888, 8.6234326465, 9.952,       !- Vertex 1
          88.14402888, 8.6234326465, 9.952,       !- Vertex 2
          88.14402888, 8.6234326465, 12.248,      !- Vertex 3
          89.04002888, 8.6234326465, 12.248;      !- Vertex 4

   ! 03, 06_liv, Wall - 20.330 m2 - 180.0°, Surface Area: 20.330m2
   BuildingSurface:Detailed,                      !- Surface
      03:06XLIV_Wall_14_0_0,                      !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      03:06XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       85.9476105595,-13.0198880301, 9.9,         !- Vertex 1
       92.1082134198,-13.01988803, 9.9,           !- Vertex 2
       92.1082134198,-13.01988803, 13.2,          !- Vertex 3
       85.9476105595,-13.0198880301, 13.2;        !- Vertex 4

      ! Window, 10.638m2
      FenestrationSurface:Detailed, 03:06XLIV_Wall_14_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+12+6 - 1002,                           !- Construction Name
         03:06XLIV_Wall_14_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          87.8172556702,-13.0198880301, 9.952,    !- Vertex 1
          91.7632556702,-13.01988803, 9.952,      !- Vertex 2
          91.7632556702,-13.01988803, 12.648,     !- Vertex 3
          87.8172556702,-13.0198880301, 12.648;   !- Vertex 4


! 03 - 06_mmd
Zone, 03:06XMMD,                                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    37.1259,                                      !- Zone volume
    12.5425,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 03:06XMMD,                      !- Name
      03:06XMMD,                                  !- Zone Name
      0_Schedule  Occupancy - Residential,        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 16223,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 16223,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 16223,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 16223,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 03:06XMMD General lighting,            !- Name
      03:06XMMD,                                  !- Zone Name
      0_Schedule Lighting -  Residential,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#03:06XMMD#GeneralLights; !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 03:06XMMD Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      03:06XMMD,                                  !- Zone Name
      0_Schedule  Non Fixed Equipment - Residential,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 03:06XMMD Equipment gain,      !- Name
      Electricity,                                !- Fuel Type
      03:06XMMD,                                  !- Zone Name
      On 24/7,                                    !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 03:06XMMD Infiltration,  !- Name
      03:06XMMD,                                  !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .010313,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, 03:06XMMD Nat Vent,  !- Name
      03:06XMMD,                                  !- Zone Name
      0_Schedule Natural ventilation - Residential 2023 A/B,  !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .020626,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      2,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      16,                                         !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      23,                                         !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! 03, 06_mmd, Ceiling - 12.543 m2, Surface Area: 0.1597
   BuildingSurface:Detailed,                      !- Surface
      03:06XMMD_Ceiling_1_0_0,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      03:06XMMD,                                  !- Zone Name
      Surface, 04:09XLIV_Floor_0_0_10145,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9085694737, 2.8278355979, 13.2,         !- Vertex 1
       92.1082132, 2.82789711, 13.2,              !- Vertex 2
       92.1082132, 2.87777957, 13.2,              !- Vertex 3
       88.90856926, 2.87775384, 13.2;             !- Vertex 4

   ! 03, 06_mmd, Ceiling - 12.543 m2, Surface Area: 0.1597 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:09XLIV_Floor_0_0_10145,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Surface, 03:06XMMD_Ceiling_1_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082132, 2.82789711, 13.2,              !- Vertex 1
       88.9085694737, 2.8278355979, 13.2,         !- Vertex 2
       88.90856926, 2.87775384, 13.2,             !- Vertex 3
       92.1082132, 2.87777957, 13.2;              !- Vertex 4

   ! 03, 06_mmd, Ceiling - 12.543 m2, Surface Area: 0.0502
   BuildingSurface:Detailed,                      !- Surface
      03:06XMMD_Ceiling_1_1_0,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      03:06XMMD,                                  !- Zone Name
      Surface, 04:08XLIV_Floor_0_0_10146,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.90858604,-1.04222043, 13.2,             !- Vertex 1
       88.95924058,-1.04205977, 13.2,             !- Vertex 2
       88.95923307,-.05203773, 13.2,              !- Vertex 3
       88.9085818014,-.0520391038, 13.2;          !- Vertex 4

   ! 03, 06_mmd, Ceiling - 12.543 m2, Surface Area: 0.0502 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:08XLIV_Floor_0_0_10146,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      04:08XLIV,                                  !- Zone Name
      Surface, 03:06XMMD_Ceiling_1_1_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.95924058,-1.04205977, 13.2,             !- Vertex 1
       88.90858604,-1.04222043, 13.2,             !- Vertex 2
       88.9085818014,-.0520391038, 13.2,          !- Vertex 3
       88.95923307,-.05203773, 13.2;              !- Vertex 4

   ! 03, 06_mmd, Ceiling - 12.543 m2, Surface Area: 0.1459
   BuildingSurface:Detailed,                      !- Surface
      03:06XMMD_Ceiling_1_2_0,                    !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:06XMMD,                                  !- Zone Name
      Surface, 04:08XMMD_Floor_0_0_10147,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9085818,-.0520391043, 13.2,             !- Vertex 1
       88.95923307,-.05203773, 13.2,              !- Vertex 2
       88.9592112242, 2.8278365693, 13.2,         !- Vertex 3
       88.9085694742, 2.8278355957, 13.2;         !- Vertex 4

   ! 03, 06_mmd, Ceiling - 12.543 m2, Surface Area: 0.1459 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:08XMMD_Floor_0_0_10147,                  !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      04:08XMMD,                                  !- Zone Name
      Surface, 03:06XMMD_Ceiling_1_2_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.95923307,-.05203773, 13.2,              !- Vertex 1
       88.9085818,-.0520391043, 13.2,             !- Vertex 2
       88.9085694742, 2.8278355957, 13.2,         !- Vertex 3
       88.9592112242, 2.8278365693, 13.2;         !- Vertex 4

   ! 03, 06_mmd, Ceiling - 12.543 m2, Surface Area: 12.1866
   BuildingSurface:Detailed,                      !- Surface
      03:06XMMD_Ceiling_1_2_1,                    !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:06XMMD,                                  !- Zone Name
      Surface, 04:08XMMD_Floor_0_0_10148,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.95924058,-1.04205977, 13.2,             !- Vertex 1
       92.1082132013,-1.0422204329, 13.2,         !- Vertex 2
       92.1082132038, 2.8278971072, 13.2,         !- Vertex 3
       88.9592112242, 2.8278365693, 13.2;         !- Vertex 4

   ! 03, 06_mmd, Ceiling - 12.543 m2, Surface Area: 12.1866 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:08XMMD_Floor_0_0_10148,                  !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      04:08XMMD,                                  !- Zone Name
      Surface, 03:06XMMD_Ceiling_1_2_1,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082132013,-1.0422204329, 13.2,         !- Vertex 1
       88.95924058,-1.04205977, 13.2,             !- Vertex 2
       88.9592112242, 2.8278365693, 13.2,         !- Vertex 3
       92.1082132038, 2.8278971072, 13.2;         !- Vertex 4

   ! 03, 06_mmd, Wall - 12.936 m2 - 90.0°, Surface Area: 12.936m2
   BuildingSurface:Detailed,                      !- Surface
      03:06XMMD_Wall_2_0_0,                       !- Surface name
      Wall, 0_ExtWall 5cm MMD MineralWool,        !- Class and Construction Name
      03:06XMMD,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082134197,-1.0422204277, 9.9,          !- Vertex 1
       92.1082134197, 2.877779572, 9.9,           !- Vertex 2
       92.1082134197, 2.877779572, 13.2,          !- Vertex 3
       92.1082134197,-1.0422204277, 13.2;         !- Vertex 4

      ! Window, 0.810m2
      FenestrationSurface:Detailed, 03:06XMMD_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1003,                             !- Construction Name
         03:06XMMD_Wall_2_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.1082134197, .89209033, 10.95090167,  !- Vertex 1
          92.1082134197, 1.79209033, 10.95090167, !- Vertex 2
          92.1082134197, 1.79209033, 11.85090167, !- Vertex 3
          92.1082134197, .89209033, 11.85090167;  !- Vertex 4

   ! 03, 06_mmd, Wall - 1.980 m2 - 360.0°, Surface Area: 1.980m2
   BuildingSurface:Detailed,                      !- Surface
      03:06XMMD_Wall_3_0_0,                       !- Surface name
      Wall, 0_ExtWall 5cm MMD MineralWool,        !- Class and Construction Name
      03:06XMMD,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082134197, 2.877779572, 9.9,           !- Vertex 1
       91.5082134196, 2.8777747473, 9.9,          !- Vertex 2
       91.5082134196, 2.8777747473, 13.2,         !- Vertex 3
       92.1082134197, 2.877779572, 13.2;          !- Vertex 4


! 03 - 07_mmd
Zone, 03:07XMMD,                                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    37.1307,                                      !- Zone volume
    12.5442,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 03:07XMMD,                      !- Name
      03:07XMMD,                                  !- Zone Name
      0_Schedule  Occupancy - Residential,        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 16231,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 16231,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 16231,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 16231,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 03:07XMMD General lighting,            !- Name
      03:07XMMD,                                  !- Zone Name
      0_Schedule Lighting -  Residential,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#03:07XMMD#GeneralLights; !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 03:07XMMD Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      03:07XMMD,                                  !- Zone Name
      0_Schedule  Non Fixed Equipment - Residential,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 03:07XMMD Equipment gain,      !- Name
      Electricity,                                !- Fuel Type
      03:07XMMD,                                  !- Zone Name
      On 24/7,                                    !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 03:07XMMD Infiltration,  !- Name
      03:07XMMD,                                  !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .010314,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, 03:07XMMD Nat Vent,  !- Name
      03:07XMMD,                                  !- Zone Name
      0_Schedule Natural ventilation - Residential 2023 A/B,  !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .020628,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      2,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      16,                                         !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      23,                                         !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! 03, 07_mmd, Ceiling - 12.544 m2, Surface Area: 12.5442
   BuildingSurface:Detailed,                      !- Surface
      03:07XMMD_Ceiling_1_0_0,                    !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:07XMMD,                                  !- Zone Name
      Surface, 04:09XMMD_Floor_0_0_10149,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.38551941,-1.04222931, 13.2,             !- Vertex 1
       83.58559119,-1.04222931, 13.2,             !- Vertex 2
       83.58557202, 2.87774051, 13.2,             !- Vertex 3
       80.38551885, 2.87775036, 13.2;             !- Vertex 4

   ! 03, 07_mmd, Ceiling - 12.544 m2, Surface Area: 12.5442 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:09XMMD_Floor_0_0_10149,                  !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      04:09XMMD,                                  !- Zone Name
      Surface, 03:07XMMD_Ceiling_1_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.58559119,-1.04222931, 13.2,             !- Vertex 1
       80.38551941,-1.04222931, 13.2,             !- Vertex 2
       80.38551885, 2.87775036, 13.2,             !- Vertex 3
       83.58557202, 2.87774051, 13.2;             !- Vertex 4

   ! 03, 07_mmd, Wall - 1.980 m2 - 0.0°, Surface Area: 1.980m2
   BuildingSurface:Detailed,                      !- Surface
      03:07XMMD_Wall_4_0_0,                       !- Surface name
      Wall, 0_ExtWall 5cm MMD MineralWool,        !- Class and Construction Name
      03:07XMMD,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.9855211315, 2.8777485914, 9.9,          !- Vertex 1
       80.3855188451, 2.8777504574, 9.9,          !- Vertex 2
       80.3855188451, 2.8777504574, 13.2,         !- Vertex 3
       80.9855211315, 2.8777485914, 13.2;         !- Vertex 4

   ! 03, 07_mmd, Wall - 12.936 m2 - 270.0°, Surface Area: 12.936m2
   BuildingSurface:Detailed,                      !- Surface
      03:07XMMD_Wall_5_0_0,                       !- Surface name
      Wall, 0_ExtWall 5cm MMD MineralWool,        !- Class and Construction Name
      03:07XMMD,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855188451, 2.8777504574, 9.9,          !- Vertex 1
       80.3855194089,-1.04222931, 9.9,            !- Vertex 2
       80.3855194089,-1.04222931, 13.2,           !- Vertex 3
       80.3855188451, 2.8777504574, 13.2;         !- Vertex 4

      ! Window, 1.000m2
      FenestrationSurface:Detailed, 03:07XMMD_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1003,                             !- Construction Name
         03:07XMMD_Wall_5_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.3855191191, .9728238809, 10.95090167,!- Vertex 1
          80.3855192341, .1728238809, 10.95090167,!- Vertex 2
          80.3855192341, .1728238809, 12.20090167,!- Vertex 3
          80.3855191191, .9728238809, 12.20090167;!- Vertex 4


! 04 - 09_liv
Zone, 04:09XLIV,                                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    396.1041,                                     !- Zone volume
    130.3919,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 04:09XLIV,                      !- Name
      04:09XLIV,                                  !- Zone Name
      0_Schedule  Occupancy - Residential,        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 16273,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 16273,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 16273,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 16273,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 04:09XLIV General lighting,            !- Name
      04:09XLIV,                                  !- Zone Name
      0_Schedule Lighting -  Residential,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#04:09XLIV#GeneralLights; !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 04:09XLIV Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      04:09XLIV,                                  !- Zone Name
      0_Schedule  Non Fixed Equipment - Residential,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 04:09XLIV Equipment gain,      !- Name
      Electricity,                                !- Fuel Type
      04:09XLIV,                                  !- Zone Name
      On 24/7,                                    !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 04:09XLIV Infiltration,  !- Name
      04:09XLIV,                                  !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .110029,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, 04:09XLIV Nat Vent,  !- Name
      04:09XLIV,                                  !- Zone Name
      0_Schedule Natural ventilation - Residential 2023 A/B,  !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .220058,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      2,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      16,                                         !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      23,                                         !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! 04, 09_liv, External/internal floor - 130.392 m2, Surface Area: 1.260m2
   BuildingSurface:Detailed,                      !- Surface
      04:09XLIV_ExtFloor_0_3_0,                   !- Surface name
      Floor, 0_5282_2017 ExtFloor U=1.2,          !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082132, 2.87777957, 13.2,              !- Vertex 1
       91.50821342, 2.87777475, 13.2,             !- Vertex 2
       91.50821342, 4.97777069, 13.2,             !- Vertex 3
       92.1082132, 4.97777069, 13.2;              !- Vertex 4

   ! 04, 09_liv, Ceiling/roof - 130.392 m2, Surface Area: 8.091
   BuildingSurface:Detailed,                      !- Surface
      04:09XLIV_Ceiling_1_0_0,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Surface, 05:11XLIV_Floor_0_0_10150,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.59859169,-13.01988793, 16.5,            !- Vertex 1
       85.94761056,-13.01988793, 16.5,            !- Vertex 2
       85.94761056,-7.02222941, 16.5,             !- Vertex 3
       84.59859169,-7.02222941, 16.5;             !- Vertex 4

   ! 04, 09_liv, Ceiling/roof - 130.392 m2, Surface Area: 8.091 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:11XLIV_Floor_0_0_10150,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      05:11XLIV,                                  !- Zone Name
      Surface, 04:09XLIV_Ceiling_1_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       85.94761056,-13.01988793, 16.5,            !- Vertex 1
       84.59859169,-13.01988793, 16.5,            !- Vertex 2
       84.59859169,-7.02222941, 16.5,             !- Vertex 3
       85.94761056,-7.02222941, 16.5;             !- Vertex 4

   ! 04, 09_liv, Ceiling/roof - 130.392 m2, Surface Area: 2.1574
   BuildingSurface:Detailed,                      !- Surface
      04:09XLIV_Ceiling_1_0_1,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Surface, 05:11XLIV_Floor_0_0_10151,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855211298, 5.0277707896, 16.5,         !- Vertex 1
       80.9855211098, 5.0277707852, 16.5,         !- Vertex 2
       80.985521076, 8.6234325496, 16.5,          !- Vertex 3
       80.385521126, 8.6234325496, 16.5;          !- Vertex 4

   ! 04, 09_liv, Ceiling/roof - 130.392 m2, Surface Area: 2.1574 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:11XLIV_Floor_0_0_10151,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      05:11XLIV,                                  !- Zone Name
      Surface, 04:09XLIV_Ceiling_1_0_1,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.9855211098, 5.0277707852, 16.5,         !- Vertex 1
       80.3855211298, 5.0277707896, 16.5,         !- Vertex 2
       80.385521126, 8.6234325496, 16.5,          !- Vertex 3
       80.985521076, 8.6234325496, 16.5;          !- Vertex 4

   ! 04, 09_liv, Ceiling/roof - 130.392 m2, Surface Area: 14.939
   BuildingSurface:Detailed,                      !- Surface
      04:09XLIV_Ceiling_1_0_2,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Surface, 05:11XLIV_Floor_0_0_10152,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.9855211299, 2.8777485052, 16.5,         !- Vertex 1
       83.5855720199, 2.8777405096, 16.5,         !- Vertex 2
       83.585543746, 8.6234325496, 16.5,          !- Vertex 3
       80.985521076, 8.6234325496, 16.5;          !- Vertex 4

   ! 04, 09_liv, Ceiling/roof - 130.392 m2, Surface Area: 14.939 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:11XLIV_Floor_0_0_10152,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      05:11XLIV,                                  !- Zone Name
      Surface, 04:09XLIV_Ceiling_1_0_2,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.5855720199, 2.8777405096, 16.5,         !- Vertex 1
       80.9855211299, 2.8777485052, 16.5,         !- Vertex 2
       80.985521076, 8.6234325496, 16.5,          !- Vertex 3
       83.585543746, 8.6234325496, 16.5;          !- Vertex 4

   ! 04, 09_liv, Ceiling/roof - 130.392 m2, Surface Area: 9.7915
   BuildingSurface:Detailed,                      !- Surface
      04:09XLIV_Ceiling_1_0_3,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Surface, 05:11XLIV_Floor_0_0_10153,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.58559131,-1.04222941, 16.5,             !- Vertex 1
       84.59859169,-1.0422294051, 16.5,           !- Vertex 2
       84.5985916857, 8.623432545, 16.5,          !- Vertex 3
       83.5855437457, 8.6234325469, 16.5;         !- Vertex 4

   ! 04, 09_liv, Ceiling/roof - 130.392 m2, Surface Area: 9.7915 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:11XLIV_Floor_0_0_10153,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      05:11XLIV,                                  !- Zone Name
      Surface, 04:09XLIV_Ceiling_1_0_3,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.59859169,-1.0422294051, 16.5,           !- Vertex 1
       83.58559131,-1.04222941, 16.5,             !- Vertex 2
       83.5855437457, 8.6234325469, 16.5,         !- Vertex 3
       84.5985916857, 8.623432545, 16.5;          !- Vertex 4

   ! 04, 09_liv, Ceiling/roof - 130.392 m2, Surface Area: 50.4627
   BuildingSurface:Detailed,                      !- Surface
      04:09XLIV_Ceiling_1_0_4,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Surface, 05:11XLIV_Floor_0_0_10154,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.38552113,-13.01988793, 16.5,            !- Vertex 1
       84.59859169,-13.01988793, 16.5,            !- Vertex 2
       84.59859169,-1.04222941, 16.5,             !- Vertex 3
       80.38551941,-1.04222941, 16.5;             !- Vertex 4

   ! 04, 09_liv, Ceiling/roof - 130.392 m2, Surface Area: 50.4627 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:11XLIV_Floor_0_0_10154,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      05:11XLIV,                                  !- Zone Name
      Surface, 04:09XLIV_Ceiling_1_0_4,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.59859169,-13.01988793, 16.5,            !- Vertex 1
       80.38552113,-13.01988793, 16.5,            !- Vertex 2
       80.38551941,-1.04222941, 16.5,             !- Vertex 3
       84.59859169,-1.04222941, 16.5;             !- Vertex 4

   ! 04, 09_liv, Ceiling/roof - 130.392 m2, Surface Area: 0.1125
   BuildingSurface:Detailed,                      !- Surface
      04:09XLIV_Ceiling_1_1_0,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Surface, 05:10XLIV_Floor_0_0_10155,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985916918, 2.8277706898, 16.5,         !- Vertex 1
       86.8500775517, 2.8277907907, 16.5,         !- Vertex 2
       86.8500573405, 2.8777372005, 16.5,         !- Vertex 3
       84.5985916917, 2.8777190998, 16.5;         !- Vertex 4

   ! 04, 09_liv, Ceiling/roof - 130.392 m2, Surface Area: 0.1125 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:10XLIV_Floor_0_0_10155,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      05:10XLIV,                                  !- Zone Name
      Surface, 04:09XLIV_Ceiling_1_1_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.8500775517, 2.8277907907, 16.5,         !- Vertex 1
       84.5985916918, 2.8277706898, 16.5,         !- Vertex 2
       84.5985916917, 2.8777190998, 16.5,         !- Vertex 3
       86.8500573405, 2.8777372005, 16.5;         !- Vertex 4

   ! 04, 09_liv, Ceiling/roof - 130.392 m2, Surface Area: 0.0504
   BuildingSurface:Detailed,                      !- Surface
      04:09XLIV_Ceiling_1_1_1,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Surface, 05:10XLIV_Floor_0_0_10156,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8995565715, 2.827816198, 16.5,          !- Vertex 1
       88.9085694714, 2.8278356, 16.5,            !- Vertex 2
       88.9085692601, 2.87775375, 16.5,           !- Vertex 3
       87.8995614454, 2.8777456381, 16.5;         !- Vertex 4

   ! 04, 09_liv, Ceiling/roof - 130.392 m2, Surface Area: 0.0504 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:10XLIV_Floor_0_0_10156,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      05:10XLIV,                                  !- Zone Name
      Surface, 04:09XLIV_Ceiling_1_1_1,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9085694714, 2.8278356, 16.5,            !- Vertex 1
       87.8995565715, 2.827816198, 16.5,          !- Vertex 2
       87.8995614454, 2.8777456381, 16.5,         !- Vertex 3
       88.9085692601, 2.87775375, 16.5;           !- Vertex 4

   ! 04, 09_liv, Ceiling/roof - 130.392 m2, Surface Area: 0.6756
   BuildingSurface:Detailed,                      !- Surface
      04:09XLIV_Ceiling_1_1_2,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Surface, 05:10XLIV_Floor_0_0_10157,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985916876, 2.8777191066, 16.5,         !- Vertex 1
       86.8500573376, 2.8777372066, 16.5,         !- Vertex 2
       86.8499358976, 3.1778250066, 16.5,         !- Vertex 3
       84.5985916876, 3.1778250066, 16.5;         !- Vertex 4

   ! 04, 09_liv, Ceiling/roof - 130.392 m2, Surface Area: 0.6756 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:10XLIV_Floor_0_0_10157,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      05:10XLIV,                                  !- Zone Name
      Surface, 04:09XLIV_Ceiling_1_1_2,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.8500573376, 2.8777372066, 16.5,         !- Vertex 1
       84.5985916876, 2.8777191066, 16.5,         !- Vertex 2
       84.5985916876, 3.1778250066, 16.5,         !- Vertex 3
       86.8499358976, 3.1778250066, 16.5;         !- Vertex 4

   ! 04, 09_liv, Ceiling/roof - 130.392 m2, Surface Area: 5.9418
   BuildingSurface:Detailed,                      !- Surface
      04:09XLIV_Ceiling_1_1_3,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Surface, 05:10XLIV_Floor_0_0_10158,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985916876, 3.1778250066, 16.5,         !- Vertex 1
       87.8995907376, 3.1778250066, 16.5,         !- Vertex 2
       87.8997664376, 4.9777705866, 16.5,         !- Vertex 3
       84.5985916876, 4.9777705966, 16.5;         !- Vertex 4

   ! 04, 09_liv, Ceiling/roof - 130.392 m2, Surface Area: 5.9418 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:10XLIV_Floor_0_0_10158,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      05:10XLIV,                                  !- Zone Name
      Surface, 04:09XLIV_Ceiling_1_1_3,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8995907376, 3.1778250066, 16.5,         !- Vertex 1
       84.5985916876, 3.1778250066, 16.5,         !- Vertex 2
       84.5985916876, 4.9777705966, 16.5,         !- Vertex 3
       87.8997664376, 4.9777705866, 16.5;         !- Vertex 4

   ! 04, 09_liv, Ceiling/roof - 130.392 m2, Surface Area: 7.578
   BuildingSurface:Detailed,                      !- Surface
      04:09XLIV_Ceiling_1_1_4,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Surface, 05:10XLIV_Floor_0_0_10159,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8995614454, 2.8777456381, 16.5,         !- Vertex 1
       91.5082134154, 2.8777746497, 16.5,         !- Vertex 2
       91.5082134164, 4.9777705897, 16.5,         !- Vertex 3
       87.8997664392, 4.9777705909, 16.5;         !- Vertex 4

   ! 04, 09_liv, Ceiling/roof - 130.392 m2, Surface Area: 7.578 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:10XLIV_Floor_0_0_10159,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      05:10XLIV,                                  !- Zone Name
      Surface, 04:09XLIV_Ceiling_1_1_4,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       91.5082134154, 2.8777746497, 16.5,         !- Vertex 1
       87.8995614454, 2.8777456381, 16.5,         !- Vertex 2
       87.8997664392, 4.9777705909, 16.5,         !- Vertex 3
       91.5082134164, 4.9777705897, 16.5;         !- Vertex 4

   ! 04, 09_liv, Ceiling/roof - 130.392 m2, Surface Area: 27.3775
   BuildingSurface:Detailed,                      !- Surface
      04:09XLIV_Ceiling_1_1_5,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Surface, 05:10XLIV_Floor_0_0_10160,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.59859169, 4.97777059, 16.5,             !- Vertex 1
       92.1082132, 4.97777059, 16.5,              !- Vertex 2
       92.1082132, 8.62343255, 16.5,              !- Vertex 3
       84.59859169, 8.62343255, 16.5;             !- Vertex 4

   ! 04, 09_liv, Ceiling/roof - 130.392 m2, Surface Area: 27.3775 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:10XLIV_Floor_0_0_10160,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      05:10XLIV,                                  !- Zone Name
      Surface, 04:09XLIV_Ceiling_1_1_5,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082132, 4.97777059, 16.5,              !- Vertex 1
       84.59859169, 4.97777059, 16.5,             !- Vertex 2
       84.59859169, 8.62343255, 16.5,             !- Vertex 3
       92.1082132, 8.62343255, 16.5;              !- Vertex 4

   ! 04, 09_liv, Ceiling/roof - 130.392 m2, Surface Area: 1.7948
   BuildingSurface:Detailed,                      !- Surface
      04:09XLIV_Ceiling_1_1_6,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Surface, 05:10XLIV_Floor_0_0_10161,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       85.94761056,-13.01988793, 16.5,            !- Vertex 1
       86.24686715,-13.01988793, 16.5,            !- Vertex 2
       86.24686715,-7.02222941, 16.5,             !- Vertex 3
       85.94761056,-7.02222941, 16.5;             !- Vertex 4

   ! 04, 09_liv, Ceiling/roof - 130.392 m2, Surface Area: 1.7948 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:10XLIV_Floor_0_0_10161,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      05:10XLIV,                                  !- Zone Name
      Surface, 04:09XLIV_Ceiling_1_1_6,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.24686715,-13.01988793, 16.5,            !- Vertex 1
       85.94761056,-13.01988793, 16.5,            !- Vertex 2
       85.94761056,-7.02222941, 16.5,             !- Vertex 3
       86.24686715,-7.02222941, 16.5;             !- Vertex 4

   ! 04, 09_liv, Ceiling/roof - 130.392 m2, Surface Area: 0.1597
   BuildingSurface:Detailed,                      !- Surface
      04:09XLIV_Ceiling_1_2_0,                    !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Surface, 05:10XMMD_Floor_0_0_10162,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9085694737, 2.8278355979, 16.5,         !- Vertex 1
       92.1082132, 2.82789711, 16.5,              !- Vertex 2
       92.1082132, 2.87777948, 16.5,              !- Vertex 3
       88.90856926, 2.87775375, 16.5;             !- Vertex 4

   ! 04, 09_liv, Ceiling/roof - 130.392 m2, Surface Area: 0.1597 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:10XMMD_Floor_0_0_10162,                  !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      05:10XMMD,                                  !- Zone Name
      Surface, 04:09XLIV_Ceiling_1_2_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082132, 2.82789711, 16.5,              !- Vertex 1
       88.9085694737, 2.8278355979, 16.5,         !- Vertex 2
       88.90856926, 2.87775375, 16.5,             !- Vertex 3
       92.1082132, 2.87777948, 16.5;              !- Vertex 4

   ! 04, 09_liv, Ceiling/roof - 130.392 m2, Surface Area: 1.260m2
   BuildingSurface:Detailed,                      !- Surface
      04:09XLIV_Roof_1_3_0,                       !- Surface name
      Roof, 0_Roof U=0.81,                        !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       91.50821342, 2.87777466, 16.5,             !- Vertex 1
       92.1082132, 2.87777948, 16.5,              !- Vertex 2
       92.1082132, 4.97777059, 16.5,              !- Vertex 3
       91.50821342, 4.97777059, 16.5;             !- Vertex 4

   ! 04, 09_liv, Partition - 19.792 m2 (04, 08_liv), Surface Area: 19.7923
   BuildingSurface:Detailed,                      !- Surface
      04:09XLIV_Partition_2_0_0,                  !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Surface, 04:08XLIV_Partition_10_0_10163,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.2468671539,-13.01988793, 13.2,          !- Vertex 1
       86.2468671539,-7.02222931, 13.2,           !- Vertex 2
       86.2468671539,-7.02222931, 16.5,           !- Vertex 3
       86.2468671539,-13.01988793, 16.5;          !- Vertex 4

   ! 04, 09_liv, Partition - 19.792 m2 (04, 08_liv), Surface Area: 19.7923 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:08XLIV_Partition_10_0_10163,             !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      04:08XLIV,                                  !- Zone Name
      Surface, 04:09XLIV_Partition_2_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.2468671539,-7.02222931, 13.2,           !- Vertex 1
       86.2468671539,-13.01988793, 13.2,          !- Vertex 2
       86.2468671539,-13.01988793, 16.5,          !- Vertex 3
       86.2468671539,-7.02222931, 16.5;           !- Vertex 4

   ! 04, 09_liv, Partition - 5.439 m2 (04, core), Surface Area: 5.4393
   BuildingSurface:Detailed,                      !- Surface
      04:09XLIV_Partition_3_0_0,                  !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Surface, 04:CORE_Partition_9_0_10164,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.2468671565,-7.0222293092, 13.2,         !- Vertex 1
       84.5985915665,-7.0222293083, 13.2,         !- Vertex 2
       84.5985915665,-7.0222293083, 16.5,         !- Vertex 3
       86.2468671565,-7.0222293092, 16.5;         !- Vertex 4

   ! 04, 09_liv, Partition - 5.439 m2 (04, core), Surface Area: 5.4393 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:CORE_Partition_9_0_10164,                !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      04:CORE,                                    !- Zone Name
      Surface, 04:09XLIV_Partition_3_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985915665,-7.0222293083, 13.2,         !- Vertex 1
       86.2468671565,-7.0222293092, 13.2,         !- Vertex 2
       86.2468671565,-7.0222293092, 16.5,         !- Vertex 3
       84.5985915665,-7.0222293083, 16.5;         !- Vertex 4

   ! 04, 09_liv, Partition - 32.505 m2 (04, core), Surface Area: 32.505
   BuildingSurface:Detailed,                      !- Surface
      04:09XLIV_Partition_4_0_0,                  !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Surface, 04:CORE_Partition_8_0_10165,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985915626,-7.0222293105, 13.2,         !- Vertex 1
       84.598591586, 2.8277706895, 13.2,          !- Vertex 2
       84.598591586, 2.8277706895, 16.5,          !- Vertex 3
       84.5985915626,-7.0222293105, 16.5;         !- Vertex 4

   ! 04, 09_liv, Partition - 32.505 m2 (04, core), Surface Area: 32.505 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:CORE_Partition_8_0_10165,                !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      04:CORE,                                    !- Zone Name
      Surface, 04:09XLIV_Partition_4_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.598591586, 2.8277706895, 13.2,          !- Vertex 1
       84.5985915626,-7.0222293105, 13.2,         !- Vertex 2
       84.5985915626,-7.0222293105, 16.5,         !- Vertex 3
       84.598591586, 2.8277706895, 16.5;          !- Vertex 4

   ! 04, 09_liv, Partition - 7.430 m2 (04, core), Surface Area: 7.4299
   BuildingSurface:Detailed,                      !- Surface
      04:09XLIV_Partition_5_0_0,                  !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Surface, 04:CORE_Partition_7_0_10166,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985915839, 2.8277706902, 13.2,         !- Vertex 1
       86.8500775538, 2.8277907939, 13.2,         !- Vertex 2
       86.8500775538, 2.8277907939, 16.5,         !- Vertex 3
       84.5985915839, 2.8277706902, 16.5;         !- Vertex 4

   ! 04, 09_liv, Partition - 7.430 m2 (04, core), Surface Area: 7.4299 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:CORE_Partition_7_0_10166,                !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      04:CORE,                                    !- Zone Name
      Surface, 04:09XLIV_Partition_5_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.8500775538, 2.8277907939, 13.2,         !- Vertex 1
       84.5985915839, 2.8277706902, 13.2,         !- Vertex 2
       84.5985915839, 2.8277706902, 16.5,         !- Vertex 3
       86.8500775538, 2.8277907939, 16.5;         !- Vertex 4

   ! 04, 09_liv, Partition - 1.155 m2 (04, core), Surface Area: 1.1551
   BuildingSurface:Detailed,                      !- Surface
      04:09XLIV_Partition_6_0_0,                  !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Surface, 04:CORE_Partition_6_0_10167,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.8500775538, 2.8277907897, 13.2,         !- Vertex 1
       86.8499359056, 3.177825011, 13.2,          !- Vertex 2
       86.8499359056, 3.177825011, 16.5,          !- Vertex 3
       86.8500775538, 2.8277907897, 16.5;         !- Vertex 4

   ! 04, 09_liv, Partition - 1.155 m2 (04, core), Surface Area: 1.1551 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:CORE_Partition_6_0_10167,                !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      04:CORE,                                    !- Zone Name
      Surface, 04:09XLIV_Partition_6_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.8499359056, 3.177825011, 13.2,          !- Vertex 1
       86.8500775538, 2.8277907897, 13.2,         !- Vertex 2
       86.8500775538, 2.8277907897, 16.5,         !- Vertex 3
       86.8499359056, 3.177825011, 16.5;          !- Vertex 4

   ! 04, 09_liv, Partition - 3.464 m2 (04, core), Surface Area: 3.4639
   BuildingSurface:Detailed,                      !- Surface
      04:09XLIV_Partition_7_0_0,                  !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Surface, 04:CORE_Partition_5_0_10168,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.84993591, 3.1778250073, 13.2,           !- Vertex 1
       87.89959074, 3.1778250073, 13.2,           !- Vertex 2
       87.89959074, 3.1778250073, 16.5,           !- Vertex 3
       86.84993591, 3.1778250073, 16.5;           !- Vertex 4

   ! 04, 09_liv, Partition - 3.464 m2 (04, core), Surface Area: 3.4639 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:CORE_Partition_5_0_10168,                !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      04:CORE,                                    !- Zone Name
      Surface, 04:09XLIV_Partition_7_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.89959074, 3.1778250073, 13.2,           !- Vertex 1
       86.84993591, 3.1778250073, 13.2,           !- Vertex 2
       86.84993591, 3.1778250073, 16.5,           !- Vertex 3
       87.89959074, 3.1778250073, 16.5;           !- Vertex 4

   ! 04, 09_liv, Partition - 1.155 m2 (04, core), Surface Area: 1.155
   BuildingSurface:Detailed,                      !- Surface
      04:09XLIV_Partition_8_0_0,                  !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Surface, 04:CORE_Partition_4_0_10169,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.899590742, 3.1778250054, 13.2,          !- Vertex 1
       87.8995564558, 2.8278161971, 13.2,         !- Vertex 2
       87.8995564558, 2.8278161971, 16.5,         !- Vertex 3
       87.899590742, 3.1778250054, 16.5;          !- Vertex 4

   ! 04, 09_liv, Partition - 1.155 m2 (04, core), Surface Area: 1.155 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:CORE_Partition_4_0_10169,                !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      04:CORE,                                    !- Zone Name
      Surface, 04:09XLIV_Partition_8_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8995564558, 2.8278161971, 13.2,         !- Vertex 1
       87.899590742, 3.1778250054, 13.2,          !- Vertex 2
       87.899590742, 3.1778250054, 16.5,          !- Vertex 3
       87.8995564558, 2.8278161971, 16.5;         !- Vertex 4

   ! 04, 09_liv, Partition - 13.889 m2 (04, 08_mmd), Surface Area: 13.8886
   BuildingSurface:Detailed,                      !- Surface
      04:09XLIV_Partition_9_0_0,                  !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Surface, 04:08XMMD_Partition_3_0_10170,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8995564529, 2.827816196, 13.2,          !- Vertex 1
       92.1082132021, 2.8278971054, 13.2,         !- Vertex 2
       92.1082132021, 2.8278971054, 16.5,         !- Vertex 3
       87.8995564529, 2.827816196, 16.5;          !- Vertex 4

   ! 04, 09_liv, Partition - 13.889 m2 (04, 08_mmd), Surface Area: 13.8886 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:08XMMD_Partition_3_0_10170,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      04:08XMMD,                                  !- Zone Name
      Surface, 04:09XLIV_Partition_9_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082132021, 2.8278971054, 13.2,         !- Vertex 1
       87.8995564529, 2.827816196, 13.2,          !- Vertex 2
       87.8995564529, 2.827816196, 16.5,          !- Vertex 3
       92.1082132021, 2.8278971054, 16.5;         !- Vertex 4

   ! 04, 09_liv, Wall - 19.125 m2 - 90.0°, Surface Area: 19.125m2
   BuildingSurface:Detailed,                      !- Surface
      04:09XLIV_Wall_10_0_0,                      !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.108213199, 2.8278971054, 13.2,          !- Vertex 1
       92.108213199, 8.6234325496, 13.2,          !- Vertex 2
       92.108213199, 8.6234325496, 16.5,          !- Vertex 3
       92.108213199, 2.8278971054, 16.5;          !- Vertex 4

      ! Window, 1.000m2
      FenestrationSurface:Detailed, 04:09XLIV_Wall_10_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         04:09XLIV_Wall_10_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.108213199, 3.3726866, 14.26824155,   !- Vertex 1
          92.108213199, 4.1726866, 14.26824155,   !- Vertex 2
          92.108213199, 4.1726866, 15.51824155,   !- Vertex 3
          92.108213199, 3.3726866, 15.51824155;   !- Vertex 4

      ! Window, 1.750m2
      FenestrationSurface:Detailed, 04:09XLIV_Wall_10_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         04:09XLIV_Wall_10_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.108213199, 4.60809116, 14.26824155,  !- Vertex 1
          92.108213199, 6.00809116, 14.26824155,  !- Vertex 2
          92.108213199, 6.00809116, 15.51824155,  !- Vertex 3
          92.108213199, 4.60809116, 15.51824155;  !- Vertex 4

   ! 04, 09_liv, Wall - 38.685 m2 - 0.0°, Surface Area: 38.685m2
   BuildingSurface:Detailed,                      !- Surface
      04:09XLIV_Wall_11_0_0,                      !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.108213199, 8.6234325496, 13.2,          !- Vertex 1
       80.385517999, 8.6234325496, 13.2,          !- Vertex 2
       80.385517999, 8.6234325496, 16.5,          !- Vertex 3
       92.108213199, 8.6234325496, 16.5;          !- Vertex 4

      ! Window, 2.057m2
      FenestrationSurface:Detailed, 04:09XLIV_Wall_11_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         04:09XLIV_Wall_11_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          91.58562452, 8.6234325496, 13.252,      !- Vertex 1
          90.68962452, 8.6234325496, 13.252,      !- Vertex 2
          90.68962452, 8.6234325496, 15.548,      !- Vertex 3
          91.58562452, 8.6234325496, 15.548;      !- Vertex 4

      ! Window, 2.057m2
      FenestrationSurface:Detailed, 04:09XLIV_Wall_11_0_0_1_0_1_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         04:09XLIV_Wall_11_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          85.76099056, 8.6234325496, 13.252,      !- Vertex 1
          84.86499056, 8.6234325496, 13.252,      !- Vertex 2
          84.86499056, 8.6234325496, 15.548,      !- Vertex 3
          85.76099056, 8.6234325496, 15.548;      !- Vertex 4

      ! Window, 2.057m2
      FenestrationSurface:Detailed, 04:09XLIV_Wall_11_0_0_2_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         04:09XLIV_Wall_11_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.38976145, 8.6234325496, 13.252,      !- Vertex 1
          82.49376145, 8.6234325496, 13.252,      !- Vertex 2
          82.49376145, 8.6234325496, 15.548,      !- Vertex 3
          83.38976145, 8.6234325496, 15.548;      !- Vertex 4

   ! 04, 09_liv, Wall - 11.866 m2 - 270.0°, Surface Area: 11.866m2
   BuildingSurface:Detailed,                      !- Surface
      04:09XLIV_Wall_12_0_0,                      !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.385517999, 8.6234325496, 13.2,          !- Vertex 1
       80.385521109, 5.0277707896, 13.2,          !- Vertex 2
       80.385521109, 5.0277707896, 16.5,          !- Vertex 3
       80.385517999, 8.6234325496, 16.5;          !- Vertex 4

      ! Window, 1.125m2
      FenestrationSurface:Detailed, 04:09XLIV_Wall_12_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         04:09XLIV_Wall_12_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.3855197349, 6.6164528579, 14.2531402,!- Vertex 1
          80.3855205133, 5.7164528579, 14.2531402,!- Vertex 2
          80.3855205133, 5.7164528579, 15.5031402,!- Vertex 3
          80.3855197349, 6.6164528579, 15.5031402;!- Vertex 4

   ! 04, 09_liv, Wall - 1.980 m2 - 180.0°, Surface Area: 1.980m2
   BuildingSurface:Detailed,                      !- Surface
      04:09XLIV_Wall_13_0_0,                      !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.385521109, 5.0277707896, 13.2,          !- Vertex 1
       80.985521109, 5.0277707896, 13.2,          !- Vertex 2
       80.985521109, 5.0277707896, 16.5,          !- Vertex 3
       80.385521109, 5.0277707896, 16.5;          !- Vertex 4

   ! 04, 09_liv, Wall - 7.095 m2 - 270.0°, Surface Area: 7.095m2
   BuildingSurface:Detailed,                      !- Surface
      04:09XLIV_Wall_14_0_0,                      !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.985521109, 5.0277707896, 13.2,          !- Vertex 1
       80.985521109, 2.8777485119, 13.2,          !- Vertex 2
       80.985521109, 2.8777485119, 16.5,          !- Vertex 3
       80.985521109, 5.0277707896, 16.5;          !- Vertex 4

      ! Window, 0.810m2
      FenestrationSurface:Detailed, 04:09XLIV_Wall_14_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         04:09XLIV_Wall_14_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.985521109, 4.49467492, 14.42397978,  !- Vertex 1
          80.985521109, 3.59467492, 14.42397978,  !- Vertex 2
          80.985521109, 3.59467492, 15.32397978,  !- Vertex 3
          80.985521109, 4.49467492, 15.32397978;  !- Vertex 4

   ! 04, 09_liv, Partition - 8.580 m2 (04, 09_mmd), Surface Area: 8.5802
   BuildingSurface:Detailed,                      !- Surface
      04:09XLIV_Partition_15_0_0,                 !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Surface, 04:09XMMD_Partition_3_0_10171,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.9855211121, 2.8777485119, 13.2,         !- Vertex 1
       83.5855720221, 2.8777405053, 13.2,         !- Vertex 2
       83.5855720221, 2.8777405053, 16.5,         !- Vertex 3
       80.9855211121, 2.8777485119, 16.5;         !- Vertex 4

   ! 04, 09_liv, Partition - 8.580 m2 (04, 09_mmd), Surface Area: 8.5802 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:09XMMD_Partition_3_0_10171,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      04:09XMMD,                                  !- Zone Name
      Surface, 04:09XLIV_Partition_15_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.5855720221, 2.8777405053, 13.2,         !- Vertex 1
       80.9855211121, 2.8777485119, 13.2,         !- Vertex 2
       80.9855211121, 2.8777485119, 16.5,         !- Vertex 3
       83.5855720221, 2.8777405053, 16.5;         !- Vertex 4

   ! 04, 09_liv, Partition - 12.936 m2 (04, 09_mmd), Surface Area: 12.9359
   BuildingSurface:Detailed,                      !- Surface
      04:09XLIV_Partition_16_0_0,                 !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Surface, 04:09XMMD_Partition_2_0_10172,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.585572024, 2.8777405006, 13.2,          !- Vertex 1
       83.5855911925,-1.0422293093, 13.2,         !- Vertex 2
       83.5855911925,-1.0422293093, 16.5,         !- Vertex 3
       83.585572024, 2.8777405006, 16.5;          !- Vertex 4

   ! 04, 09_liv, Partition - 12.936 m2 (04, 09_mmd), Surface Area: 12.9359 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:09XMMD_Partition_2_0_10172,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      04:09XMMD,                                  !- Zone Name
      Surface, 04:09XLIV_Partition_16_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.5855911925,-1.0422293093, 13.2,         !- Vertex 1
       83.585572024, 2.8777405006, 13.2,          !- Vertex 2
       83.585572024, 2.8777405006, 16.5,          !- Vertex 3
       83.5855911925,-1.0422293093, 16.5;         !- Vertex 4

   ! 04, 09_liv, Partition - 10.560 m2 (04, 09_mmd), Surface Area: 10.5602
   BuildingSurface:Detailed,                      !- Surface
      04:09XLIV_Partition_17_0_0,                 !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Surface, 04:09XMMD_Partition_6_0_10173,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.5855911899,-1.0422293101, 13.2,         !- Vertex 1
       80.3855193799,-1.0422293098, 13.2,         !- Vertex 2
       80.3855193799,-1.0422293098, 16.5,         !- Vertex 3
       83.5855911899,-1.0422293101, 16.5;         !- Vertex 4

   ! 04, 09_liv, Partition - 10.560 m2 (04, 09_mmd), Surface Area: 10.5602 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:09XMMD_Partition_6_0_10173,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      04:09XMMD,                                  !- Zone Name
      Surface, 04:09XLIV_Partition_17_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855193799,-1.0422293098, 13.2,         !- Vertex 1
       83.5855911899,-1.0422293101, 13.2,         !- Vertex 2
       83.5855911899,-1.0422293101, 16.5,         !- Vertex 3
       80.3855193799,-1.0422293098, 16.5;         !- Vertex 4

   ! 04, 09_liv, Wall - 39.526 m2 - 270.0°, Surface Area: 39.526m2
   BuildingSurface:Detailed,                      !- Surface
      04:09XLIV_Wall_18_0_0,                      !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855193836,-1.0422293098, 13.2,         !- Vertex 1
       80.385521109,-13.0198879304, 13.2,         !- Vertex 2
       80.385521109,-13.0198879304, 16.5,         !- Vertex 3
       80.3855193836,-1.0422293098, 16.5;         !- Vertex 4

      ! Window, 1.828m2
      FenestrationSurface:Detailed, 04:09XLIV_Wall_18_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         04:09XLIV_Wall_18_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.3855194841,-1.7400068207, 13.252,    !- Vertex 1
          80.3855195988,-2.5360068207, 13.252,    !- Vertex 2
          80.3855195988,-2.5360068207, 15.548,    !- Vertex 3
          80.3855194841,-1.7400068207, 15.548;    !- Vertex 4

      ! Window, 1.000m2
      FenestrationSurface:Detailed, 04:09XLIV_Wall_18_0_0_1_0_1_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         04:09XLIV_Wall_18_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.3855202983,-7.3921525707, 14.25090167,  !- Vertex 1
          80.3855204135,-8.1921525707, 14.25090167,  !- Vertex 2
          80.3855204135,-8.1921525707, 15.50090167,  !- Vertex 3
          80.3855202983,-7.3921525707, 15.50090167;  !- Vertex 4

      ! Window, 5.501m2
      FenestrationSurface:Detailed, 04:09XLIV_Wall_18_0_0_2_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+12+6 - 1002,                           !- Construction Name
         04:09XLIV_Wall_18_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.3855207044,-10.2111413007, 13.252,   !- Vertex 1
          80.3855210495,-12.6071413007, 13.252,   !- Vertex 2
          80.3855210495,-12.6071413007, 15.548,   !- Vertex 3
          80.3855207044,-10.2111413007, 15.548;   !- Vertex 4

   ! 04, 09_liv, Wall - 19.342 m2 - 180.0°, Surface Area: 19.342m2
   BuildingSurface:Detailed,                      !- Surface
      04:09XLIV_Wall_19_0_0,                      !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      04:09XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.385521109,-13.0198879304, 13.2,         !- Vertex 1
       86.2468671539,-13.0198879304, 13.2,        !- Vertex 2
       86.2468671539,-13.0198879304, 16.5,        !- Vertex 3
       80.385521109,-13.0198879304, 16.5;         !- Vertex 4

      ! Window, 12.391m2
      FenestrationSurface:Detailed, 04:09XLIV_Wall_19_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+12+6 - 1002,                           !- Construction Name
         04:09XLIV_Wall_19_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.80175288,-13.0198879304, 13.252,     !- Vertex 1
          85.39775288,-13.0198879304, 13.252,     !- Vertex 2
          85.39775288,-13.0198879304, 15.948,     !- Vertex 3
          80.80175288,-13.0198879304, 15.948;     !- Vertex 4


! 04 - 08_liv
Zone, 04:08XLIV,                                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    182.8072,                                     !- Zone volume
    60.134,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 04:08XLIV,                      !- Name
      04:08XLIV,                                  !- Zone Name
      0_Schedule  Occupancy - Residential,        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 16294,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 16294,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 16294,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 16294,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 04:08XLIV General lighting,            !- Name
      04:08XLIV,                                  !- Zone Name
      0_Schedule Lighting -  Residential,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#04:08XLIV#GeneralLights; !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 04:08XLIV Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      04:08XLIV,                                  !- Zone Name
      0_Schedule  Non Fixed Equipment - Residential,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 04:08XLIV Equipment gain,      !- Name
      Electricity,                                !- Fuel Type
      04:08XLIV,                                  !- Zone Name
      On 24/7,                                    !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 04:08XLIV Infiltration,  !- Name
      04:08XLIV,                                  !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .05078,                                     !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, 04:08XLIV Nat Vent,  !- Name
      04:08XLIV,                                  !- Zone Name
      0_Schedule Natural ventilation - Residential 2023 A/B,  !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .10156,                                     !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      2,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      16,                                         !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      23,                                         !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! 04, 08_liv, Ceiling - 60.134 m2, Surface Area: 5.9446
   BuildingSurface:Detailed,                      !- Surface
      04:08XLIV_Ceiling_1_0_0,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      04:08XLIV,                                  !- Zone Name
      Surface, 05:10XLIV_Floor_0_0_10174,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       91.5082155951,-13.0198879258, 16.5,        !- Vertex 1
       92.1082132051,-13.0198879255, 16.5,        !- Vertex 2
       92.1082133009,-3.1122189755, 16.5,         !- Vertex 3
       91.5082155909,-3.1122189758, 16.5;         !- Vertex 4

   ! 04, 08_liv, Ceiling - 60.134 m2, Surface Area: 5.9446 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:10XLIV_Floor_0_0_10174,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      05:10XLIV,                                  !- Zone Name
      Surface, 04:08XLIV_Ceiling_1_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082132051,-13.0198879255, 16.5,        !- Vertex 1
       91.5082155951,-13.0198879258, 16.5,        !- Vertex 2
       91.5082155909,-3.1122189758, 16.5,         !- Vertex 3
       92.1082133009,-3.1122189755, 16.5;         !- Vertex 4

   ! 04, 08_liv, Ceiling - 60.134 m2, Surface Area: 31.1372
   BuildingSurface:Detailed,                      !- Surface
      04:08XLIV_Ceiling_1_0_1,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      04:08XLIV,                                  !- Zone Name
      Surface, 05:10XLIV_Floor_0_0_10175,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9086373151,-13.0198879268, 16.5,        !- Vertex 1
       91.5082155951,-13.0198879258, 16.5,        !- Vertex 2
       91.5082155901,-1.0422339258, 16.5,         !- Vertex 3
       88.9085860401,-1.0422205268, 16.5;         !- Vertex 4

   ! 04, 08_liv, Ceiling - 60.134 m2, Surface Area: 31.1372 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:10XLIV_Floor_0_0_10175,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      05:10XLIV,                                  !- Zone Name
      Surface, 04:08XLIV_Ceiling_1_0_1,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       91.5082155951,-13.0198879258, 16.5,        !- Vertex 1
       88.9086373151,-13.0198879268, 16.5,        !- Vertex 2
       88.9085860401,-1.0422205268, 16.5,         !- Vertex 3
       91.5082155901,-1.0422339258, 16.5;         !- Vertex 4

   ! 04, 08_liv, Ceiling - 60.134 m2, Surface Area: 7.0375
   BuildingSurface:Detailed,                      !- Surface
      04:08XLIV_Ceiling_1_0_2,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      04:08XLIV,                                  !- Zone Name
      Surface, 05:10XLIV_Floor_0_0_10176,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8985916782,-7.0222294078, 16.5,         !- Vertex 1
       88.9086116347,-7.0222294078, 16.5,         !- Vertex 2
       88.9085817982,-.0520391078, 16.5,          !- Vertex 3
       87.8992744582,-.0520664878, 16.5;          !- Vertex 4

   ! 04, 08_liv, Ceiling - 60.134 m2, Surface Area: 7.0375 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:10XLIV_Floor_0_0_10176,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      05:10XLIV,                                  !- Zone Name
      Surface, 04:08XLIV_Ceiling_1_0_2,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9086116347,-7.0222294078, 16.5,         !- Vertex 1
       87.8985916782,-7.0222294078, 16.5,         !- Vertex 2
       87.8992744582,-.0520664878, 16.5,          !- Vertex 3
       88.9085817982,-.0520391078, 16.5;          !- Vertex 4

   ! 04, 08_liv, Ceiling - 60.134 m2, Surface Area: 15.9643
   BuildingSurface:Detailed,                      !- Surface
      04:08XLIV_Ceiling_1_0_3,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      04:08XLIV,                                  !- Zone Name
      Surface, 05:10XLIV_Floor_0_0_10177,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.2468671482,-13.0198879278, 16.5,        !- Vertex 1
       88.9086373082,-13.0198879278, 16.5,        !- Vertex 2
       88.9086116347,-7.0222294078, 16.5,         !- Vertex 3
       86.2468671482,-7.0222294078, 16.5;         !- Vertex 4

   ! 04, 08_liv, Ceiling - 60.134 m2, Surface Area: 15.9643 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:10XLIV_Floor_0_0_10177,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      05:10XLIV,                                  !- Zone Name
      Surface, 04:08XLIV_Ceiling_1_0_3,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9086373082,-13.0198879278, 16.5,        !- Vertex 1
       86.2468671482,-13.0198879278, 16.5,        !- Vertex 2
       86.2468671482,-7.0222294078, 16.5,         !- Vertex 3
       88.9086116347,-7.0222294078, 16.5;         !- Vertex 4

   ! 04, 08_liv, Ceiling - 60.134 m2, Surface Area: 0.0502
   BuildingSurface:Detailed,                      !- Surface
      04:08XLIV_Ceiling_1_1_0,                    !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      04:08XLIV,                                  !- Zone Name
      Surface, 05:10XMMD_Floor_0_0_10178,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.90858604,-1.04222052, 16.5,             !- Vertex 1
       88.95924058,-1.04205977, 16.5,             !- Vertex 2
       88.95923307,-.05203773, 16.5,              !- Vertex 3
       88.9085818014,-.0520391038, 16.5;          !- Vertex 4

   ! 04, 08_liv, Ceiling - 60.134 m2, Surface Area: 0.0502 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:10XMMD_Floor_0_0_10178,                  !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      05:10XMMD,                                  !- Zone Name
      Surface, 04:08XLIV_Ceiling_1_1_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.95924058,-1.04205977, 16.5,             !- Vertex 1
       88.90858604,-1.04222052, 16.5,             !- Vertex 2
       88.9085818014,-.0520391038, 16.5,          !- Vertex 3
       88.95923307,-.05203773, 16.5;              !- Vertex 4

   ! 04, 08_liv, Wall - 32.695 m2 - 90.0°, Surface Area: 32.695m2
   BuildingSurface:Detailed,                      !- Surface
      04:08XLIV_Wall_2_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      04:08XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.108213199,-13.0198879304, 13.2,         !- Vertex 1
       92.108213299,-3.1122189817, 13.2,          !- Vertex 2
       92.108213299,-3.1122189817, 16.5,          !- Vertex 3
       92.108213199,-13.0198879304, 16.5;         !- Vertex 4

      ! Window, 5.501m2
      FenestrationSurface:Detailed, 04:08XLIV_Wall_2_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         6+12+6 - 1004,                           !- Construction Name
         04:08XLIV_Wall_2_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.108213206,-12.3178866197, 13.252,    !- Vertex 1
          92.1082132302,-9.9218866197, 13.252,    !- Vertex 2
          92.1082132302,-9.9218866197, 15.548,    !- Vertex 3
          92.108213206,-12.3178866197, 15.548;    !- Vertex 4

      ! Window, 1.000m2
      FenestrationSurface:Detailed, 04:08XLIV_Wall_2_0_0_1_0_1_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         04:08XLIV_Wall_2_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.1082132397,-8.9823256497, 14.25090167,  !- Vertex 1
          92.1082132478,-8.1823256497, 14.25090167,  !- Vertex 2
          92.1082132478,-8.1823256497, 15.50090167,  !- Vertex 3
          92.1082132397,-8.9823256497, 15.50090167;  !- Vertex 4

      ! Window, 1.828m2
      FenestrationSurface:Detailed, 04:08XLIV_Wall_2_0_0_2_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         04:08XLIV_Wall_2_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.1082132741,-5.5734742897, 13.252,    !- Vertex 1
          92.1082132821,-4.7774742897, 13.252,    !- Vertex 2
          92.1082132821,-4.7774742897, 15.548,    !- Vertex 3
          92.1082132741,-5.5734742897, 15.548;    !- Vertex 4

   ! 04, 08_liv, Wall - 1.980 m2 - 0.0°, Surface Area: 1.980m2
   BuildingSurface:Detailed,                      !- Surface
      04:08XLIV_Wall_3_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      04:08XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.108213299,-3.1122189817, 13.2,          !- Vertex 1
       91.508215589,-3.1122189817, 13.2,          !- Vertex 2
       91.508215589,-3.1122189817, 16.5,          !- Vertex 3
       92.108213299,-3.1122189817, 16.5;          !- Vertex 4

   ! 04, 08_liv, Wall - 6.831 m2 - 90.0°, Surface Area: 6.831m2
   BuildingSurface:Detailed,                      !- Surface
      04:08XLIV_Wall_4_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      04:08XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       91.5082155887,-3.1122189817, 13.2,         !- Vertex 1
       91.5082155887,-1.0422339304, 13.2,         !- Vertex 2
       91.5082155887,-1.0422339304, 16.5,         !- Vertex 3
       91.5082155887,-3.1122189817, 16.5;         !- Vertex 4

      ! Window, 0.810m2
      FenestrationSurface:Detailed, 04:08XLIV_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         04:08XLIV_Wall_4_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          91.5082155887,-2.42113715, 14.28796696, !- Vertex 1
          91.5082155887,-1.52113715, 14.28796696, !- Vertex 2
          91.5082155887,-1.52113715, 15.18796696, !- Vertex 3
          91.5082155887,-2.42113715, 15.18796696; !- Vertex 4

   ! 04, 08_liv, Partition - 8.412 m2 (04, 08_mmd), Surface Area: 8.4116
   BuildingSurface:Detailed,                      !- Surface
      04:08XLIV_Partition_5_0_0,                  !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      04:08XLIV,                                  !- Zone Name
      Surface, 04:08XMMD_Partition_7_0_10179,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       91.5082155835,-1.0422339304, 13.2,         !- Vertex 1
       88.9592405795,-1.0420597731, 13.2,         !- Vertex 2
       88.9592405795,-1.0420597731, 16.5,         !- Vertex 3
       91.5082155835,-1.0422339304, 16.5;         !- Vertex 4

   ! 04, 08_liv, Partition - 8.412 m2 (04, 08_mmd), Surface Area: 8.4116 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:08XMMD_Partition_7_0_10179,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      04:08XMMD,                                  !- Zone Name
      Surface, 04:08XLIV_Partition_5_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9592405795,-1.0420597731, 13.2,         !- Vertex 1
       91.5082155835,-1.0422339304, 13.2,         !- Vertex 2
       91.5082155835,-1.0422339304, 16.5,         !- Vertex 3
       88.9592405795,-1.0420597731, 16.5;         !- Vertex 4

   ! 04, 08_liv, Partition - 3.267 m2 (04, 08_mmd), Surface Area: 3.2671
   BuildingSurface:Detailed,                      !- Surface
      04:08XLIV_Partition_6_0_0,                  !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      04:08XLIV,                                  !- Zone Name
