      Surface, 04:08XMMD_Partition_6_0_10180,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9592405837,-1.0420597758, 13.2,         !- Vertex 1
       88.959233068,-.0520377358, 13.2,           !- Vertex 2
       88.959233068,-.0520377358, 16.5,           !- Vertex 3
       88.9592405837,-1.0420597758, 16.5;         !- Vertex 4

   ! 04, 08_liv, Partition - 3.267 m2 (04, 08_mmd), Surface Area: 3.2671 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:08XMMD_Partition_6_0_10180,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      04:08XMMD,                                  !- Zone Name
      Surface, 04:08XLIV_Partition_6_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.959233068,-.0520377358, 13.2,           !- Vertex 1
       88.9592405837,-1.0420597758, 13.2,         !- Vertex 2
       88.9592405837,-1.0420597758, 16.5,         !- Vertex 3
       88.959233068,-.0520377358, 16.5;           !- Vertex 4

   ! 04, 08_liv, Partition - 3.498 m2 (04, 08_mmd), Surface Area: 3.4979
   BuildingSurface:Detailed,                      !- Surface
      04:08XLIV_Partition_7_0_0,                  !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      04:08XLIV,                                  !- Zone Name
      Surface, 04:08XMMD_Partition_5_0_10181,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9592330643,-.0520377316, 13.2,          !- Vertex 1
       87.8992743447,-.0520664849, 13.2,          !- Vertex 2
       87.8992743447,-.0520664849, 16.5,          !- Vertex 3
       88.9592330643,-.0520377316, 16.5;          !- Vertex 4

   ! 04, 08_liv, Partition - 3.498 m2 (04, 08_mmd), Surface Area: 3.4979 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:08XMMD_Partition_5_0_10181,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      04:08XMMD,                                  !- Zone Name
      Surface, 04:08XLIV_Partition_7_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8992743447,-.0520664849, 13.2,          !- Vertex 1
       88.9592330643,-.0520377316, 13.2,          !- Vertex 2
       88.9592330643,-.0520377316, 16.5,          !- Vertex 3
       87.8992743447,-.0520664849, 16.5;          !- Vertex 4

   ! 04, 08_liv, Partition - 23.002 m2 (04, core), Surface Area: 23.0015
   BuildingSurface:Detailed,                      !- Surface
      04:08XLIV_Partition_8_0_0,                  !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      04:08XLIV,                                  !- Zone Name
      Surface, 04:CORE_Partition_2_0_10182,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8992743472,-.0520664891, 13.2,          !- Vertex 1
       87.8985915614,-7.0222293057, 13.2,         !- Vertex 2
       87.8985915614,-7.0222293057, 16.5,         !- Vertex 3
       87.8992743472,-.0520664891, 16.5;          !- Vertex 4

   ! 04, 08_liv, Partition - 23.002 m2 (04, core), Surface Area: 23.0015 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:CORE_Partition_2_0_10182,                !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      04:CORE,                                    !- Zone Name
      Surface, 04:08XLIV_Partition_8_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8985915614,-7.0222293057, 13.2,         !- Vertex 1
       87.8992743472,-.0520664891, 13.2,          !- Vertex 2
       87.8992743472,-.0520664891, 16.5,          !- Vertex 3
       87.8985915614,-7.0222293057, 16.5;         !- Vertex 4

   ! 04, 08_liv, Partition - 5.451 m2 (04, core), Surface Area: 5.4507
   BuildingSurface:Detailed,                      !- Surface
      04:08XLIV_Partition_9_0_0,                  !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      04:08XLIV,                                  !- Zone Name
      Surface, 04:CORE_Partition_10_0_10183,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8985915565,-7.02222931, 13.2,           !- Vertex 1
       86.2468671565,-7.0222293092, 13.2,         !- Vertex 2
       86.2468671565,-7.0222293092, 16.5,         !- Vertex 3
       87.8985915565,-7.02222931, 16.5;           !- Vertex 4

   ! 04, 08_liv, Partition - 5.451 m2 (04, core), Surface Area: 5.4507 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:CORE_Partition_10_0_10183,               !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      04:CORE,                                    !- Zone Name
      Surface, 04:08XLIV_Partition_9_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.2468671565,-7.0222293092, 13.2,         !- Vertex 1
       87.8985915565,-7.02222931, 13.2,           !- Vertex 2
       87.8985915565,-7.02222931, 16.5,           !- Vertex 3
       86.2468671565,-7.0222293092, 16.5;         !- Vertex 4

   ! 04, 08_liv, Wall - 19.342 m2 - 180.0°, Surface Area: 19.342m2
   BuildingSurface:Detailed,                      !- Surface
      04:08XLIV_Wall_11_0_0,                      !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      04:08XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       86.2468671539,-13.0198879304, 13.2,        !- Vertex 1
       92.108213199,-13.0198879304, 13.2,         !- Vertex 2
       92.108213199,-13.0198879304, 16.5,         !- Vertex 3
       86.2468671539,-13.0198879304, 16.5;        !- Vertex 4

      ! Window, 10.638m2
      FenestrationSurface:Detailed, 04:08XLIV_Wall_11_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+12+6 - 1002,                           !- Construction Name
         04:08XLIV_Wall_11_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          87.81725554,-13.0198879304, 13.252,     !- Vertex 1
          91.76325554,-13.0198879304, 13.252,     !- Vertex 2
          91.76325554,-13.0198879304, 15.948,     !- Vertex 3
          87.81725554,-13.0198879304, 15.948;     !- Vertex 4


! 04 - core
Zone, 04:CORE,                                    !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    96.9548,                                      !- Zone volume
    32.8772,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 04:CORE Infiltration,  !- Name
      04:CORE,                                    !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .026932,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 04, core, Ceiling - 32.877 m2, Surface Area: 0.3674
   BuildingSurface:Detailed,                      !- Surface
      04:CORE_Ceiling_1_0_0,                      !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      04:CORE,                                    !- Zone Name
      Surface, 05:CORE_Floor_0_0_10184,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.8500776799, 2.8277907, 16.5,            !- Vertex 1
       87.8995564555, 2.8278000738, 16.5,         !- Vertex 2
       87.8995907435, 3.1778249141, 16.5,         !- Vertex 3
       86.8499360334, 3.1778249087, 16.5;         !- Vertex 4

   ! 04, core, Ceiling - 32.877 m2, Surface Area: 0.3674 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:CORE_Floor_0_0_10184,                    !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      05:CORE,                                    !- Zone Name
      Surface, 04:CORE_Ceiling_1_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8995564555, 2.8278000738, 16.5,         !- Vertex 1
       86.8500776799, 2.8277907, 16.5,            !- Vertex 2
       86.8499360334, 3.1778249087, 16.5,         !- Vertex 3
       87.8995907435, 3.1778249141, 16.5;         !- Vertex 4

   ! 04, core, Ceiling - 32.877 m2, Surface Area: 32.5098
   BuildingSurface:Detailed,                      !- Surface
      04:CORE_Ceiling_1_0_1,                      !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      04:CORE,                                    !- Zone Name
      Surface, 05:CORE_Floor_0_0_10185,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.598591689,-7.0222293104, 16.5,          !- Vertex 1
       87.8985915591,-7.0222293052, 16.5,         !- Vertex 2
       87.8995564555, 2.8278000738, 16.5,         !- Vertex 3
       84.59859169, 2.82777059, 16.5;             !- Vertex 4

   ! 04, core, Ceiling - 32.877 m2, Surface Area: 32.5098 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:CORE_Floor_0_0_10185,                    !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      05:CORE,                                    !- Zone Name
      Surface, 04:CORE_Ceiling_1_0_1,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8985915591,-7.0222293052, 16.5,         !- Vertex 1
       84.598591689,-7.0222293104, 16.5,          !- Vertex 2
       84.59859169, 2.82777059, 16.5,             !- Vertex 3
       87.8995564555, 2.8278000738, 16.5;         !- Vertex 4

   ! 04, core, Partition - 9.504 m2 (04, 08_mmd), Surface Area: 9.5036
   BuildingSurface:Detailed,                      !- Surface
      04:CORE_Partition_3_0_0,                    !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      04:CORE,                                    !- Zone Name
      Surface, 04:08XMMD_Partition_4_0_10186,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8992743472,-.0520664891, 13.2,          !- Vertex 1
       87.8995564558, 2.8278161971, 13.2,         !- Vertex 2
       87.8995564558, 2.8278161971, 16.5,         !- Vertex 3
       87.8992743472,-.0520664891, 16.5;          !- Vertex 4

   ! 04, core, Partition - 9.504 m2 (04, 08_mmd), Surface Area: 9.5036 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:08XMMD_Partition_4_0_10186,              !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      04:08XMMD,                                  !- Zone Name
      Surface, 04:CORE_Partition_3_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8995564558, 2.8278161971, 13.2,         !- Vertex 1
       87.8992743472,-.0520664891, 13.2,          !- Vertex 2
       87.8992743472,-.0520664891, 16.5,          !- Vertex 3
       87.8995564558, 2.8278161971, 16.5;         !- Vertex 4


! 04 - 08_mmd
Zone, 04:08XMMD,                                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    45.1068,                                      !- Zone volume
    15.2388,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 04:08XMMD,                      !- Name
      04:08XMMD,                                  !- Zone Name
      0_Schedule  Occupancy - Residential,        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 16319,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 16319,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 16319,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 16319,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 04:08XMMD General lighting,            !- Name
      04:08XMMD,                                  !- Zone Name
      0_Schedule Lighting -  Residential,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#04:08XMMD#GeneralLights; !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 04:08XMMD Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      04:08XMMD,                                  !- Zone Name
      0_Schedule  Non Fixed Equipment - Residential,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 04:08XMMD Equipment gain,      !- Name
      Electricity,                                !- Fuel Type
      04:08XMMD,                                  !- Zone Name
      On 24/7,                                    !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 04:08XMMD Infiltration,  !- Name
      04:08XMMD,                                  !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .01253,                                     !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, 04:08XMMD Nat Vent,  !- Name
      04:08XMMD,                                  !- Zone Name
      0_Schedule Natural ventilation - Residential 2023 A/B,  !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .025059,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      2,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      16,                                         !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      23,                                         !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! 04, 08_mmd, Ceiling - 15.239 m2, Surface Area: 2.9063
   BuildingSurface:Detailed,                      !- Surface
      04:08XMMD_Ceiling_1_0_0,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      04:08XMMD,                                  !- Zone Name
      Surface, 05:10XLIV_Floor_0_0_10187,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8992744653,-.05206648, 16.5,            !- Vertex 1
       88.9085818014,-.0520391038, 16.5,          !- Vertex 2
       88.9085694737, 2.8278355979, 16.5,         !- Vertex 3
       87.8995565737, 2.8278162, 16.5;            !- Vertex 4

   ! 04, 08_mmd, Ceiling - 15.239 m2, Surface Area: 2.9063 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:10XLIV_Floor_0_0_10187,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      05:10XLIV,                                  !- Zone Name
      Surface, 04:08XMMD_Ceiling_1_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9085818014,-.0520391038, 16.5,          !- Vertex 1
       87.8992744653,-.05206648, 16.5,            !- Vertex 2
       87.8995565737, 2.8278162, 16.5,            !- Vertex 3
       88.9085694737, 2.8278355979, 16.5;         !- Vertex 4

   ! 04, 08_mmd, Ceiling - 15.239 m2, Surface Area: 0.1459
   BuildingSurface:Detailed,                      !- Surface
      04:08XMMD_Ceiling_1_1_0,                    !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      04:08XMMD,                                  !- Zone Name
      Surface, 05:10XMMD_Floor_0_0_10188,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9085818,-.0520391043, 16.5,             !- Vertex 1
       88.95923307,-.05203773, 16.5,              !- Vertex 2
       88.9592112242, 2.8278365693, 16.5,         !- Vertex 3
       88.9085694742, 2.8278355957, 16.5;         !- Vertex 4

   ! 04, 08_mmd, Ceiling - 15.239 m2, Surface Area: 0.1459 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:10XMMD_Floor_0_0_10188,                  !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      05:10XMMD,                                  !- Zone Name
      Surface, 04:08XMMD_Ceiling_1_1_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.95923307,-.05203773, 16.5,              !- Vertex 1
       88.9085818,-.0520391043, 16.5,             !- Vertex 2
       88.9085694742, 2.8278355957, 16.5,         !- Vertex 3
       88.9592112242, 2.8278365693, 16.5;         !- Vertex 4

   ! 04, 08_mmd, Ceiling - 15.239 m2, Surface Area: 12.1866
   BuildingSurface:Detailed,                      !- Surface
      04:08XMMD_Ceiling_1_1_1,                    !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      04:08XMMD,                                  !- Zone Name
      Surface, 05:10XMMD_Floor_0_0_10189,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.95924058,-1.04205977, 16.5,             !- Vertex 1
       92.1082132013,-1.0422205229, 16.5,         !- Vertex 2
       92.1082132038, 2.8278971072, 16.5,         !- Vertex 3
       88.9592112242, 2.8278365693, 16.5;         !- Vertex 4

   ! 04, 08_mmd, Ceiling - 15.239 m2, Surface Area: 12.1866 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:10XMMD_Floor_0_0_10189,                  !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      05:10XMMD,                                  !- Zone Name
      Surface, 04:08XMMD_Ceiling_1_1_1,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082132013,-1.0422205229, 16.5,         !- Vertex 1
       88.95924058,-1.04205977, 16.5,             !- Vertex 2
       88.9592112242, 2.8278365693, 16.5,         !- Vertex 3
       92.1082132038, 2.8278971072, 16.5;         !- Vertex 4

   ! 04, 08_mmd, Wall - 12.771 m2 - 90.0°, Surface Area: 12.771m2
   BuildingSurface:Detailed,                      !- Surface
      04:08XMMD_Wall_2_0_0,                       !- Surface name
      Wall, 0_ExtWall 5cm MMD MineralWool,        !- Class and Construction Name
      04:08XMMD,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.108213199,-1.0422339304, 13.2,          !- Vertex 1
       92.108213199, 2.8278971054, 13.2,          !- Vertex 2
       92.108213199, 2.8278971054, 16.5,          !- Vertex 3
       92.108213199,-1.0422339304, 16.5;          !- Vertex 4

      ! Window, 0.810m2
      FenestrationSurface:Detailed, 04:08XMMD_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1003,                             !- Construction Name
         04:08XMMD_Wall_2_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.108213199, .06657115, 14.25090167,   !- Vertex 1
          92.108213199, .96657115, 14.25090167,   !- Vertex 2
          92.108213199, .96657115, 15.15090167,   !- Vertex 3
          92.108213199, .06657115, 15.15090167;   !- Vertex 4

   ! 04, 08_mmd, Wall - 1.980 m2 - 180.0°, Surface Area: 1.980m2
   BuildingSurface:Detailed,                      !- Surface
      04:08XMMD_Wall_8_0_0,                       !- Surface name
      Wall, 0_ExtWall 5cm MMD MineralWool,        !- Class and Construction Name
      04:08XMMD,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       91.5082155884,-1.0422339304, 13.2,         !- Vertex 1
       92.108213199,-1.0422339304, 13.2,          !- Vertex 2
       92.108213199,-1.0422339304, 16.5,          !- Vertex 3
       91.5082155884,-1.0422339304, 16.5;         !- Vertex 4


! 04 - 09_mmd
Zone, 04:09XMMD,                                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    37.1307,                                      !- Zone volume
    12.5442,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 04:09XMMD,                      !- Name
      04:09XMMD,                                  !- Zone Name
      0_Schedule  Occupancy - Residential,        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 16329,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 16329,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 16329,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 16329,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 04:09XMMD General lighting,            !- Name
      04:09XMMD,                                  !- Zone Name
      0_Schedule Lighting -  Residential,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#04:09XMMD#GeneralLights; !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 04:09XMMD Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      04:09XMMD,                                  !- Zone Name
      0_Schedule  Non Fixed Equipment - Residential,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 04:09XMMD Equipment gain,      !- Name
      Electricity,                                !- Fuel Type
      04:09XMMD,                                  !- Zone Name
      On 24/7,                                    !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 04:09XMMD Infiltration,  !- Name
      04:09XMMD,                                  !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .010314,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, 04:09XMMD Nat Vent,  !- Name
      04:09XMMD,                                  !- Zone Name
      0_Schedule Natural ventilation - Residential 2023 A/B,  !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .020628,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      2,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      16,                                         !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      23,                                         !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! 04, 09_mmd, Ceiling - 12.544 m2, Surface Area: 12.5442
   BuildingSurface:Detailed,                      !- Surface
      04:09XMMD_Ceiling_1_0_0,                    !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      04:09XMMD,                                  !- Zone Name
      Surface, 05:11XMMD_Floor_0_0_10190,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.38551941,-1.04222931, 16.5,             !- Vertex 1
       83.58559119,-1.04222931, 16.5,             !- Vertex 2
       83.58557202, 2.87774041, 16.5,             !- Vertex 3
       80.385521625, 2.87775036, 16.5;            !- Vertex 4

   ! 04, 09_mmd, Ceiling - 12.544 m2, Surface Area: 12.5442 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:11XMMD_Floor_0_0_10190,                  !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      05:11XMMD,                                  !- Zone Name
      Surface, 04:09XMMD_Ceiling_1_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.58559119,-1.04222931, 16.5,             !- Vertex 1
       80.38551941,-1.04222931, 16.5,             !- Vertex 2
       80.385521625, 2.87775036, 16.5,            !- Vertex 3
       83.58557202, 2.87774041, 16.5;             !- Vertex 4

   ! 04, 09_mmd, Wall - 1.980 m2 - 0.0°, Surface Area: 1.980m2
   BuildingSurface:Detailed,                      !- Surface
      04:09XMMD_Wall_4_0_0,                       !- Surface name
      Wall, 0_ExtWall 5cm MMD MineralWool,        !- Class and Construction Name
      04:09XMMD,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.985521109, 2.8777485119, 13.2,          !- Vertex 1
       80.385518819, 2.8777503596, 13.2,          !- Vertex 2
       80.385518819, 2.8777503596, 16.5,          !- Vertex 3
       80.985521109, 2.8777485119, 16.5;          !- Vertex 4

   ! 04, 09_mmd, Wall - 12.936 m2 - 270.0°, Surface Area: 12.936m2
   BuildingSurface:Detailed,                      !- Surface
      04:09XMMD_Wall_5_0_0,                       !- Surface name
      Wall, 0_ExtWall 5cm MMD MineralWool,        !- Class and Construction Name
      04:09XMMD,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.385518819, 2.8777503596, 13.2,          !- Vertex 1
       80.3855193836,-1.0422293098, 13.2,         !- Vertex 2
       80.3855193836,-1.0422293098, 16.5,         !- Vertex 3
       80.385518819, 2.8777503596, 16.5;          !- Vertex 4

      ! Window, 1.000m2
      FenestrationSurface:Detailed, 04:09XMMD_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1003,                             !- Construction Name
         04:09XMMD_Wall_5_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.3855190934, .9728238793, 14.25090167,!- Vertex 1
          80.3855192086, .1728238793, 14.25090167,!- Vertex 2
          80.3855192086, .1728238793, 15.50090167,!- Vertex 3
          80.3855190934, .9728238793, 15.50090167;!- Vertex 4


! 05 - 11_liv
Zone, 05:11XLIV,                                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    255.9381,                                     !- Zone volume
    85.4416,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 05:11XLIV,                      !- Name
      05:11XLIV,                                  !- Zone Name
      0_Schedule  Occupancy - Residential,        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 16369,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 16369,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 16369,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 16369,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 05:11XLIV General lighting,            !- Name
      05:11XLIV,                                  !- Zone Name
      0_Schedule Lighting -  Residential,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#05:11XLIV#GeneralLights; !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 05:11XLIV Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      05:11XLIV,                                  !- Zone Name
      0_Schedule  Non Fixed Equipment - Residential,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 05:11XLIV Equipment gain,      !- Name
      Electricity,                                !- Fuel Type
      05:11XLIV,                                  !- Zone Name
      On 24/7,                                    !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 05:11XLIV Infiltration,  !- Name
      05:11XLIV,                                  !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .071094,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, 05:11XLIV Nat Vent,  !- Name
      05:11XLIV,                                  !- Zone Name
      0_Schedule Natural ventilation - Residential 2023 A/B,  !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .142188,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      2,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      16,                                         !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      23,                                         !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! 05, 11_liv, Ceiling/roof - 85.442 m2, Surface Area: 4.0439
   BuildingSurface:Detailed,                      !- Surface
      05:11XLIV_Ceiling_1_0_0,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      05:11XLIV,                                  !- Zone Name
      Surface, 06:12XLIV_Floor_0_0_10191,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.59859169,-10.01989126, 19.8,            !- Vertex 1
       85.94761056,-10.01989126, 19.8,            !- Vertex 2
       85.94761056,-7.02222941, 19.8,             !- Vertex 3
       84.59859169,-7.02222941, 19.8;             !- Vertex 4

   ! 05, 11_liv, Ceiling/roof - 85.442 m2, Surface Area: 4.0439 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      06:12XLIV_Floor_0_0_10191,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      06:12XLIV,                                  !- Zone Name
      Surface, 05:11XLIV_Ceiling_1_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       85.94761056,-10.01989126, 19.8,            !- Vertex 1
       84.59859169,-10.01989126, 19.8,            !- Vertex 2
       84.59859169,-7.02222941, 19.8,             !- Vertex 3
       85.94761056,-7.02222941, 19.8;             !- Vertex 4

   ! 05, 11_liv, Ceiling/roof - 85.442 m2, Surface Area: 2.1574
   BuildingSurface:Detailed,                      !- Surface
      05:11XLIV_Ceiling_1_0_1,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      05:11XLIV,                                  !- Zone Name
      Surface, 06:12XLIV_Floor_0_0_10192,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855212111, 5.0277705918, 19.8,         !- Vertex 1
       80.9855211311, 5.0277705914, 19.8,         !- Vertex 2
       80.985521133, 8.6234324514, 19.8,          !- Vertex 3
       80.385521123, 8.6234324518, 19.8;          !- Vertex 4

   ! 05, 11_liv, Ceiling/roof - 85.442 m2, Surface Area: 2.1574 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      06:12XLIV_Floor_0_0_10192,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      06:12XLIV,                                  !- Zone Name
      Surface, 05:11XLIV_Ceiling_1_0_1,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.9855211311, 5.0277705914, 19.8,         !- Vertex 1
       80.3855212111, 5.0277705918, 19.8,         !- Vertex 2
       80.385521123, 8.6234324518, 19.8,          !- Vertex 3
       80.985521133, 8.6234324514, 19.8;          !- Vertex 4

   ! 05, 11_liv, Ceiling/roof - 85.442 m2, Surface Area: 14.939
   BuildingSurface:Detailed,                      !- Surface
      05:11XLIV_Ceiling_1_0_2,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      05:11XLIV,                                  !- Zone Name
      Surface, 06:12XLIV_Floor_0_0_10193,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.9855211299, 2.8777484914, 19.8,         !- Vertex 1
       83.5855721499, 2.8777404101, 19.8,         !- Vertex 2
       83.585544063, 8.6234324501, 19.8,          !- Vertex 3
       80.985521133, 8.6234324514, 19.8;          !- Vertex 4

   ! 05, 11_liv, Ceiling/roof - 85.442 m2, Surface Area: 14.939 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      06:12XLIV_Floor_0_0_10193,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      06:12XLIV,                                  !- Zone Name
      Surface, 05:11XLIV_Ceiling_1_0_2,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.5855721499, 2.8777404101, 19.8,         !- Vertex 1
       80.9855211299, 2.8777484914, 19.8,         !- Vertex 2
       80.985521133, 8.6234324514, 19.8,          !- Vertex 3
       83.585544063, 8.6234324501, 19.8;          !- Vertex 4

   ! 05, 11_liv, Ceiling/roof - 85.442 m2, Surface Area: 9.7915
   BuildingSurface:Detailed,                      !- Surface
      05:11XLIV_Ceiling_1_0_3,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      05:11XLIV,                                  !- Zone Name
      Surface, 06:12XLIV_Floor_0_0_10194,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.58559131,-1.04222941, 19.8,             !- Vertex 1
       84.59859169,-1.0422294087, 19.8,           !- Vertex 2
       84.5985916863, 8.6234324515, 19.8,         !- Vertex 3
       83.5855440662, 8.6234324508, 19.8;         !- Vertex 4

   ! 05, 11_liv, Ceiling/roof - 85.442 m2, Surface Area: 9.7915 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      06:12XLIV_Floor_0_0_10194,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      06:12XLIV,                                  !- Zone Name
      Surface, 05:11XLIV_Ceiling_1_0_3,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.59859169,-1.0422294087, 19.8,           !- Vertex 1
       83.58559131,-1.04222941, 19.8,             !- Vertex 2
       83.5855440662, 8.6234324508, 19.8,         !- Vertex 3
       84.5985916863, 8.6234324515, 19.8;         !- Vertex 4

   ! 05, 11_liv, Ceiling/roof - 85.442 m2, Surface Area: 37.8235
   BuildingSurface:Detailed,                      !- Surface
      05:11XLIV_Ceiling_1_0_4,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      05:11XLIV,                                  !- Zone Name
      Surface, 06:12XLIV_Floor_0_0_10195,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.38552153,-10.01989126, 19.8,            !- Vertex 1
       84.59859169,-10.01989126, 19.8,            !- Vertex 2
       84.59859169,-1.04222941, 19.8,             !- Vertex 3
       80.38552134,-1.04222941, 19.8;             !- Vertex 4

   ! 05, 11_liv, Ceiling/roof - 85.442 m2, Surface Area: 37.8235 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      06:12XLIV_Floor_0_0_10195,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      06:12XLIV,                                  !- Zone Name
      Surface, 05:11XLIV_Ceiling_1_0_4,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.59859169,-10.01989126, 19.8,            !- Vertex 1
       80.38552153,-10.01989126, 19.8,            !- Vertex 2
       80.38552134,-1.04222941, 19.8,             !- Vertex 3
       84.59859169,-1.04222941, 19.8;             !- Vertex 4

   ! 05, 11_liv, Ceiling/roof - 85.442 m2, Surface Area: 16.686m2
   BuildingSurface:Detailed,                      !- Surface
      05:11XLIV_Roof_1_1_0,                       !- Surface name
      Roof, 0_Roof U=0.81,                        !- Class and Construction Name
      05:11XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.38552113,-13.01988813, 19.8,            !- Vertex 1
       85.94761056,-13.01988813, 19.8,            !- Vertex 2
       85.94761056,-10.01989126, 19.8,            !- Vertex 3
       80.38552153,-10.01989126, 19.8;            !- Vertex 4

   ! 05, 11_liv, Partition - 32.505 m2 (05, core), Surface Area: 32.505
   BuildingSurface:Detailed,                      !- Surface
      05:11XLIV_Partition_2_0_0,                  !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      05:11XLIV,                                  !- Zone Name
      Surface, 05:CORE_Partition_6_0_10196,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985916864,-7.02222941, 16.5,           !- Vertex 1
       84.5985916864, 2.82777059, 16.5,           !- Vertex 2
       84.5985916864, 2.82777059, 19.8,           !- Vertex 3
       84.5985916864,-7.02222941, 19.8;           !- Vertex 4

   ! 05, 11_liv, Partition - 32.505 m2 (05, core), Surface Area: 32.505 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:CORE_Partition_6_0_10196,                !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      05:CORE,                                    !- Zone Name
      Surface, 05:11XLIV_Partition_2_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985916864, 2.82777059, 16.5,           !- Vertex 1
       84.5985916864,-7.02222941, 16.5,           !- Vertex 2
       84.5985916864,-7.02222941, 19.8,           !- Vertex 3
       84.5985916864, 2.82777059, 19.8;           !- Vertex 4

   ! 05, 11_liv, Partition - 19.126 m2 (05, 10_liv), Surface Area: 19.1257
   BuildingSurface:Detailed,                      !- Surface
      05:11XLIV_Partition_3_0_0,                  !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      05:11XLIV,                                  !- Zone Name
      Surface, 05:10XLIV_Partition_10_0_10197,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985916884, 2.82777059, 16.5,           !- Vertex 1
       84.5985916884, 8.62343255, 16.5,           !- Vertex 2
       84.5985916884, 8.62343255, 19.8,           !- Vertex 3
       84.5985916884, 2.82777059, 19.8;           !- Vertex 4

   ! 05, 11_liv, Partition - 19.126 m2 (05, 10_liv), Surface Area: 19.1257 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:10XLIV_Partition_10_0_10197,             !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      05:10XLIV,                                  !- Zone Name
      Surface, 05:11XLIV_Partition_3_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985916884, 8.62343255, 16.5,           !- Vertex 1
       84.5985916884, 2.82777059, 16.5,           !- Vertex 2
       84.5985916884, 2.82777059, 19.8,           !- Vertex 3
       84.5985916884, 8.62343255, 19.8;           !- Vertex 4

   ! 05, 11_liv, Wall - 13.903 m2 - 0.0°, Surface Area: 13.903m2
   BuildingSurface:Detailed,                      !- Surface
      05:11XLIV_Wall_4_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      05:11XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985916892, 8.6234325496, 16.5,         !- Vertex 1
       80.3855211315, 8.6234325496, 16.5,         !- Vertex 2
       80.3855211315, 8.6234325496, 19.8,         !- Vertex 3
       84.5985916892, 8.6234325496, 19.8;         !- Vertex 4

      ! Window, 2.057m2
      FenestrationSurface:Detailed, 05:11XLIV_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         05:11XLIV_Wall_4_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          84.34816583, 8.6234325496, 16.552,      !- Vertex 1
          83.45216583, 8.6234325496, 16.552,      !- Vertex 2
          83.45216583, 8.6234325496, 18.848,      !- Vertex 3
          84.34816583, 8.6234325496, 18.848;      !- Vertex 4

   ! 05, 11_liv, Wall - 11.866 m2 - 270.0°, Surface Area: 11.866m2
   BuildingSurface:Detailed,                      !- Surface
      05:11XLIV_Wall_5_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      05:11XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855211315, 8.6234325496, 16.5,         !- Vertex 1
       80.3855211315, 5.0277705924, 16.5,         !- Vertex 2
       80.3855211315, 5.0277705924, 19.8,         !- Vertex 3
       80.3855211315, 8.6234325496, 19.8;         !- Vertex 4

      ! Window, 2.125m2
      FenestrationSurface:Detailed, 05:11XLIV_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         05:11XLIV_Wall_5_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.3855211315, 7.91634937, 17.5531402,  !- Vertex 1
          80.3855211315, 6.21634937, 17.5531402,  !- Vertex 2
          80.3855211315, 6.21634937, 18.8031402,  !- Vertex 3
          80.3855211315, 7.91634937, 18.8031402;  !- Vertex 4

   ! 05, 11_liv, Wall - 1.980 m2 - 180.0°, Surface Area: 1.980m2
   BuildingSurface:Detailed,                      !- Surface
      05:11XLIV_Wall_6_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      05:11XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855211315, 5.0277705924, 16.5,         !- Vertex 1
       80.9855211316, 5.0277705924, 16.5,         !- Vertex 2
       80.9855211316, 5.0277705924, 19.8,         !- Vertex 3
       80.3855211315, 5.0277705924, 19.8;         !- Vertex 4

   ! 05, 11_liv, Wall - 7.095 m2 - 270.0°, Surface Area: 7.095m2
   BuildingSurface:Detailed,                      !- Surface
      05:11XLIV_Wall_7_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      05:11XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.9855211315, 5.0277705924, 16.5,         !- Vertex 1
       80.9855211315, 2.8777484944, 16.5,         !- Vertex 2
       80.9855211315, 2.8777484944, 19.8,         !- Vertex 3
       80.9855211315, 5.0277705924, 19.8;         !- Vertex 4

      ! Window, 0.810m2
      FenestrationSurface:Detailed, 05:11XLIV_Wall_7_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         05:11XLIV_Wall_7_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.9855211315, 4.49467483, 17.72397978, !- Vertex 1
          80.9855211315, 3.59467483, 17.72397978, !- Vertex 2
          80.9855211315, 3.59467483, 18.62397978, !- Vertex 3
          80.9855211315, 4.49467483, 18.62397978; !- Vertex 4

   ! 05, 11_liv, Partition - 8.580 m2 (05, 11_mmd), Surface Area: 8.5802
   BuildingSurface:Detailed,                      !- Surface
      05:11XLIV_Partition_8_0_0,                  !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      05:11XLIV,                                  !- Zone Name
      Surface, 05:11XMMD_Partition_3_0_10198,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.9855211302, 2.8777484944, 16.5,         !- Vertex 1
       83.5855721502, 2.8777404082, 16.5,         !- Vertex 2
       83.5855721502, 2.8777404082, 19.8,         !- Vertex 3
       80.9855211302, 2.8777484944, 19.8;         !- Vertex 4

   ! 05, 11_liv, Partition - 8.580 m2 (05, 11_mmd), Surface Area: 8.5802 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:11XMMD_Partition_3_0_10198,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      05:11XMMD,                                  !- Zone Name
      Surface, 05:11XLIV_Partition_8_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.5855721502, 2.8777404082, 16.5,         !- Vertex 1
       80.9855211302, 2.8777484944, 16.5,         !- Vertex 2
       80.9855211302, 2.8777484944, 19.8,         !- Vertex 3
       83.5855721502, 2.8777404082, 19.8;         !- Vertex 4

   ! 05, 11_liv, Partition - 12.936 m2 (05, 11_mmd), Surface Area: 12.9359
   BuildingSurface:Detailed,                      !- Surface
      05:11XLIV_Partition_9_0_0,                  !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      05:11XLIV,                                  !- Zone Name
      Surface, 05:11XMMD_Partition_2_0_10199,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.5855721464, 2.8777404106, 16.5,         !- Vertex 1
       83.5855913149,-1.0422294093, 16.5,         !- Vertex 2
       83.5855913149,-1.0422294093, 19.8,         !- Vertex 3
       83.5855721464, 2.8777404106, 19.8;         !- Vertex 4

   ! 05, 11_liv, Partition - 12.936 m2 (05, 11_mmd), Surface Area: 12.9359 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:11XMMD_Partition_2_0_10199,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      05:11XMMD,                                  !- Zone Name
      Surface, 05:11XLIV_Partition_9_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.5855913149,-1.0422294093, 16.5,         !- Vertex 1
       83.5855721464, 2.8777404106, 16.5,         !- Vertex 2
       83.5855721464, 2.8777404106, 19.8,         !- Vertex 3
       83.5855913149,-1.0422294093, 19.8;         !- Vertex 4

   ! 05, 11_liv, Partition - 10.560 m2 (05, 11_mmd), Surface Area: 10.5602
   BuildingSurface:Detailed,                      !- Surface
      05:11XLIV_Partition_10_0_0,                 !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      05:11XLIV,                                  !- Zone Name
      Surface, 05:11XMMD_Partition_6_0_10200,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.5855913099,-1.0422294073, 16.5,         !- Vertex 1
       80.3855194099,-1.042229407, 16.5,          !- Vertex 2
       80.3855194099,-1.042229407, 19.8,          !- Vertex 3
       83.5855913099,-1.0422294073, 19.8;         !- Vertex 4

   ! 05, 11_liv, Partition - 10.560 m2 (05, 11_mmd), Surface Area: 10.5602 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:11XMMD_Partition_6_0_10200,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      05:11XMMD,                                  !- Zone Name
      Surface, 05:11XLIV_Partition_10_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855194099,-1.042229407, 16.5,          !- Vertex 1
       83.5855913099,-1.0422294073, 16.5,         !- Vertex 2
       83.5855913099,-1.0422294073, 19.8,         !- Vertex 3
       80.3855194099,-1.042229407, 19.8;          !- Vertex 4

   ! 05, 11_liv, Wall - 39.526 m2 - 270.0°, Surface Area: 39.526m2
   BuildingSurface:Detailed,                      !- Surface
      05:11XLIV_Wall_11_0_0,                      !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      05:11XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855194089,-1.042229407, 16.5,          !- Vertex 1
       80.3855211315,-13.0198881271, 16.5,        !- Vertex 2
       80.3855211315,-13.0198881271, 19.8,        !- Vertex 3
       80.3855194089,-1.042229407, 19.8;          !- Vertex 4

      ! Window, 1.828m2
      FenestrationSurface:Detailed, 05:11XLIV_Wall_11_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         05:11XLIV_Wall_11_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.3855197518,-3.4266710591, 16.552,    !- Vertex 1
          80.3855198663,-4.2226710591, 16.552,    !- Vertex 2
          80.3855198663,-4.2226710591, 18.848,    !- Vertex 3
          80.3855197518,-3.4266710591, 18.848;    !- Vertex 4

      ! Window, 4.468m2
      FenestrationSurface:Detailed, 05:11XLIV_Wall_11_0_0_1_0_1_Win,  !- Window name
         Window,                                  !- Class
         6+12+6 - 1002,                           !- Construction Name
         05:11XLIV_Wall_11_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.3855207584,-10.4255297191, 16.552,   !- Vertex 1
          80.3855210382,-12.3715297191, 16.552,   !- Vertex 2
          80.3855210382,-12.3715297191, 18.848,   !- Vertex 3
          80.3855207584,-10.4255297191, 18.848;   !- Vertex 4

      ! Window, 1.000m2
      FenestrationSurface:Detailed, 05:11XLIV_Wall_11_0_0_2_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         05:11XLIV_Wall_11_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.3855201532,-6.2176058491, 17.55090167,  !- Vertex 1
          80.3855202683,-7.0176058491, 17.55090167,  !- Vertex 2
          80.3855202683,-7.0176058491, 18.80090167,  !- Vertex 3
          80.3855201532,-6.2176058491, 18.80090167;  !- Vertex 4

   ! 05, 11_liv, Wall - 18.355 m2 - 180.0°, Surface Area: 18.355m2
   BuildingSurface:Detailed,                      !- Surface
      05:11XLIV_Wall_12_0_0,                      !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      05:11XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855211315,-13.0198881271, 16.5,        !- Vertex 1
       85.9476105595,-13.0198881271, 16.5,        !- Vertex 2
       85.9476105595,-13.0198881271, 19.8,        !- Vertex 3
       80.3855211315,-13.0198881271, 19.8;        !- Vertex 4

      ! Window, 12.391m2
      FenestrationSurface:Detailed, 05:11XLIV_Wall_12_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+12+6 - 1002,                           !- Construction Name
         05:11XLIV_Wall_12_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.8017530002,-13.0198881271, 16.552,   !- Vertex 1
          85.3977530002,-13.0198881271, 16.552,   !- Vertex 2
          85.3977530002,-13.0198881271, 19.248,   !- Vertex 3
          80.8017530002,-13.0198881271, 19.248;   !- Vertex 4

   ! 05, 11_liv, Partition - 19.792 m2 (05, 10_liv), Surface Area: 19.7923
   BuildingSurface:Detailed,                      !- Surface
      05:11XLIV_Partition_13_0_0,                 !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      05:11XLIV,                                  !- Zone Name
      Surface, 05:10XLIV_Partition_16_0_10201,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       85.9476105595,-13.01988813, 16.5,          !- Vertex 1
       85.9476105595,-7.02222941, 16.5,           !- Vertex 2
       85.9476105595,-7.02222941, 19.8,           !- Vertex 3
       85.9476105595,-13.01988813, 19.8;          !- Vertex 4

   ! 05, 11_liv, Partition - 19.792 m2 (05, 10_liv), Surface Area: 19.7923 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:10XLIV_Partition_16_0_10201,             !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      05:10XLIV,                                  !- Zone Name
      Surface, 05:11XLIV_Partition_13_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       85.9476105595,-7.02222941, 16.5,           !- Vertex 1
       85.9476105595,-13.01988813, 16.5,          !- Vertex 2
       85.9476105595,-13.01988813, 19.8,          !- Vertex 3
       85.9476105595,-7.02222941, 19.8;           !- Vertex 4

   ! 05, 11_liv, Partition - 4.452 m2 (05, core), Surface Area: 4.4518
   BuildingSurface:Detailed,                      !- Surface
      05:11XLIV_Partition_14_0_0,                 !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      05:11XLIV,                                  !- Zone Name
      Surface, 05:CORE_Partition_7_0_10202,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       85.9476105565,-7.0222294061, 16.5,         !- Vertex 1
       84.5985916865,-7.0222294055, 16.5,         !- Vertex 2
       84.5985916865,-7.0222294055, 19.8,         !- Vertex 3
       85.9476105565,-7.0222294061, 19.8;         !- Vertex 4

   ! 05, 11_liv, Partition - 4.452 m2 (05, core), Surface Area: 4.4518 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:CORE_Partition_7_0_10202,                !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      05:CORE,                                    !- Zone Name
      Surface, 05:11XLIV_Partition_14_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985916865,-7.0222294055, 16.5,         !- Vertex 1
       85.9476105565,-7.0222294061, 16.5,         !- Vertex 2
       85.9476105565,-7.0222294061, 19.8,         !- Vertex 3
       84.5985916865,-7.0222294055, 19.8;         !- Vertex 4


! 05 - core
Zone, 05:CORE,                                    !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    96.9548,                                      !- Zone volume
    32.8772,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 05:CORE Infiltration,  !- Name
      05:CORE,                                    !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .026932,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 05, core, Ceiling - 32.877 m2, Surface Area: 0.3674
   BuildingSurface:Detailed,                      !- Surface
      05:CORE_Ceiling_1_0_0,                      !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      05:CORE,                                    !- Zone Name
      Surface, 06:CORE_Floor_0_0_10203,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.8500776799, 2.8277907, 19.8,            !- Vertex 1
       87.8995565755, 2.8278000738, 19.8,         !- Vertex 2
       87.8995908635, 3.1778249142, 19.8,         !- Vertex 3
       86.8499360334, 3.1778249088, 19.8;         !- Vertex 4

   ! 05, core, Ceiling - 32.877 m2, Surface Area: 0.3674 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      06:CORE_Floor_0_0_10203,                    !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      06:CORE,                                    !- Zone Name
      Surface, 05:CORE_Ceiling_1_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8995565755, 2.8278000738, 19.8,         !- Vertex 1
       86.8500776799, 2.8277907, 19.8,            !- Vertex 2
       86.8499360334, 3.1778249088, 19.8,         !- Vertex 3
       87.8995908635, 3.1778249142, 19.8;         !- Vertex 4

   ! 05, core, Ceiling - 32.877 m2, Surface Area: 32.5098
   BuildingSurface:Detailed,                      !- Surface
      05:CORE_Ceiling_1_0_1,                      !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      05:CORE,                                    !- Zone Name
      Surface, 06:CORE_Floor_0_0_10204,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985916891,-7.0222294104, 19.8,         !- Vertex 1
       87.8985916792,-7.0222294052, 19.8,         !- Vertex 2
       87.8995565755, 2.8278000738, 19.8,         !- Vertex 3
       84.59859171, 2.82777059, 19.8;             !- Vertex 4

   ! 05, core, Ceiling - 32.877 m2, Surface Area: 32.5098 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      06:CORE_Floor_0_0_10204,                    !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      06:CORE,                                    !- Zone Name
      Surface, 05:CORE_Ceiling_1_0_1,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8985916792,-7.0222294052, 19.8,         !- Vertex 1
       84.5985916891,-7.0222294104, 19.8,         !- Vertex 2
       84.59859171, 2.82777059, 19.8,             !- Vertex 3
       87.8995565755, 2.8278000738, 19.8;         !- Vertex 4

   ! 05, core, Partition - 33.660 m2 (05, 10_liv), Surface Area: 33.6602
   BuildingSurface:Detailed,                      !- Surface
      05:CORE_Partition_2_0_0,                    !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      05:CORE,                                    !- Zone Name
      Surface, 05:10XLIV_Partition_14_0_10205,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8985916838,-7.0222294057, 16.5,         !- Vertex 1
       87.8995908645, 3.1778249054, 16.5,         !- Vertex 2
       87.8995908645, 3.1778249054, 19.8,         !- Vertex 3
       87.8985916838,-7.0222294057, 19.8;         !- Vertex 4

   ! 05, core, Partition - 33.660 m2 (05, 10_liv), Surface Area: 33.6602 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:10XLIV_Partition_14_0_10205,             !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      05:10XLIV,                                  !- Zone Name
      Surface, 05:CORE_Partition_2_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8995908645, 3.1778249054, 16.5,         !- Vertex 1
       87.8985916838,-7.0222294057, 16.5,         !- Vertex 2
       87.8985916838,-7.0222294057, 19.8,         !- Vertex 3
       87.8995908645, 3.1778249054, 19.8;         !- Vertex 4

   ! 05, core, Partition - 3.464 m2 (05, 10_liv), Surface Area: 3.4639
   BuildingSurface:Detailed,                      !- Surface
      05:CORE_Partition_3_0_0,                    !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      05:CORE,                                    !- Zone Name
      Surface, 05:10XLIV_Partition_13_0_10206,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.89959086, 3.1778249102, 16.5,           !- Vertex 1
       86.84993603, 3.1778249102, 16.5,           !- Vertex 2
       86.84993603, 3.1778249102, 19.8,           !- Vertex 3
       87.89959086, 3.1778249102, 19.8;           !- Vertex 4

   ! 05, core, Partition - 3.464 m2 (05, 10_liv), Surface Area: 3.4639 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:10XLIV_Partition_13_0_10206,             !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      05:10XLIV,                                  !- Zone Name
      Surface, 05:CORE_Partition_3_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.84993603, 3.1778249102, 16.5,           !- Vertex 1
       87.89959086, 3.1778249102, 16.5,           !- Vertex 2
       87.89959086, 3.1778249102, 19.8,           !- Vertex 3
       86.84993603, 3.1778249102, 19.8;           !- Vertex 4

   ! 05, core, Partition - 1.155 m2 (05, 10_liv), Surface Area: 1.1551
   BuildingSurface:Detailed,                      !- Surface
      05:CORE_Partition_4_0_0,                    !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      05:CORE,                                    !- Zone Name
      Surface, 05:10XLIV_Partition_12_0_10207,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.849936028, 3.1778249111, 16.5,          !- Vertex 1
       86.8500776762, 2.8277906997, 16.5,         !- Vertex 2
       86.8500776762, 2.8277906997, 19.8,         !- Vertex 3
       86.849936028, 3.1778249111, 19.8;          !- Vertex 4

   ! 05, core, Partition - 1.155 m2 (05, 10_liv), Surface Area: 1.1551 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:10XLIV_Partition_12_0_10207,             !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      05:10XLIV,                                  !- Zone Name
      Surface, 05:CORE_Partition_4_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.8500776762, 2.8277906997, 16.5,         !- Vertex 1
       86.849936028, 3.1778249111, 16.5,          !- Vertex 2
       86.849936028, 3.1778249111, 19.8,          !- Vertex 3
       86.8500776762, 2.8277906997, 19.8;         !- Vertex 4

   ! 05, core, Partition - 7.430 m2 (05, 10_liv), Surface Area: 7.4299
   BuildingSurface:Detailed,                      !- Surface
      05:CORE_Partition_5_0_0,                    !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      05:CORE,                                    !- Zone Name
      Surface, 05:10XLIV_Partition_11_0_10208,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.8500776738, 2.8277906968, 16.5,         !- Vertex 1
       84.5985916839, 2.827770593, 16.5,          !- Vertex 2
       84.5985916839, 2.827770593, 19.8,          !- Vertex 3
       86.8500776738, 2.8277906968, 19.8;         !- Vertex 4

   ! 05, core, Partition - 7.430 m2 (05, 10_liv), Surface Area: 7.4299 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:10XLIV_Partition_11_0_10208,             !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      05:10XLIV,                                  !- Zone Name
      Surface, 05:CORE_Partition_5_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985916839, 2.827770593, 16.5,          !- Vertex 1
       86.8500776738, 2.8277906968, 16.5,         !- Vertex 2
       86.8500776738, 2.8277906968, 19.8,         !- Vertex 3
       84.5985916839, 2.827770593, 19.8;          !- Vertex 4

   ! 05, core, Partition - 6.438 m2 (05, 10_liv), Surface Area: 6.4382
   BuildingSurface:Detailed,                      !- Surface
      05:CORE_Partition_8_0_0,                    !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      05:CORE,                                    !- Zone Name
      Surface, 05:10XLIV_Partition_15_0_10209,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       85.9476105565,-7.0222294061, 16.5,         !- Vertex 1
       87.8985916865,-7.0222294071, 16.5,         !- Vertex 2
       87.8985916865,-7.0222294071, 19.8,         !- Vertex 3
       85.9476105565,-7.0222294061, 19.8;         !- Vertex 4

   ! 05, core, Partition - 6.438 m2 (05, 10_liv), Surface Area: 6.4382 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:10XLIV_Partition_15_0_10209,             !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      05:10XLIV,                                  !- Zone Name
      Surface, 05:CORE_Partition_8_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8985916865,-7.0222294071, 16.5,         !- Vertex 1
       85.9476105565,-7.0222294061, 16.5,         !- Vertex 2
       85.9476105565,-7.0222294061, 19.8,         !- Vertex 3
       87.8985916865,-7.0222294071, 19.8;         !- Vertex 4


! 05 - 10_liv
Zone, 05:10XLIV,                                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    323.3841,                                     !- Zone volume
    107.7625,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 05:10XLIV,                      !- Name
      05:10XLIV,                                  !- Zone Name
      0_Schedule  Occupancy - Residential,        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 16395,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 16395,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 16395,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 16395,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 05:10XLIV General lighting,            !- Name
      05:10XLIV,                                  !- Zone Name
      0_Schedule Lighting -  Residential,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#05:10XLIV#GeneralLights; !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 05:10XLIV Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      05:10XLIV,                                  !- Zone Name
      0_Schedule  Non Fixed Equipment - Residential,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 05:10XLIV Equipment gain,      !- Name
      Electricity,                                !- Fuel Type
      05:10XLIV,                                  !- Zone Name
      On 24/7,                                    !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 05:10XLIV Infiltration,  !- Name
      05:10XLIV,                                  !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .089829,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, 05:10XLIV Nat Vent,  !- Name
      05:10XLIV,                                  !- Zone Name
      0_Schedule Natural ventilation - Residential 2023 A/B,  !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .179658,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      2,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      16,                                         !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      23,                                         !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! 05, 10_liv, External/internal floor - 107.762 m2, Surface Area: 1.242m2
   BuildingSurface:Detailed,                      !- Surface
      05:10XLIV_ExtFloor_0_3_0,                   !- Surface name
      Floor, 0_5282_2017 ExtFloor U=1.2,          !- Class and Construction Name
      05:10XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082133,-3.11221898, 16.5,              !- Vertex 1
       91.50821559,-3.11221898, 16.5,             !- Vertex 2
       91.50821559,-1.04223393, 16.5,             !- Vertex 3
       92.10821342,-1.04222052, 16.5;             !- Vertex 4

   ! 05, 10_liv, Ceiling/roof - 107.762 m2, Surface Area: 28.725
   BuildingSurface:Detailed,                      !- Surface
      05:10XLIV_Ceiling_1_0_0,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      05:10XLIV,                                  !- Zone Name
      Surface, 06:12XLIV_Floor_0_0_10210,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9086244861,-10.019891259, 19.8,         !- Vertex 1
       92.1082134261,-10.0198912596, 19.8,        !- Vertex 2
       92.1082134149,-1.0422205195, 19.8,         !- Vertex 3
       88.9085860449,-1.0422205199, 19.8;         !- Vertex 4

   ! 05, 10_liv, Ceiling/roof - 107.762 m2, Surface Area: 28.725 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      06:12XLIV_Floor_0_0_10210,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      06:12XLIV,                                  !- Zone Name
      Surface, 05:10XLIV_Ceiling_1_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082134261,-10.0198912596, 19.8,        !- Vertex 1
       88.9086244861,-10.019891259, 19.8,         !- Vertex 2
       88.9085860449,-1.0422205199, 19.8,         !- Vertex 3
       92.1082134149,-1.0422205195, 19.8;         !- Vertex 4

   ! 05, 10_liv, Ceiling/roof - 107.762 m2, Surface Area: 9.9942
   BuildingSurface:Detailed,                      !- Surface
      05:10XLIV_Ceiling_1_0_1,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      05:10XLIV,                                  !- Zone Name
      Surface, 06:12XLIV_Floor_0_0_10211,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8985916805,-7.0222294185, 19.8,         !- Vertex 1
       88.908611654,-7.0222294185, 19.8,          !- Vertex 2
       88.9085692605, 2.8777537515, 19.8,         !- Vertex 3
       87.8995614605, 2.8777456415, 19.8;         !- Vertex 4

   ! 05, 10_liv, Ceiling/roof - 107.762 m2, Surface Area: 9.9942 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      06:12XLIV_Floor_0_0_10211,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      06:12XLIV,                                  !- Zone Name
      Surface, 05:10XLIV_Ceiling_1_0_1,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.908611654,-7.0222294185, 19.8,          !- Vertex 1
       87.8985916805,-7.0222294185, 19.8,         !- Vertex 2
       87.8995614605, 2.8777456415, 19.8,         !- Vertex 3
       88.9085692605, 2.8777537515, 19.8;         !- Vertex 4

   ! 05, 10_liv, Ceiling/roof - 107.762 m2, Surface Area: 8.8761
   BuildingSurface:Detailed,                      !- Surface
      05:10XLIV_Ceiling_1_0_2,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      05:10XLIV,                                  !- Zone Name
      Surface, 06:12XLIV_Floor_0_0_10212,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       85.9476105705,-10.0198912585, 19.8,        !- Vertex 1
       88.9086244905,-10.0198912585, 19.8,        !- Vertex 2
       88.908611654,-7.0222294185, 19.8,          !- Vertex 3
       85.9476105605,-7.0222294185, 19.8;         !- Vertex 4

   ! 05, 10_liv, Ceiling/roof - 107.762 m2, Surface Area: 8.8761 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      06:12XLIV_Floor_0_0_10212,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      06:12XLIV,                                  !- Zone Name
      Surface, 05:10XLIV_Ceiling_1_0_2,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9086244905,-10.0198912585, 19.8,        !- Vertex 1
       85.9476105705,-10.0198912585, 19.8,        !- Vertex 2
       85.9476105605,-7.0222294185, 19.8,         !- Vertex 3
       88.908611654,-7.0222294185, 19.8;          !- Vertex 4

   ! 05, 10_liv, Ceiling/roof - 107.762 m2, Surface Area: 0.1125
   BuildingSurface:Detailed,                      !- Surface
      05:10XLIV_Ceiling_1_0_3,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      05:10XLIV,                                  !- Zone Name
      Surface, 06:12XLIV_Floor_0_0_10213,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985916918, 2.8277705898, 19.8,         !- Vertex 1
       86.8500776817, 2.8277907007, 19.8,         !- Vertex 2
       86.850057469, 2.8777372005, 19.8,          !- Vertex 3
       84.5985916917, 2.8777190998, 19.8;         !- Vertex 4

   ! 05, 10_liv, Ceiling/roof - 107.762 m2, Surface Area: 0.1125 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      06:12XLIV_Floor_0_0_10213,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      06:12XLIV,                                  !- Zone Name
      Surface, 05:10XLIV_Ceiling_1_0_3,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.8500776817, 2.8277907007, 19.8,         !- Vertex 1
       84.5985916918, 2.8277705898, 19.8,         !- Vertex 2
       84.5985916917, 2.8777190998, 19.8,         !- Vertex 3
       86.850057469, 2.8777372005, 19.8;          !- Vertex 4

   ! 05, 10_liv, Ceiling/roof - 107.762 m2, Surface Area: 0.6756
   BuildingSurface:Detailed,                      !- Surface
      05:10XLIV_Ceiling_1_0_4,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      05:10XLIV,                                  !- Zone Name
      Surface, 06:12XLIV_Floor_0_0_10214,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985916976, 2.8777191066, 19.8,         !- Vertex 1
       86.8500574676, 2.8777372066, 19.8,         !- Vertex 2
       86.8499360276, 3.1778249066, 19.8,         !- Vertex 3
       84.5985916962, 3.1778249066, 19.8;         !- Vertex 4

   ! 05, 10_liv, Ceiling/roof - 107.762 m2, Surface Area: 0.6756 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      06:12XLIV_Floor_0_0_10214,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      06:12XLIV,                                  !- Zone Name
      Surface, 05:10XLIV_Ceiling_1_0_4,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.8500574676, 2.8777372066, 19.8,         !- Vertex 1
       84.5985916976, 2.8777191066, 19.8,         !- Vertex 2
       84.5985916962, 3.1778249066, 19.8,         !- Vertex 3
       86.8499360276, 3.1778249066, 19.8;         !- Vertex 4

   ! 05, 10_liv, Ceiling/roof - 107.762 m2, Surface Area: 5.9418
   BuildingSurface:Detailed,                      !- Surface
      05:10XLIV_Ceiling_1_0_5,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      05:10XLIV,                                  !- Zone Name
      Surface, 06:12XLIV_Floor_0_0_10215,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985916962, 3.1778249066, 19.8,         !- Vertex 1
       87.8995908576, 3.1778249066, 19.8,         !- Vertex 2
       87.8997671776, 4.9777706966, 19.8,         !- Vertex 3
       84.5985916876, 4.9777706966, 19.8;         !- Vertex 4

   ! 05, 10_liv, Ceiling/roof - 107.762 m2, Surface Area: 5.9418 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      06:12XLIV_Floor_0_0_10215,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      06:12XLIV,                                  !- Zone Name
      Surface, 05:10XLIV_Ceiling_1_0_5,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8995908576, 3.1778249066, 19.8,         !- Vertex 1
       84.5985916962, 3.1778249066, 19.8,         !- Vertex 2
       84.5985916876, 4.9777706966, 19.8,         !- Vertex 3
       87.8997671776, 4.9777706966, 19.8;         !- Vertex 4

   ! 05, 10_liv, Ceiling/roof - 107.762 m2, Surface Area: 7.578
   BuildingSurface:Detailed,                      !- Surface
      05:10XLIV_Ceiling_1_0_6,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      05:10XLIV,                                  !- Zone Name
      Surface, 06:12XLIV_Floor_0_0_10216,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8995614625, 2.8777456381, 19.8,         !- Vertex 1
       91.5082133226, 2.877774652, 19.8,          !- Vertex 2
       91.5082133139, 4.9777706921, 19.8,         !- Vertex 3
       87.8997671766, 4.9777706933, 19.8;         !- Vertex 4

   ! 05, 10_liv, Ceiling/roof - 107.762 m2, Surface Area: 7.578 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      06:12XLIV_Floor_0_0_10216,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      06:12XLIV,                                  !- Zone Name
      Surface, 05:10XLIV_Ceiling_1_0_6,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       91.5082133226, 2.877774652, 19.8,          !- Vertex 1
       87.8995614625, 2.8777456381, 19.8,         !- Vertex 2
       87.8997671766, 4.9777706933, 19.8,         !- Vertex 3
       91.5082133139, 4.9777706921, 19.8;         !- Vertex 4

   ! 05, 10_liv, Ceiling/roof - 107.762 m2, Surface Area: 27.3775
   BuildingSurface:Detailed,                      !- Surface
      05:10XLIV_Ceiling_1_0_7,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      05:10XLIV,                                  !- Zone Name
      Surface, 06:12XLIV_Floor_0_0_10217,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.59859169, 4.97777069, 19.8,             !- Vertex 1
       92.10821332, 4.97777069, 19.8,             !- Vertex 2
       92.10821332, 8.62343245, 19.8,             !- Vertex 3
       84.59859169, 8.62343245, 19.8;             !- Vertex 4

   ! 05, 10_liv, Ceiling/roof - 107.762 m2, Surface Area: 27.3775 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      06:12XLIV_Floor_0_0_10217,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      06:12XLIV,                                  !- Zone Name
      Surface, 05:10XLIV_Ceiling_1_0_7,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       92.10821332, 4.97777069, 19.8,             !- Vertex 1
       84.59859169, 4.97777069, 19.8,             !- Vertex 2
       84.59859169, 8.62343245, 19.8,             !- Vertex 3
       92.10821332, 8.62343245, 19.8;             !- Vertex 4

   ! 05, 10_liv, Ceiling/roof - 107.762 m2, Surface Area: 18.482m2
   BuildingSurface:Detailed,                      !- Surface
      05:10XLIV_Roof_1_1_0,                       !- Surface name
      Roof, 0_Roof U=0.81,                        !- Class and Construction Name
      05:10XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       85.94761056,-13.01988813, 19.8,            !- Vertex 1
       92.10821342,-13.01988813, 19.8,            !- Vertex 2
       92.10821342,-10.01989126, 19.8,            !- Vertex 3
       85.94761056,-10.01989126, 19.8;            !- Vertex 4

   ! 05, 10_liv, Wall - 39.526 m2 - 90.0°, Surface Area: 39.526m2
   BuildingSurface:Detailed,                      !- Surface
      05:10XLIV_Wall_2_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      05:10XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082134198,-13.019888127, 16.5,         !- Vertex 1
       92.1082134198,-1.0422205247, 16.5,         !- Vertex 2
       92.1082134198,-1.0422205247, 19.8,         !- Vertex 3
       92.1082134198,-13.019888127, 19.8;         !- Vertex 4

      ! Window, 1.000m2
      FenestrationSurface:Detailed, 05:10XLIV_Wall_2_0_0_0_0_3_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         05:10XLIV_Wall_2_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.1082134198,-3.01500182, 17.55090167, !- Vertex 1
          92.1082134198,-2.21500182, 17.55090167, !- Vertex 2
          92.1082134198,-2.21500182, 18.80090167, !- Vertex 3
          92.1082134198,-3.01500182, 18.80090167; !- Vertex 4

      ! Window, 1.828m2
      FenestrationSurface:Detailed, 05:10XLIV_Wall_2_0_0_1_0_2_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         05:10XLIV_Wall_2_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.1082134198,-4.68024504, 16.552,      !- Vertex 1
          92.1082134198,-3.88424504, 16.552,      !- Vertex 2
          92.1082134198,-3.88424504, 18.848,      !- Vertex 3
          92.1082134198,-4.68024504, 18.848;      !- Vertex 4

      ! Window, 1.000m2
      FenestrationSurface:Detailed, 05:10XLIV_Wall_2_0_0_2_0_1_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         05:10XLIV_Wall_2_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.1082134198,-8.162668, 17.55090167,   !- Vertex 1
          92.1082134198,-7.362668, 17.55090167,   !- Vertex 2
          92.1082134198,-7.362668, 18.80090167,   !- Vertex 3
          92.1082134198,-8.162668, 18.80090167;   !- Vertex 4

      ! Window, 4.583m2
      FenestrationSurface:Detailed, 05:10XLIV_Wall_2_0_0_3_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+12+6 - 1002,                           !- Construction Name
         05:10XLIV_Wall_2_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.1082134198,-12.31788672, 16.552,     !- Vertex 1
          92.1082134198,-10.32188672, 16.552,     !- Vertex 2
          92.1082134198,-10.32188672, 18.848,     !- Vertex 3
          92.1082134198,-12.31788672, 18.848;     !- Vertex 4

   ! 05, 10_liv, Partition - 10.559 m2 (05, 10_mmd), Surface Area: 10.5588
   BuildingSurface:Detailed,                      !- Surface
      05:10XLIV_Partition_3_0_0,                  !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      05:10XLIV,                                  !- Zone Name
      Surface, 05:10XMMD_Partition_6_0_10218,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       92.10821342,-1.0422205247, 16.5,           !- Vertex 1
       88.90858604,-1.0422205247, 16.5,           !- Vertex 2
       88.90858604,-1.0422205247, 19.8,           !- Vertex 3
       92.10821342,-1.0422205247, 19.8;           !- Vertex 4

   ! 05, 10_liv, Partition - 10.559 m2 (05, 10_mmd), Surface Area: 10.5588 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:10XMMD_Partition_6_0_10218,              !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      05:10XMMD,                                  !- Zone Name
      Surface, 05:10XLIV_Partition_3_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.90858604,-1.0422205247, 16.5,           !- Vertex 1
       92.10821342,-1.0422205247, 16.5,           !- Vertex 2
       92.10821342,-1.0422205247, 19.8,           !- Vertex 3
       88.90858604,-1.0422205247, 19.8;           !- Vertex 4

   ! 05, 10_liv, Partition - 12.936 m2 (05, 10_mmd), Surface Area: 12.9359
   BuildingSurface:Detailed,                      !- Surface
      05:10XLIV_Partition_4_0_0,                  !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      05:10XLIV,                                  !- Zone Name
      Surface, 05:10XMMD_Partition_5_0_10219,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9085860432,-1.0422205203, 16.5,         !- Vertex 1
       88.908569255, 2.8777537497, 16.5,          !- Vertex 2
       88.908569255, 2.8777537497, 19.8,          !- Vertex 3
       88.9085860432,-1.0422205203, 19.8;         !- Vertex 4

   ! 05, 10_liv, Partition - 12.936 m2 (05, 10_mmd), Surface Area: 12.9359 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:10XMMD_Partition_5_0_10219,              !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      05:10XMMD,                                  !- Zone Name
      Surface, 05:10XLIV_Partition_4_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.908569255, 2.8777537497, 16.5,          !- Vertex 1
       88.9085860432,-1.0422205203, 16.5,         !- Vertex 2
       88.9085860432,-1.0422205203, 19.8,         !- Vertex 3
       88.908569255, 2.8777537497, 19.8;          !- Vertex 4

   ! 05, 10_liv, Partition - 8.579 m2 (05, 10_mmd), Surface Area: 8.5788
   BuildingSurface:Detailed,                      !- Surface
      05:10XLIV_Partition_5_0_0,                  !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      05:10XLIV,                                  !- Zone Name
      Surface, 05:10XMMD_Partition_4_0_10220,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9085692522, 2.8777537459, 16.5,         !- Vertex 1
       91.5082134221, 2.8777746503, 16.5,         !- Vertex 2
       91.5082134221, 2.8777746503, 19.8,         !- Vertex 3
       88.9085692522, 2.8777537459, 19.8;         !- Vertex 4

   ! 05, 10_liv, Partition - 8.579 m2 (05, 10_mmd), Surface Area: 8.5788 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:10XMMD_Partition_4_0_10220,              !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      05:10XMMD,                                  !- Zone Name
      Surface, 05:10XLIV_Partition_5_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       91.5082134221, 2.8777746503, 16.5,         !- Vertex 1
       88.9085692522, 2.8777537459, 16.5,         !- Vertex 2
       88.9085692522, 2.8777537459, 19.8,         !- Vertex 3
       91.5082134221, 2.8777746503, 19.8;         !- Vertex 4

   ! 05, 10_liv, Wall - 6.930 m2 - 90.0°, Surface Area: 6.930m2
   BuildingSurface:Detailed,                      !- Surface
      05:10XLIV_Wall_6_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      05:10XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       91.5082134198, 2.8777746503, 16.5,         !- Vertex 1
       91.5082134198, 4.9777705923, 16.5,         !- Vertex 2
       91.5082134198, 4.9777705923, 19.8,         !- Vertex 3
       91.5082134198, 2.8777746503, 19.8;         !- Vertex 4

      ! Window, 0.810m2
      FenestrationSurface:Detailed, 05:10XLIV_Wall_6_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         05:10XLIV_Wall_6_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          91.5082134198, 3.67030974, 17.67303278, !- Vertex 1
          91.5082134198, 4.57030974, 17.67303278, !- Vertex 2
          91.5082134198, 4.57030974, 18.57303278, !- Vertex 3
          91.5082134198, 3.67030974, 18.57303278; !- Vertex 4

   ! 05, 10_liv, Wall - 1.980 m2 - 180.0°, Surface Area: 1.980m2
   BuildingSurface:Detailed,                      !- Surface
      05:10XLIV_Wall_7_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      05:10XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       91.5082134199, 4.9777705923, 16.5,         !- Vertex 1
       92.1082134199, 4.9777705923, 16.5,         !- Vertex 2
       92.1082134199, 4.9777705923, 19.8,         !- Vertex 3
       91.5082134199, 4.9777705923, 19.8;         !- Vertex 4

   ! 05, 10_liv, Wall - 12.031 m2 - 90.0°, Surface Area: 12.031m2
   BuildingSurface:Detailed,                      !- Surface
      05:10XLIV_Wall_8_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      05:10XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082134199, 4.9777705923, 16.5,         !- Vertex 1
       92.1082134199, 8.6234325496, 16.5,         !- Vertex 2
       92.1082134199, 8.6234325496, 19.8,         !- Vertex 3
       92.1082134199, 4.9777705923, 19.8;         !- Vertex 4

      ! Window, 2.125m2
      FenestrationSurface:Detailed, 05:10XLIV_Wall_8_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         05:10XLIV_Wall_8_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.1082134199, 6.29525004, 17.56824155, !- Vertex 1
          92.1082134199, 7.99525004, 17.56824155, !- Vertex 2
          92.1082134199, 7.99525004, 18.81824155, !- Vertex 3
          92.1082134199, 6.29525004, 18.81824155; !- Vertex 4

   ! 05, 10_liv, Wall - 24.782 m2 - 0.0°, Surface Area: 24.782m2
   BuildingSurface:Detailed,                      !- Surface
      05:10XLIV_Wall_9_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      05:10XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082134199, 8.6234325496, 16.5,         !- Vertex 1
       84.5985916892, 8.6234325496, 16.5,         !- Vertex 2
       84.5985916892, 8.6234325496, 19.8,         !- Vertex 3
       92.1082134199, 8.6234325496, 19.8;         !- Vertex 4

      ! Window, 2.057m2
      FenestrationSurface:Detailed, 05:10XLIV_Wall_9_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         05:10XLIV_Wall_9_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          91.44027009, 8.6234325496, 16.552,      !- Vertex 1
          90.54427009, 8.6234325496, 16.552,      !- Vertex 2
          90.54427009, 8.6234325496, 18.848,      !- Vertex 3
          91.44027009, 8.6234325496, 18.848;      !- Vertex 4

      ! Window, 3.205m2
      FenestrationSurface:Detailed, 05:10XLIV_Wall_9_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         05:10XLIV_Wall_9_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          86.29690443, 8.6234325496, 16.552,      !- Vertex 1
          84.90090443, 8.6234325496, 16.552,      !- Vertex 2
          84.90090443, 8.6234325496, 18.848,      !- Vertex 3
          86.29690443, 8.6234325496, 18.848;      !- Vertex 4

   ! 05, 10_liv, Wall - 20.330 m2 - 180.0°, Surface Area: 20.330m2
   BuildingSurface:Detailed,                      !- Surface
      05:10XLIV_Wall_17_0_0,                      !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      05:10XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       85.9476105595,-13.0198881271, 16.5,        !- Vertex 1
       92.1082134198,-13.019888127, 16.5,         !- Vertex 2
       92.1082134198,-13.019888127, 19.8,         !- Vertex 3
       85.9476105595,-13.0198881271, 19.8;        !- Vertex 4

      ! Window, 10.638m2
      FenestrationSurface:Detailed, 05:10XLIV_Wall_17_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+12+6 - 1002,                           !- Construction Name
         05:10XLIV_Wall_17_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          87.8172556702,-13.019888127, 16.552,    !- Vertex 1
          91.7632556702,-13.019888127, 16.552,    !- Vertex 2
          91.7632556702,-13.019888127, 19.248,    !- Vertex 3
          87.8172556702,-13.019888127, 19.248;    !- Vertex 4


! 05 - 10_mmd
Zone, 05:10XMMD,                                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    37.1259,                                      !- Zone volume
    12.5425,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 05:10XMMD,                      !- Name
      05:10XMMD,                                  !- Zone Name
      0_Schedule  Occupancy - Residential,        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 16414,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 16414,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 16414,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 16414,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 05:10XMMD General lighting,            !- Name
      05:10XMMD,                                  !- Zone Name
      0_Schedule Lighting -  Residential,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#05:10XMMD#GeneralLights; !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 05:10XMMD Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      05:10XMMD,                                  !- Zone Name
      0_Schedule  Non Fixed Equipment - Residential,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 05:10XMMD Equipment gain,      !- Name
      Electricity,                                !- Fuel Type
      05:10XMMD,                                  !- Zone Name
      On 24/7,                                    !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 05:10XMMD Infiltration,  !- Name
      05:10XMMD,                                  !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .010313,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, 05:10XMMD Nat Vent,  !- Name
      05:10XMMD,                                  !- Zone Name
      0_Schedule Natural ventilation - Residential 2023 A/B,  !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .020626,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      2,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      16,                                         !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      23,                                         !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! 05, 10_mmd, Ceiling - 12.543 m2, Surface Area: 12.5425
   BuildingSurface:Detailed,                      !- Surface
      05:10XMMD_Ceiling_1_0_0,                    !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      05:10XMMD,                                  !- Zone Name
      Surface, 06:12XMMD_Floor_0_0_10221,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.90858604,-1.04222052, 19.8,             !- Vertex 1
       92.10821342,-1.04222052, 19.8,             !- Vertex 2
       92.10821342, 2.87777938, 19.8,             !- Vertex 3
       88.90856926, 2.87775375, 19.8;             !- Vertex 4

   ! 05, 10_mmd, Ceiling - 12.543 m2, Surface Area: 12.5425 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      06:12XMMD_Floor_0_0_10221,                  !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      06:12XMMD,                                  !- Zone Name
      Surface, 05:10XMMD_Ceiling_1_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       92.10821342,-1.04222052, 19.8,             !- Vertex 1
       88.90858604,-1.04222052, 19.8,             !- Vertex 2
       88.90856926, 2.87775375, 19.8,             !- Vertex 3
       92.10821342, 2.87777938, 19.8;             !- Vertex 4

   ! 05, 10_mmd, Wall - 12.936 m2 - 90.0°, Surface Area: 12.936m2
   BuildingSurface:Detailed,                      !- Surface
      05:10XMMD_Wall_2_0_0,                       !- Surface name
      Wall, 0_ExtWall 5cm MMD MineralWool,        !- Class and Construction Name
      05:10XMMD,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082134197,-1.0422205247, 16.5,         !- Vertex 1
       92.1082134197, 2.877779475, 16.5,          !- Vertex 2
       92.1082134197, 2.877779475, 19.8,          !- Vertex 3
       92.1082134197,-1.0422205247, 19.8;         !- Vertex 4

      ! Window, 0.810m2
      FenestrationSurface:Detailed, 05:10XMMD_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1003,                             !- Construction Name
         05:10XMMD_Wall_2_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.1082134197, .89209023, 17.55090167,  !- Vertex 1
          92.1082134197, 1.79209023, 17.55090167, !- Vertex 2
          92.1082134197, 1.79209023, 18.45090167, !- Vertex 3
          92.1082134197, .89209023, 18.45090167;  !- Vertex 4

   ! 05, 10_mmd, Wall - 1.980 m2 - 360.0°, Surface Area: 1.980m2
   BuildingSurface:Detailed,                      !- Surface
      05:10XMMD_Wall_3_0_0,                       !- Surface name
      Wall, 0_ExtWall 5cm MMD MineralWool,        !- Class and Construction Name
      05:10XMMD,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082134197, 2.877779475, 16.5,          !- Vertex 1
       91.5082134196, 2.8777746503, 16.5,         !- Vertex 2
       91.5082134196, 2.8777746503, 19.8,         !- Vertex 3
       92.1082134197, 2.877779475, 19.8;          !- Vertex 4


! 05 - 11_mmd
Zone, 05:11XMMD,                                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    37.1307,                                      !- Zone volume
    12.5442,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 05:11XMMD,                      !- Name
      05:11XMMD,                                  !- Zone Name
      0_Schedule  Occupancy - Residential,        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 16422,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 16422,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 16422,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 16422,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 05:11XMMD General lighting,            !- Name
      05:11XMMD,                                  !- Zone Name
      0_Schedule Lighting -  Residential,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#05:11XMMD#GeneralLights; !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 05:11XMMD Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      05:11XMMD,                                  !- Zone Name
      0_Schedule  Non Fixed Equipment - Residential,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 05:11XMMD Equipment gain,      !- Name
      Electricity,                                !- Fuel Type
      05:11XMMD,                                  !- Zone Name
      On 24/7,                                    !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 05:11XMMD Infiltration,  !- Name
      05:11XMMD,                                  !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .010314,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, 05:11XMMD Nat Vent,  !- Name
      05:11XMMD,                                  !- Zone Name
      0_Schedule Natural ventilation - Residential 2023 A/B,  !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .020628,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      2,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      16,                                         !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      23,                                         !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! 05, 11_mmd, Ceiling - 12.544 m2, Surface Area: 12.5442
   BuildingSurface:Detailed,                      !- Surface
      05:11XMMD_Ceiling_1_0_0,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      05:11XMMD,                                  !- Zone Name
      Surface, 06:12XLIV_Floor_0_0_10222,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855213374,-1.04222941, 19.8,           !- Vertex 1
       83.58559131,-1.04222941, 19.8,             !- Vertex 2
       83.58557215, 2.87774041, 19.8,             !- Vertex 3
       80.3855212533, 2.87775036, 19.8;           !- Vertex 4

   ! 05, 11_mmd, Ceiling - 12.544 m2, Surface Area: 12.5442 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      06:12XLIV_Floor_0_0_10222,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      06:12XLIV,                                  !- Zone Name
      Surface, 05:11XMMD_Ceiling_1_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.58559131,-1.04222941, 19.8,             !- Vertex 1
       80.3855213374,-1.04222941, 19.8,           !- Vertex 2
       80.3855212533, 2.87775036, 19.8,           !- Vertex 3
       83.58557215, 2.87774041, 19.8;             !- Vertex 4

   ! 05, 11_mmd, Wall - 1.980 m2 - 0.0°, Surface Area: 1.980m2
   BuildingSurface:Detailed,                      !- Surface
      05:11XMMD_Wall_4_0_0,                       !- Surface name
      Wall, 0_ExtWall 5cm MMD MineralWool,        !- Class and Construction Name
      05:11XMMD,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.9855211315, 2.8777484944, 16.5,         !- Vertex 1
       80.3855188451, 2.8777503604, 16.5,         !- Vertex 2
       80.3855188451, 2.8777503604, 19.8,         !- Vertex 3
       80.9855211315, 2.8777484944, 19.8;         !- Vertex 4

   ! 05, 11_mmd, Wall - 12.936 m2 - 270.0°, Surface Area: 12.936m2
   BuildingSurface:Detailed,                      !- Surface
      05:11XMMD_Wall_5_0_0,                       !- Surface name
      Wall, 0_ExtWall 5cm MMD MineralWool,        !- Class and Construction Name
      05:11XMMD,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855188451, 2.8777503604, 16.5,         !- Vertex 1
       80.3855194089,-1.042229407, 16.5,          !- Vertex 2
       80.3855194089,-1.042229407, 19.8,          !- Vertex 3
       80.3855188451, 2.8777503604, 19.8;         !- Vertex 4

      ! Window, 1.000m2
      FenestrationSurface:Detailed, 05:11XMMD_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1003,                             !- Construction Name
         05:11XMMD_Wall_5_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.3855191191, .9728237809, 17.55090167,!- Vertex 1
          80.3855192341, .1728237809, 17.55090167,!- Vertex 2
          80.3855192341, .1728237809, 18.80090167,!- Vertex 3
          80.3855191191, .9728237809, 18.80090167;!- Vertex 4


! 06 - core
Zone, 06:CORE,                                    !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    96.9548,                                      !- Zone volume
    32.8772,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 06:CORE Infiltration,  !- Name
      06:CORE,                                    !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .026932,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 06, core, Ceiling - 32.877 m2, Surface Area: 0.3674
   BuildingSurface:Detailed,                      !- Surface
      06:CORE_Ceiling_1_0_0,                      !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      06:CORE,                                    !- Zone Name
      Surface, 07:CORE_Floor_0_0_10223,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.8500776799, 2.8277907, 23.1,            !- Vertex 1
       87.8995565755, 2.8278000738, 23.1,         !- Vertex 2
       87.8995908635, 3.1778249142, 23.1,         !- Vertex 3
       86.8499360334, 3.1778249088, 23.1;         !- Vertex 4

   ! 06, core, Ceiling - 32.877 m2, Surface Area: 0.3674 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      07:CORE_Floor_0_0_10223,                    !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      07:CORE,                                    !- Zone Name
      Surface, 06:CORE_Ceiling_1_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8995565755, 2.8278000738, 23.1,         !- Vertex 1
       86.8500776799, 2.8277907, 23.1,            !- Vertex 2
       86.8499360334, 3.1778249088, 23.1,         !- Vertex 3
       87.8995908635, 3.1778249142, 23.1;         !- Vertex 4

   ! 06, core, Ceiling - 32.877 m2, Surface Area: 32.5098
   BuildingSurface:Detailed,                      !- Surface
      06:CORE_Ceiling_1_0_1,                      !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      06:CORE,                                    !- Zone Name
      Surface, 07:CORE_Floor_0_0_10224,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985916891,-7.0222294104, 23.1,         !- Vertex 1
       87.8985916792,-7.0222294052, 23.1,         !- Vertex 2
       87.8995565755, 2.8278000738, 23.1,         !- Vertex 3
       84.59859171, 2.82777059, 23.1;             !- Vertex 4

   ! 06, core, Ceiling - 32.877 m2, Surface Area: 32.5098 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      07:CORE_Floor_0_0_10224,                    !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      07:CORE,                                    !- Zone Name
      Surface, 06:CORE_Ceiling_1_0_1,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8985916792,-7.0222294052, 23.1,         !- Vertex 1
       84.5985916891,-7.0222294104, 23.1,         !- Vertex 2
       84.59859171, 2.82777059, 23.1,             !- Vertex 3
       87.8995565755, 2.8278000738, 23.1;         !- Vertex 4

   ! 06, core, Partition - 33.660 m2 (06, 12_liv), Surface Area: 33.6602
   BuildingSurface:Detailed,                      !- Surface
      06:CORE_Partition_2_0_0,                    !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      06:CORE,                                    !- Zone Name
      Surface, 06:12XLIV_Partition_18_0_10225,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8985916838,-7.0222294057, 19.8,         !- Vertex 1
       87.8995908645, 3.1778249054, 19.8,         !- Vertex 2
       87.8995908645, 3.1778249054, 23.1,         !- Vertex 3
       87.8985916838,-7.0222294057, 23.1;         !- Vertex 4

   ! 06, core, Partition - 33.660 m2 (06, 12_liv), Surface Area: 33.6602 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      06:12XLIV_Partition_18_0_10225,             !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      06:12XLIV,                                  !- Zone Name
      Surface, 06:CORE_Partition_2_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8995908645, 3.1778249054, 19.8,         !- Vertex 1
       87.8985916838,-7.0222294057, 19.8,         !- Vertex 2
       87.8985916838,-7.0222294057, 23.1,         !- Vertex 3
       87.8995908645, 3.1778249054, 23.1;         !- Vertex 4

   ! 06, core, Partition - 3.464 m2 (06, 12_liv), Surface Area: 3.4639
   BuildingSurface:Detailed,                      !- Surface
      06:CORE_Partition_3_0_0,                    !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      06:CORE,                                    !- Zone Name
      Surface, 06:12XLIV_Partition_17_0_10226,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.89959086, 3.1778249102, 19.8,           !- Vertex 1
       86.84993603, 3.1778249102, 19.8,           !- Vertex 2
       86.84993603, 3.1778249102, 23.1,           !- Vertex 3
       87.89959086, 3.1778249102, 23.1;           !- Vertex 4

   ! 06, core, Partition - 3.464 m2 (06, 12_liv), Surface Area: 3.4639 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      06:12XLIV_Partition_17_0_10226,             !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      06:12XLIV,                                  !- Zone Name
      Surface, 06:CORE_Partition_3_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.84993603, 3.1778249102, 19.8,           !- Vertex 1
       87.89959086, 3.1778249102, 19.8,           !- Vertex 2
       87.89959086, 3.1778249102, 23.1,           !- Vertex 3
       86.84993603, 3.1778249102, 23.1;           !- Vertex 4

   ! 06, core, Partition - 1.155 m2 (06, 12_liv), Surface Area: 1.1551
   BuildingSurface:Detailed,                      !- Surface
      06:CORE_Partition_4_0_0,                    !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      06:CORE,                                    !- Zone Name
      Surface, 06:12XLIV_Partition_16_0_10227,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.849936028, 3.1778249111, 19.8,          !- Vertex 1
       86.8500776762, 2.8277906997, 19.8,         !- Vertex 2
       86.8500776762, 2.8277906997, 23.1,         !- Vertex 3
       86.849936028, 3.1778249111, 23.1;          !- Vertex 4

   ! 06, core, Partition - 1.155 m2 (06, 12_liv), Surface Area: 1.1551 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      06:12XLIV_Partition_16_0_10227,             !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      06:12XLIV,                                  !- Zone Name
      Surface, 06:CORE_Partition_4_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.8500776762, 2.8277906997, 19.8,         !- Vertex 1
       86.849936028, 3.1778249111, 19.8,          !- Vertex 2
       86.849936028, 3.1778249111, 23.1,          !- Vertex 3
       86.8500776762, 2.8277906997, 23.1;         !- Vertex 4

   ! 06, core, Partition - 7.430 m2 (06, 12_liv), Surface Area: 7.4299
   BuildingSurface:Detailed,                      !- Surface
      06:CORE_Partition_5_0_0,                    !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      06:CORE,                                    !- Zone Name
      Surface, 06:12XLIV_Partition_15_0_10228,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.8500776738, 2.8277906968, 19.8,         !- Vertex 1
       84.5985917039, 2.827770593, 19.8,          !- Vertex 2
       84.5985917039, 2.827770593, 23.1,          !- Vertex 3
       86.8500776738, 2.8277906968, 23.1;         !- Vertex 4

   ! 06, core, Partition - 7.430 m2 (06, 12_liv), Surface Area: 7.4299 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      06:12XLIV_Partition_15_0_10228,             !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      06:12XLIV,                                  !- Zone Name
      Surface, 06:CORE_Partition_5_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985917039, 2.827770593, 19.8,          !- Vertex 1
       86.8500776738, 2.8277906968, 19.8,         !- Vertex 2
       86.8500776738, 2.8277906968, 23.1,         !- Vertex 3
       84.5985917039, 2.827770593, 23.1;          !- Vertex 4

   ! 06, core, Partition - 32.505 m2 (06, 12_liv), Surface Area: 32.505
   BuildingSurface:Detailed,                      !- Surface
      06:CORE_Partition_6_0_0,                    !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      06:CORE,                                    !- Zone Name
      Surface, 06:12XLIV_Partition_14_0_10229,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985917084, 2.8277705895, 19.8,         !- Vertex 1
       84.5985916851,-7.0222294105, 19.8,         !- Vertex 2
       84.5985916851,-7.0222294105, 23.1,         !- Vertex 3
       84.5985917084, 2.8277705895, 23.1;         !- Vertex 4

   ! 06, core, Partition - 32.505 m2 (06, 12_liv), Surface Area: 32.505 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      06:12XLIV_Partition_14_0_10229,             !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      06:12XLIV,                                  !- Zone Name
      Surface, 06:CORE_Partition_6_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985916851,-7.0222294105, 19.8,         !- Vertex 1
       84.5985917084, 2.8277705895, 19.8,         !- Vertex 2
       84.5985917084, 2.8277705895, 23.1,         !- Vertex 3
       84.5985916851,-7.0222294105, 23.1;         !- Vertex 4

   ! 06, core, Partition - 10.890 m2 (06, 12_liv), Surface Area: 10.89
   BuildingSurface:Detailed,                      !- Surface
      06:CORE_Partition_7_0_0,                    !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      06:CORE,                                    !- Zone Name
      Surface, 06:12XLIV_Partition_19_0_10230,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985916865,-7.0222294055, 19.8,         !- Vertex 1
       87.8985916865,-7.0222294071, 19.8,         !- Vertex 2
       87.8985916865,-7.0222294071, 23.1,         !- Vertex 3
       84.5985916865,-7.0222294055, 23.1;         !- Vertex 4

   ! 06, core, Partition - 10.890 m2 (06, 12_liv), Surface Area: 10.89 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      06:12XLIV_Partition_19_0_10230,             !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      06:12XLIV,                                  !- Zone Name
      Surface, 06:CORE_Partition_7_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8985916865,-7.0222294071, 19.8,         !- Vertex 1
       84.5985916865,-7.0222294055, 19.8,         !- Vertex 2
       84.5985916865,-7.0222294055, 23.1,         !- Vertex 3
       87.8985916865,-7.0222294071, 23.1;         !- Vertex 4


! 06 - 12_liv
Zone, 06:12XLIV,                                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    517.14,                                       !- Zone volume
    171.8702,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 06:12XLIV,                      !- Name
      06:12XLIV,                                  !- Zone Name
      0_Schedule  Occupancy - Residential,        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 16460,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 16460,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 16460,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 16460,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 06:12XLIV General lighting,            !- Name
      06:12XLIV,                                  !- Zone Name
      0_Schedule Lighting -  Residential,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#06:12XLIV#GeneralLights; !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 06:12XLIV Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      06:12XLIV,                                  !- Zone Name
      0_Schedule  Non Fixed Equipment - Residential,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 06:12XLIV Equipment gain,      !- Name
      Electricity,                                !- Fuel Type
      06:12XLIV,                                  !- Zone Name
      On 24/7,                                    !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 06:12XLIV,               !- Name
      06:12XLIV,                                  !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      2,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      06:12XLIV Ref Point 1,                      !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      06:12XLIV Ref Point 1,                      !- Daylighting Reference Point 1 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 1
      100,                                        !- Illuminance Setpoint at Reference Point 1 {lux}
      06:12XLIV Ref Point 2,                      !- Daylighting Reference Point 2 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 2
      300;                                        !- Illuminance Setpoint at Reference Point 2 {lux}

   Daylighting:ReferencePoint, 06:12XLIV Ref Point 1,  !- Name
      06:12XLIV,                                  !- Zone Name
      82.492,                                     !- X-Coordinate of Reference Point {m}
      3.351,                                      !- Y-coordinate of Reference Point {m}
      20.86;                                      !- Z-coordinate of Reference Point {m}

   Daylighting:ReferencePoint, 06:12XLIV Ref Point 2,  !- Name
      06:12XLIV,                                  !- Zone Name
      82.992,                                     !- X-Coordinate of Reference Point {m}
      3.351,                                      !- Y-coordinate of Reference Point {m}
      20.86;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 06:12XLIV Infiltration,  !- Name
      06:12XLIV,                                  !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .14365,                                     !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, 06:12XLIV Nat Vent,  !- Name
      06:12XLIV,                                  !- Zone Name
      0_Schedule Natural ventilation - Residential 2023 A/B,  !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .2873,                                      !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      2,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      16,                                         !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      23,                                         !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! 06, 12_liv, External/internal floor - 171.870 m2, Surface Area: 1.290m2
   BuildingSurface:Detailed,                      !- Surface
      06:12XLIV_ExtFloor_0_3_0,                   !- Surface name
      Floor, 0_5282_2017 ExtFloor U=1.2,          !- Class and Construction Name
      06:12XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.98552113, 2.87774849, 19.8,             !- Vertex 1
       80.3855212533, 2.87775036, 19.8,           !- Vertex 2
       80.38552121, 5.02777059, 19.8,             !- Vertex 3
       80.98552113, 5.02777059, 19.8;             !- Vertex 4

   ! 06, 12_liv, Ceiling/roof - 171.870 m2, Surface Area: 21.4683
   BuildingSurface:Detailed,                      !- Surface
      06:12XLIV_Ceiling_1_0_0,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      06:12XLIV,                                  !- Zone Name
      Surface, 07:13XLIV_Floor_0_0_10231,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.89859168,-7.02222941, 23.1,             !- Vertex 1
       92.1082132422,-7.02222941, 23.1,           !- Vertex 2
       92.10821328,-1.92210225, 23.1,             !- Vertex 3
       87.89909128,-1.92210225, 23.1;             !- Vertex 4

   ! 06, 12_liv, Ceiling/roof - 171.870 m2, Surface Area: 21.4683 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      07:13XLIV_Floor_0_0_10231,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      07:13XLIV,                                  !- Zone Name
      Surface, 06:12XLIV_Ceiling_1_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082132422,-7.02222941, 23.1,           !- Vertex 1
       87.89859168,-7.02222941, 23.1,             !- Vertex 2
       87.89909128,-1.92210225, 23.1,             !- Vertex 3
       92.10821328,-1.92210225, 23.1;             !- Vertex 4

   ! 06, 12_liv, Ceiling/roof - 171.870 m2, Surface Area: 22.5113
   BuildingSurface:Detailed,                      !- Surface
      06:12XLIV_Ceiling_1_0_1,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      06:12XLIV,                                  !- Zone Name
      Surface, 07:13XLIV_Floor_0_0_10232,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.59859168,-10.01989116, 23.1,            !- Vertex 1
       92.10821322,-10.01989116, 23.1,            !- Vertex 2
       92.1082132422,-7.02222941, 23.1,           !- Vertex 3
       84.59859169,-7.02222941, 23.1;             !- Vertex 4

   ! 06, 12_liv, Ceiling/roof - 171.870 m2, Surface Area: 22.5113 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      07:13XLIV_Floor_0_0_10232,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      07:13XLIV,                                  !- Zone Name
      Surface, 06:12XLIV_Ceiling_1_0_1,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       92.10821322,-10.01989116, 23.1,            !- Vertex 1
       84.59859168,-10.01989116, 23.1,            !- Vertex 2
       84.59859169,-7.02222941, 23.1,             !- Vertex 3
       92.1082132422,-7.02222941, 23.1;           !- Vertex 4

   ! 06, 12_liv, Ceiling/roof - 171.870 m2, Surface Area: 34.1166
   BuildingSurface:Detailed,                      !- Surface
      06:12XLIV_Ceiling_1_0_2,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      06:12XLIV,                                  !- Zone Name
      Surface, 07:13XLIV_Floor_0_0_10233,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855219339,-10.0198911614, 23.1,        !- Vertex 1
       84.5985916839,-10.0198911592, 23.1,        !- Vertex 2
       84.5985917004,-1.92210225, 23.1,           !- Vertex 3
       80.3855215904,-1.9221022514, 23.1;         !- Vertex 4

   ! 06, 12_liv, Ceiling/roof - 171.870 m2, Surface Area: 34.1166 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      07:13XLIV_Floor_0_0_10233,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      07:13XLIV,                                  !- Zone Name
      Surface, 06:12XLIV_Ceiling_1_0_2,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985916839,-10.0198911592, 23.1,        !- Vertex 1
       80.3855219339,-10.0198911614, 23.1,        !- Vertex 2
       80.3855215904,-1.9221022514, 23.1,         !- Vertex 3
       84.5985917004,-1.92210225, 23.1;           !- Vertex 4

   ! 06, 12_liv, Ceiling/roof - 171.870 m2, Surface Area: 2.8153
   BuildingSurface:Detailed,                      !- Surface
      06:12XLIV_Ceiling_1_0_3,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      06:12XLIV,                                  !- Zone Name
      Surface, 07:13XLIV_Floor_0_0_10234,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9085898117,-1.9221022518, 23.1,         !- Vertex 1
       92.1082132818,-1.9221022501, 23.1,         !- Vertex 2
       92.1082132944,-1.04222052, 23.1,           !- Vertex 3
       88.9085860443,-1.04222052, 23.1;           !- Vertex 4

   ! 06, 12_liv, Ceiling/roof - 171.870 m2, Surface Area: 2.8153 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      07:13XLIV_Floor_0_0_10234,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      07:13XLIV,                                  !- Zone Name
      Surface, 06:12XLIV_Ceiling_1_0_3,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082132818,-1.9221022501, 23.1,         !- Vertex 1
       88.9085898117,-1.9221022518, 23.1,         !- Vertex 2
       88.9085860443,-1.04222052, 23.1,           !- Vertex 3
       92.1082132944,-1.04222052, 23.1;           !- Vertex 4

   ! 06, 12_liv, Ceiling/roof - 171.870 m2, Surface Area: 4.8443
   BuildingSurface:Detailed,                      !- Surface
      06:12XLIV_Ceiling_1_0_4,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      06:12XLIV,                                  !- Zone Name
      Surface, 07:13XLIV_Floor_0_0_10235,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8990912817,-1.9221022523, 23.1,         !- Vertex 1
       88.9085898117,-1.9221022518, 23.1,         !- Vertex 2
       88.9085692601, 2.87775375, 23.1,           !- Vertex 3
       87.8995614601, 2.8777456697, 23.1;         !- Vertex 4

   ! 06, 12_liv, Ceiling/roof - 171.870 m2, Surface Area: 4.8443 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      07:13XLIV_Floor_0_0_10235,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      07:13XLIV,                                  !- Zone Name
      Surface, 06:12XLIV_Ceiling_1_0_4,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9085898117,-1.9221022518, 23.1,         !- Vertex 1
       87.8990912817,-1.9221022523, 23.1,         !- Vertex 2
       87.8995614601, 2.8777456697, 23.1,         !- Vertex 3
       88.9085692601, 2.87775375, 23.1;           !- Vertex 4

   ! 06, 12_liv, Ceiling/roof - 171.870 m2, Surface Area: 20.0115
   BuildingSurface:Detailed,                      !- Surface
      06:12XLIV_Ceiling_1_0_5,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      06:12XLIV,                                  !- Zone Name
      Surface, 07:13XLIV_Floor_0_0_10236,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.385521589,-1.9221022517, 23.1,          !- Vertex 1
       84.5985916991,-1.9221022479, 23.1,         !- Vertex 2
       84.5985917103, 2.8277705923, 23.1,         !- Vertex 3
       80.3855213962, 2.8277329585, 23.1;         !- Vertex 4

   ! 06, 12_liv, Ceiling/roof - 171.870 m2, Surface Area: 20.0115 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      07:13XLIV_Floor_0_0_10236,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      07:13XLIV,                                  !- Zone Name
      Surface, 06:12XLIV_Ceiling_1_0_5,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985916991,-1.9221022479, 23.1,         !- Vertex 1
       80.385521589,-1.9221022517, 23.1,          !- Vertex 2
       80.3855213962, 2.8277329585, 23.1,         !- Vertex 3
       84.5985917103, 2.8277705923, 23.1;         !- Vertex 4

   ! 06, 12_liv, Ceiling/roof - 171.870 m2, Surface Area: 0.3229
   BuildingSurface:Detailed,                      !- Surface
      06:12XLIV_Ceiling_1_0_6,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      06:12XLIV,                                  !- Zone Name
      Surface, 07:13XLIV_Floor_0_0_10237,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855213962, 2.8277329585, 23.1,         !- Vertex 1
       86.8500776802, 2.827790704, 23.1,          !- Vertex 2
       86.850057464, 2.8777372638, 23.1,          !- Vertex 3
       80.3855213942, 2.8776854885, 23.1;         !- Vertex 4

   ! 06, 12_liv, Ceiling/roof - 171.870 m2, Surface Area: 0.3229 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      07:13XLIV_Floor_0_0_10237,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      07:13XLIV,                                  !- Zone Name
      Surface, 06:12XLIV_Ceiling_1_0_6,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.8500776802, 2.827790704, 23.1,          !- Vertex 1
       80.3855213962, 2.8277329585, 23.1,         !- Vertex 2
       80.3855213942, 2.8776854885, 23.1,         !- Vertex 3
       86.850057464, 2.8777372638, 23.1;          !- Vertex 4

   ! 06, 12_liv, Ceiling/roof - 171.870 m2, Surface Area: 1.9401
   BuildingSurface:Detailed,                      !- Surface
      06:12XLIV_Ceiling_1_0_7,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      06:12XLIV,                                  !- Zone Name
      Surface, 07:13XLIV_Floor_0_0_10238,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855213868, 2.8776854976, 23.1,         !- Vertex 1
       86.8500574668, 2.8777372676, 23.1,         !- Vertex 2
       86.8499360268, 3.1778249076, 23.1,         !- Vertex 3
       80.385521374, 3.1778249076, 23.1;          !- Vertex 4

   ! 06, 12_liv, Ceiling/roof - 171.870 m2, Surface Area: 1.9401 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      07:13XLIV_Floor_0_0_10238,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      07:13XLIV,                                  !- Zone Name
      Surface, 06:12XLIV_Ceiling_1_0_7,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.8500574668, 2.8777372676, 23.1,         !- Vertex 1
       80.3855213868, 2.8776854976, 23.1,         !- Vertex 2
       80.385521374, 3.1778249076, 23.1,          !- Vertex 3
       86.8499360268, 3.1778249076, 23.1;         !- Vertex 4

   ! 06, 12_liv, Ceiling/roof - 171.870 m2, Surface Area: 13.5251
   BuildingSurface:Detailed,                      !- Surface
      06:12XLIV_Ceiling_1_0_8,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      06:12XLIV,                                  !- Zone Name
      Surface, 07:13XLIV_Floor_0_0_10239,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.385521374, 3.1778249076, 23.1,          !- Vertex 1
       87.8995908568, 3.1778249076, 23.1,         !- Vertex 2
       87.8997671768, 4.9777706976, 23.1,         !- Vertex 3
       80.3855212968, 4.9777706976, 23.1;         !- Vertex 4

   ! 06, 12_liv, Ceiling/roof - 171.870 m2, Surface Area: 13.5251 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      07:13XLIV_Floor_0_0_10239,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      07:13XLIV,                                  !- Zone Name
      Surface, 06:12XLIV_Ceiling_1_0_8,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8995908568, 3.1778249076, 23.1,         !- Vertex 1
       80.385521374, 3.1778249076, 23.1,          !- Vertex 2
       80.3855212968, 4.9777706976, 23.1,         !- Vertex 3
       87.8997671768, 4.9777706976, 23.1;         !- Vertex 4

   ! 06, 12_liv, Ceiling/roof - 171.870 m2, Surface Area: 7.578
   BuildingSurface:Detailed,                      !- Surface
      06:12XLIV_Ceiling_1_0_9,                    !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      06:12XLIV,                                  !- Zone Name
      Surface, 07:13XLIV_Floor_0_0_10240,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8995614619, 2.8777456691, 23.1,         !- Vertex 1
       91.508213322, 2.8777745748, 23.1,          !- Vertex 2
       91.5082133222, 4.9777706949, 23.1,         !- Vertex 3
       87.8997671749, 4.977770695, 23.1;          !- Vertex 4

   ! 06, 12_liv, Ceiling/roof - 171.870 m2, Surface Area: 7.578 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      07:13XLIV_Floor_0_0_10240,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      07:13XLIV,                                  !- Zone Name
      Surface, 06:12XLIV_Ceiling_1_0_9,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       91.508213322, 2.8777745748, 23.1,          !- Vertex 1
       87.8995614619, 2.8777456691, 23.1,         !- Vertex 2
       87.8997671749, 4.977770695, 23.1,          !- Vertex 3
       91.5082133222, 4.9777706949, 23.1;         !- Vertex 4

   ! 06, 12_liv, Ceiling/roof - 171.870 m2, Surface Area: 19.2916
   BuildingSurface:Detailed,                      !- Surface
      06:12XLIV_Ceiling_1_0_10,                   !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      06:12XLIV,                                  !- Zone Name
      Surface, 07:13XLIV_Floor_0_0_10241,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855212993, 4.97777069, 23.1,           !- Vertex 1
       92.10821332, 4.97777069, 23.1,             !- Vertex 2
       92.10821332, 6.62343252, 23.1,             !- Vertex 3
       80.38552123, 6.62343252, 23.1;             !- Vertex 4

   ! 06, 12_liv, Ceiling/roof - 171.870 m2, Surface Area: 19.2916 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      07:13XLIV_Floor_0_0_10241,                  !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      07:13XLIV,                                  !- Zone Name
      Surface, 06:12XLIV_Ceiling_1_0_10,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       92.10821332, 4.97777069, 23.1,             !- Vertex 1
       80.3855212993, 4.97777069, 23.1,           !- Vertex 2
       80.38552123, 6.62343252, 23.1,             !- Vertex 3
       92.10821332, 6.62343252, 23.1;             !- Vertex 4

   ! 06, 12_liv, Ceiling/roof - 171.870 m2, Surface Area: 23.445m2
   BuildingSurface:Detailed,                      !- Surface
      06:12XLIV_Roof_1_1_0,                       !- Surface name
      Roof, 0_Roof U=0.81,                        !- Class and Construction Name
      06:12XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.38552123, 6.62343252, 23.1,             !- Vertex 1
       92.10821332, 6.62343252, 23.1,             !- Vertex 2
       92.10821332, 8.62343245, 23.1,             !- Vertex 3
       80.38552113, 8.62343245, 23.1;             !- Vertex 4

   ! 06, 12_liv, Wall - 29.626 m2 - 90.0°, Surface Area: 29.626m2
   BuildingSurface:Detailed,                      !- Surface
      06:12XLIV_Wall_2_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      06:12XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082134215,-10.0198912616, 19.8,        !- Vertex 1
       92.1082134215,-1.0422205247, 19.8,         !- Vertex 2
       92.1082134215,-1.0422205247, 23.1,         !- Vertex 3
       92.1082134215,-10.0198912616, 23.1;        !- Vertex 4

      ! Window, 4.468m2
      FenestrationSurface:Detailed, 06:12XLIV_Wall_2_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         6+12+6 - 1002,                           !- Construction Name
         06:12XLIV_Wall_2_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.1082134215,-9.1991526, 19.852,       !- Vertex 1
          92.1082134215,-7.2531526, 19.852,       !- Vertex 2
          92.1082134215,-7.2531526, 22.148,       !- Vertex 3
          92.1082134215,-9.1991526, 22.148;       !- Vertex 4

      ! Window, 1.828m2
      FenestrationSurface:Detailed, 06:12XLIV_Wall_2_0_0_1_0_1_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         06:12XLIV_Wall_2_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.1082134215,-2.86862327, 19.852,      !- Vertex 1
          92.1082134215,-2.07262327, 19.852,      !- Vertex 2
          92.1082134215,-2.07262327, 22.148,      !- Vertex 3
          92.1082134215,-2.86862327, 22.148;      !- Vertex 4

      ! Window, 1.828m2
      FenestrationSurface:Detailed, 06:12XLIV_Wall_2_0_0_2_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         06:12XLIV_Wall_2_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.1082134215,-5.08794677, 19.852,      !- Vertex 1
          92.1082134215,-4.29194677, 19.852,      !- Vertex 2
          92.1082134215,-4.29194677, 22.148,      !- Vertex 3
          92.1082134215,-5.08794677, 22.148;      !- Vertex 4

   ! 06, 12_liv, Partition - 10.559 m2 (06, 12_mmd), Surface Area: 10.5588
   BuildingSurface:Detailed,                      !- Surface
      06:12XLIV_Partition_3_0_0,                  !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      06:12XLIV,                                  !- Zone Name
      Surface, 06:12XMMD_Partition_6_0_10242,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       92.10821342,-1.0422205247, 19.8,           !- Vertex 1
       88.90858604,-1.0422205247, 19.8,           !- Vertex 2
       88.90858604,-1.0422205247, 23.1,           !- Vertex 3
       92.10821342,-1.0422205247, 23.1;           !- Vertex 4

   ! 06, 12_liv, Partition - 10.559 m2 (06, 12_mmd), Surface Area: 10.5588 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      06:12XMMD_Partition_6_0_10242,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      06:12XMMD,                                  !- Zone Name
      Surface, 06:12XLIV_Partition_3_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.90858604,-1.0422205247, 19.8,           !- Vertex 1
       92.10821342,-1.0422205247, 19.8,           !- Vertex 2
       92.10821342,-1.0422205247, 23.1,           !- Vertex 3
       88.90858604,-1.0422205247, 23.1;           !- Vertex 4

   ! 06, 12_liv, Partition - 12.936 m2 (06, 12_mmd), Surface Area: 12.9359
   BuildingSurface:Detailed,                      !- Surface
      06:12XLIV_Partition_4_0_0,                  !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      06:12XLIV,                                  !- Zone Name
      Surface, 06:12XMMD_Partition_5_0_10243,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9085860432,-1.0422205203, 19.8,         !- Vertex 1
       88.908569255, 2.8777537497, 19.8,          !- Vertex 2
       88.908569255, 2.8777537497, 23.1,          !- Vertex 3
       88.9085860432,-1.0422205203, 23.1;         !- Vertex 4

   ! 06, 12_liv, Partition - 12.936 m2 (06, 12_mmd), Surface Area: 12.9359 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      06:12XMMD_Partition_5_0_10243,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      06:12XMMD,                                  !- Zone Name
      Surface, 06:12XLIV_Partition_4_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.908569255, 2.8777537497, 19.8,          !- Vertex 1
       88.9085860432,-1.0422205203, 19.8,         !- Vertex 2
       88.9085860432,-1.0422205203, 23.1,         !- Vertex 3
       88.908569255, 2.8777537497, 23.1;          !- Vertex 4

   ! 06, 12_liv, Partition - 8.579 m2 (06, 12_mmd), Surface Area: 8.5788
   BuildingSurface:Detailed,                      !- Surface
      06:12XLIV_Partition_5_0_0,                  !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      06:12XLIV,                                  !- Zone Name
      Surface, 06:12XMMD_Partition_4_0_10244,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9085692576, 2.8777537459, 19.8,         !- Vertex 1
       91.5082133175, 2.8777745731, 19.8,         !- Vertex 2
       91.5082133175, 2.8777745731, 23.1,         !- Vertex 3
       88.9085692576, 2.8777537459, 23.1;         !- Vertex 4

   ! 06, 12_liv, Partition - 8.579 m2 (06, 12_mmd), Surface Area: 8.5788 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      06:12XMMD_Partition_4_0_10244,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      06:12XMMD,                                  !- Zone Name
      Surface, 06:12XLIV_Partition_5_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       91.5082133175, 2.8777745731, 19.8,         !- Vertex 1
       88.9085692576, 2.8777537459, 19.8,         !- Vertex 2
       88.9085692576, 2.8777537459, 23.1,         !- Vertex 3
       91.5082133175, 2.8777745731, 23.1;         !- Vertex 4

   ! 06, 12_liv, Wall - 6.930 m2 - 90.0°, Surface Area: 6.930m2
   BuildingSurface:Detailed,                      !- Surface
      06:12XLIV_Wall_6_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      06:12XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       91.5082133215, 2.8777745731, 19.8,         !- Vertex 1
       91.5082133215, 4.97777069, 19.8,           !- Vertex 2
       91.5082133215, 4.97777069, 23.1,           !- Vertex 3
       91.5082133215, 2.8777745731, 23.1;         !- Vertex 4

      ! Window, 0.810m2
      FenestrationSurface:Detailed, 06:12XLIV_Wall_6_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         06:12XLIV_Wall_6_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          91.5082133215, 3.67030974, 20.97303278, !- Vertex 1
          91.5082133215, 4.57030974, 20.97303278, !- Vertex 2
          91.5082133215, 4.57030974, 21.87303278, !- Vertex 3
          91.5082133215, 3.67030974, 21.87303278; !- Vertex 4

   ! 06, 12_liv, Wall - 1.980 m2 - 180.0°, Surface Area: 1.980m2
   BuildingSurface:Detailed,                      !- Surface
      06:12XLIV_Wall_7_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      06:12XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       91.5082133215, 4.97777069, 19.8,           !- Vertex 1
       92.1082133215, 4.97777069, 19.8,           !- Vertex 2
       92.1082133215, 4.97777069, 23.1,           !- Vertex 3
       91.5082133215, 4.97777069, 23.1;           !- Vertex 4

   ! 06, 12_liv, Wall - 12.031 m2 - 90.0°, Surface Area: 12.031m2
   BuildingSurface:Detailed,                      !- Surface
      06:12XLIV_Wall_8_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      06:12XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082133215, 4.97777069, 19.8,           !- Vertex 1
       92.1082133215, 8.62343245, 19.8,           !- Vertex 2
       92.1082133215, 8.62343245, 23.1,           !- Vertex 3
       92.1082133215, 4.97777069, 23.1;           !- Vertex 4

      ! Window, 2.125m2
      FenestrationSurface:Detailed, 06:12XLIV_Wall_8_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         06:12XLIV_Wall_8_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.1082133215, 6.29525004, 20.86824155, !- Vertex 1
          92.1082133215, 7.99525004, 20.86824155, !- Vertex 2
          92.1082133215, 7.99525004, 22.11824155, !- Vertex 3
          92.1082133215, 6.29525004, 22.11824155; !- Vertex 4

   ! 06, 12_liv, Wall - 38.685 m2 - 0.0°, Surface Area: 38.685m2
   BuildingSurface:Detailed,                      !- Surface
      06:12XLIV_Wall_9_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      06:12XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082133215, 8.62343245, 19.8,           !- Vertex 1
       80.385521134, 8.62343245, 19.8,            !- Vertex 2
       80.385521134, 8.62343245, 23.1,            !- Vertex 3
       92.1082133215, 8.62343245, 23.1;           !- Vertex 4

      ! Window, 2.057m2
      FenestrationSurface:Detailed, 06:12XLIV_Wall_9_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         06:12XLIV_Wall_9_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          81.80375963, 8.62343245, 19.852,        !- Vertex 1
          80.90775963, 8.62343245, 19.852,        !- Vertex 2
          80.90775963, 8.62343245, 22.148,        !- Vertex 3
          81.80375963, 8.62343245, 22.148;        !- Vertex 4

      ! Window, 3.205m2
      FenestrationSurface:Detailed, 06:12XLIV_Wall_9_0_0_1_0_1_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         06:12XLIV_Wall_9_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          87.01184874, 8.62343245, 19.852,        !- Vertex 1
          85.61584874, 8.62343245, 19.852,        !- Vertex 2
          85.61584874, 8.62343245, 22.148,        !- Vertex 3
          87.01184874, 8.62343245, 22.148;        !- Vertex 4

      ! Window, 2.057m2
      FenestrationSurface:Detailed, 06:12XLIV_Wall_9_0_0_2_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         06:12XLIV_Wall_9_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          89.52609985, 8.62343245, 19.852,        !- Vertex 1
          88.63009985, 8.62343245, 19.852,        !- Vertex 2
          88.63009985, 8.62343245, 22.148,        !- Vertex 3
          89.52609985, 8.62343245, 22.148;        !- Vertex 4

   ! 06, 12_liv, Wall - 61.523 m2 - 270.0°, Surface Area: 61.523m2
   BuildingSurface:Detailed,                      !- Surface
      06:12XLIV_Wall_10_0_0,                      !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      06:12XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.385521134, 8.62343245, 19.8,            !- Vertex 1
       80.3855215315,-10.0198912616, 19.8,        !- Vertex 2
       80.3855215315,-10.0198912616, 23.1,        !- Vertex 3
       80.385521134, 8.62343245, 23.1;            !- Vertex 4

      ! Window, 1.000m2
      FenestrationSurface:Detailed, 06:12XLIV_Wall_10_0_0_0_0_4_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         06:12XLIV_Wall_10_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.3855212291, 4.1636511636, 20.85090167,  !- Vertex 1
          80.3855212462, 3.3636511636, 20.85090167,  !- Vertex 2
          80.3855212462, 3.3636511636, 22.10090167,  !- Vertex 3
          80.3855212291, 4.1636511636, 22.10090167;  !- Vertex 4

      ! Window, 1.000m2
      FenestrationSurface:Detailed, 06:12XLIV_Wall_10_0_0_1_0_3_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         06:12XLIV_Wall_10_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.3855213814,-2.9792044264, 20.85090167,  !- Vertex 1
          80.3855213984,-3.7792044264, 20.85090167,  !- Vertex 2
          80.3855213984,-3.7792044264, 22.10090167,  !- Vertex 3
          80.3855213814,-2.9792044264, 22.10090167;  !- Vertex 4

      ! Window, 1.828m2
      FenestrationSurface:Detailed, 06:12XLIV_Wall_10_0_0_2_0_2_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         06:12XLIV_Wall_10_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.3855214721,-7.2338868664, 19.852,    !- Vertex 1
          80.385521489,-8.0298868664, 19.852,     !- Vertex 2
          80.385521489,-8.0298868664, 22.148,     !- Vertex 3
          80.3855214721,-7.2338868664, 22.148;    !- Vertex 4

      ! Window, 2.125m2
      FenestrationSurface:Detailed, 06:12XLIV_Wall_10_0_0_3_0_1_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         06:12XLIV_Wall_10_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.3855211491, 7.9163493636, 20.8531402,!- Vertex 1
          80.3855211853, 6.2163493636, 20.8531402,!- Vertex 2
          80.3855211853, 6.2163493636, 22.1031402,!- Vertex 3
          80.3855211491, 7.9163493636, 22.1031402;!- Vertex 4

      ! Window, 1.000m2
      FenestrationSurface:Detailed, 06:12XLIV_Wall_10_0_0_4_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         06:12XLIV_Wall_10_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.3855212971, .9728237836, 20.85090167,!- Vertex 1
          80.3855213142, .1728237836, 20.85090167,!- Vertex 2
          80.3855213142, .1728237836, 22.10090167,!- Vertex 3
          80.3855212971, .9728237836, 22.10090167;!- Vertex 4

   ! 06, 12_liv, Wall - 38.685 m2 - 180.0°, Surface Area: 38.685m2
   BuildingSurface:Detailed,                      !- Surface
      06:12XLIV_Wall_11_0_0,                      !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      06:12XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855215315,-10.0198912616, 19.8,        !- Vertex 1
       92.1082134215,-10.0198912616, 19.8,        !- Vertex 2
       92.1082134215,-10.0198912616, 23.1,        !- Vertex 3
       80.3855215315,-10.0198912616, 23.1;        !- Vertex 4

      ! Window, 29.807m2
      FenestrationSurface:Detailed, 06:12XLIV_Wall_11_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         06:12XLIV_Wall_11_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.77597385,-10.0198912616, 19.852,     !- Vertex 1
          91.83197385,-10.0198912616, 19.852,     !- Vertex 2
          91.83197385,-10.0198912616, 22.548,     !- Vertex 3
          80.77597385,-10.0198912616, 22.548;     !- Vertex 4


! 06 - 12_mmd
Zone, 06:12XMMD,                                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    37.1259,                                      !- Zone volume
    12.5425,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 06:12XMMD,                      !- Name
      06:12XMMD,                                  !- Zone Name
      0_Schedule  Occupancy - Residential,        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 16481,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 16481,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 16481,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 16481,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 06:12XMMD General lighting,            !- Name
      06:12XMMD,                                  !- Zone Name
      0_Schedule Lighting -  Residential,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#06:12XMMD#GeneralLights; !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 06:12XMMD Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      06:12XMMD,                                  !- Zone Name
      0_Schedule  Non Fixed Equipment - Residential,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 06:12XMMD Equipment gain,      !- Name
      Electricity,                                !- Fuel Type
      06:12XMMD,                                  !- Zone Name
      On 24/7,                                    !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 06:12XMMD Infiltration,  !- Name
      06:12XMMD,                                  !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .010313,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, 06:12XMMD Nat Vent,  !- Name
      06:12XMMD,                                  !- Zone Name
      0_Schedule Natural ventilation - Residential 2023 A/B,  !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .020626,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      2,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      16,                                         !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      23,                                         !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! 06, 12_mmd, Ceiling - 12.543 m2, Surface Area: 12.5425
   BuildingSurface:Detailed,                      !- Surface
      06:12XMMD_Ceiling_1_0_0,                    !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      06:12XMMD,                                  !- Zone Name
      Surface, 07:13XMMD_Floor_0_0_10245,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.90858604,-1.04222052, 23.1,             !- Vertex 1
       92.10821329,-1.04222052, 23.1,             !- Vertex 2
       92.10821332, 2.87776381, 23.1,             !- Vertex 3
       88.90856926, 2.87775375, 23.1;             !- Vertex 4

   ! 06, 12_mmd, Ceiling - 12.543 m2, Surface Area: 12.5425 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      07:13XMMD_Floor_0_0_10245,                  !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      07:13XMMD,                                  !- Zone Name
      Surface, 06:12XMMD_Ceiling_1_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       92.10821329,-1.04222052, 23.1,             !- Vertex 1
       88.90858604,-1.04222052, 23.1,             !- Vertex 2
       88.90856926, 2.87775375, 23.1,             !- Vertex 3
       92.10821332, 2.87776381, 23.1;             !- Vertex 4

   ! 06, 12_mmd, Wall - 12.936 m2 - 90.0°, Surface Area: 12.936m2
   BuildingSurface:Detailed,                      !- Surface
      06:12XMMD_Wall_2_0_0,                       !- Surface name
      Wall, 0_ExtWall 5cm MMD MineralWool,        !- Class and Construction Name
      06:12XMMD,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082134215,-1.0422205247, 19.8,         !- Vertex 1
       92.1082134215, 2.87777938, 19.8,           !- Vertex 2
       92.1082134215, 2.87777938, 23.1,           !- Vertex 3
       92.1082134215,-1.0422205247, 23.1;         !- Vertex 4

      ! Window, 0.810m2
      FenestrationSurface:Detailed, 06:12XMMD_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1003,                             !- Construction Name
         06:12XMMD_Wall_2_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.1082134215, .89209023, 20.85090167,  !- Vertex 1
          92.1082134215, 1.79209023, 20.85090167, !- Vertex 2
          92.1082134215, 1.79209023, 21.75090167, !- Vertex 3
          92.1082134215, .89209023, 21.75090167;  !- Vertex 4

   ! 06, 12_mmd, Wall - 1.980 m2 - 360.0°, Surface Area: 1.980m2
   BuildingSurface:Detailed,                      !- Surface
      06:12XMMD_Wall_3_0_0,                       !- Surface name
      Wall, 0_ExtWall 5cm MMD MineralWool,        !- Class and Construction Name
      06:12XMMD,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082134215, 2.87777938, 19.8,           !- Vertex 1
       91.5082133215, 2.8777745731, 19.8,         !- Vertex 2
       91.5082133215, 2.8777745731, 23.1,         !- Vertex 3
       92.1082134215, 2.87777938, 23.1;           !- Vertex 4


! 07 - core
Zone, 07:CORE,                                    !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    93.6545,                                      !- Zone volume
    32.8772,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 07:CORE Infiltration,  !- Name
      07:CORE,                                    !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .026015,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 07, core, Ceiling/roof - 32.877 m2, Surface Area: 4.4045
   BuildingSurface:Detailed,                      !- Surface
      07:CORE_Ceiling_1_0_0,                      !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      07:CORE,                                    !- Zone Name
      Surface, BLOCK1:ZONE1_Floor_0_0_10246,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       85.95034437,-5.18262209, 26.4,             !- Vertex 1
       87.8987718848,-5.18262207, 26.4,           !- Vertex 2
       87.8989933135,-2.92218434, 26.4,           !- Vertex 3
       85.95034437,-2.92218435, 26.4;             !- Vertex 4

   ! 07, core, Ceiling/roof - 32.877 m2, Surface Area: 4.4045 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOCK1:ZONE1_Floor_0_0_10246,               !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      BLOCK1:ZONE1,                               !- Zone Name
      Surface, 07:CORE_Ceiling_1_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8987718848,-5.18262207, 26.4,           !- Vertex 1
       85.95034437,-5.18262209, 26.4,             !- Vertex 2
       85.95034437,-2.92218435, 26.4,             !- Vertex 3
       87.8989933135,-2.92218434, 26.4;           !- Vertex 4

   ! 07, core, Ceiling/roof - 32.877 m2, Surface Area: 0.3495
   BuildingSurface:Detailed,                      !- Surface
      07:CORE_Ceiling_1_1_0,                      !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      07:CORE,                                    !- Zone Name
      Surface, BLOCK2:ZONE1_Floor_0_0_10247,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.8500776799, 2.8277907, 26.4,            !- Vertex 1
       87.8485561837, 2.8277996183, 26.4,         !- Vertex 2
       87.8485561836, 3.1778089083, 26.4,         !- Vertex 3
       86.8499360336, 3.1778089087, 26.4;         !- Vertex 4

   ! 07, core, Ceiling/roof - 32.877 m2, Surface Area: 0.3495 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOCK2:ZONE1_Floor_0_0_10247,               !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      BLOCK2:ZONE1,                               !- Zone Name
      Surface, 07:CORE_Ceiling_1_1_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8485561837, 2.8277996183, 26.4,         !- Vertex 1
       86.8500776799, 2.8277907, 26.4,            !- Vertex 2
       86.8499360336, 3.1778089087, 26.4,         !- Vertex 3
       87.8485561836, 3.1778089083, 26.4;         !- Vertex 4

   ! 07, core, Ceiling/roof - 32.877 m2, Surface Area: 13.648
   BuildingSurface:Detailed,                      !- Surface
      07:CORE_Ceiling_1_1_1,                      !- Surface name
      Ceiling, 0_5282 IntFloor_Reversed,          !- Class and Construction Name
      07:CORE,                                    !- Zone Name
      Surface, BLOCK2:ZONE1_Floor_0_0_10248,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5990714941,-1.3722580759, 26.4,         !- Vertex 1
       87.8485561843,-1.3722580819, 26.4,         !- Vertex 2
       87.8485561837, 2.8277996183, 26.4,         !- Vertex 3
       84.59907149, 2.8277705943, 26.4;           !- Vertex 4

   ! 07, core, Ceiling/roof - 32.877 m2, Surface Area: 13.648 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOCK2:ZONE1_Floor_0_0_10248,               !- Surface name
      Floor, 0_5282 IntFloor_Reversed_Rev,        !- Class and Construction Name
      BLOCK2:ZONE1,                               !- Zone Name
      Surface, 07:CORE_Ceiling_1_1_1,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8485561843,-1.3722580819, 26.4,         !- Vertex 1
       84.5990714941,-1.3722580759, 26.4,         !- Vertex 2
       84.59907149, 2.8277705943, 26.4,           !- Vertex 3
       87.8485561837, 2.8277996183, 26.4;         !- Vertex 4

   ! 07, core, Ceiling/roof - 32.877 m2, Surface Area: 3.584m2
   BuildingSurface:Detailed,                      !- Surface
      07:CORE_Roof_1_2_0,                         !- Surface name
      Roof, 0_Roof U=0.81,                        !- Class and Construction Name
      07:CORE,                                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       85.94934437,-7.02222941, 26.4,             !- Vertex 1
       87.89859168,-7.02222941, 26.4,             !- Vertex 2
       87.89877179,-5.18362207, 26.4,             !- Vertex 3
       85.94934437,-5.18362209, 26.4;             !- Vertex 4

   ! 07, core, Ceiling/roof - 32.877 m2, Surface Area: 5.539m2
   BuildingSurface:Detailed,                      !- Surface
      07:CORE_Roof_1_2_1,                         !- Surface name
      Roof, 0_Roof U=0.81,                        !- Class and Construction Name
      07:CORE,                                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       84.59859169,-7.02222941, 26.4,             !- Vertex 1
       85.94934437,-7.02222941, 26.4,             !- Vertex 2
       85.94934437,-2.92118435, 26.4,             !- Vertex 3
       84.5985917,-2.92118435, 26.4;              !- Vertex 4

   ! 07, core, Ceiling/roof - 32.877 m2, Surface Area: 0.227m2
   BuildingSurface:Detailed,                      !- Surface
      07:CORE_Roof_1_2_2,                         !- Surface name
      Roof, 0_Roof U=0.81,                        !- Class and Construction Name
      07:CORE,                                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       87.84955618,-1.37325808, 26.4,             !- Vertex 1
       87.8991450426,-1.37325808, 26.4,           !- Vertex 2
       87.89959086, 3.17782491, 26.4,             !- Vertex 3
       87.84955618, 3.17782491, 26.4;             !- Vertex 4

   ! 07, core, Ceiling/roof - 32.877 m2, Surface Area: 5.109m2
   BuildingSurface:Detailed,                      !- Surface
      07:CORE_Roof_1_2_3,                         !- Surface name
      Roof, 0_Roof U=0.81,                        !- Class and Construction Name
      07:CORE,                                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985917,-2.92118435, 26.4,              !- Vertex 1
       87.89899341,-2.92118434, 26.4,             !- Vertex 2
       87.8991450426,-1.37325808, 26.4,           !- Vertex 3
       84.5985917,-1.37325808, 26.4;              !- Vertex 4

   ! 07, core, Partition - 33.660 m2 (07, 13_liv  1), Surface Area: 33.6602
   BuildingSurface:Detailed,                      !- Surface
      07:CORE_Partition_2_0_0,                    !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      07:CORE,                                    !- Zone Name
      Surface, 07:13XLIV_Partition_16_0_10249,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8985916838,-7.0222294057, 23.1,         !- Vertex 1
       87.8995908645, 3.1778249054, 23.1,         !- Vertex 2
       87.8995908645, 3.1778249054, 26.4,         !- Vertex 3
       87.8985916838,-7.0222294057, 26.4;         !- Vertex 4

   ! 07, core, Partition - 33.660 m2 (07, 13_liv  1), Surface Area: 33.6602 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      07:13XLIV_Partition_16_0_10249,             !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      07:13XLIV,                                  !- Zone Name
      Surface, 07:CORE_Partition_2_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8995908645, 3.1778249054, 23.1,         !- Vertex 1
       87.8985916838,-7.0222294057, 23.1,         !- Vertex 2
       87.8985916838,-7.0222294057, 26.4,         !- Vertex 3
       87.8995908645, 3.1778249054, 26.4;         !- Vertex 4

   ! 07, core, Partition - 3.464 m2 (07, 13_liv  1), Surface Area: 3.4639
   BuildingSurface:Detailed,                      !- Surface
      07:CORE_Partition_3_0_0,                    !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      07:CORE,                                    !- Zone Name
      Surface, 07:13XLIV_Partition_15_0_10250,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.89959086, 3.1778249102, 23.1,           !- Vertex 1
       86.84993603, 3.1778249102, 23.1,           !- Vertex 2
       86.84993603, 3.1778249102, 26.4,           !- Vertex 3
       87.89959086, 3.1778249102, 26.4;           !- Vertex 4

   ! 07, core, Partition - 3.464 m2 (07, 13_liv  1), Surface Area: 3.4639 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      07:13XLIV_Partition_15_0_10250,             !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      07:13XLIV,                                  !- Zone Name
      Surface, 07:CORE_Partition_3_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.84993603, 3.1778249102, 23.1,           !- Vertex 1
       87.89959086, 3.1778249102, 23.1,           !- Vertex 2
       87.89959086, 3.1778249102, 26.4,           !- Vertex 3
       86.84993603, 3.1778249102, 26.4;           !- Vertex 4

   ! 07, core, Partition - 1.155 m2 (07, 13_liv  1), Surface Area: 1.1551
   BuildingSurface:Detailed,                      !- Surface
      07:CORE_Partition_4_0_0,                    !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      07:CORE,                                    !- Zone Name
      Surface, 07:13XLIV_Partition_14_0_10251,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.849936028, 3.1778249111, 23.1,          !- Vertex 1
       86.8500776762, 2.8277906997, 23.1,         !- Vertex 2
       86.8500776762, 2.8277906997, 26.4,         !- Vertex 3
       86.849936028, 3.1778249111, 26.4;          !- Vertex 4

   ! 07, core, Partition - 1.155 m2 (07, 13_liv  1), Surface Area: 1.1551 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      07:13XLIV_Partition_14_0_10251,             !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      07:13XLIV,                                  !- Zone Name
      Surface, 07:CORE_Partition_4_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.8500776762, 2.8277906997, 23.1,         !- Vertex 1
       86.849936028, 3.1778249111, 23.1,          !- Vertex 2
       86.849936028, 3.1778249111, 26.4,          !- Vertex 3
       86.8500776762, 2.8277906997, 26.4;         !- Vertex 4

   ! 07, core, Partition - 7.430 m2 (07, 13_liv  1), Surface Area: 7.4299
   BuildingSurface:Detailed,                      !- Surface
      07:CORE_Partition_5_0_0,                    !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      07:CORE,                                    !- Zone Name
      Surface, 07:13XLIV_Partition_13_0_10252,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.8500776738, 2.8277906968, 23.1,         !- Vertex 1
       84.5985917039, 2.827770593, 23.1,          !- Vertex 2
       84.5985917039, 2.827770593, 26.4,          !- Vertex 3
       86.8500776738, 2.8277906968, 26.4;         !- Vertex 4

   ! 07, core, Partition - 7.430 m2 (07, 13_liv  1), Surface Area: 7.4299 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      07:13XLIV_Partition_13_0_10252,             !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      07:13XLIV,                                  !- Zone Name
      Surface, 07:CORE_Partition_5_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985917039, 2.827770593, 23.1,          !- Vertex 1
       86.8500776738, 2.8277906968, 23.1,         !- Vertex 2
       86.8500776738, 2.8277906968, 26.4,         !- Vertex 3
       84.5985917039, 2.827770593, 26.4;          !- Vertex 4

   ! 07, core, Partition - 32.505 m2 (07, 13_liv  1), Surface Area: 32.505
   BuildingSurface:Detailed,                      !- Surface
      07:CORE_Partition_6_0_0,                    !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      07:CORE,                                    !- Zone Name
      Surface, 07:13XLIV_Partition_12_0_10253,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985917084, 2.8277705895, 23.1,         !- Vertex 1
       84.5985916851,-7.0222294105, 23.1,         !- Vertex 2
       84.5985916851,-7.0222294105, 26.4,         !- Vertex 3
       84.5985917084, 2.8277705895, 26.4;         !- Vertex 4

   ! 07, core, Partition - 32.505 m2 (07, 13_liv  1), Surface Area: 32.505 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      07:13XLIV_Partition_12_0_10253,             !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      07:13XLIV,                                  !- Zone Name
      Surface, 07:CORE_Partition_6_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985916851,-7.0222294105, 23.1,         !- Vertex 1
       84.5985917084, 2.8277705895, 23.1,         !- Vertex 2
       84.5985917084, 2.8277705895, 26.4,         !- Vertex 3
       84.5985916851,-7.0222294105, 26.4;         !- Vertex 4

   ! 07, core, Partition - 10.890 m2 (07, 13_liv  1), Surface Area: 10.89
   BuildingSurface:Detailed,                      !- Surface
      07:CORE_Partition_7_0_0,                    !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      07:CORE,                                    !- Zone Name
      Surface, 07:13XLIV_Partition_17_0_10254,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.5985916865,-7.0222294055, 23.1,         !- Vertex 1
       87.8985916865,-7.0222294071, 23.1,         !- Vertex 2
       87.8985916865,-7.0222294071, 26.4,         !- Vertex 3
       84.5985916865,-7.0222294055, 26.4;         !- Vertex 4

   ! 07, core, Partition - 10.890 m2 (07, 13_liv  1), Surface Area: 10.89 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      07:13XLIV_Partition_17_0_10254,             !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      07:13XLIV,                                  !- Zone Name
      Surface, 07:CORE_Partition_7_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       87.8985916865,-7.0222294071, 23.1,         !- Vertex 1
       84.5985916865,-7.0222294055, 23.1,         !- Vertex 2
       84.5985916865,-7.0222294055, 26.4,         !- Vertex 3
       87.8985916865,-7.0222294071, 26.4;         !- Vertex 4


! 07 - 13_liv
Zone, 07:13XLIV,                                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    421.0945,                                     !- Zone volume
    149.6849,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 07:13XLIV,                      !- Name
      07:13XLIV,                                  !- Zone Name
      0_Schedule  Occupancy - Residential,        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 16517,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 16517,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 16517,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 16517,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 07:13XLIV General lighting,            !- Name
      07:13XLIV,                                  !- Zone Name
      0_Schedule Lighting -  Residential,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#07:13XLIV#GeneralLights; !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 07:13XLIV Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      07:13XLIV,                                  !- Zone Name
      0_Schedule  Non Fixed Equipment - Residential,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 07:13XLIV Equipment gain,      !- Name
      Electricity,                                !- Fuel Type
      07:13XLIV,                                  !- Zone Name
      On 24/7,                                    !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 07:13XLIV Infiltration,  !- Name
      07:13XLIV,                                  !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .116971,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, 07:13XLIV Nat Vent,  !- Name
      07:13XLIV,                                  !- Zone Name
      0_Schedule Natural ventilation - Residential 2023 A/B,  !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .233941,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      2,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      16,                                         !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      23,                                         !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! 07, 13_liv, External/internal floor - 149.685 m2, Surface Area: 1.260m2
   BuildingSurface:Detailed,                      !- Surface
      07:13XLIV_ExtFloor_0_1_0,                   !- Surface name
      Floor, 0_5282_2017 ExtFloor U=1.2,          !- Class and Construction Name
      07:13XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.10821332, 2.87776381, 23.1,             !- Vertex 1
       91.50821332, 2.87777457, 23.1,             !- Vertex 2
       91.50821332, 4.97777069, 23.1,             !- Vertex 3
       92.10821332, 4.97777069, 23.1;             !- Vertex 4

   ! 07, 13_liv, Ceiling/roof - 149.685 m2, Surface Area: 0.7879
   BuildingSurface:Detailed,                      !- Surface
      07:13XLIV_Ceiling_1_1_0,                    !- Surface name
      Ceiling, 0_5282 SemiExposedCeiling U=1.2,   !- Class and Construction Name
      07:13XLIV,                                  !- Zone Name
      Surface, BLOCK2:ZONE1_Floor_0_0_10255,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       84.59907149, 2.8277705943, 26.4,           !- Vertex 1
       86.85007768, 2.8277907, 26.4,              !- Vertex 2
       86.8499360365, 3.17780891, 26.4,           !- Vertex 3
       84.59907149, 3.17780891, 26.4;             !- Vertex 4

   ! 07, 13_liv, Ceiling/roof - 149.685 m2, Surface Area: 0.7879 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOCK2:ZONE1_Floor_0_0_10255,               !- Surface name
      Floor, 0_5282 SemiExposedCeiling U=1.2_Rev, !- Class and Construction Name
      BLOCK2:ZONE1,                               !- Zone Name
      Surface, 07:13XLIV_Ceiling_1_1_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       86.85007768, 2.8277907, 26.4,              !- Vertex 1
       84.59907149, 2.8277705943, 26.4,           !- Vertex 2
       84.59907149, 3.17780891, 26.4,             !- Vertex 3
       86.8499360365, 3.17780891, 26.4;           !- Vertex 4

   ! 07, 13_liv, Ceiling/roof - 149.685 m2, Surface Area: 21.468m2
   BuildingSurface:Detailed,                      !- Surface
      07:13XLIV_Roof_1_2_0,                       !- Surface name
      Roof, 0_Roof U=0.81,                        !- Class and Construction Name
      07:13XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       87.89859168,-7.0222294144, 26.4,           !- Vertex 1
       92.1082132422,-7.0222294144, 26.4,         !- Vertex 2
       92.10821328,-1.9221022544, 26.4,           !- Vertex 3
       87.89909128,-1.9221022544, 26.4;           !- Vertex 4

   ! 07, 13_liv, Ceiling/roof - 149.685 m2, Surface Area: 22.512m2
   BuildingSurface:Detailed,                      !- Surface
      07:13XLIV_Roof_1_2_1,                       !- Surface name
      Roof, 0_Roof U=0.81,                        !- Class and Construction Name
      07:13XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       84.59845068,-10.0198911644, 26.4,          !- Vertex 1
       92.10821322,-10.0198911644, 26.4,          !- Vertex 2
       92.1082132422,-7.0222294144, 26.4,         !- Vertex 3
       84.59859169,-7.0222294144, 26.4;           !- Vertex 4

   ! 07, 13_liv, Ceiling/roof - 149.685 m2, Surface Area: 34.117m2
   BuildingSurface:Detailed,                      !- Surface
      07:13XLIV_Roof_1_2_2,                       !- Surface name
      Roof, 0_Roof U=0.81,                        !- Class and Construction Name
      07:13XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855219282,-10.0198911589, 26.4,        !- Vertex 1
       84.5984506829,-10.0198911604, 26.4,        !- Vertex 2
       84.5988315951,-1.92210225, 26.4,           !- Vertex 3
       80.3855215904,-1.9221022499, 26.4;         !- Vertex 4

   ! 07, 13_liv, Ceiling/roof - 149.685 m2, Surface Area: 2.815m2
   BuildingSurface:Detailed,                      !- Surface
      07:13XLIV_Roof_1_2_3,                       !- Surface name
      Roof, 0_Roof U=0.81,                        !- Class and Construction Name
      07:13XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       88.9085898124,-1.9221022518, 26.4,         !- Vertex 1
       92.1082132824,-1.9221022496, 26.4,         !- Vertex 2
       92.1082132949,-1.0422205196, 26.4,         !- Vertex 3
       88.9085860448,-1.04222052, 26.4;           !- Vertex 4

   ! 07, 13_liv, Ceiling/roof - 149.685 m2, Surface Area: 4.844m2
   BuildingSurface:Detailed,                      !- Surface
      07:13XLIV_Roof_1_2_4,                       !- Surface name
      Roof, 0_Roof U=0.81,                        !- Class and Construction Name
      07:13XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       87.8990912824,-1.9221022525, 26.4,         !- Vertex 1
       88.9085898124,-1.9221022518, 26.4,         !- Vertex 2
       88.90856926, 2.87775375, 26.4,             !- Vertex 3
       87.89956146, 2.8777505795, 26.4;           !- Vertex 4

   ! 07, 13_liv, Ceiling/roof - 149.685 m2, Surface Area: 20.224m2
   BuildingSurface:Detailed,                      !- Surface
      07:13XLIV_Roof_1_2_5,                       !- Surface name
      Roof, 0_Roof U=0.81,                        !- Class and Construction Name
      07:13XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855215912,-1.9221022475, 26.4,         !- Vertex 1
       84.5988315913,-1.9221022503, 26.4,         !- Vertex 2
       84.5990573716, 2.8777402004, 26.4,         !- Vertex 3
       80.3855213901, 2.8777269526, 26.4;         !- Vertex 4

   ! 07, 13_liv, Ceiling/roof - 149.685 m2, Surface Area: 1.264m2
   BuildingSurface:Detailed,                      !- Surface
      07:13XLIV_Roof_1_2_6,                       !- Surface name
      Roof, 0_Roof U=0.81,                        !- Class and Construction Name
      07:13XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855213912, 2.8777269502, 26.4,         !- Vertex 1
       84.5990573712, 2.8777401961, 26.4,         !- Vertex 2
       84.5990714866, 3.1778089062, 26.4,         !- Vertex 3
       80.3855213786, 3.1777884802, 26.4;         !- Vertex 4

   ! 07, 13_liv, Ceiling/roof - 149.685 m2, Surface Area: 25.891m2
   BuildingSurface:Detailed,                      !- Surface
      07:13XLIV_Roof_1_2_7,                       !- Surface name
      Roof, 0_Roof U=0.81,                        !- Class and Construction Name
      07:13XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855213786, 3.1777884802, 26.4,         !- Vertex 1
       87.8995908566, 3.1778249061, 26.4,         !- Vertex 2
       87.8999283833, 6.6234325178, 26.4,         !- Vertex 3
       80.3855212332, 6.6234325203, 26.4;         !- Vertex 4

   ! 07, 13_liv, Ceiling/roof - 149.685 m2, Surface Area: 15.764m2
   BuildingSurface:Detailed,                      !- Surface
      07:13XLIV_Roof_1_2_8,                       !- Surface name
      Roof, 0_Roof U=0.81,                        !- Class and Construction Name
      07:13XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       87.8995614621, 2.8777505775, 26.4,         !- Vertex 1
       92.1082133236, 2.8777638092, 26.4,         !- Vertex 2
       92.1082133493, 6.6234325172, 26.4,         !- Vertex 3
       87.8999283791, 6.6234325185, 26.4;         !- Vertex 4

   ! 07, 13_liv, Wall - 29.626 m2 - 90.0°, Surface Area: 29.626m2
   BuildingSurface:Detailed,                      !- Surface
      07:13XLIV_Wall_2_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      07:13XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082132215,-10.01989116, 23.1,          !- Vertex 1
       92.1082132916,-1.0422205247, 23.1,         !- Vertex 2
       92.1082132916,-1.0422205247, 26.4,         !- Vertex 3
       92.1082132215,-10.01989116, 26.4;          !- Vertex 4

      ! Window, 1.000m2
      FenestrationSurface:Detailed, 07:13XLIV_Wall_2_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         07:13XLIV_Wall_2_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.1082132821,-2.2488236595, 24.2,      !- Vertex 1
          92.1082132884,-1.4488236595, 24.2,      !- Vertex 2
          92.1082132884,-1.4488236595, 25.45,     !- Vertex 3
          92.1082132821,-2.2488236595, 25.45;     !- Vertex 4

      ! Window, 4.468m2
      FenestrationSurface:Detailed, 07:13XLIV_Wall_2_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+12+6 - 1002,                           !- Construction Name
         07:13XLIV_Wall_2_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.1082132279,-9.1991525995, 23.152,    !- Vertex 1
          92.1082132431,-7.2531525995, 23.152,    !- Vertex 2
          92.1082132431,-7.2531525995, 25.448,    !- Vertex 3
          92.1082132279,-9.1991525995, 25.448;    !- Vertex 4

   ! 07, 13_liv, Partition - 10.559 m2 (07, 13_mmd), Surface Area: 10.5588
   BuildingSurface:Detailed,                      !- Surface
      07:13XLIV_Partition_3_0_0,                  !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      07:13XLIV,                                  !- Zone Name
      Surface, 07:13XMMD_Partition_5_0_10256,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       92.10821329,-1.0422205247, 23.1,           !- Vertex 1
       88.90858604,-1.0422205247, 23.1,           !- Vertex 2
       88.90858604,-1.0422205247, 26.4,           !- Vertex 3
       92.10821329,-1.0422205247, 26.4;           !- Vertex 4

   ! 07, 13_liv, Partition - 10.559 m2 (07, 13_mmd), Surface Area: 10.5588 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      07:13XMMD_Partition_5_0_10256,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      07:13XMMD,                                  !- Zone Name
      Surface, 07:13XLIV_Partition_3_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.90858604,-1.0422205247, 23.1,           !- Vertex 1
       92.10821329,-1.0422205247, 23.1,           !- Vertex 2
       92.10821329,-1.0422205247, 26.4,           !- Vertex 3
       88.90858604,-1.0422205247, 26.4;           !- Vertex 4

   ! 07, 13_liv, Partition - 12.936 m2 (07, 13_mmd), Surface Area: 12.9359
   BuildingSurface:Detailed,                      !- Surface
      07:13XLIV_Partition_4_0_0,                  !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      07:13XLIV,                                  !- Zone Name
      Surface, 07:13XMMD_Partition_4_0_10257,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9085860432,-1.0422205203, 23.1,         !- Vertex 1
       88.908569255, 2.8777537497, 23.1,          !- Vertex 2
       88.908569255, 2.8777537497, 26.4,          !- Vertex 3
       88.9085860432,-1.0422205203, 26.4;         !- Vertex 4

   ! 07, 13_liv, Partition - 12.936 m2 (07, 13_mmd), Surface Area: 12.9359 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      07:13XMMD_Partition_4_0_10257,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      07:13XMMD,                                  !- Zone Name
      Surface, 07:13XLIV_Partition_4_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.908569255, 2.8777537497, 23.1,          !- Vertex 1
       88.9085860432,-1.0422205203, 23.1,         !- Vertex 2
       88.9085860432,-1.0422205203, 26.4,         !- Vertex 3
       88.908569255, 2.8777537497, 26.4;          !- Vertex 4

   ! 07, 13_liv, Partition - 10.559 m2 (07, 13_mmd), Surface Area: 10.5588
   BuildingSurface:Detailed,                      !- Surface
      07:13XLIV_Partition_5_0_0,                  !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      07:13XLIV,                                  !- Zone Name
      Surface, 07:13XMMD_Partition_3_0_10258,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       88.9085692544, 2.8777537459, 23.1,         !- Vertex 1
       92.1082133244, 2.8777638149, 23.1,         !- Vertex 2
       92.1082133244, 2.8777638149, 26.4,         !- Vertex 3
       88.9085692544, 2.8777537459, 26.4;         !- Vertex 4

   ! 07, 13_liv, Partition - 10.559 m2 (07, 13_mmd), Surface Area: 10.5588 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      07:13XMMD_Partition_3_0_10258,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      07:13XMMD,                                  !- Zone Name
      Surface, 07:13XLIV_Partition_5_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082133244, 2.8777638149, 23.1,         !- Vertex 1
       88.9085692544, 2.8777537459, 23.1,         !- Vertex 2
       88.9085692544, 2.8777537459, 26.4,         !- Vertex 3
       92.1082133244, 2.8777638149, 26.4;         !- Vertex 4

   ! 07, 13_liv, Wall - 12.361 m2 - 90.0°, Surface Area: 12.361m2
   BuildingSurface:Detailed,                      !- Surface
      07:13XLIV_Wall_6_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      07:13XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082133222, 2.8777638149, 23.1,         !- Vertex 1
       92.1082133515, 6.6234325159, 23.1,         !- Vertex 2
       92.1082133515, 6.6234325159, 26.4,         !- Vertex 3
       92.1082133222, 2.8777638149, 26.4;         !- Vertex 4

   ! 07, 13_liv, Wall - 38.685 m2 - 0.0°, Surface Area: 38.685m2
   BuildingSurface:Detailed,                      !- Surface
      07:13XLIV_Wall_7_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      07:13XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082133515, 6.6234325159, 23.1,         !- Vertex 1
       80.3855212315, 6.6234325159, 23.1,         !- Vertex 2
       80.3855212315, 6.6234325159, 26.4,         !- Vertex 3
       92.1082133515, 6.6234325159, 26.4;         !- Vertex 4

      ! Window, 19.508m2
      FenestrationSurface:Detailed, 07:13XLIV_Wall_7_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         6+12+6 - 1002,                           !- Construction Name
         07:13XLIV_Wall_7_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          91.80487901, 6.6234325159, 23.152,      !- Vertex 1
          84.56887901, 6.6234325159, 23.152,      !- Vertex 2
          84.56887901, 6.6234325159, 25.848,      !- Vertex 3
          91.80487901, 6.6234325159, 25.848;      !- Vertex 4

      ! Window, 7.619m2
      FenestrationSurface:Detailed, 07:13XLIV_Wall_7_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+12+6 - 1002,                           !- Construction Name
         07:13XLIV_Wall_7_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.30359546, 6.6234325159, 23.152,      !- Vertex 1
          80.47759546, 6.6234325159, 23.152,      !- Vertex 2
          80.47759546, 6.6234325159, 25.848,      !- Vertex 3
          83.30359546, 6.6234325159, 25.848;      !- Vertex 4

   ! 07, 13_liv, Wall - 54.923 m2 - 270.0°, Surface Area: 54.923m2
   BuildingSurface:Detailed,                      !- Surface
      07:13XLIV_Wall_8_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      07:13XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855212315, 6.6234325159, 23.1,         !- Vertex 1
       80.3855219314,-10.019891158, 23.1,         !- Vertex 2
       80.3855219314,-10.019891158, 26.4,         !- Vertex 3
       80.3855212315, 6.6234325159, 26.4;         !- Vertex 4

      ! Window, 2.125m2
      FenestrationSurface:Detailed, 07:13XLIV_Wall_8_0_0_0_0_3_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         07:13XLIV_Wall_8_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.3855214382, 1.7068307209, 24.15090167,  !- Vertex 1
          80.3855215097, .0068307209, 24.15090167,!- Vertex 2
          80.3855215097, .0068307209, 25.40090167,!- Vertex 3
          80.3855214382, 1.7068307209, 25.40090167;  !- Vertex 4

      ! Window, 1.000m2
      FenestrationSurface:Detailed, 07:13XLIV_Wall_8_0_0_1_0_2_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         07:13XLIV_Wall_8_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.3855216077,-2.3218318391, 24.15090167,  !- Vertex 1
          80.3855216413,-3.1218318391, 24.15090167,  !- Vertex 2
          80.3855216413,-3.1218318391, 25.40090167,  !- Vertex 3
          80.3855216077,-2.3218318391, 25.40090167;  !- Vertex 4

      ! Window, 1.000m2
      FenestrationSurface:Detailed, 07:13XLIV_Wall_8_0_0_2_0_1_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         07:13XLIV_Wall_8_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.3855217172,-4.9254490591, 24.15090167,  !- Vertex 1
          80.3855217508,-5.7254490591, 24.15090167,  !- Vertex 2
          80.3855217508,-5.7254490591, 25.40090167,  !- Vertex 3
          80.3855217172,-4.9254490591, 25.40090167;  !- Vertex 4

      ! Window, 1.828m2
      FenestrationSurface:Detailed, 07:13XLIV_Wall_8_0_0_3_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         07:13XLIV_Wall_8_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.3855218729,-8.6278051791, 23.152,    !- Vertex 1
          80.3855219064,-9.4238051791, 23.152,    !- Vertex 2
          80.3855219064,-9.4238051791, 25.448,    !- Vertex 3
          80.3855218729,-8.6278051791, 25.448;    !- Vertex 4

   ! 07, 13_liv, Wall - 38.685 m2 - 180.0°, Surface Area: 38.685m2
   BuildingSurface:Detailed,                      !- Surface
      07:13XLIV_Wall_9_0_0,                       !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      07:13XLIV,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80.3855219314,-10.019891158, 23.1,         !- Vertex 1
       92.1082132215,-10.01989116, 23.1,          !- Vertex 2
       92.1082132215,-10.01989116, 26.4,          !- Vertex 3
       80.3855219314,-10.019891158, 26.4;         !- Vertex 4

      ! Window, 29.807m2
      FenestrationSurface:Detailed, 07:13XLIV_Wall_9_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         07:13XLIV_Wall_9_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.7759738483,-10.019891158, 23.152,    !- Vertex 1
          91.8319738483,-10.01989116, 23.152,     !- Vertex 2
          91.8319738483,-10.01989116, 25.848,     !- Vertex 3
          80.7759738483,-10.019891158, 25.848;    !- Vertex 4


! 07 - 13_mmd
Zone, 07:13XMMD,                                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    31.7325,                                      !- Zone volume
    12.5425,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 07:13XMMD,                      !- Name
      07:13XMMD,                                  !- Zone Name
      0_Schedule  Occupancy - Residential,        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 16536,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 16536,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 16536,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 16536,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 07:13XMMD General lighting,            !- Name
      07:13XMMD,                                  !- Zone Name
      0_Schedule Lighting -  Residential,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#07:13XMMD#GeneralLights; !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 07:13XMMD Computing gain,      !- Name
      Electricity,                                !- Fuel Type
      07:13XMMD,                                  !- Zone Name
      0_Schedule Ceiling Fan -  Residential 2023 C,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .19,                                        !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      0,                                          !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Miscellaneous gain
   OtherEquipment, 07:13XMMD Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      07:13XMMD,                                  !- Zone Name
      0_Schedule  Non Fixed Equipment - Residential,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 07:13XMMD Equipment gain,      !- Name
      Electricity,                                !- Fuel Type
      07:13XMMD,                                  !- Zone Name
      Off 24/7,                                   !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 07:13XMMD Infiltration,  !- Name
      07:13XMMD,                                  !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .008815,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, 07:13XMMD Nat Vent,  !- Name
      07:13XMMD,                                  !- Zone Name
      0_Schedule Natural ventilation - Residential 2023 C,  !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .017629,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      2,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      16,                                         !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      23,                                         !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! 07, 13_mmd, Roof - 12.543 m2, Surface Area: 12.543m2
   BuildingSurface:Detailed,                      !- Surface
      07:13XMMD_Roof_1_0_0,                       !- Surface name
      Roof, 0_FlatRoofTiled 5cm EPS,              !- Class and Construction Name
      07:13XMMD,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       88.9085860432,-1.0422205247, 26.4,         !- Vertex 1
       92.1082132916,-1.0422205247, 26.4,         !- Vertex 2
       92.1082133222, 2.8777638149, 26.4,         !- Vertex 3
       88.908569255, 2.8777537459, 26.4;          !- Vertex 4

   ! 07, 13_mmd, Wall - 12.936 m2 - 90.0°, Surface Area: 12.936m2
   BuildingSurface:Detailed,                      !- Surface
      07:13XMMD_Wall_2_0_0,                       !- Surface name
      Wall, 0_ExtWall 5cm MMD MineralWool,        !- Class and Construction Name
      07:13XMMD,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       92.1082132916,-1.0422205247, 23.1,         !- Vertex 1
       92.1082133222, 2.8777638149, 23.1,         !- Vertex 2
       92.1082133222, 2.8777638149, 26.4,         !- Vertex 3
       92.1082132916,-1.0422205247, 26.4;         !- Vertex 4

      ! Window, 0.810m2
      FenestrationSurface:Detailed, 07:13XMMD_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1003,                             !- Construction Name
         07:13XMMD_Wall_2_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          92.1082133067, .8920902305, 24.15090167,!- Vertex 1
          92.1082133137, 1.7920902305, 24.15090167,  !- Vertex 2
          92.1082133137, 1.7920902305, 25.05090167,  !- Vertex 3
          92.1082133067, .8920902305, 25.05090167;!- Vertex 4


! Block 1 - Zone 1
Zone, BLOCK1:ZONE1,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    11.3352,                                      !- Zone volume
    4.4089,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, BLOCK1:ZONE1 Infiltration,  !- Name
      BLOCK1:ZONE1,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .003149,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Block 1, Zone 1, Roof - 4.409 m2, Surface Area: 4.409m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:ZONE1_Roof_1_0_0,                    !- Surface name
      Roof, 0_Roof U=0.81,                        !- Class and Construction Name
      BLOCK1:ZONE1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       85.950344365,-5.1826220862, 29.5499999684, !- Vertex 1
       87.9007871572,-5.1826220696, 29.5499999684,!- Vertex 2
       87.9007871572,-2.9221843373, 29.5499999684,!- Vertex 3
       85.950344365,-2.9221843538, 29.5499999684; !- Vertex 4

   ! Block 1, Zone 1, Wall - 7.120 m2 - 90.0°, Surface Area: 7.120m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:ZONE1_Wall_2_0_0,                    !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      BLOCK1:ZONE1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       87.9007871572,-5.1826220696, 26.3999999565,!- Vertex 1
       87.9007871572,-2.9221843373, 26.3999999565,!- Vertex 2
       87.9007871572,-2.9221843373, 29.5499999684,!- Vertex 3
       87.9007871572,-5.1826220696, 29.5499999684;!- Vertex 4

   ! Block 1, Zone 1, Wall - 6.144 m2 - 0.0°, Surface Area: 6.144m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:ZONE1_Wall_3_0_0,                    !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      BLOCK1:ZONE1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       87.9007871572,-2.9221843456, 26.3999999565,!- Vertex 1
       85.950344365,-2.9221843456, 26.3999999565, !- Vertex 2
       85.950344365,-2.9221843456, 29.5499999684, !- Vertex 3
       87.9007871572,-2.9221843456, 29.5499999684;!- Vertex 4

   ! Block 1, Zone 1, Wall - 7.120 m2 - 270.0°, Surface Area: 7.120m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:ZONE1_Wall_4_0_0,                    !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      BLOCK1:ZONE1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       85.950344365,-2.9221843538, 26.3999999565, !- Vertex 1
       85.950344365,-5.1826220862, 26.3999999565, !- Vertex 2
       85.950344365,-5.1826220862, 29.5499999684, !- Vertex 3
       85.950344365,-2.9221843538, 29.5499999684; !- Vertex 4

   ! Block 1, Zone 1, Wall - 6.144 m2 - 180.0°, Surface Area: 6.144m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:ZONE1_Wall_5_0_0,                    !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      BLOCK1:ZONE1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       85.950344365,-5.1826220862, 26.3999999565, !- Vertex 1
       87.9007871572,-5.1826220696, 26.3999999565,!- Vertex 2
       87.9007871572,-5.1826220696, 29.5499999684,!- Vertex 3
       85.950344365,-5.1826220862, 29.5499999684; !- Vertex 4


! Block 2 - Zone 1
Zone, BLOCK2:ZONE1,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    38.0132,                                      !- Zone volume
    14.7854,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, BLOCK2:ZONE1 Infiltration,  !- Name
      BLOCK2:ZONE1,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .010559,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Block 2, Zone 1, Roof - 14.785 m2, Surface Area: 14.785m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK2:ZONE1_Roof_1_0_0,                    !- Surface name
      Roof, 0_Roof U=0.81,                        !- Class and Construction Name
      BLOCK2:ZONE1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       84.5990714876,-1.372258081, 29.5500000004, !- Vertex 1
       87.8485561776,-1.372258081, 29.5500000004, !- Vertex 2
       87.8485561776, 3.1778089064, 29.5500000004,!- Vertex 3
       84.5990714876, 3.1778089064, 29.5500000004;!- Vertex 4

   ! Block 2, Zone 1, Wall - 14.333 m2 - 90.0°, Surface Area: 14.333m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK2:ZONE1_Wall_2_0_0,                    !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      BLOCK2:ZONE1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       87.8485561776,-1.372258081, 26.3999999765, !- Vertex 1
       87.8485561776, 3.1778089064, 26.3999999765,!- Vertex 2
       87.8485561776, 3.1778089064, 29.5500000004,!- Vertex 3
       87.8485561776,-1.372258081, 29.5500000004; !- Vertex 4

   ! Block 2, Zone 1, Wall - 10.236 m2 - 0.0°, Surface Area: 10.236m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK2:ZONE1_Wall_3_0_0,                    !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      BLOCK2:ZONE1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       87.8485561776, 3.1778089064, 26.3999999765,!- Vertex 1
       84.5990714876, 3.1778089064, 26.3999999765,!- Vertex 2
       84.5990714876, 3.1778089064, 29.5500000004,!- Vertex 3
       87.8485561776, 3.1778089064, 29.5500000004;!- Vertex 4

   ! Block 2, Zone 1, Wall - 14.333 m2 - 270.0°, Surface Area: 14.333m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK2:ZONE1_Wall_4_0_0,                    !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      BLOCK2:ZONE1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       84.5990714876, 3.1778089064, 26.3999999765,!- Vertex 1
       84.5990714876,-1.372258081, 26.3999999765, !- Vertex 2
       84.5990714876,-1.372258081, 29.5500000004, !- Vertex 3
       84.5990714876, 3.1778089064, 29.5500000004;!- Vertex 4

   ! Block 2, Zone 1, Wall - 10.236 m2 - 180.0°, Surface Area: 10.236m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK2:ZONE1_Wall_5_0_0,                    !- Surface name
      Wall, 0_ExtWall U=1.3,                      !- Class and Construction Name
      BLOCK2:ZONE1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       84.5990714876,-1.372258081, 26.3999999765, !- Vertex 1
       87.8485561776,-1.372258081, 26.3999999765, !- Vertex 2
       87.8485561776,-1.372258081, 29.5500000004, !- Vertex 3
       84.5990714876,-1.372258081, 29.5500000004; !- Vertex 4


! Shading data - building component blocks

! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for TEST - Component block 1, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, TEST - Component block 1 - Surface 1 (1),  !- Area = 23.44537m2, Transmission = 0
   Transmittance schedule for TEST - Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.1082134199,-15.0198871707, 3.1,            !- Vertex 1
    80.3855211316,-15.0198871707, 3.1,            !- Vertex 2
    80.3855211316,-13.0198881296, 3.1,            !- Vertex 3
    92.1082134199,-13.0198881296, 3.1;            !- Vertex 4

Shading:Building:Detailed, TEST - Component block 1 - Surface 2 (2),  !- Area = 23.44537m2, Transmission = 0
   Transmittance schedule for TEST - Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    80.3855211316,-15.0198871707, 3.3,            !- Vertex 1
    92.1082134199,-15.0198871707, 3.3,            !- Vertex 2
    92.1082134199,-13.0198881296, 3.3,            !- Vertex 3
    80.3855211316,-13.0198881296, 3.3;            !- Vertex 4

Shading:Building:Detailed, TEST - Component block 1 - Surface 3 (3),  !- Area = 2.34454m2, Transmission = 0
   Transmittance schedule for TEST - Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.1082134199,-13.0198881296, 3.1,            !- Vertex 1
    80.3855211316,-13.0198881296, 3.1,            !- Vertex 2
    80.3855211316,-13.0198881296, 3.3,            !- Vertex 3
    92.1082134199,-13.0198881296, 3.3;            !- Vertex 4

Shading:Building:Detailed, TEST - Component block 1 - Surface 4 (4),  !- Area = .4m2, Transmission = 0
   Transmittance schedule for TEST - Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.1082134199,-15.0198871707, 3.1,            !- Vertex 1
    92.1082134199,-13.0198881296, 3.1,            !- Vertex 2
    92.1082134199,-13.0198881296, 3.3,            !- Vertex 3
    92.1082134199,-15.0198871707, 3.3;            !- Vertex 4

Shading:Building:Detailed, TEST - Component block 1 - Surface 5 (5),  !- Area = 2.34454m2, Transmission = 0
   Transmittance schedule for TEST - Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    80.3855211316,-15.0198871707, 3.1,            !- Vertex 1
    92.1082134199,-15.0198871707, 3.1,            !- Vertex 2
    92.1082134199,-15.0198871707, 3.3,            !- Vertex 3
    80.3855211316,-15.0198871707, 3.3;            !- Vertex 4

Shading:Building:Detailed, TEST - Component block 1 - Surface 6 (6),  !- Area = .4m2, Transmission = 0
   Transmittance schedule for TEST - Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    80.3855211316,-13.0198881296, 3.1,            !- Vertex 1
    80.3855211316,-15.0198871707, 3.1,            !- Vertex 2
    80.3855211316,-15.0198871707, 3.3,            !- Vertex 3
    80.3855211316,-13.0198881296, 3.3;            !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for TEST - Component block 2, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, TEST - Component block 2 - Surface 1 (7),  !- Area = 23.44537m2, Transmission = 0
   Transmittance schedule for TEST - Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.1082134199,-15.0198871707, 6.4,            !- Vertex 1
    80.3855211316,-15.0198871707, 6.4,            !- Vertex 2
    80.3855211316,-13.0198881296, 6.4,            !- Vertex 3
    92.1082134199,-13.0198881296, 6.4;            !- Vertex 4

Shading:Building:Detailed, TEST - Component block 2 - Surface 2 (8),  !- Area = 23.44537m2, Transmission = 0
   Transmittance schedule for TEST - Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    80.3855211316,-15.0198871707, 6.6,            !- Vertex 1
    92.1082134199,-15.0198871707, 6.6,            !- Vertex 2
    92.1082134199,-13.0198881296, 6.6,            !- Vertex 3
    80.3855211316,-13.0198881296, 6.6;            !- Vertex 4

Shading:Building:Detailed, TEST - Component block 2 - Surface 3 (9),  !- Area = 2.34454m2, Transmission = 0
   Transmittance schedule for TEST - Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.1082134199,-13.0198881296, 6.4,            !- Vertex 1
    80.3855211316,-13.0198881296, 6.4,            !- Vertex 2
    80.3855211316,-13.0198881296, 6.6,            !- Vertex 3
    92.1082134199,-13.0198881296, 6.6;            !- Vertex 4

Shading:Building:Detailed, TEST - Component block 2 - Surface 4 (10),  !- Area = .4m2, Transmission = 0
   Transmittance schedule for TEST - Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.1082134199,-15.0198871707, 6.4,            !- Vertex 1
    92.1082134199,-13.0198881296, 6.4,            !- Vertex 2
    92.1082134199,-13.0198881296, 6.6,            !- Vertex 3
    92.1082134199,-15.0198871707, 6.6;            !- Vertex 4

Shading:Building:Detailed, TEST - Component block 2 - Surface 5 (11),  !- Area = 2.34454m2, Transmission = 0
   Transmittance schedule for TEST - Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    80.3855211316,-15.0198871707, 6.4,            !- Vertex 1
    92.1082134199,-15.0198871707, 6.4,            !- Vertex 2
    92.1082134199,-15.0198871707, 6.6,            !- Vertex 3
    80.3855211316,-15.0198871707, 6.6;            !- Vertex 4

Shading:Building:Detailed, TEST - Component block 2 - Surface 6 (12),  !- Area = .4m2, Transmission = 0
   Transmittance schedule for TEST - Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    80.3855211316,-13.0198881296, 6.4,            !- Vertex 1
    80.3855211316,-15.0198871707, 6.4,            !- Vertex 2
    80.3855211316,-15.0198871707, 6.6,            !- Vertex 3
    80.3855211316,-13.0198881296, 6.6;            !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for TEST - Component block 3, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, TEST - Component block 3 - Surface 1 (13),  !- Area = 23.44537m2, Transmission = 0
   Transmittance schedule for TEST - Component block 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.1082134198,-15.0198870713, 9.7,            !- Vertex 1
    80.3855211315,-15.0198870713, 9.7,            !- Vertex 2
    80.3855211315,-13.0198880301, 9.7,            !- Vertex 3
    92.1082134198,-13.0198880301, 9.7;            !- Vertex 4

Shading:Building:Detailed, TEST - Component block 3 - Surface 2 (14),  !- Area = 23.44537m2, Transmission = 0
   Transmittance schedule for TEST - Component block 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    80.3855211315,-15.0198870713, 9.9,            !- Vertex 1
    92.1082134198,-15.0198870713, 9.9,            !- Vertex 2
    92.1082134198,-13.0198880301, 9.9,            !- Vertex 3
    80.3855211315,-13.0198880301, 9.9;            !- Vertex 4

Shading:Building:Detailed, TEST - Component block 3 - Surface 3 (15),  !- Area = 2.34454m2, Transmission = 0
   Transmittance schedule for TEST - Component block 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.1082134198,-13.0198880301, 9.7,            !- Vertex 1
    80.3855211315,-13.0198880301, 9.7,            !- Vertex 2
    80.3855211315,-13.0198880301, 9.9,            !- Vertex 3
    92.1082134198,-13.0198880301, 9.9;            !- Vertex 4

Shading:Building:Detailed, TEST - Component block 3 - Surface 4 (16),  !- Area = .4m2, Transmission = 0
   Transmittance schedule for TEST - Component block 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.1082134198,-15.0198870713, 9.7,            !- Vertex 1
    92.1082134198,-13.0198880301, 9.7,            !- Vertex 2
    92.1082134198,-13.0198880301, 9.9,            !- Vertex 3
    92.1082134198,-15.0198870713, 9.9;            !- Vertex 4

Shading:Building:Detailed, TEST - Component block 3 - Surface 5 (17),  !- Area = 2.34454m2, Transmission = 0
   Transmittance schedule for TEST - Component block 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    80.3855211315,-15.0198870713, 9.7,            !- Vertex 1
    92.1082134198,-15.0198870713, 9.7,            !- Vertex 2
    92.1082134198,-15.0198870713, 9.9,            !- Vertex 3
    80.3855211315,-15.0198870713, 9.9;            !- Vertex 4

Shading:Building:Detailed, TEST - Component block 3 - Surface 6 (18),  !- Area = .4m2, Transmission = 0
   Transmittance schedule for TEST - Component block 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    80.3855211315,-13.0198880301, 9.7,            !- Vertex 1
    80.3855211315,-15.0198870713, 9.7,            !- Vertex 2
    80.3855211315,-15.0198870713, 9.9,            !- Vertex 3
    80.3855211315,-13.0198880301, 9.9;            !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for TEST - Component block 4, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, TEST - Component block 4 - Surface 1 (19),  !- Area = 23.44537m2, Transmission = 0
   Transmittance schedule for TEST - Component block 4,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.1082132974,-15.0198870711, 13,             !- Vertex 1
    80.3855210091,-15.0198870711, 13,             !- Vertex 2
    80.3855210091,-13.01988803, 13,               !- Vertex 3
    92.1082132974,-13.01988803, 13;               !- Vertex 4

Shading:Building:Detailed, TEST - Component block 4 - Surface 2 (20),  !- Area = 23.44537m2, Transmission = 0
   Transmittance schedule for TEST - Component block 4,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    80.3855210091,-15.0198870711, 13.2,           !- Vertex 1
    92.1082132974,-15.0198870711, 13.2,           !- Vertex 2
    92.1082132974,-13.01988803, 13.2,             !- Vertex 3
    80.3855210091,-13.01988803, 13.2;             !- Vertex 4

Shading:Building:Detailed, TEST - Component block 4 - Surface 3 (21),  !- Area = 2.34454m2, Transmission = 0
   Transmittance schedule for TEST - Component block 4,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.1082132974,-13.01988803, 13,               !- Vertex 1
    80.3855210091,-13.01988803, 13,               !- Vertex 2
    80.3855210091,-13.01988803, 13.2,             !- Vertex 3
    92.1082132974,-13.01988803, 13.2;             !- Vertex 4

Shading:Building:Detailed, TEST - Component block 4 - Surface 4 (22),  !- Area = .4m2, Transmission = 0
   Transmittance schedule for TEST - Component block 4,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.1082132974,-15.0198870711, 13,             !- Vertex 1
    92.1082132974,-13.01988803, 13,               !- Vertex 2
    92.1082132974,-13.01988803, 13.2,             !- Vertex 3
    92.1082132974,-15.0198870711, 13.2;           !- Vertex 4

Shading:Building:Detailed, TEST - Component block 4 - Surface 5 (23),  !- Area = 2.34454m2, Transmission = 0
   Transmittance schedule for TEST - Component block 4,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    80.3855210091,-15.0198870711, 13,             !- Vertex 1
    92.1082132974,-15.0198870711, 13,             !- Vertex 2
    92.1082132974,-15.0198870711, 13.2,           !- Vertex 3
    80.3855210091,-15.0198870711, 13.2;           !- Vertex 4

Shading:Building:Detailed, TEST - Component block 4 - Surface 6 (24),  !- Area = .4m2, Transmission = 0
   Transmittance schedule for TEST - Component block 4,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    80.3855210091,-13.01988803, 13,               !- Vertex 1
    80.3855210091,-15.0198870711, 13,             !- Vertex 2
    80.3855210091,-15.0198870711, 13.2,           !- Vertex 3
    80.3855210091,-13.01988803, 13.2;             !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for TEST - Component block 5, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, TEST - Component block 5 - Surface 1 (25),  !- Area = 23.44537m2, Transmission = 0
   Transmittance schedule for TEST - Component block 5,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.1082134198,-15.0198871682, 16.3,           !- Vertex 1
    80.3855211315,-15.0198871682, 16.3,           !- Vertex 2
    80.3855211315,-13.0198881271, 16.3,           !- Vertex 3
    92.1082134198,-13.0198881271, 16.3;           !- Vertex 4

Shading:Building:Detailed, TEST - Component block 5 - Surface 2 (26),  !- Area = 23.44537m2, Transmission = 0
   Transmittance schedule for TEST - Component block 5,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    80.3855211315,-15.0198871682, 16.5,           !- Vertex 1
    92.1082134198,-15.0198871682, 16.5,           !- Vertex 2
    92.1082134198,-13.0198881271, 16.5,           !- Vertex 3
    80.3855211315,-13.0198881271, 16.5;           !- Vertex 4

Shading:Building:Detailed, TEST - Component block 5 - Surface 3 (27),  !- Area = 2.34454m2, Transmission = 0
   Transmittance schedule for TEST - Component block 5,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.1082134198,-13.0198881271, 16.3,           !- Vertex 1
    80.3855211315,-13.0198881271, 16.3,           !- Vertex 2
    80.3855211315,-13.0198881271, 16.5,           !- Vertex 3
    92.1082134198,-13.0198881271, 16.5;           !- Vertex 4

Shading:Building:Detailed, TEST - Component block 5 - Surface 4 (28),  !- Area = .4m2, Transmission = 0
   Transmittance schedule for TEST - Component block 5,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.1082134198,-15.0198871682, 16.3,           !- Vertex 1
    92.1082134198,-13.0198881271, 16.3,           !- Vertex 2
    92.1082134198,-13.0198881271, 16.5,           !- Vertex 3
    92.1082134198,-15.0198871682, 16.5;           !- Vertex 4

Shading:Building:Detailed, TEST - Component block 5 - Surface 5 (29),  !- Area = 2.34454m2, Transmission = 0
   Transmittance schedule for TEST - Component block 5,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    80.3855211315,-15.0198871682, 16.3,           !- Vertex 1
    92.1082134198,-15.0198871682, 16.3,           !- Vertex 2
    92.1082134198,-15.0198871682, 16.5,           !- Vertex 3
    80.3855211315,-15.0198871682, 16.5;           !- Vertex 4

Shading:Building:Detailed, TEST - Component block 5 - Surface 6 (30),  !- Area = .4m2, Transmission = 0
   Transmittance schedule for TEST - Component block 5,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    80.3855211315,-13.0198881271, 16.3,           !- Vertex 1
    80.3855211315,-15.0198871682, 16.3,           !- Vertex 2
    80.3855211315,-15.0198871682, 16.5,           !- Vertex 3
    80.3855211315,-13.0198881271, 16.5;           !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for TEST - Component block 6, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, .7071068;


Shading:Building:Detailed, TEST - Component block 6 - Surface 1 (31),  !- Area = 9.37815m2, Transmission = .707
   Transmittance schedule for TEST - Component block 6,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.108213379, 6.6234325325, 26.3000000001,    !- Vertex 1
    80.3855212989, 6.6234325325, 26.3000000001,   !- Vertex 2
    80.3855212989, 7.4234324592, 26.3000000003,   !- Vertex 3
    92.108213379, 7.4234324592, 26.3000000003;    !- Vertex 4

Shading:Building:Detailed, TEST - Component block 6 - Surface 2 (32),  !- Area = 9.37815m2, Transmission = .707
   Transmittance schedule for TEST - Component block 6,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    80.3855212989, 6.6234325159, 26.4,            !- Vertex 1
    92.108213379, 6.6234325159, 26.4,             !- Vertex 2
    92.108213379, 7.4234324426, 26.4000000001,    !- Vertex 3
    80.3855212989, 7.4234324426, 26.4000000001;   !- Vertex 4

Shading:Building:Detailed, TEST - Component block 6 - Surface 3 (33),  !- Area = 1.17227m2, Transmission = .707
   Transmittance schedule for TEST - Component block 6,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    80.3855212989, 6.6234325325, 26.3000000001,   !- Vertex 1
    92.108213379, 6.6234325325, 26.3000000001,    !- Vertex 2
    92.108213379, 6.6234325159, 26.4,             !- Vertex 3
    80.3855212989, 6.6234325159, 26.4;            !- Vertex 4

Shading:Building:Detailed, TEST - Component block 6 - Surface 4 (34),  !- Area = .08m2, Transmission = .707
   Transmittance schedule for TEST - Component block 6,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.108213379, 6.6234325325, 26.3000000001,    !- Vertex 1
    92.108213379, 7.4234324592, 26.3000000003,    !- Vertex 2
    92.108213379, 7.4234324426, 26.4000000001,    !- Vertex 3
    92.108213379, 6.6234325159, 26.4;             !- Vertex 4

Shading:Building:Detailed, TEST - Component block 6 - Surface 5 (35),  !- Area = 1.17227m2, Transmission = .707
   Transmittance schedule for TEST - Component block 6,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.108213379, 7.4234324592, 26.3000000003,    !- Vertex 1
    80.3855212989, 7.4234324592, 26.3000000003,   !- Vertex 2
    80.3855212989, 7.4234324426, 26.4000000001,   !- Vertex 3
    92.108213379, 7.4234324426, 26.4000000001;    !- Vertex 4

Shading:Building:Detailed, TEST - Component block 6 - Surface 6 (36),  !- Area = .08m2, Transmission = .707
   Transmittance schedule for TEST - Component block 6,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    80.3855212989, 7.4234324592, 26.3000000003,   !- Vertex 1
    80.3855212989, 6.6234325325, 26.3000000001,   !- Vertex 2
    80.3855212989, 6.6234325159, 26.4,            !- Vertex 3
    80.3855212989, 7.4234324426, 26.4000000001;   !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for TEST - Component block 7, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, .7071068;


Shading:Building:Detailed, TEST - Component block 7 - Surface 1 (37),  !- Area = 19.07544m2, Transmission = .707
   Transmittance schedule for TEST - Component block 7,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.108213164,-11.6471149304, 26.3,            !- Vertex 1
    80.3855210839,-11.6471149304, 26.3,           !- Vertex 2
    80.3855210839,-10.0198911435, 26.3000000001,  !- Vertex 3
    92.108213164,-10.0198911435, 26.3000000001;   !- Vertex 4

Shading:Building:Detailed, TEST - Component block 7 - Surface 2 (38),  !- Area = 19.07544m2, Transmission = .707
   Transmittance schedule for TEST - Component block 7,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    80.3855210839,-11.647114964, 26.3999999999,   !- Vertex 1
    92.108213164,-11.647114964, 26.3999999999,    !- Vertex 2
    92.108213164,-10.0198911771, 26.4,            !- Vertex 3
    80.3855210839,-10.0198911771, 26.4;           !- Vertex 4

Shading:Building:Detailed, TEST - Component block 7 - Surface 3 (39),  !- Area = 1.17227m2, Transmission = .707
   Transmittance schedule for TEST - Component block 7,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    80.3855210839,-11.6471149304, 26.3,           !- Vertex 1
    92.108213164,-11.6471149304, 26.3,            !- Vertex 2
    92.108213164,-11.647114964, 26.3999999999,    !- Vertex 3
    80.3855210839,-11.647114964, 26.3999999999;   !- Vertex 4

Shading:Building:Detailed, TEST - Component block 7 - Surface 4 (40),  !- Area = .16272m2, Transmission = .707
   Transmittance schedule for TEST - Component block 7,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.108213164,-11.6471149304, 26.3,            !- Vertex 1
    92.108213164,-10.0198911435, 26.3000000001,   !- Vertex 2
    92.108213164,-10.0198911771, 26.4,            !- Vertex 3
    92.108213164,-11.647114964, 26.3999999999;    !- Vertex 4

Shading:Building:Detailed, TEST - Component block 7 - Surface 5 (41),  !- Area = 1.17227m2, Transmission = .707
   Transmittance schedule for TEST - Component block 7,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.108213164,-10.0198911435, 26.3000000001,   !- Vertex 1
    80.3855210839,-10.0198911435, 26.3000000001,  !- Vertex 2
    80.3855210839,-10.0198911771, 26.4,           !- Vertex 3
    92.108213164,-10.0198911771, 26.4;            !- Vertex 4

Shading:Building:Detailed, TEST - Component block 7 - Surface 6 (42),  !- Area = .16272m2, Transmission = .707
   Transmittance schedule for TEST - Component block 7,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    80.3855210839,-10.0198911435, 26.3000000001,  !- Vertex 1
    80.3855210839,-11.6471149304, 26.3,           !- Vertex 2
    80.3855210839,-11.647114964, 26.3999999999,   !- Vertex 3
    80.3855210839,-10.0198911771, 26.4;           !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for TEST - Component block 8, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, TEST - Component block 8 - Surface 1 (43),  !- Area = 16.42052m2, Transmission = 0
   Transmittance schedule for TEST - Component block 8,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    87.9010958796,-8.3878730655, 26.3999999397,   !- Vertex 1
    81.5855127488,-8.3878730655, 26.3999999397,   !- Vertex 2
    81.5855127488,-5.7878730651, 26.3999999462,   !- Vertex 3
    87.9010958796,-5.7878730651, 26.3999999462;   !- Vertex 4

Shading:Building:Detailed, TEST - Component block 8 - Surface 2 (44),  !- Area = 16.42052m2, Transmission = 0
   Transmittance schedule for TEST - Component block 8,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    81.5855127488,-8.3878730821, 27.8999999332,   !- Vertex 1
    87.9010958796,-8.3878730821, 27.8999999332,   !- Vertex 2
    87.9010958796,-5.7878730816, 27.8999999397,   !- Vertex 3
    81.5855127488,-5.7878730816, 27.8999999397;   !- Vertex 4

Shading:Building:Detailed, TEST - Component block 8 - Surface 3 (45),  !- Area = 9.47337m2, Transmission = 0
   Transmittance schedule for TEST - Component block 8,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    81.5855127488,-8.3878730655, 26.3999999397,   !- Vertex 1
    87.9010958796,-8.3878730655, 26.3999999397,   !- Vertex 2
    87.9010958796,-8.3878730821, 27.8999999332,   !- Vertex 3
    81.5855127488,-8.3878730821, 27.8999999332;   !- Vertex 4

Shading:Building:Detailed, TEST - Component block 8 - Surface 4 (46),  !- Area = 3.9m2, Transmission = 0
   Transmittance schedule for TEST - Component block 8,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    87.9010958796,-8.3878730655, 26.3999999397,   !- Vertex 1
    87.9010958796,-5.7878730651, 26.3999999462,   !- Vertex 2
    87.9010958796,-5.7878730816, 27.8999999397,   !- Vertex 3
    87.9010958796,-8.3878730821, 27.8999999332;   !- Vertex 4

Shading:Building:Detailed, TEST - Component block 8 - Surface 5 (47),  !- Area = 9.47337m2, Transmission = 0
   Transmittance schedule for TEST - Component block 8,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    87.9010958796,-5.7878730651, 26.3999999462,   !- Vertex 1
    81.5855127488,-5.7878730651, 26.3999999462,   !- Vertex 2
    81.5855127488,-5.7878730816, 27.8999999397,   !- Vertex 3
    87.9010958796,-5.7878730816, 27.8999999397;   !- Vertex 4

Shading:Building:Detailed, TEST - Component block 8 - Surface 6 (48),  !- Area = 3.9m2, Transmission = 0
   Transmittance schedule for TEST - Component block 8,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    81.5855127488,-5.7878730651, 26.3999999462,   !- Vertex 1
    81.5855127488,-8.3878730655, 26.3999999397,   !- Vertex 2
    81.5855127488,-8.3878730821, 27.8999999332,   !- Vertex 3
    81.5855127488,-5.7878730816, 27.8999999397;   !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for TEST - Component block 9, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, .7071068;


Shading:Building:Detailed, TEST - Component block 9 - Surface 1 (49),  !- Area = 6.89957m2, Transmission = .707
   Transmittance schedule for TEST - Component block 9,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.0082292003, 4.9754945241, 3.3,             !- Vertex 1
    92.0082382447, 2.8847169784, 3.3,             !- Vertex 2
    92.0082382447, 2.8847169784, 6.6,             !- Vertex 3
    92.0082292003, 4.9754945241, 6.6;             !- Vertex 4

Shading:Building:Detailed, TEST - Component block 9 - Surface 2 (50),  !- Area = 6.89957m2, Transmission = .707
   Transmittance schedule for TEST - Component block 9,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.1082382447, 2.884717411, 3.3,              !- Vertex 1
    92.1082292003, 4.9754949567, 3.3,             !- Vertex 2
    92.1082292003, 4.9754949567, 6.6,             !- Vertex 3
    92.1082382447, 2.884717411, 6.6;              !- Vertex 4

Shading:Building:Detailed, TEST - Component block 9 - Surface 3 (51),  !- Area = .20908m2, Transmission = .707
   Transmittance schedule for TEST - Component block 9,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.1082382447, 2.884717411, 3.3,              !- Vertex 1
    92.0082382447, 2.8847169784, 3.3,             !- Vertex 2
    92.0082292003, 4.9754945241, 3.3,             !- Vertex 3
    92.1082292003, 4.9754949567, 3.3;             !- Vertex 4

Shading:Building:Detailed, TEST - Component block 9 - Surface 4 (52),  !- Area = .33m2, Transmission = .707
   Transmittance schedule for TEST - Component block 9,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.0082382447, 2.8847169784, 3.3,             !- Vertex 1
    92.1082382447, 2.884717411, 3.3,              !- Vertex 2
    92.1082382447, 2.884717411, 6.6,              !- Vertex 3
    92.0082382447, 2.8847169784, 6.6;             !- Vertex 4

Shading:Building:Detailed, TEST - Component block 9 - Surface 5 (53),  !- Area = .20908m2, Transmission = .707
   Transmittance schedule for TEST - Component block 9,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.0082382447, 2.8847169784, 6.6,             !- Vertex 1
    92.1082382447, 2.884717411, 6.6,              !- Vertex 2
    92.1082292003, 4.9754949567, 6.6,             !- Vertex 3
    92.0082292003, 4.9754945241, 6.6;             !- Vertex 4

Shading:Building:Detailed, TEST - Component block 9 - Surface 6 (54),  !- Area = .33m2, Transmission = .707
   Transmittance schedule for TEST - Component block 9,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.1082292003, 4.9754949567, 3.3,             !- Vertex 1
    92.0082292003, 4.9754945241, 3.3,             !- Vertex 2
    92.0082292003, 4.9754945241, 6.6,             !- Vertex 3
    92.1082292003, 4.9754949567, 6.6;             !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for TEST - Component block 10, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, .7071068;


Shading:Building:Detailed, TEST - Component block 10 - Surface 1 (55),  !- Area = 6.89957m2, Transmission = .707
   Transmittance schedule for TEST - Component block 10,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.0082042771, 4.9754945241, 9.9,             !- Vertex 1
    92.0082133215, 2.8847169784, 9.9,             !- Vertex 2
    92.0082133215, 2.8847169784, 13.2,            !- Vertex 3
    92.0082042771, 4.9754945241, 13.2;            !- Vertex 4

Shading:Building:Detailed, TEST - Component block 10 - Surface 2 (56),  !- Area = 6.89957m2, Transmission = .707
   Transmittance schedule for TEST - Component block 10,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.1082133215, 2.884717411, 9.9,              !- Vertex 1
    92.1082042771, 4.9754949567, 9.9,             !- Vertex 2
    92.1082042771, 4.9754949567, 13.2,            !- Vertex 3
    92.1082133215, 2.884717411, 13.2;             !- Vertex 4

Shading:Building:Detailed, TEST - Component block 10 - Surface 3 (57),  !- Area = .20908m2, Transmission = .707
   Transmittance schedule for TEST - Component block 10,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.1082133215, 2.884717411, 9.9,              !- Vertex 1
    92.0082133215, 2.8847169784, 9.9,             !- Vertex 2
    92.0082042771, 4.9754945241, 9.9,             !- Vertex 3
    92.1082042771, 4.9754949567, 9.9;             !- Vertex 4

Shading:Building:Detailed, TEST - Component block 10 - Surface 4 (58),  !- Area = .33m2, Transmission = .707
   Transmittance schedule for TEST - Component block 10,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.0082133215, 2.8847169784, 9.9,             !- Vertex 1
    92.1082133215, 2.884717411, 9.9,              !- Vertex 2
    92.1082133215, 2.884717411, 13.2,             !- Vertex 3
    92.0082133215, 2.8847169784, 13.2;            !- Vertex 4

Shading:Building:Detailed, TEST - Component block 10 - Surface 5 (59),  !- Area = .20908m2, Transmission = .707
   Transmittance schedule for TEST - Component block 10,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.0082133215, 2.8847169784, 13.2,            !- Vertex 1
    92.1082133215, 2.884717411, 13.2,             !- Vertex 2
    92.1082042771, 4.9754949567, 13.2,            !- Vertex 3
    92.0082042771, 4.9754945241, 13.2;            !- Vertex 4

Shading:Building:Detailed, TEST - Component block 10 - Surface 6 (60),  !- Area = .33m2, Transmission = .707
   Transmittance schedule for TEST - Component block 10,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.1082042771, 4.9754949567, 9.9,             !- Vertex 1
    92.0082042771, 4.9754945241, 9.9,             !- Vertex 2
    92.0082042771, 4.9754945241, 13.2,            !- Vertex 3
    92.1082042771, 4.9754949567, 13.2;            !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for TEST - Component block 11, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, .7071068;


Shading:Building:Detailed, TEST - Component block 11 - Surface 1 (61),  !- Area = 6.89957m2, Transmission = .707
   Transmittance schedule for TEST - Component block 11,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.0082041546, 4.9754945241, 16.5,            !- Vertex 1
    92.008213199, 2.8847169784, 16.5,             !- Vertex 2
    92.008213199, 2.8847169784, 19.8,             !- Vertex 3
    92.0082041546, 4.9754945241, 19.8;            !- Vertex 4

Shading:Building:Detailed, TEST - Component block 11 - Surface 2 (62),  !- Area = 6.89957m2, Transmission = .707
   Transmittance schedule for TEST - Component block 11,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.108213199, 2.884717411, 16.5,              !- Vertex 1
    92.1082041546, 4.9754949567, 16.5,            !- Vertex 2
    92.1082041546, 4.9754949567, 19.8,            !- Vertex 3
    92.108213199, 2.884717411, 19.8;              !- Vertex 4

Shading:Building:Detailed, TEST - Component block 11 - Surface 3 (63),  !- Area = .20908m2, Transmission = .707
   Transmittance schedule for TEST - Component block 11,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.108213199, 2.884717411, 16.5,              !- Vertex 1
    92.008213199, 2.8847169784, 16.5,             !- Vertex 2
    92.0082041546, 4.9754945241, 16.5,            !- Vertex 3
    92.1082041546, 4.9754949567, 16.5;            !- Vertex 4

Shading:Building:Detailed, TEST - Component block 11 - Surface 4 (64),  !- Area = .33m2, Transmission = .707
   Transmittance schedule for TEST - Component block 11,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.008213199, 2.8847169784, 16.5,             !- Vertex 1
    92.108213199, 2.884717411, 16.5,              !- Vertex 2
    92.108213199, 2.884717411, 19.8,              !- Vertex 3
    92.008213199, 2.8847169784, 19.8;             !- Vertex 4

Shading:Building:Detailed, TEST - Component block 11 - Surface 5 (65),  !- Area = .20908m2, Transmission = .707
   Transmittance schedule for TEST - Component block 11,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.008213199, 2.8847169784, 19.8,             !- Vertex 1
    92.108213199, 2.884717411, 19.8,              !- Vertex 2
    92.1082041546, 4.9754949567, 19.8,            !- Vertex 3
    92.0082041546, 4.9754945241, 19.8;            !- Vertex 4

Shading:Building:Detailed, TEST - Component block 11 - Surface 6 (66),  !- Area = .33m2, Transmission = .707
   Transmittance schedule for TEST - Component block 11,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.1082041546, 4.9754949567, 16.5,            !- Vertex 1
    92.0082041546, 4.9754945241, 16.5,            !- Vertex 2
    92.0082041546, 4.9754945241, 19.8,            !- Vertex 3
    92.1082041546, 4.9754949567, 19.8;            !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for TEST - Component block 12, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, .7071068;


Shading:Building:Detailed, TEST - Component block 12 - Surface 1 (67),  !- Area = 6.89957m2, Transmission = .707
   Transmittance schedule for TEST - Component block 12,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.0082041546, 4.9754945241, 19.8,            !- Vertex 1
    92.008213199, 2.8847169784, 19.8,             !- Vertex 2
    92.008213199, 2.8847169784, 23.1,             !- Vertex 3
    92.0082041546, 4.9754945241, 23.1;            !- Vertex 4

Shading:Building:Detailed, TEST - Component block 12 - Surface 2 (68),  !- Area = 6.89957m2, Transmission = .707
   Transmittance schedule for TEST - Component block 12,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.108213199, 2.884717411, 19.8,              !- Vertex 1
    92.1082041546, 4.9754949567, 19.8,            !- Vertex 2
    92.1082041546, 4.9754949567, 23.1,            !- Vertex 3
    92.108213199, 2.884717411, 23.1;              !- Vertex 4

Shading:Building:Detailed, TEST - Component block 12 - Surface 3 (69),  !- Area = .20908m2, Transmission = .707
   Transmittance schedule for TEST - Component block 12,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.108213199, 2.884717411, 19.8,              !- Vertex 1
    92.008213199, 2.8847169784, 19.8,             !- Vertex 2
    92.0082041546, 4.9754945241, 19.8,            !- Vertex 3
    92.1082041546, 4.9754949567, 19.8;            !- Vertex 4

Shading:Building:Detailed, TEST - Component block 12 - Surface 4 (70),  !- Area = .33m2, Transmission = .707
   Transmittance schedule for TEST - Component block 12,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.008213199, 2.8847169784, 19.8,             !- Vertex 1
    92.108213199, 2.884717411, 19.8,              !- Vertex 2
    92.108213199, 2.884717411, 23.1,              !- Vertex 3
    92.008213199, 2.8847169784, 23.1;             !- Vertex 4

Shading:Building:Detailed, TEST - Component block 12 - Surface 5 (71),  !- Area = .20908m2, Transmission = .707
   Transmittance schedule for TEST - Component block 12,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.008213199, 2.8847169784, 23.1,             !- Vertex 1
    92.108213199, 2.884717411, 23.1,              !- Vertex 2
    92.1082041546, 4.9754949567, 23.1,            !- Vertex 3
    92.0082041546, 4.9754945241, 23.1;            !- Vertex 4

Shading:Building:Detailed, TEST - Component block 12 - Surface 6 (72),  !- Area = .33m2, Transmission = .707
   Transmittance schedule for TEST - Component block 12,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.1082041546, 4.9754949567, 19.8,            !- Vertex 1
    92.0082041546, 4.9754945241, 19.8,            !- Vertex 2
    92.0082041546, 4.9754945241, 23.1,            !- Vertex 3
    92.1082041546, 4.9754949567, 23.1;            !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for TEST - Component block 13, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, .7071068;


Shading:Building:Detailed, TEST - Component block 13 - Surface 1 (73),  !- Area = 35.47533m2, Transmission = .707
   Transmittance schedule for TEST - Component block 13,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    80.3855211316, 5.0277705778, 3.3,             !- Vertex 1
    80.385530176, 2.877750358, 3.3,               !- Vertex 2
    80.385530176, 2.877750358, 19.8,              !- Vertex 3
    80.3855211316, 5.0277705778, 19.8;            !- Vertex 4

Shading:Building:Detailed, TEST - Component block 13 - Surface 2 (74),  !- Area = 35.47533m2, Transmission = .707
   Transmittance schedule for TEST - Component block 13,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    80.485530176, 2.8777508028, 3.3,              !- Vertex 1
    80.4855211316, 5.0277710226, 3.3,             !- Vertex 2
    80.4855211316, 5.0277710226, 19.8,            !- Vertex 3
    80.485530176, 2.8777508028, 19.8;             !- Vertex 4

Shading:Building:Detailed, TEST - Component block 13 - Surface 3 (75),  !- Area = .215m2, Transmission = .707
   Transmittance schedule for TEST - Component block 13,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    80.485530176, 2.8777508028, 3.3,              !- Vertex 1
    80.385530176, 2.877750358, 3.3,               !- Vertex 2
    80.3855211316, 5.0277705778, 3.3,             !- Vertex 3
    80.4855211316, 5.0277710226, 3.3;             !- Vertex 4

Shading:Building:Detailed, TEST - Component block 13 - Surface 4 (76),  !- Area = 1.65m2, Transmission = .707
   Transmittance schedule for TEST - Component block 13,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    80.385530176, 2.877750358, 3.3,               !- Vertex 1
    80.485530176, 2.8777508028, 3.3,              !- Vertex 2
    80.485530176, 2.8777508028, 19.8,             !- Vertex 3
    80.385530176, 2.877750358, 19.8;              !- Vertex 4

Shading:Building:Detailed, TEST - Component block 13 - Surface 5 (77),  !- Area = .215m2, Transmission = .707
   Transmittance schedule for TEST - Component block 13,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    80.385530176, 2.877750358, 19.8,              !- Vertex 1
    80.485530176, 2.8777508028, 19.8,             !- Vertex 2
    80.4855211316, 5.0277710226, 19.8,            !- Vertex 3
    80.3855211316, 5.0277705778, 19.8;            !- Vertex 4

Shading:Building:Detailed, TEST - Component block 13 - Surface 6 (78),  !- Area = 1.65m2, Transmission = .707
   Transmittance schedule for TEST - Component block 13,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    80.4855211316, 5.0277710226, 3.3,             !- Vertex 1
    80.3855211316, 5.0277705778, 3.3,             !- Vertex 2
    80.3855211316, 5.0277705778, 19.8,            !- Vertex 3
    80.4855211316, 5.0277710226, 19.8;            !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for TEST - Component block 14, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, .7071068;


Shading:Building:Detailed, TEST - Component block 14 - Surface 1 (79),  !- Area = 6.83095m2, Transmission = .707
   Transmittance schedule for TEST - Component block 14,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.0082134198,-1.04223403, 6.6,               !- Vertex 1
    92.0082134198,-3.1122190812, 6.6,             !- Vertex 2
    92.0082134198,-3.1122190812, 9.9,             !- Vertex 3
    92.0082134198,-1.04223403, 9.9;               !- Vertex 4

Shading:Building:Detailed, TEST - Component block 14 - Surface 2 (80),  !- Area = 6.83095m2, Transmission = .707
   Transmittance schedule for TEST - Component block 14,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.1082134198,-3.1122190812, 6.6,             !- Vertex 1
    92.1082134198,-1.04223403, 6.6,               !- Vertex 2
    92.1082134198,-1.04223403, 9.9,               !- Vertex 3
    92.1082134198,-3.1122190812, 9.9;             !- Vertex 4

Shading:Building:Detailed, TEST - Component block 14 - Surface 3 (81),  !- Area = .207m2, Transmission = .707
   Transmittance schedule for TEST - Component block 14,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.1082134198,-3.1122190812, 6.6,             !- Vertex 1
    92.0082134198,-3.1122190812, 6.6,             !- Vertex 2
    92.0082134198,-1.04223403, 6.6,               !- Vertex 3
    92.1082134198,-1.04223403, 6.6;               !- Vertex 4

Shading:Building:Detailed, TEST - Component block 14 - Surface 4 (82),  !- Area = .33m2, Transmission = .707
   Transmittance schedule for TEST - Component block 14,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.0082134198,-3.1122190812, 6.6,             !- Vertex 1
    92.1082134198,-3.1122190812, 6.6,             !- Vertex 2
    92.1082134198,-3.1122190812, 9.9,             !- Vertex 3
    92.0082134198,-3.1122190812, 9.9;             !- Vertex 4

Shading:Building:Detailed, TEST - Component block 14 - Surface 5 (83),  !- Area = .207m2, Transmission = .707
   Transmittance schedule for TEST - Component block 14,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.0082134198,-3.1122190812, 9.9,             !- Vertex 1
    92.1082134198,-3.1122190812, 9.9,             !- Vertex 2
    92.1082134198,-1.04223403, 9.9,               !- Vertex 3
    92.0082134198,-1.04223403, 9.9;               !- Vertex 4

Shading:Building:Detailed, TEST - Component block 14 - Surface 6 (84),  !- Area = .33m2, Transmission = .707
   Transmittance schedule for TEST - Component block 14,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.1082134198,-1.04223403, 6.6,               !- Vertex 1
    92.0082134198,-1.04223403, 6.6,               !- Vertex 2
    92.0082134198,-1.04223403, 9.9,               !- Vertex 3
    92.1082134198,-1.04223403, 9.9;               !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for TEST - Component block 15, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, .7071068;


Shading:Building:Detailed, TEST - Component block 15 - Surface 1 (85),  !- Area = 6.83095m2, Transmission = .707
   Transmittance schedule for TEST - Component block 15,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.0082134197,-1.04223403, 13.2,              !- Vertex 1
    92.0082134197,-3.1122190812, 13.2,            !- Vertex 2
    92.0082134197,-3.1122190812, 16.5,            !- Vertex 3
    92.0082134197,-1.04223403, 16.5;              !- Vertex 4

Shading:Building:Detailed, TEST - Component block 15 - Surface 2 (86),  !- Area = 6.83095m2, Transmission = .707
   Transmittance schedule for TEST - Component block 15,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.1082134197,-3.1122190812, 13.2,            !- Vertex 1
    92.1082134197,-1.04223403, 13.2,              !- Vertex 2
    92.1082134197,-1.04223403, 16.5,              !- Vertex 3
    92.1082134197,-3.1122190812, 16.5;            !- Vertex 4

Shading:Building:Detailed, TEST - Component block 15 - Surface 3 (87),  !- Area = .207m2, Transmission = .707
   Transmittance schedule for TEST - Component block 15,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.1082134197,-3.1122190812, 13.2,            !- Vertex 1
    92.0082134197,-3.1122190812, 13.2,            !- Vertex 2
    92.0082134197,-1.04223403, 13.2,              !- Vertex 3
    92.1082134197,-1.04223403, 13.2;              !- Vertex 4

Shading:Building:Detailed, TEST - Component block 15 - Surface 4 (88),  !- Area = .33m2, Transmission = .707
   Transmittance schedule for TEST - Component block 15,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.0082134197,-3.1122190812, 13.2,            !- Vertex 1
    92.1082134197,-3.1122190812, 13.2,            !- Vertex 2
    92.1082134197,-3.1122190812, 16.5,            !- Vertex 3
    92.0082134197,-3.1122190812, 16.5;            !- Vertex 4

Shading:Building:Detailed, TEST - Component block 15 - Surface 5 (89),  !- Area = .207m2, Transmission = .707
   Transmittance schedule for TEST - Component block 15,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.0082134197,-3.1122190812, 16.5,            !- Vertex 1
    92.1082134197,-3.1122190812, 16.5,            !- Vertex 2
    92.1082134197,-1.04223403, 16.5,              !- Vertex 3
    92.0082134197,-1.04223403, 16.5;              !- Vertex 4

Shading:Building:Detailed, TEST - Component block 15 - Surface 6 (90),  !- Area = .33m2, Transmission = .707
   Transmittance schedule for TEST - Component block 15,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    92.1082134197,-1.04223403, 13.2,              !- Vertex 1
    92.0082134197,-1.04223403, 13.2,              !- Vertex 2
    92.0082134197,-1.04223403, 16.5,              !- Vertex 3
    92.1082134197,-1.04223403, 16.5;              !- Vertex 4




WindowProperty:FrameAndDivider, 1,                !- Frame/divider name
   .05,                                           !- Frame width
   0,                                             !- Frame outside projection
   0,                                             !- Frame inside projection
   500,                                           !- Frame Conductance
   1,                                             !- Ratio of frame-edge glass conductance to centre of glass conductance
   0.3,                                           !- Frame Solar Absorptance
   0.3,                                           !- Frame Visible Absorptance
   0.3,                                           !- Frame Thermal Emissivity
   DividedLite,                                   !- Divider Type
   ,                                              !- Divider Width
   0,                                             !- Number of Horzontal Dividers
   0,                                             !- Number of Vertical Dividers
   ,                                              !- Divider Outside Projection
   ,                                              !- Divider Inside Projection
   ,                                              !- Divider Conductance
   ,                                              !- Ratio of divider-edge glass conductance to centre of glass conductance
   ,                                              !- Divider Solar Absorptance
   ,                                              !- Divider Visible Absorptance
   ,                                              !- Divider Thermal Emissivity
   0.3,                                           !- Outside Reveal Solar Absorptance
   0,                                             !- Inside Sill Depth
   0.3,                                           !- Inside Sill Solar Absorptance
   0,                                             !- Inside Reveal Depth
   0.3;                                           !- Inside Reveal Solar Absorptance

Schedule:Year, Zone Control Type Sched, Control Type,  !- Control types schedule
   Winter Control Type Week Sch, 1, 1, 3, 31,     !- End winter
   Summer Control Type Week Sch, 4, 1, 9, 30,     !- Summer
   Winter Control Type Week Sch, 10, 1, 12, 31;   !- Start winter


! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
00:01XLIV Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00,  20,
Through: 30 November,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: AllDays,
Until: 24:00,  20;




! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
00:01XLIV Heating Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 1,
Through: 30 November,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
00:01XLIV Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 30 November,
For: AllDays,
Until: 24:00,  24,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
00:01XLIV Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 30 November,
For: AllDays,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 00:01XLIV Thermostat, 00:01XLIV,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00:01XLIV;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00:01XLIV,00:01XLIV Heating Setpoint Schedule,00:01XLIV Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   00:01XLIV, 00:01XLIV Equipment, 00:01XLIV Inlets, , Node 00:01XLIV Zone, Node 00:01XLIV Out;

ZoneHVAC:EquipmentList, 00:01XLIV Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 00:01XLIV Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 00:01XLIV Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 00:01XLIV In,                             !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .012,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   00:01XLIV Heating Availability Sch,            !- Heating Availability Schedule
   00:01XLIV Cooling Availability Sch,            !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   00:01XLIV Inlets,
   Node 00:01XLIV In;


! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
00:01XMMD Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00,  20,
Through: 30 November,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: AllDays,
Until: 24:00,  20;




! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
00:01XMMD Heating Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 1,
Through: 30 November,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
00:01XMMD Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 30 November,
For: AllDays,
Until: 24:00,  24,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
00:01XMMD Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 30 November,
For: AllDays,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 00:01XMMD Thermostat, 00:01XMMD,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00:01XMMD;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00:01XMMD,00:01XMMD Heating Setpoint Schedule,00:01XMMD Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   00:01XMMD, 00:01XMMD Equipment, 00:01XMMD Inlets, , Node 00:01XMMD Zone, Node 00:01XMMD Out;

ZoneHVAC:EquipmentList, 00:01XMMD Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 00:01XMMD Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 00:01XMMD Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 00:01XMMD In,                             !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .012,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   00:01XMMD Heating Availability Sch,            !- Heating Availability Schedule
   00:01XMMD Cooling Availability Sch,            !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   00:01XMMD Inlets,
   Node 00:01XMMD In;


! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
01:03XLIV Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00,  20,
Through: 30 November,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: AllDays,
Until: 24:00,  20;




! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
01:03XLIV Heating Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 1,
Through: 30 November,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
01:03XLIV Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 30 November,
For: AllDays,
Until: 24:00,  24,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
01:03XLIV Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 30 November,
For: AllDays,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 01:03XLIV Thermostat, 01:03XLIV,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01:03XLIV;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01:03XLIV,01:03XLIV Heating Setpoint Schedule,01:03XLIV Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   01:03XLIV, 01:03XLIV Equipment, 01:03XLIV Inlets, , Node 01:03XLIV Zone, Node 01:03XLIV Out;

ZoneHVAC:EquipmentList, 01:03XLIV Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 01:03XLIV Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 01:03XLIV Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 01:03XLIV In,                             !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .012,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   01:03XLIV Heating Availability Sch,            !- Heating Availability Schedule
   01:03XLIV Cooling Availability Sch,            !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   01:03XLIV Inlets,
   Node 01:03XLIV In;


! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
01:02XLIV Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00,  20,
Through: 30 November,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: AllDays,
Until: 24:00,  20;




! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
01:02XLIV Heating Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 1,
Through: 30 November,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
01:02XLIV Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 30 November,
For: AllDays,
Until: 24:00,  24,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
01:02XLIV Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 30 November,
For: AllDays,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 01:02XLIV Thermostat, 01:02XLIV,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01:02XLIV;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01:02XLIV,01:02XLIV Heating Setpoint Schedule,01:02XLIV Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   01:02XLIV, 01:02XLIV Equipment, 01:02XLIV Inlets, , Node 01:02XLIV Zone, Node 01:02XLIV Out;

ZoneHVAC:EquipmentList, 01:02XLIV Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 01:02XLIV Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 01:02XLIV Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 01:02XLIV In,                             !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .012,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   01:02XLIV Heating Availability Sch,            !- Heating Availability Schedule
   01:02XLIV Cooling Availability Sch,            !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   01:02XLIV Inlets,
   Node 01:02XLIV In;


! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
01:02XMMD Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00,  20,
Through: 30 November,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: AllDays,
Until: 24:00,  20;




! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
01:02XMMD Heating Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 1,
Through: 30 November,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
01:02XMMD Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 30 November,
For: AllDays,
Until: 24:00,  24,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
01:02XMMD Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 30 November,
For: AllDays,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 01:02XMMD Thermostat, 01:02XMMD,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01:02XMMD;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01:02XMMD,01:02XMMD Heating Setpoint Schedule,01:02XMMD Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   01:02XMMD, 01:02XMMD Equipment, 01:02XMMD Inlets, , Node 01:02XMMD Zone, Node 01:02XMMD Out;

ZoneHVAC:EquipmentList, 01:02XMMD Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 01:02XMMD Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 01:02XMMD Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 01:02XMMD In,                             !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .012,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   01:02XMMD Heating Availability Sch,            !- Heating Availability Schedule
   01:02XMMD Cooling Availability Sch,            !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   01:02XMMD Inlets,
   Node 01:02XMMD In;


! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
01:03XMMD Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00,  20,
Through: 30 November,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: AllDays,
Until: 24:00,  20;




! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
01:03XMMD Heating Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 1,
Through: 30 November,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
01:03XMMD Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 30 November,
For: AllDays,
Until: 24:00,  24,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
01:03XMMD Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 30 November,
For: AllDays,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 01:03XMMD Thermostat, 01:03XMMD,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01:03XMMD;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01:03XMMD,01:03XMMD Heating Setpoint Schedule,01:03XMMD Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   01:03XMMD, 01:03XMMD Equipment, 01:03XMMD Inlets, , Node 01:03XMMD Zone, Node 01:03XMMD Out;

ZoneHVAC:EquipmentList, 01:03XMMD Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 01:03XMMD Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 01:03XMMD Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 01:03XMMD In,                             !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .012,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   01:03XMMD Heating Availability Sch,            !- Heating Availability Schedule
   01:03XMMD Cooling Availability Sch,            !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   01:03XMMD Inlets,
   Node 01:03XMMD In;


! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
02:05XLIV Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00,  20,
Through: 30 November,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: AllDays,
Until: 24:00,  20;




! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
02:05XLIV Heating Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 1,
Through: 30 November,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
02:05XLIV Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 30 November,
For: AllDays,
Until: 24:00,  24,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
02:05XLIV Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 30 November,
For: AllDays,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 02:05XLIV Thermostat, 02:05XLIV,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02:05XLIV;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02:05XLIV,02:05XLIV Heating Setpoint Schedule,02:05XLIV Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   02:05XLIV, 02:05XLIV Equipment, 02:05XLIV Inlets, , Node 02:05XLIV Zone, Node 02:05XLIV Out;

ZoneHVAC:EquipmentList, 02:05XLIV Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 02:05XLIV Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 02:05XLIV Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 02:05XLIV In,                             !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .012,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   02:05XLIV Heating Availability Sch,            !- Heating Availability Schedule
   02:05XLIV Cooling Availability Sch,            !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   02:05XLIV Inlets,
   Node 02:05XLIV In;


! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
02:04XLIV Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00,  20,
Through: 30 November,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: AllDays,
Until: 24:00,  20;




! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
02:04XLIV Heating Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 1,
Through: 30 November,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
02:04XLIV Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 30 November,
For: AllDays,
Until: 24:00,  24,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
02:04XLIV Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 30 November,
For: AllDays,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 02:04XLIV Thermostat, 02:04XLIV,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02:04XLIV;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02:04XLIV,02:04XLIV Heating Setpoint Schedule,02:04XLIV Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   02:04XLIV, 02:04XLIV Equipment, 02:04XLIV Inlets, , Node 02:04XLIV Zone, Node 02:04XLIV Out;

ZoneHVAC:EquipmentList, 02:04XLIV Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 02:04XLIV Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 02:04XLIV Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 02:04XLIV In,                             !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .012,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   02:04XLIV Heating Availability Sch,            !- Heating Availability Schedule
   02:04XLIV Cooling Availability Sch,            !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   02:04XLIV Inlets,
   Node 02:04XLIV In;


! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
02:04XMMD Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00,  20,
Through: 30 November,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: AllDays,
Until: 24:00,  20;




! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
02:04XMMD Heating Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 1,
Through: 30 November,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
02:04XMMD Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 30 November,
For: AllDays,
Until: 24:00,  24,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
02:04XMMD Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 30 November,
For: AllDays,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 02:04XMMD Thermostat, 02:04XMMD,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02:04XMMD;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02:04XMMD,02:04XMMD Heating Setpoint Schedule,02:04XMMD Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   02:04XMMD, 02:04XMMD Equipment, 02:04XMMD Inlets, , Node 02:04XMMD Zone, Node 02:04XMMD Out;

ZoneHVAC:EquipmentList, 02:04XMMD Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 02:04XMMD Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 02:04XMMD Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 02:04XMMD In,                             !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .012,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   02:04XMMD Heating Availability Sch,            !- Heating Availability Schedule
   02:04XMMD Cooling Availability Sch,            !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   02:04XMMD Inlets,
   Node 02:04XMMD In;


! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
02:05XMMD Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00,  20,
Through: 30 November,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: AllDays,
Until: 24:00,  20;




! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
02:05XMMD Heating Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 1,
Through: 30 November,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
02:05XMMD Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 30 November,
For: AllDays,
Until: 24:00,  24,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
02:05XMMD Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 30 November,
For: AllDays,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 02:05XMMD Thermostat, 02:05XMMD,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02:05XMMD;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02:05XMMD,02:05XMMD Heating Setpoint Schedule,02:05XMMD Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   02:05XMMD, 02:05XMMD Equipment, 02:05XMMD Inlets, , Node 02:05XMMD Zone, Node 02:05XMMD Out;

ZoneHVAC:EquipmentList, 02:05XMMD Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 02:05XMMD Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 02:05XMMD Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 02:05XMMD In,                             !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .012,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   02:05XMMD Heating Availability Sch,            !- Heating Availability Schedule
   02:05XMMD Cooling Availability Sch,            !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   02:05XMMD Inlets,
   Node 02:05XMMD In;


! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
03:07XLIV Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00,  20,
Through: 30 November,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: AllDays,
Until: 24:00,  20;




! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
03:07XLIV Heating Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 1,
Through: 30 November,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
03:07XLIV Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 30 November,
For: AllDays,
Until: 24:00,  24,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
03:07XLIV Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 30 November,
For: AllDays,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 03:07XLIV Thermostat, 03:07XLIV,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 03:07XLIV;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 03:07XLIV,03:07XLIV Heating Setpoint Schedule,03:07XLIV Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   03:07XLIV, 03:07XLIV Equipment, 03:07XLIV Inlets, , Node 03:07XLIV Zone, Node 03:07XLIV Out;

ZoneHVAC:EquipmentList, 03:07XLIV Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 03:07XLIV Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 03:07XLIV Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 03:07XLIV In,                             !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .012,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   03:07XLIV Heating Availability Sch,            !- Heating Availability Schedule
   03:07XLIV Cooling Availability Sch,            !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   03:07XLIV Inlets,
   Node 03:07XLIV In;


! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
03:06XLIV Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00,  20,
Through: 30 November,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: AllDays,
Until: 24:00,  20;




! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
03:06XLIV Heating Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 1,
Through: 30 November,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
03:06XLIV Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 30 November,
For: AllDays,
Until: 24:00,  24,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
03:06XLIV Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 30 November,
For: AllDays,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 03:06XLIV Thermostat, 03:06XLIV,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 03:06XLIV;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 03:06XLIV,03:06XLIV Heating Setpoint Schedule,03:06XLIV Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   03:06XLIV, 03:06XLIV Equipment, 03:06XLIV Inlets, , Node 03:06XLIV Zone, Node 03:06XLIV Out;

ZoneHVAC:EquipmentList, 03:06XLIV Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 03:06XLIV Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 03:06XLIV Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 03:06XLIV In,                             !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .012,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   03:06XLIV Heating Availability Sch,            !- Heating Availability Schedule
   03:06XLIV Cooling Availability Sch,            !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   03:06XLIV Inlets,
   Node 03:06XLIV In;


! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
03:06XMMD Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00,  20,
Through: 30 November,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: AllDays,
Until: 24:00,  20;




! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
03:06XMMD Heating Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 1,
Through: 30 November,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
03:06XMMD Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 30 November,
For: AllDays,
Until: 24:00,  24,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
03:06XMMD Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 30 November,
For: AllDays,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 03:06XMMD Thermostat, 03:06XMMD,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 03:06XMMD;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 03:06XMMD,03:06XMMD Heating Setpoint Schedule,03:06XMMD Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   03:06XMMD, 03:06XMMD Equipment, 03:06XMMD Inlets, , Node 03:06XMMD Zone, Node 03:06XMMD Out;

ZoneHVAC:EquipmentList, 03:06XMMD Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 03:06XMMD Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 03:06XMMD Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 03:06XMMD In,                             !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .012,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   03:06XMMD Heating Availability Sch,            !- Heating Availability Schedule
   03:06XMMD Cooling Availability Sch,            !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   03:06XMMD Inlets,
   Node 03:06XMMD In;


! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
03:07XMMD Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00,  20,
Through: 30 November,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: AllDays,
Until: 24:00,  20;




! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
03:07XMMD Heating Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 1,
Through: 30 November,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
03:07XMMD Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 30 November,
For: AllDays,
Until: 24:00,  24,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
03:07XMMD Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 30 November,
For: AllDays,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 03:07XMMD Thermostat, 03:07XMMD,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 03:07XMMD;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 03:07XMMD,03:07XMMD Heating Setpoint Schedule,03:07XMMD Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   03:07XMMD, 03:07XMMD Equipment, 03:07XMMD Inlets, , Node 03:07XMMD Zone, Node 03:07XMMD Out;

ZoneHVAC:EquipmentList, 03:07XMMD Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 03:07XMMD Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 03:07XMMD Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 03:07XMMD In,                             !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .012,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   03:07XMMD Heating Availability Sch,            !- Heating Availability Schedule
   03:07XMMD Cooling Availability Sch,            !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   03:07XMMD Inlets,
   Node 03:07XMMD In;


! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
04:09XLIV Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00,  20,
Through: 30 November,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: AllDays,
Until: 24:00,  20;




! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
04:09XLIV Heating Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 1,
Through: 30 November,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
04:09XLIV Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 30 November,
For: AllDays,
Until: 24:00,  24,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
04:09XLIV Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 30 November,
For: AllDays,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 04:09XLIV Thermostat, 04:09XLIV,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 04:09XLIV;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 04:09XLIV,04:09XLIV Heating Setpoint Schedule,04:09XLIV Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   04:09XLIV, 04:09XLIV Equipment, 04:09XLIV Inlets, , Node 04:09XLIV Zone, Node 04:09XLIV Out;

ZoneHVAC:EquipmentList, 04:09XLIV Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 04:09XLIV Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 04:09XLIV Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 04:09XLIV In,                             !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .012,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   04:09XLIV Heating Availability Sch,            !- Heating Availability Schedule
   04:09XLIV Cooling Availability Sch,            !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   04:09XLIV Inlets,
   Node 04:09XLIV In;


! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
04:08XLIV Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00,  20,
Through: 30 November,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: AllDays,
Until: 24:00,  20;




! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
04:08XLIV Heating Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 1,
Through: 30 November,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
04:08XLIV Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 30 November,
For: AllDays,
Until: 24:00,  24,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
04:08XLIV Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 30 November,
For: AllDays,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 04:08XLIV Thermostat, 04:08XLIV,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 04:08XLIV;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 04:08XLIV,04:08XLIV Heating Setpoint Schedule,04:08XLIV Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   04:08XLIV, 04:08XLIV Equipment, 04:08XLIV Inlets, , Node 04:08XLIV Zone, Node 04:08XLIV Out;

ZoneHVAC:EquipmentList, 04:08XLIV Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 04:08XLIV Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 04:08XLIV Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 04:08XLIV In,                             !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .012,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   04:08XLIV Heating Availability Sch,            !- Heating Availability Schedule
   04:08XLIV Cooling Availability Sch,            !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   04:08XLIV Inlets,
   Node 04:08XLIV In;


! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
04:08XMMD Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00,  20,
Through: 30 November,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: AllDays,
Until: 24:00,  20;




! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
04:08XMMD Heating Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 1,
Through: 30 November,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
04:08XMMD Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 30 November,
For: AllDays,
Until: 24:00,  24,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
04:08XMMD Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 30 November,
For: AllDays,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 04:08XMMD Thermostat, 04:08XMMD,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 04:08XMMD;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 04:08XMMD,04:08XMMD Heating Setpoint Schedule,04:08XMMD Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   04:08XMMD, 04:08XMMD Equipment, 04:08XMMD Inlets, , Node 04:08XMMD Zone, Node 04:08XMMD Out;

ZoneHVAC:EquipmentList, 04:08XMMD Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 04:08XMMD Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 04:08XMMD Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 04:08XMMD In,                             !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .012,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   04:08XMMD Heating Availability Sch,            !- Heating Availability Schedule
   04:08XMMD Cooling Availability Sch,            !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   04:08XMMD Inlets,
   Node 04:08XMMD In;


! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
04:09XMMD Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00,  20,
Through: 30 November,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: AllDays,
Until: 24:00,  20;




! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
04:09XMMD Heating Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 1,
Through: 30 November,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
04:09XMMD Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 30 November,
For: AllDays,
Until: 24:00,  24,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
04:09XMMD Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 30 November,
For: AllDays,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 04:09XMMD Thermostat, 04:09XMMD,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 04:09XMMD;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 04:09XMMD,04:09XMMD Heating Setpoint Schedule,04:09XMMD Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   04:09XMMD, 04:09XMMD Equipment, 04:09XMMD Inlets, , Node 04:09XMMD Zone, Node 04:09XMMD Out;

ZoneHVAC:EquipmentList, 04:09XMMD Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 04:09XMMD Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 04:09XMMD Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 04:09XMMD In,                             !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .012,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   04:09XMMD Heating Availability Sch,            !- Heating Availability Schedule
   04:09XMMD Cooling Availability Sch,            !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   04:09XMMD Inlets,
   Node 04:09XMMD In;


! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
05:11XLIV Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00,  20,
Through: 30 November,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: AllDays,
Until: 24:00,  20;




! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
05:11XLIV Heating Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 1,
Through: 30 November,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
05:11XLIV Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 30 November,
For: AllDays,
Until: 24:00,  24,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
05:11XLIV Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 30 November,
For: AllDays,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 05:11XLIV Thermostat, 05:11XLIV,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 05:11XLIV;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 05:11XLIV,05:11XLIV Heating Setpoint Schedule,05:11XLIV Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   05:11XLIV, 05:11XLIV Equipment, 05:11XLIV Inlets, , Node 05:11XLIV Zone, Node 05:11XLIV Out;

ZoneHVAC:EquipmentList, 05:11XLIV Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 05:11XLIV Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 05:11XLIV Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 05:11XLIV In,                             !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .012,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   05:11XLIV Heating Availability Sch,            !- Heating Availability Schedule
   05:11XLIV Cooling Availability Sch,            !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   05:11XLIV Inlets,
   Node 05:11XLIV In;


! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
05:10XLIV Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00,  20,
Through: 30 November,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: AllDays,
Until: 24:00,  20;




! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
05:10XLIV Heating Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 1,
Through: 30 November,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
05:10XLIV Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 30 November,
For: AllDays,
Until: 24:00,  25.5,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
05:10XLIV Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 30 November,
For: AllDays,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 05:10XLIV Thermostat, 05:10XLIV,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 05:10XLIV;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 05:10XLIV,05:10XLIV Heating Setpoint Schedule,05:10XLIV Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   05:10XLIV, 05:10XLIV Equipment, 05:10XLIV Inlets, , Node 05:10XLIV Zone, Node 05:10XLIV Out;

ZoneHVAC:EquipmentList, 05:10XLIV Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 05:10XLIV Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 05:10XLIV Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 05:10XLIV In,                             !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .012,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   05:10XLIV Heating Availability Sch,            !- Heating Availability Schedule
   05:10XLIV Cooling Availability Sch,            !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   05:10XLIV Inlets,
   Node 05:10XLIV In;


! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
05:10XMMD Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00,  20,
Through: 30 November,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: AllDays,
Until: 24:00,  20;




! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
05:10XMMD Heating Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 1,
Through: 30 November,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
05:10XMMD Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 30 November,
For: AllDays,
Until: 24:00,  24,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
05:10XMMD Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 30 November,
For: AllDays,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 05:10XMMD Thermostat, 05:10XMMD,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 05:10XMMD;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 05:10XMMD,05:10XMMD Heating Setpoint Schedule,05:10XMMD Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   05:10XMMD, 05:10XMMD Equipment, 05:10XMMD Inlets, , Node 05:10XMMD Zone, Node 05:10XMMD Out;

ZoneHVAC:EquipmentList, 05:10XMMD Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 05:10XMMD Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 05:10XMMD Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 05:10XMMD In,                             !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .012,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   05:10XMMD Heating Availability Sch,            !- Heating Availability Schedule
   05:10XMMD Cooling Availability Sch,            !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   05:10XMMD Inlets,
   Node 05:10XMMD In;


! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
05:11XMMD Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00,  20,
Through: 30 November,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: AllDays,
Until: 24:00,  20;




! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
05:11XMMD Heating Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 1,
Through: 30 November,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
05:11XMMD Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 30 November,
For: AllDays,
Until: 24:00,  24,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
05:11XMMD Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 30 November,
For: AllDays,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 05:11XMMD Thermostat, 05:11XMMD,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 05:11XMMD;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 05:11XMMD,05:11XMMD Heating Setpoint Schedule,05:11XMMD Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   05:11XMMD, 05:11XMMD Equipment, 05:11XMMD Inlets, , Node 05:11XMMD Zone, Node 05:11XMMD Out;

ZoneHVAC:EquipmentList, 05:11XMMD Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 05:11XMMD Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 05:11XMMD Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 05:11XMMD In,                             !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .012,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   05:11XMMD Heating Availability Sch,            !- Heating Availability Schedule
   05:11XMMD Cooling Availability Sch,            !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   05:11XMMD Inlets,
   Node 05:11XMMD In;


! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
06:12XLIV Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00,  20,
Through: 30 November,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: AllDays,
Until: 24:00,  20;




! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
06:12XLIV Heating Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 1,
Through: 30 November,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
06:12XLIV Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 30 November,
For: AllDays,
Until: 24:00,  24,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
06:12XLIV Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 30 November,
For: AllDays,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 06:12XLIV Thermostat, 06:12XLIV,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 06:12XLIV;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 06:12XLIV,06:12XLIV Heating Setpoint Schedule,06:12XLIV Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   06:12XLIV, 06:12XLIV Equipment, 06:12XLIV Inlets, , Node 06:12XLIV Zone, Node 06:12XLIV Out;

ZoneHVAC:EquipmentList, 06:12XLIV Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 06:12XLIV Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 06:12XLIV Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 06:12XLIV In,                             !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .012,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   06:12XLIV Heating Availability Sch,            !- Heating Availability Schedule
   06:12XLIV Cooling Availability Sch,            !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   06:12XLIV Inlets,
   Node 06:12XLIV In;


! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
06:12XMMD Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00,  20,
Through: 30 November,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: AllDays,
Until: 24:00,  20;




! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
06:12XMMD Heating Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 1,
Through: 30 November,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
06:12XMMD Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 30 November,
For: AllDays,
Until: 24:00,  24,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
06:12XMMD Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 30 November,
For: AllDays,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 06:12XMMD Thermostat, 06:12XMMD,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 06:12XMMD;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 06:12XMMD,06:12XMMD Heating Setpoint Schedule,06:12XMMD Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   06:12XMMD, 06:12XMMD Equipment, 06:12XMMD Inlets, , Node 06:12XMMD Zone, Node 06:12XMMD Out;

ZoneHVAC:EquipmentList, 06:12XMMD Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 06:12XMMD Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 06:12XMMD Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 06:12XMMD In,                             !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .012,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   06:12XMMD Heating Availability Sch,            !- Heating Availability Schedule
   06:12XMMD Cooling Availability Sch,            !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   06:12XMMD Inlets,
   Node 06:12XMMD In;


! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
07:13XLIV Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00,  20,
Through: 30 November,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: AllDays,
Until: 24:00,  20;




! Modified schedule: 0_Schedule Heating - Residential  A/B
Schedule:Compact,
07:13XLIV Heating Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 1,
Through: 30 November,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
07:13XLIV Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 30 November,
For: AllDays,
Until: 24:00,  24,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Schedule Cooling - Residential  A/B
Schedule:Compact,
07:13XLIV Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 30 November,
For: AllDays,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 07:13XLIV Thermostat, 07:13XLIV,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 07:13XLIV;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 07:13XLIV,07:13XLIV Heating Setpoint Schedule,07:13XLIV Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   07:13XLIV, 07:13XLIV Equipment, 07:13XLIV Inlets, , Node 07:13XLIV Zone, Node 07:13XLIV Out;

ZoneHVAC:EquipmentList, 07:13XLIV Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 07:13XLIV Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 07:13XLIV Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 07:13XLIV In,                             !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .012,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   07:13XLIV Heating Availability Sch,            !- Heating Availability Schedule
   07:13XLIV Cooling Availability Sch,            !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   07:13XLIV Inlets,
   Node 07:13XLIV In;


! Modified schedule: 0_Schedule Heating - Residential C
Schedule:Compact,
07:13XMMD Heating Setpoint Schedule,
Temperature,
Through: 30 April,
For: AllDays,
Until: 24:00,  20,
Through: 31 October,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: AllDays,
Until: 24:00,  20;




! Modified schedule: 0_Schedule Heating - Residential C
Schedule:Compact,
07:13XMMD Heating Availability Sch,
Temperature,
Through: 30 April,
For: AllDays,
Until: 24:00, 1,
Through: 31 October,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: 0_Schedule Cooling - Residential C
Schedule:Compact,
07:13XMMD Cooling SP Sch,
Temperature,
Through: 30 April,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: AllDays,
Until: 24:00,  24.5,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Schedule Cooling - Residential C
Schedule:Compact,
07:13XMMD Cooling Availability Sch,
Temperature,
Through: 30 April,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: AllDays,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 07:13XMMD Thermostat, 07:13XMMD,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 07:13XMMD;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 07:13XMMD,07:13XMMD Heating Setpoint Schedule,07:13XMMD Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   07:13XMMD, 07:13XMMD Equipment, 07:13XMMD Inlets, , Node 07:13XMMD Zone, Node 07:13XMMD Out;

ZoneHVAC:EquipmentList, 07:13XMMD Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 07:13XMMD Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 07:13XMMD Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 07:13XMMD In,                             !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .012,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   07:13XMMD Heating Availability Sch,            !- Heating Availability Schedule
   07:13XMMD Cooling Availability Sch,            !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   07:13XMMD Inlets,
   Node 07:13XMMD In;


Output:Table:SummaryReports, AnnualBuildingUtilityPerformanceSummary,
SensibleHeatGainSummary,
InputVerificationandResultsSummary,
ClimaticDataSummary,
EnvelopeSummary,
LightingSummary,
HVACSizingSummary,
SystemSummary,
ComponentSizingSummary,
OutdoorAirSummary;


OutputControl:Table:Style, CommaAndHTML,JtoKWH;

Output:EnvironmentalImpactFactors,
   Daily;                                         !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   Monthly;                                       !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   RunPeriod;                                     !- Reporting_Frequency

EnvironmentalImpactFactors,
   0.3,                                           !- Disctrict Heating Efficiency
   3.0,                                           !- District Cooling COP
   0.25,                                          !- Steam Conversion Efficiency
   80.7272,                                       !- Total Carbon Equivalent Emission Factor From N2O
   6.2727,                                        !- Total Carbon Equivalent Emission Factor From CH4
   0.2727;                                        !- Total Carbon Equivalent Emission Factor From CO2


Output:Meter,Electricity:Facility,daily;
Output:Meter,NATURALGAS:Facility,daily;
Output:Meter,InteriorEquipment:Electricity,daily;
Output:Meter,InteriorLights:Electricity,daily;
Output:Meter,Electricity:Facility,monthly;
Output:Meter,NATURALGAS:Facility,monthly;
Output:Meter,InteriorEquipment:Electricity,monthly;
Output:Meter,InteriorLights:Electricity,monthly;
Output:Meter,Electricity:Facility,runperiod;
Output:Meter,NATURALGAS:Facility,runperiod;
Output:Meter,InteriorEquipment:Electricity,runperiod;
Output:Meter,InteriorLights:Electricity,runperiod;

OutputControl:IlluminanceMap:Style,
   Comma;                                         !- Column separator


Output:Variable, *, Site Outdoor Air Drybulb Temperature, daily;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, daily;
Output:Variable, *, Site Wind Speed, daily;
Output:Variable, *, Site Wind Direction, daily;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Solar Azimuth Angle, daily;
Output:Variable, *, Site Solar Altitude Angle, daily;
Output:Variable, *, Site Outdoor Air Barometric Pressure, daily;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, monthly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, monthly;
Output:Variable, *, Site Wind Speed, monthly;
Output:Variable, *, Site Wind Direction, monthly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Solar Azimuth Angle, monthly;
Output:Variable, *, Site Solar Altitude Angle, monthly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, monthly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, runperiod;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, runperiod;
Output:Variable, *, Site Wind Speed, runperiod;
Output:Variable, *, Site Wind Direction, runperiod;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Solar Azimuth Angle, runperiod;
Output:Variable, *, Site Solar Altitude Angle, runperiod;
Output:Variable, *, Site Outdoor Air Barometric Pressure, runperiod;

Output:Surfaces:Drawing, DXF, Triangulate3DFace;
Output:Surfaces:List, Details;
Output:Constructions, Constructions;
OutputControl:ReportingTolerances,1.11,1.11;
Output:Diagnostics, DisplayAdvancedReportVariables;
