    01:CORE,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    01:02XMAMAD_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    169.81513413,             !- Vertex 1 Xcoordinate
    -32.0730590157,           !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    176.88417253,             !- Vertex 2 Xcoordinate
    -32.0730590157,           !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    176.88417253,             !- Vertex 3 Xcoordinate
    -32.0730590157,           !- Vertex 3 Ycoordinate
    6.3,                      !- Vertex 3 Zcoordinate
    169.81513413,             !- Vertex 4 Xcoordinate
    -32.0730590157,           !- Vertex 4 Ycoordinate
    6.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01:02XMAMAD_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    0_ExtWall Pumice 22cm,    !- Construction Name
    01:02XMAMAD,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    169.8151341288,           !- Vertex 1 Xcoordinate
    -37.0730590157,           !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    176.8841725293,           !- Vertex 2 Xcoordinate
    -37.0730590157,           !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    176.8841725293,           !- Vertex 3 Xcoordinate
    -37.0730590157,           !- Vertex 3 Ycoordinate
    6.3,                      !- Vertex 3 Zcoordinate
    169.8151341288,           !- Vertex 4 Xcoordinate
    -37.0730590157,           !- Vertex 4 Ycoordinate
    6.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01:CORE_Wall_2_0_0,       !- Name
    Wall,                     !- Surface Type
    0_ExtWall Pumice 22cm,    !- Construction Name
    01:CORE,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    176.8841725293,           !- Vertex 1 Xcoordinate
    -32.0730590157,           !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    176.8841725293,           !- Vertex 2 Xcoordinate
    -27.0730590157,           !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    176.8841725293,           !- Vertex 3 Xcoordinate
    -27.0730590157,           !- Vertex 3 Ycoordinate
    6.3,                      !- Vertex 3 Zcoordinate
    176.8841725293,           !- Vertex 4 Xcoordinate
    -32.0730590157,           !- Vertex 4 Ycoordinate
    6.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01:CORE_Wall_3_0_0,       !- Name
    Wall,                     !- Surface Type
    0_ExtWall Pumice 22cm,    !- Construction Name
    01:CORE,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    176.8841725293,           !- Vertex 1 Xcoordinate
    -27.0730590157,           !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    169.8151341288,           !- Vertex 2 Xcoordinate
    -27.0730590157,           !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    169.8151341288,           !- Vertex 3 Xcoordinate
    -27.0730590157,           !- Vertex 3 Ycoordinate
    6.3,                      !- Vertex 3 Zcoordinate
    176.8841725293,           !- Vertex 4 Xcoordinate
    -27.0730590157,           !- Vertex 4 Ycoordinate
    6.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00:01XLIVING_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    0_GroundFloor_0cm,        !- Construction Name
    00:01XLIVING,             !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    171.6890283975,           !- Vertex 1 Xcoordinate
    -37.0730590157,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    166.8841725293,           !- Vertex 2 Xcoordinate
    -37.0730590157,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    166.8841725293,           !- Vertex 3 Xcoordinate
    -27.0730590157,           !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    171.6890283975,           !- Vertex 4 Xcoordinate
    -27.0730590157,           !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00:01XLIVING_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    0_IntFloor_Reversed,      !- Construction Name
    00:01XLIVING,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    01:02XLIVING_Floor_0_0_10000,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    166.88417253,             !- Vertex 1 Xcoordinate
    -37.07305902,             !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    169.81513413,             !- Vertex 2 Xcoordinate
    -37.07305902,             !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    169.81513413,             !- Vertex 3 Xcoordinate
    -27.07305902,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    166.88417253,             !- Vertex 4 Xcoordinate
    -27.07305902,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01:02XLIVING_Floor_0_0_10000,    !- Name
    Floor,                    !- Surface Type
    0_IntFloor_Reversed_Rev,    !- Construction Name
    01:02XLIVING,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00:01XLIVING_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    169.81513413,             !- Vertex 1 Xcoordinate
    -37.07305902,             !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    166.88417253,             !- Vertex 2 Xcoordinate
    -37.07305902,             !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    166.88417253,             !- Vertex 3 Xcoordinate
    -27.07305902,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    169.81513413,             !- Vertex 4 Xcoordinate
    -27.07305902,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00:01XLIVING_Ceiling_1_1_0,    !- Name
    Ceiling,                  !- Surface Type
    0_IntFloor_Reversed,      !- Construction Name
    00:01XLIVING,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    01:02XMAMAD_Floor_0_0_10001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    169.81513413,             !- Vertex 1 Xcoordinate
    -37.07305902,             !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    171.6890284,              !- Vertex 2 Xcoordinate
    -37.07305902,             !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    171.6890284,              !- Vertex 3 Xcoordinate
    -32.07305902,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    169.81513413,             !- Vertex 4 Xcoordinate
    -32.07305902,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01:02XMAMAD_Floor_0_0_10001,    !- Name
    Floor,                    !- Surface Type
    0_IntFloor_Reversed_Rev,    !- Construction Name
    01:02XMAMAD,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00:01XLIVING_Ceiling_1_1_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    171.6890284,              !- Vertex 1 Xcoordinate
    -37.07305902,             !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    169.81513413,             !- Vertex 2 Xcoordinate
    -37.07305902,             !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    169.81513413,             !- Vertex 3 Xcoordinate
    -32.07305902,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    171.6890284,              !- Vertex 4 Xcoordinate
    -32.07305902,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00:01XLIVING_Ceiling_1_2_0,    !- Name
    Ceiling,                  !- Surface Type
    0_SemiExposedCeiling 2cm EPS,    !- Construction Name
    00:01XLIVING,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    01:CORE_Floor_0_0_10002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    169.81513413,             !- Vertex 1 Xcoordinate
    -32.07305902,             !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    171.6890284,              !- Vertex 2 Xcoordinate
    -32.07305902,             !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    171.6890284,              !- Vertex 3 Xcoordinate
    -27.07305902,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    169.81513413,             !- Vertex 4 Xcoordinate
    -27.07305902,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01:CORE_Floor_0_0_10002,    !- Name
    Floor,                    !- Surface Type
    0_SemiExposedCeiling 2cm EPS_Rev,    !- Construction Name
    01:CORE,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00:01XLIVING_Ceiling_1_2_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    171.6890284,              !- Vertex 1 Xcoordinate
    -32.07305902,             !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    169.81513413,             !- Vertex 2 Xcoordinate
    -32.07305902,             !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    169.81513413,             !- Vertex 3 Xcoordinate
    -27.07305902,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    171.6890284,              !- Vertex 4 Xcoordinate
    -27.07305902,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00:01XLIVING_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    0_SemiExposedWall ThermalPlaster200 2.5cm,    !- Construction Name
    00:01XLIVING,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00:CORE_Partition_4_0_10003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    171.6890283975,           !- Vertex 1 Xcoordinate
    -37.07305902,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    171.6890283975,           !- Vertex 2 Xcoordinate
    -32.07305902,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    171.6890283975,           !- Vertex 3 Xcoordinate
    -32.07305902,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    171.6890283975,           !- Vertex 4 Xcoordinate
    -37.07305902,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00:CORE_Partition_4_0_10003,    !- Name
    Wall,                     !- Surface Type
    0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,    !- Construction Name
    00:CORE,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00:01XLIVING_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    171.6890283975,           !- Vertex 1 Xcoordinate
    -32.07305902,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    171.6890283975,           !- Vertex 2 Xcoordinate
    -37.07305902,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    171.6890283975,           !- Vertex 3 Xcoordinate
    -37.07305902,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    171.6890283975,           !- Vertex 4 Xcoordinate
    -32.07305902,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00:01XLIVING_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    0_IntPartition 20cm concrete,    !- Construction Name
    00:01XLIVING,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00:01XMAMAD_Partition_4_0_10004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    171.6890283975,           !- Vertex 1 Xcoordinate
    -32.07305902,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    171.6890283975,           !- Vertex 2 Xcoordinate
    -27.07305902,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    171.6890283975,           !- Vertex 3 Xcoordinate
    -27.07305902,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    171.6890283975,           !- Vertex 4 Xcoordinate
    -32.07305902,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00:01XMAMAD_Partition_4_0_10004,    !- Name
    Wall,                     !- Surface Type
    0_IntPartition 20cm concrete_Rev,    !- Construction Name
    00:01XMAMAD,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00:01XLIVING_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    171.6890283975,           !- Vertex 1 Xcoordinate
    -27.07305902,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    171.6890283975,           !- Vertex 2 Xcoordinate
    -32.07305902,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    171.6890283975,           !- Vertex 3 Xcoordinate
    -32.07305902,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    171.6890283975,           !- Vertex 4 Xcoordinate
    -27.07305902,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00:01XLIVING_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    0_ExtWall Pumice 22cm,    !- Construction Name
    00:01XLIVING,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    171.6890283975,           !- Vertex 1 Xcoordinate
    -27.0730590157,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    166.8841725293,           !- Vertex 2 Xcoordinate
    -27.0730590157,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    166.8841725293,           !- Vertex 3 Xcoordinate
    -27.0730590157,           !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    171.6890283975,           !- Vertex 4 Xcoordinate
    -27.0730590157,           !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00:01XLIVING_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    0_ExtWall Pumice 22cm,    !- Construction Name
    00:01XLIVING,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    166.8841725293,           !- Vertex 1 Xcoordinate
    -27.0730590157,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    166.8841725293,           !- Vertex 2 Xcoordinate
    -37.0730590157,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    166.8841725293,           !- Vertex 3 Xcoordinate
    -37.0730590157,           !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    166.8841725293,           !- Vertex 4 Xcoordinate
    -27.0730590157,           !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00:01XLIVING_Wall_6_0_0,    !- Name
    Wall,                     !- Surface Type
    0_ExtWall Pumice 22cm,    !- Construction Name
    00:01XLIVING,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    166.8841725293,           !- Vertex 1 Xcoordinate
    -37.0730590157,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    171.6890283975,           !- Vertex 2 Xcoordinate
    -37.0730590157,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    171.6890283975,           !- Vertex 3 Xcoordinate
    -37.0730590157,           !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    166.8841725293,           !- Vertex 4 Xcoordinate
    -37.0730590157,           !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00:CORE_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    0_GroundFloor_0cm,        !- Construction Name
    00:CORE,                  !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    176.8841725293,           !- Vertex 1 Xcoordinate
    -37.0730590157,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    171.6890283975,           !- Vertex 2 Xcoordinate
    -37.0730590157,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    171.6890283975,           !- Vertex 3 Xcoordinate
    -32.0730590157,           !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    176.8841725293,           !- Vertex 4 Xcoordinate
    -32.0730590157,           !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00:CORE_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    0_SemiExposedFloor 2cm EPS_Reversed,    !- Construction Name
    00:CORE,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    01:02XMAMAD_Floor_0_0_10005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    171.6890284,              !- Vertex 1 Xcoordinate
    -37.07305902,             !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    176.88417253,             !- Vertex 2 Xcoordinate
    -37.07305902,             !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    176.88417253,             !- Vertex 3 Xcoordinate
    -32.07305902,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    171.6890284,              !- Vertex 4 Xcoordinate
    -32.07305902,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01:02XMAMAD_Floor_0_0_10005,    !- Name
    Floor,                    !- Surface Type
    0_SemiExposedFloor 2cm EPS_Reversed_Rev,    !- Construction Name
    01:02XMAMAD,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00:CORE_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    176.88417253,             !- Vertex 1 Xcoordinate
    -37.07305902,             !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    171.6890284,              !- Vertex 2 Xcoordinate
    -37.07305902,             !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    171.6890284,              !- Vertex 3 Xcoordinate
    -32.07305902,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    176.88417253,             !- Vertex 4 Xcoordinate
    -32.07305902,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00:CORE_Wall_2_0_0,       !- Name
    Wall,                     !- Surface Type
    0_ExtWall Pumice 22cm,    !- Construction Name
    00:CORE,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    176.8841725293,           !- Vertex 1 Xcoordinate
    -37.0730590157,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    176.8841725293,           !- Vertex 2 Xcoordinate
    -32.0730590157,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    176.8841725293,           !- Vertex 3 Xcoordinate
    -32.0730590157,           !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    176.8841725293,           !- Vertex 4 Xcoordinate
    -37.0730590157,           !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00:CORE_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,    !- Construction Name
    00:CORE,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00:01XMAMAD_Partition_5_0_10006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    176.88417253,             !- Vertex 1 Xcoordinate
    -32.0730590157,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    171.6890284,              !- Vertex 2 Xcoordinate
    -32.0730590157,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    171.6890284,              !- Vertex 3 Xcoordinate
    -32.0730590157,           !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    176.88417253,             !- Vertex 4 Xcoordinate
    -32.0730590157,           !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00:01XMAMAD_Partition_5_0_10006,    !- Name
    Wall,                     !- Surface Type
    0_SemiExposedWall ThermalPlaster200 2.5cm,    !- Construction Name
    00:01XMAMAD,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00:CORE_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    171.6890284,              !- Vertex 1 Xcoordinate
    -32.0730590157,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    176.88417253,             !- Vertex 2 Xcoordinate
    -32.0730590157,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    176.88417253,             !- Vertex 3 Xcoordinate
    -32.0730590157,           !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    171.6890284,              !- Vertex 4 Xcoordinate
    -32.0730590157,           !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00:CORE_Wall_5_0_0,       !- Name
    Wall,                     !- Surface Type
    0_ExtWall Pumice 22cm,    !- Construction Name
    00:CORE,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    171.6890283975,           !- Vertex 1 Xcoordinate
    -37.0730590157,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    176.8841725293,           !- Vertex 2 Xcoordinate
    -37.0730590157,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    176.8841725293,           !- Vertex 3 Xcoordinate
    -37.0730590157,           !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    171.6890283975,           !- Vertex 4 Xcoordinate
    -37.0730590157,           !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00:01XMAMAD_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    0_GroundFloor_0cm,        !- Construction Name
    00:01XMAMAD,              !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    176.8841725293,           !- Vertex 1 Xcoordinate
    -32.0730590157,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    171.6890283975,           !- Vertex 2 Xcoordinate
    -32.0730590157,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    171.6890283975,           !- Vertex 3 Xcoordinate
    -27.0730590157,           !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    176.8841725293,           !- Vertex 4 Xcoordinate
    -27.0730590157,           !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00:01XMAMAD_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    0_SemiExposedCeiling 2cm EPS,    !- Construction Name
    00:01XMAMAD,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    01:CORE_Floor_0_0_10007,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    171.6890284,              !- Vertex 1 Xcoordinate
    -32.07305902,             !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    176.88417253,             !- Vertex 2 Xcoordinate
    -32.07305902,             !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    176.88417253,             !- Vertex 3 Xcoordinate
    -27.07305902,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    171.6890284,              !- Vertex 4 Xcoordinate
    -27.07305902,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01:CORE_Floor_0_0_10007,    !- Name
    Floor,                    !- Surface Type
    0_SemiExposedCeiling 2cm EPS_Rev,    !- Construction Name
    01:CORE,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00:01XMAMAD_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    176.88417253,             !- Vertex 1 Xcoordinate
    -32.07305902,             !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    171.6890284,              !- Vertex 2 Xcoordinate
    -32.07305902,             !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    171.6890284,              !- Vertex 3 Xcoordinate
    -27.07305902,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    176.88417253,             !- Vertex 4 Xcoordinate
    -27.07305902,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00:01XMAMAD_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    0_ExtWall Pumice 22cm,    !- Construction Name
    00:01XMAMAD,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    176.8841725293,           !- Vertex 1 Xcoordinate
    -32.0730590157,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    176.8841725293,           !- Vertex 2 Xcoordinate
    -27.0730590157,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    176.8841725293,           !- Vertex 3 Xcoordinate
    -27.0730590157,           !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    176.8841725293,           !- Vertex 4 Xcoordinate
    -32.0730590157,           !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00:01XMAMAD_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    0_ExtWall Pumice 22cm,    !- Construction Name
    00:01XMAMAD,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    176.8841725293,           !- Vertex 1 Xcoordinate
    -27.0730590157,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    171.6890283975,           !- Vertex 2 Xcoordinate
    -27.0730590157,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    171.6890283975,           !- Vertex 3 Xcoordinate
    -27.0730590157,           !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    176.8841725293,           !- Vertex 4 Xcoordinate
    -27.0730590157,           !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    02:03XLIVING_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    0_IntFloor,               !- Construction Name
    02:03XLIVING,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    01:02XLIVING_Ceiling_1_0_10008,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    169.81513413,             !- Vertex 1 Xcoordinate
    -37.07305902,             !- Vertex 1 Ycoordinate
    6.3,                      !- Vertex 1 Zcoordinate
    166.88417253,             !- Vertex 2 Xcoordinate
    -37.07305902,             !- Vertex 2 Ycoordinate
    6.3,                      !- Vertex 2 Zcoordinate
    166.88417253,             !- Vertex 3 Xcoordinate
    -27.07305902,             !- Vertex 3 Ycoordinate
    6.3,                      !- Vertex 3 Zcoordinate
    169.81513413,             !- Vertex 4 Xcoordinate
    -27.07305902,             !- Vertex 4 Ycoordinate
    6.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01:02XLIVING_Ceiling_1_0_10008,    !- Name
    Ceiling,                  !- Surface Type
    0_IntFloor_Rev,           !- Construction Name
    01:02XLIVING,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    02:03XLIVING_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    166.88417253,             !- Vertex 1 Xcoordinate
    -37.07305902,             !- Vertex 1 Ycoordinate
    6.3,                      !- Vertex 1 Zcoordinate
    169.81513413,             !- Vertex 2 Xcoordinate
    -37.07305902,             !- Vertex 2 Ycoordinate
    6.3,                      !- Vertex 2 Zcoordinate
    169.81513413,             !- Vertex 3 Xcoordinate
    -27.07305902,             !- Vertex 3 Ycoordinate
    6.3,                      !- Vertex 3 Zcoordinate
    166.88417253,             !- Vertex 4 Xcoordinate
    -27.07305902,             !- Vertex 4 Ycoordinate
    6.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    02:03XLIVING_Floor_0_1_0,    !- Name
    Floor,                    !- Surface Type
    0_IntFloor,               !- Construction Name
    02:03XLIVING,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    01:02XMAMAD_Ceiling_1_0_10009,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    171.6890284,              !- Vertex 1 Xcoordinate
    -37.07305902,             !- Vertex 1 Ycoordinate
    6.3,                      !- Vertex 1 Zcoordinate
    169.81513413,             !- Vertex 2 Xcoordinate
    -37.07305902,             !- Vertex 2 Ycoordinate
    6.3,                      !- Vertex 2 Zcoordinate
    169.81513413,             !- Vertex 3 Xcoordinate
    -32.07305902,             !- Vertex 3 Ycoordinate
    6.3,                      !- Vertex 3 Zcoordinate
    171.6890284,              !- Vertex 4 Xcoordinate
    -32.07305902,             !- Vertex 4 Ycoordinate
    6.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01:02XMAMAD_Ceiling_1_0_10009,    !- Name
    Ceiling,                  !- Surface Type
    0_IntFloor_Rev,           !- Construction Name
    01:02XMAMAD,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    02:03XLIVING_Floor_0_1_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    169.81513413,             !- Vertex 1 Xcoordinate
    -37.07305902,             !- Vertex 1 Ycoordinate
    6.3,                      !- Vertex 1 Zcoordinate
    171.6890284,              !- Vertex 2 Xcoordinate
    -37.07305902,             !- Vertex 2 Ycoordinate
    6.3,                      !- Vertex 2 Zcoordinate
    171.6890284,              !- Vertex 3 Xcoordinate
    -32.07305902,             !- Vertex 3 Ycoordinate
    6.3,                      !- Vertex 3 Zcoordinate
    169.81513413,             !- Vertex 4 Xcoordinate
    -32.07305902,             !- Vertex 4 Ycoordinate
    6.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    02:03XLIVING_Floor_0_2_0,    !- Name
    Floor,                    !- Surface Type
    0_SemiExposedFloor 2cm EPS,    !- Construction Name
    02:03XLIVING,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    01:CORE_Ceiling_1_0_10010,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    171.6890284,              !- Vertex 1 Xcoordinate
    -32.07305902,             !- Vertex 1 Ycoordinate
    6.3,                      !- Vertex 1 Zcoordinate
    169.81513413,             !- Vertex 2 Xcoordinate
    -32.07305902,             !- Vertex 2 Ycoordinate
    6.3,                      !- Vertex 2 Zcoordinate
    169.81513413,             !- Vertex 3 Xcoordinate
    -27.07305902,             !- Vertex 3 Ycoordinate
    6.3,                      !- Vertex 3 Zcoordinate
    171.6890284,              !- Vertex 4 Xcoordinate
    -27.07305902,             !- Vertex 4 Ycoordinate
    6.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01:CORE_Ceiling_1_0_10010,    !- Name
    Ceiling,                  !- Surface Type
    0_SemiExposedFloor 2cm EPS_Rev,    !- Construction Name
    01:CORE,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    02:03XLIVING_Floor_0_2_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    169.81513413,             !- Vertex 1 Xcoordinate
    -32.07305902,             !- Vertex 1 Ycoordinate
    6.3,                      !- Vertex 1 Zcoordinate
    171.6890284,              !- Vertex 2 Xcoordinate
    -32.07305902,             !- Vertex 2 Ycoordinate
    6.3,                      !- Vertex 2 Zcoordinate
    171.6890284,              !- Vertex 3 Xcoordinate
    -27.07305902,             !- Vertex 3 Ycoordinate
    6.3,                      !- Vertex 3 Zcoordinate
    169.81513413,             !- Vertex 4 Xcoordinate
    -27.07305902,             !- Vertex 4 Ycoordinate
    6.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    02:03XLIVING_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    0_FlatRoofTiled 5cm EPS,    !- Construction Name
    02:03XLIVING,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    166.8841725293,           !- Vertex 1 Xcoordinate
    -37.0730590157,           !- Vertex 1 Ycoordinate
    9.45,                     !- Vertex 1 Zcoordinate
    171.6890283975,           !- Vertex 2 Xcoordinate
    -37.0730590157,           !- Vertex 2 Ycoordinate
    9.45,                     !- Vertex 2 Zcoordinate
    171.6890283975,           !- Vertex 3 Xcoordinate
    -27.0730590157,           !- Vertex 3 Ycoordinate
    9.45,                     !- Vertex 3 Zcoordinate
    166.8841725293,           !- Vertex 4 Xcoordinate
    -27.0730590157,           !- Vertex 4 Ycoordinate
    9.45;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    02:03XLIVING_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    0_IntPartition 20cm concrete,    !- Construction Name
    02:03XLIVING,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    02:03XMAMAD_Partition_4_0_10011,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    171.6890283975,           !- Vertex 1 Xcoordinate
    -37.07305902,             !- Vertex 1 Ycoordinate
    6.3,                      !- Vertex 1 Zcoordinate
    171.6890283975,           !- Vertex 2 Xcoordinate
    -27.07305902,             !- Vertex 2 Ycoordinate
    6.3,                      !- Vertex 2 Zcoordinate
    171.6890283975,           !- Vertex 3 Xcoordinate
    -27.07305902,             !- Vertex 3 Ycoordinate
    9.45,                     !- Vertex 3 Zcoordinate
    171.6890283975,           !- Vertex 4 Xcoordinate
    -37.07305902,             !- Vertex 4 Ycoordinate
    9.45;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    02:03XMAMAD_Partition_4_0_10011,    !- Name
    Wall,                     !- Surface Type
    0_IntPartition 20cm concrete_Rev,    !- Construction Name
    02:03XMAMAD,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    02:03XLIVING_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    171.6890283975,           !- Vertex 1 Xcoordinate
    -27.07305902,             !- Vertex 1 Ycoordinate
    6.3,                      !- Vertex 1 Zcoordinate
    171.6890283975,           !- Vertex 2 Xcoordinate
    -37.07305902,             !- Vertex 2 Ycoordinate
    6.3,                      !- Vertex 2 Zcoordinate
    171.6890283975,           !- Vertex 3 Xcoordinate
    -37.07305902,             !- Vertex 3 Ycoordinate
    9.45,                     !- Vertex 3 Zcoordinate
    171.6890283975,           !- Vertex 4 Xcoordinate
    -27.07305902,             !- Vertex 4 Ycoordinate
    9.45;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    02:03XLIVING_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    0_ExtWall Pumice 22cm,    !- Construction Name
    02:03XLIVING,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    171.6890283975,           !- Vertex 1 Xcoordinate
    -27.0730590157,           !- Vertex 1 Ycoordinate
    6.3,                      !- Vertex 1 Zcoordinate
    166.8841725293,           !- Vertex 2 Xcoordinate
    -27.0730590157,           !- Vertex 2 Ycoordinate
    6.3,                      !- Vertex 2 Zcoordinate
    166.8841725293,           !- Vertex 3 Xcoordinate
    -27.0730590157,           !- Vertex 3 Ycoordinate
    9.45,                     !- Vertex 3 Zcoordinate
    171.6890283975,           !- Vertex 4 Xcoordinate
    -27.0730590157,           !- Vertex 4 Ycoordinate
    9.45;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    02:03XLIVING_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    0_ExtWall Pumice 22cm,    !- Construction Name
    02:03XLIVING,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    166.8841725293,           !- Vertex 1 Xcoordinate
    -27.0730590157,           !- Vertex 1 Ycoordinate
    6.3,                      !- Vertex 1 Zcoordinate
    166.8841725293,           !- Vertex 2 Xcoordinate
    -37.0730590157,           !- Vertex 2 Ycoordinate
    6.3,                      !- Vertex 2 Zcoordinate
    166.8841725293,           !- Vertex 3 Xcoordinate
    -37.0730590157,           !- Vertex 3 Ycoordinate
    9.45,                     !- Vertex 3 Zcoordinate
    166.8841725293,           !- Vertex 4 Xcoordinate
    -27.0730590157,           !- Vertex 4 Ycoordinate
    9.45;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    02:03XLIVING_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    0_ExtWall Pumice 22cm,    !- Construction Name
    02:03XLIVING,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    166.8841725293,           !- Vertex 1 Xcoordinate
    -37.0730590157,           !- Vertex 1 Ycoordinate
    6.3,                      !- Vertex 1 Zcoordinate
    171.6890283975,           !- Vertex 2 Xcoordinate
    -37.0730590157,           !- Vertex 2 Ycoordinate
    6.3,                      !- Vertex 2 Zcoordinate
    171.6890283975,           !- Vertex 3 Xcoordinate
    -37.0730590157,           !- Vertex 3 Ycoordinate
    9.45,                     !- Vertex 3 Zcoordinate
    166.8841725293,           !- Vertex 4 Xcoordinate
    -37.0730590157,           !- Vertex 4 Ycoordinate
    9.45;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    02:03XMAMAD_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    0_IntFloor,               !- Construction Name
    02:03XMAMAD,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    01:02XMAMAD_Ceiling_1_0_10012,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    176.88417253,             !- Vertex 1 Xcoordinate
    -37.07305902,             !- Vertex 1 Ycoordinate
    6.3,                      !- Vertex 1 Zcoordinate
    171.6890284,              !- Vertex 2 Xcoordinate
    -37.07305902,             !- Vertex 2 Ycoordinate
    6.3,                      !- Vertex 2 Zcoordinate
    171.6890284,              !- Vertex 3 Xcoordinate
    -32.07305902,             !- Vertex 3 Ycoordinate
    6.3,                      !- Vertex 3 Zcoordinate
    176.88417253,             !- Vertex 4 Xcoordinate
    -32.07305902,             !- Vertex 4 Ycoordinate
    6.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01:02XMAMAD_Ceiling_1_0_10012,    !- Name
    Ceiling,                  !- Surface Type
    0_IntFloor_Rev,           !- Construction Name
    01:02XMAMAD,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    02:03XMAMAD_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    171.6890284,              !- Vertex 1 Xcoordinate
    -37.07305902,             !- Vertex 1 Ycoordinate
    6.3,                      !- Vertex 1 Zcoordinate
    176.88417253,             !- Vertex 2 Xcoordinate
    -37.07305902,             !- Vertex 2 Ycoordinate
    6.3,                      !- Vertex 2 Zcoordinate
    176.88417253,             !- Vertex 3 Xcoordinate
    -32.07305902,             !- Vertex 3 Ycoordinate
    6.3,                      !- Vertex 3 Zcoordinate
    171.6890284,              !- Vertex 4 Xcoordinate
    -32.07305902,             !- Vertex 4 Ycoordinate
    6.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    02:03XMAMAD_Floor_0_1_0,    !- Name
    Floor,                    !- Surface Type
    0_SemiExposedFloor 2cm EPS,    !- Construction Name
    02:03XMAMAD,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    01:CORE_Ceiling_1_0_10013,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    176.88417253,             !- Vertex 1 Xcoordinate
    -32.07305902,             !- Vertex 1 Ycoordinate
    6.3,                      !- Vertex 1 Zcoordinate
    171.6890284,              !- Vertex 2 Xcoordinate
    -32.07305902,             !- Vertex 2 Ycoordinate
    6.3,                      !- Vertex 2 Zcoordinate
    171.6890284,              !- Vertex 3 Xcoordinate
    -27.07305902,             !- Vertex 3 Ycoordinate
    6.3,                      !- Vertex 3 Zcoordinate
    176.88417253,             !- Vertex 4 Xcoordinate
    -27.07305902,             !- Vertex 4 Ycoordinate
    6.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01:CORE_Ceiling_1_0_10013,    !- Name
    Ceiling,                  !- Surface Type
    0_SemiExposedFloor 2cm EPS_Rev,    !- Construction Name
    01:CORE,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    02:03XMAMAD_Floor_0_1_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    171.6890284,              !- Vertex 1 Xcoordinate
    -32.07305902,             !- Vertex 1 Ycoordinate
    6.3,                      !- Vertex 1 Zcoordinate
    176.88417253,             !- Vertex 2 Xcoordinate
    -32.07305902,             !- Vertex 2 Ycoordinate
    6.3,                      !- Vertex 2 Zcoordinate
    176.88417253,             !- Vertex 3 Xcoordinate
    -27.07305902,             !- Vertex 3 Ycoordinate
    6.3,                      !- Vertex 3 Zcoordinate
    171.6890284,              !- Vertex 4 Xcoordinate
    -27.07305902,             !- Vertex 4 Ycoordinate
    6.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    02:03XMAMAD_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    0_FlatRoofTiled 5cm EPS,    !- Construction Name
    02:03XMAMAD,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    171.6890283975,           !- Vertex 1 Xcoordinate
    -37.0730590157,           !- Vertex 1 Ycoordinate
    9.45,                     !- Vertex 1 Zcoordinate
    176.8841725293,           !- Vertex 2 Xcoordinate
    -37.0730590157,           !- Vertex 2 Ycoordinate
    9.45,                     !- Vertex 2 Zcoordinate
    176.8841725293,           !- Vertex 3 Xcoordinate
    -27.0730590157,           !- Vertex 3 Ycoordinate
    9.45,                     !- Vertex 3 Zcoordinate
    171.6890283975,           !- Vertex 4 Xcoordinate
    -27.0730590157,           !- Vertex 4 Ycoordinate
    9.45;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    02:03XMAMAD_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    0_ExtWall Pumice 22cm,    !- Construction Name
    02:03XMAMAD,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    176.8841725293,           !- Vertex 1 Xcoordinate
    -37.0730590157,           !- Vertex 1 Ycoordinate
    6.3,                      !- Vertex 1 Zcoordinate
    176.8841725293,           !- Vertex 2 Xcoordinate
    -27.0730590157,           !- Vertex 2 Ycoordinate
    6.3,                      !- Vertex 2 Zcoordinate
    176.8841725293,           !- Vertex 3 Xcoordinate
    -27.0730590157,           !- Vertex 3 Ycoordinate
    9.45,                     !- Vertex 3 Zcoordinate
    176.8841725293,           !- Vertex 4 Xcoordinate
    -37.0730590157,           !- Vertex 4 Ycoordinate
    9.45;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    02:03XMAMAD_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    0_ExtWall Pumice 22cm,    !- Construction Name
    02:03XMAMAD,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    176.8841725293,           !- Vertex 1 Xcoordinate
    -27.0730590157,           !- Vertex 1 Ycoordinate
    6.3,                      !- Vertex 1 Zcoordinate
    171.6890283975,           !- Vertex 2 Xcoordinate
    -27.0730590157,           !- Vertex 2 Ycoordinate
    6.3,                      !- Vertex 2 Zcoordinate
    171.6890283975,           !- Vertex 3 Xcoordinate
    -27.0730590157,           !- Vertex 3 Ycoordinate
    9.45,                     !- Vertex 3 Zcoordinate
    176.8841725293,           !- Vertex 4 Xcoordinate
    -27.0730590157,           !- Vertex 4 Ycoordinate
    9.45;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    02:03XMAMAD_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    0_ExtWall Pumice 22cm,    !- Construction Name
    02:03XMAMAD,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    171.6890283975,           !- Vertex 1 Xcoordinate
    -37.0730590157,           !- Vertex 1 Ycoordinate
    6.3,                      !- Vertex 1 Zcoordinate
    176.8841725293,           !- Vertex 2 Xcoordinate
    -37.0730590157,           !- Vertex 2 Ycoordinate
    6.3,                      !- Vertex 2 Zcoordinate
    176.8841725293,           !- Vertex 3 Xcoordinate
    -37.0730590157,           !- Vertex 3 Ycoordinate
    9.45,                     !- Vertex 3 Zcoordinate
    171.6890283975,           !- Vertex 4 Xcoordinate
    -37.0730590157,           !- Vertex 4 Ycoordinate
    9.45;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01:02XLIVING_ExtFloor_0_1_0,    !- Name
    Floor,                    !- Surface Type
    0_ExtFloor 4cm polyash,    !- Construction Name
    01:02XLIVING,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    166.88417253,             !- Vertex 1 Xcoordinate
    -37.07305902,             !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    163.2771614,              !- Vertex 2 Xcoordinate
    -37.07305902,             !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    163.2771614,              !- Vertex 3 Xcoordinate
    -27.07305902,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    166.88417253,             !- Vertex 4 Xcoordinate
    -27.07305902,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01:02XLIVING_Roof_1_1_0,    !- Name
    Roof,                     !- Surface Type
    0_FlatRoofTiled 5cm EPS,    !- Construction Name
    01:02XLIVING,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    163.2771614,              !- Vertex 1 Xcoordinate
    -37.07305902,             !- Vertex 1 Ycoordinate
    6.3,                      !- Vertex 1 Zcoordinate
    166.88417253,             !- Vertex 2 Xcoordinate
    -37.07305902,             !- Vertex 2 Ycoordinate
    6.3,                      !- Vertex 2 Zcoordinate
    166.88417253,             !- Vertex 3 Xcoordinate
    -27.07305902,             !- Vertex 3 Ycoordinate
    6.3,                      !- Vertex 3 Zcoordinate
    163.2771614,              !- Vertex 4 Xcoordinate
    -27.07305902,             !- Vertex 4 Ycoordinate
    6.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01:02XLIVING_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    0_IntPartition 20cm concrete,    !- Construction Name
    01:02XLIVING,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    01:02XMAMAD_Partition_4_0_10014,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    169.8151341288,           !- Vertex 1 Xcoordinate
    -37.07305902,             !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    169.8151341288,           !- Vertex 2 Xcoordinate
    -32.07305902,             !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    169.8151341288,           !- Vertex 3 Xcoordinate
    -32.07305902,             !- Vertex 3 Ycoordinate
    6.3,                      !- Vertex 3 Zcoordinate
    169.8151341288,           !- Vertex 4 Xcoordinate
    -37.07305902,             !- Vertex 4 Ycoordinate
    6.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01:02XMAMAD_Partition_4_0_10014,    !- Name
    Wall,                     !- Surface Type
    0_IntPartition 20cm concrete_Rev,    !- Construction Name
    01:02XMAMAD,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    01:02XLIVING_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    169.8151341288,           !- Vertex 1 Xcoordinate
    -32.07305902,             !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    169.8151341288,           !- Vertex 2 Xcoordinate
    -37.07305902,             !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    169.8151341288,           !- Vertex 3 Xcoordinate
    -37.07305902,             !- Vertex 3 Ycoordinate
    6.3,                      !- Vertex 3 Zcoordinate
    169.8151341288,           !- Vertex 4 Xcoordinate
    -32.07305902,             !- Vertex 4 Ycoordinate
    6.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01:02XLIVING_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    0_SemiExposedWall ThermalPlaster200 2.5cm,    !- Construction Name
    01:02XLIVING,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    01:CORE_Partition_4_0_10015,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    169.8151341288,           !- Vertex 1 Xcoordinate
    -32.07305902,             !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    169.8151341288,           !- Vertex 2 Xcoordinate
    -27.07305902,             !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    169.8151341288,           !- Vertex 3 Xcoordinate
    -27.07305902,             !- Vertex 3 Ycoordinate
    6.3,                      !- Vertex 3 Zcoordinate
    169.8151341288,           !- Vertex 4 Xcoordinate
    -32.07305902,             !- Vertex 4 Ycoordinate
    6.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01:CORE_Partition_4_0_10015,    !- Name
    Wall,                     !- Surface Type
    0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,    !- Construction Name
    01:CORE,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    01:02XLIVING_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    169.8151341288,           !- Vertex 1 Xcoordinate
    -27.07305902,             !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    169.8151341288,           !- Vertex 2 Xcoordinate
    -32.07305902,             !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    169.8151341288,           !- Vertex 3 Xcoordinate
    -32.07305902,             !- Vertex 3 Ycoordinate
    6.3,                      !- Vertex 3 Zcoordinate
    169.8151341288,           !- Vertex 4 Xcoordinate
    -27.07305902,             !- Vertex 4 Ycoordinate
    6.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01:02XLIVING_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    0_ExtWall Pumice 22cm,    !- Construction Name
    01:02XLIVING,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    169.8151341288,           !- Vertex 1 Xcoordinate
    -27.0730590157,           !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    163.2771614029,           !- Vertex 2 Xcoordinate
    -27.0730590157,           !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    163.2771614029,           !- Vertex 3 Xcoordinate
    -27.0730590157,           !- Vertex 3 Ycoordinate
    6.3,                      !- Vertex 3 Zcoordinate
    169.8151341288,           !- Vertex 4 Xcoordinate
    -27.0730590157,           !- Vertex 4 Ycoordinate
    6.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01:02XLIVING_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    0_ExtWall Pumice 22cm,    !- Construction Name
    01:02XLIVING,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    163.2771614029,           !- Vertex 1 Xcoordinate
    -27.0730590157,           !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    163.2771614029,           !- Vertex 2 Xcoordinate
    -37.0730590157,           !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    163.2771614029,           !- Vertex 3 Xcoordinate
    -37.0730590157,           !- Vertex 3 Ycoordinate
    6.3,                      !- Vertex 3 Zcoordinate
    163.2771614029,           !- Vertex 4 Xcoordinate
    -27.0730590157,           !- Vertex 4 Ycoordinate
    6.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01:02XLIVING_Wall_6_0_0,    !- Name
    Wall,                     !- Surface Type
    0_ExtWall Pumice 22cm,    !- Construction Name
    01:02XLIVING,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    163.2771614029,           !- Vertex 1 Xcoordinate
    -37.0730590157,           !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    169.8151341288,           !- Vertex 2 Xcoordinate
    -37.0730590157,           !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    169.8151341288,           !- Vertex 3 Xcoordinate
    -37.0730590157,           !- Vertex 3 Ycoordinate
    6.3,                      !- Vertex 3 Zcoordinate
    163.2771614029,           !- Vertex 4 Xcoordinate
    -37.0730590157,           !- Vertex 4 Ycoordinate
    6.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01:02XMAMAD_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    0_ExtWall Pumice 22cm,    !- Construction Name
    01:02XMAMAD,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    176.8841725293,           !- Vertex 1 Xcoordinate
    -37.0730590157,           !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    176.8841725293,           !- Vertex 2 Xcoordinate
    -32.0730590157,           !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    176.8841725293,           !- Vertex 3 Xcoordinate
    -32.0730590157,           !- Vertex 3 Ycoordinate
    6.3,                      !- Vertex 3 Zcoordinate
    176.8841725293,           !- Vertex 4 Xcoordinate
    -37.0730590157,           !- Vertex 4 Ycoordinate
    6.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01:02XMAMAD_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    0_SemiExposedWall ThermalPlaster200 2.5cm,    !- Construction Name
    01:02XMAMAD,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    01:CORE_Partition_5_0_10016,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    176.88417253,             !- Vertex 1 Xcoordinate
    -32.0730590157,           !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    169.81513413,             !- Vertex 2 Xcoordinate
    -32.0730590157,           !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    169.81513413,             !- Vertex 3 Xcoordinate
    -32.0730590157,           !- Vertex 3 Ycoordinate
    6.3,                      !- Vertex 3 Zcoordinate
    176.88417253,             !- Vertex 4 Xcoordinate
    -32.0730590157,           !- Vertex 4 Ycoordinate
    6.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01:CORE_Partition_5_0_10016,    !- Name
    Wall,                     !- Surface Type
    0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,    !- Construction Name
    01:CORE,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    01:02XMAMAD_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    169.81513413,             !- Vertex 1 Xcoordinate
    -32.0730590157,           !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    176.88417253,             !- Vertex 2 Xcoordinate
    -32.0730590157,           !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    176.88417253,             !- Vertex 3 Xcoordinate
    -32.0730590157,           !- Vertex 3 Ycoordinate
    6.3,                      !- Vertex 3 Zcoordinate
    169.81513413,             !- Vertex 4 Xcoordinate
    -32.0730590157,           !- Vertex 4 Ycoordinate
    6.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01:02XMAMAD_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    0_ExtWall Pumice 22cm,    !- Construction Name
    01:02XMAMAD,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    169.8151341288,           !- Vertex 1 Xcoordinate
    -37.0730590157,           !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    176.8841725293,           !- Vertex 2 Xcoordinate
    -37.0730590157,           !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    176.8841725293,           !- Vertex 3 Xcoordinate
    -37.0730590157,           !- Vertex 3 Ycoordinate
    6.3,                      !- Vertex 3 Zcoordinate
    169.8151341288,           !- Vertex 4 Xcoordinate
    -37.0730590157,           !- Vertex 4 Ycoordinate
    6.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01:CORE_Wall_2_0_0,       !- Name
    Wall,                     !- Surface Type
    0_ExtWall Pumice 22cm,    !- Construction Name
    01:CORE,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    176.8841725293,           !- Vertex 1 Xcoordinate
    -32.0730590157,           !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    176.8841725293,           !- Vertex 2 Xcoordinate
    -27.0730590157,           !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    176.8841725293,           !- Vertex 3 Xcoordinate
    -27.0730590157,           !- Vertex 3 Ycoordinate
    6.3,                      !- Vertex 3 Zcoordinate
    176.8841725293,           !- Vertex 4 Xcoordinate
    -32.0730590157,           !- Vertex 4 Ycoordinate
    6.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01:CORE_Wall_3_0_0,       !- Name
    Wall,                     !- Surface Type
    0_ExtWall Pumice 22cm,    !- Construction Name
    01:CORE,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    176.8841725293,           !- Vertex 1 Xcoordinate
    -27.0730590157,           !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    169.8151341288,           !- Vertex 2 Xcoordinate
    -27.0730590157,           !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    169.8151341288,           !- Vertex 3 Xcoordinate
    -27.0730590157,           !- Vertex 3 Ycoordinate
    6.3,                      !- Vertex 3 Zcoordinate
    176.8841725293,           !- Vertex 4 Xcoordinate
    -27.0730590157,           !- Vertex 4 Ycoordinate
    6.3;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    00:01XLIVING_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    6+6+6 - 1001,             !- Construction Name
    00:01XLIVING_Wall_4_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    170.7501300641,           !- Vertex 1 Xcoordinate
    -27.0730590157,           !- Vertex 1 Ycoordinate
    0.85,                     !- Vertex 1 Zcoordinate
    167.823070866,            !- Vertex 2 Xcoordinate
    -27.0730590157,           !- Vertex 2 Ycoordinate
    0.85,                     !- Vertex 2 Zcoordinate
    167.823070866,            !- Vertex 3 Xcoordinate
    -27.0730590157,           !- Vertex 3 Ycoordinate
    1.75,                     !- Vertex 3 Zcoordinate
    170.7501300641,           !- Vertex 4 Xcoordinate
    -27.0730590157,           !- Vertex 4 Ycoordinate
    1.75;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    00:01XLIVING_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    _SN70-37_Detailed - 1002,    !- Construction Name
    00:01XLIVING_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    166.8841725293,           !- Vertex 1 Xcoordinate
    -28.97305902,             !- Vertex 1 Ycoordinate
    0.85,                     !- Vertex 1 Zcoordinate
    166.8841725293,           !- Vertex 2 Xcoordinate
    -35.17305902,             !- Vertex 2 Ycoordinate
    0.85,                     !- Vertex 2 Zcoordinate
    166.8841725293,           !- Vertex 3 Xcoordinate
    -35.17305902,             !- Vertex 3 Ycoordinate
    1.75,                     !- Vertex 3 Zcoordinate
    166.8841725293,           !- Vertex 4 Xcoordinate
    -28.97305902,             !- Vertex 4 Ycoordinate
    1.75;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    00:01XLIVING_Wall_6_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    6+6+6 - 1003,             !- Construction Name
    00:01XLIVING_Wall_6_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    167.823070866,            !- Vertex 1 Xcoordinate
    -37.0730590157,           !- Vertex 1 Ycoordinate
    0.85,                     !- Vertex 1 Zcoordinate
    170.7501300641,           !- Vertex 2 Xcoordinate
    -37.0730590157,           !- Vertex 2 Ycoordinate
    0.85,                     !- Vertex 2 Zcoordinate
    170.7501300641,           !- Vertex 3 Xcoordinate
    -37.0730590157,           !- Vertex 3 Ycoordinate
    1.75,                     !- Vertex 3 Zcoordinate
    167.823070866,            !- Vertex 4 Xcoordinate
    -37.0730590157,           !- Vertex 4 Ycoordinate
    1.75;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    00:CORE_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    6+6+6 - 1001,             !- Construction Name
    00:CORE_Wall_2_0_0,       !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    176.8841725293,           !- Vertex 1 Xcoordinate
    -36.09805902,             !- Vertex 1 Ycoordinate
    0.85,                     !- Vertex 1 Zcoordinate
    176.8841725293,           !- Vertex 2 Xcoordinate
    -33.04805902,             !- Vertex 2 Ycoordinate
    0.85,                     !- Vertex 2 Zcoordinate
    176.8841725293,           !- Vertex 3 Xcoordinate
    -33.04805902,             !- Vertex 3 Ycoordinate
    1.75,                     !- Vertex 3 Zcoordinate
    176.8841725293,           !- Vertex 4 Xcoordinate
    -36.09805902,             !- Vertex 4 Ycoordinate
    1.75;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    00:CORE_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    6+6+6 - 1001,             !- Construction Name
    00:CORE_Wall_5_0_0,       !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    172.7001300641,           !- Vertex 1 Xcoordinate
    -37.0730590157,           !- Vertex 1 Ycoordinate
    0.85,                     !- Vertex 1 Zcoordinate
    175.873070866,            !- Vertex 2 Xcoordinate
    -37.0730590157,           !- Vertex 2 Ycoordinate
    0.85,                     !- Vertex 2 Zcoordinate
    175.873070866,            !- Vertex 3 Xcoordinate
    -37.0730590157,           !- Vertex 3 Ycoordinate
    1.75,                     !- Vertex 3 Zcoordinate
    172.7001300641,           !- Vertex 4 Xcoordinate
    -37.0730590157,           !- Vertex 4 Ycoordinate
    1.75;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    00:01XMAMAD_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    6+6+6 - 1001,             !- Construction Name
    00:01XMAMAD_Wall_2_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    176.8841725293,           !- Vertex 1 Xcoordinate
    -31.09805902,             !- Vertex 1 Ycoordinate
    0.85,                     !- Vertex 1 Zcoordinate
    176.8841725293,           !- Vertex 2 Xcoordinate
    -28.04805902,             !- Vertex 2 Ycoordinate
    0.85,                     !- Vertex 2 Zcoordinate
    176.8841725293,           !- Vertex 3 Xcoordinate
    -28.04805902,             !- Vertex 3 Ycoordinate
    1.75,                     !- Vertex 3 Zcoordinate
    176.8841725293,           !- Vertex 4 Xcoordinate
    -31.09805902,             !- Vertex 4 Ycoordinate
    1.75;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    00:01XMAMAD_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    6+6+6 - 1001,             !- Construction Name
    00:01XMAMAD_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    175.873070866,            !- Vertex 1 Xcoordinate
    -27.0730590157,           !- Vertex 1 Ycoordinate
    0.85,                     !- Vertex 1 Zcoordinate
    172.7001300641,           !- Vertex 2 Xcoordinate
    -27.0730590157,           !- Vertex 2 Ycoordinate
    0.85,                     !- Vertex 2 Zcoordinate
    172.7001300641,           !- Vertex 3 Xcoordinate
    -27.0730590157,           !- Vertex 3 Ycoordinate
    1.75,                     !- Vertex 3 Zcoordinate
    175.873070866,            !- Vertex 4 Xcoordinate
    -27.0730590157,           !- Vertex 4 Ycoordinate
    1.75;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    02:03XLIVING_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    6+6+6 - 1001,             !- Construction Name
    02:03XLIVING_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    170.7501300641,           !- Vertex 1 Xcoordinate
    -27.0730590157,           !- Vertex 1 Ycoordinate
    7.15,                     !- Vertex 1 Zcoordinate
    167.823070866,            !- Vertex 2 Xcoordinate
    -27.0730590157,           !- Vertex 2 Ycoordinate
    7.15,                     !- Vertex 2 Zcoordinate
    167.823070866,            !- Vertex 3 Xcoordinate
    -27.0730590157,           !- Vertex 3 Ycoordinate
    8.05,                     !- Vertex 3 Zcoordinate
    170.7501300641,           !- Vertex 4 Xcoordinate
    -27.0730590157,           !- Vertex 4 Ycoordinate
    8.05;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    02:03XLIVING_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    6+6+6 - 1001,             !- Construction Name
    02:03XLIVING_Wall_4_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    166.8841725293,           !- Vertex 1 Xcoordinate
    -28.97305902,             !- Vertex 1 Ycoordinate
    7.15,                     !- Vertex 1 Zcoordinate
    166.8841725293,           !- Vertex 2 Xcoordinate
    -35.17305902,             !- Vertex 2 Ycoordinate
    7.15,                     !- Vertex 2 Zcoordinate
    166.8841725293,           !- Vertex 3 Xcoordinate
    -35.17305902,             !- Vertex 3 Ycoordinate
    8.05,                     !- Vertex 3 Zcoordinate
    166.8841725293,           !- Vertex 4 Xcoordinate
    -28.97305902,             !- Vertex 4 Ycoordinate
    8.05;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    02:03XLIVING_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    6+6+6 - 1001,             !- Construction Name
    02:03XLIVING_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    167.823070866,            !- Vertex 1 Xcoordinate
    -37.0730590157,           !- Vertex 1 Ycoordinate
    7.15,                     !- Vertex 1 Zcoordinate
    170.7501300641,           !- Vertex 2 Xcoordinate
    -37.0730590157,           !- Vertex 2 Ycoordinate
    7.15,                     !- Vertex 2 Zcoordinate
    170.7501300641,           !- Vertex 3 Xcoordinate
    -37.0730590157,           !- Vertex 3 Ycoordinate
    8.05,                     !- Vertex 3 Zcoordinate
    167.823070866,            !- Vertex 4 Xcoordinate
    -37.0730590157,           !- Vertex 4 Ycoordinate
    8.05;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    02:03XMAMAD_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    6+6+6 - 1001,             !- Construction Name
    02:03XMAMAD_Wall_2_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    176.8841725293,           !- Vertex 1 Xcoordinate
    -35.17305902,             !- Vertex 1 Ycoordinate
    7.15,                     !- Vertex 1 Zcoordinate
    176.8841725293,           !- Vertex 2 Xcoordinate
    -28.97305902,             !- Vertex 2 Ycoordinate
    7.15,                     !- Vertex 2 Zcoordinate
    176.8841725293,           !- Vertex 3 Xcoordinate
    -28.97305902,             !- Vertex 3 Ycoordinate
    8.05,                     !- Vertex 3 Zcoordinate
    176.8841725293,           !- Vertex 4 Xcoordinate
    -35.17305902,             !- Vertex 4 Ycoordinate
    8.05;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    02:03XMAMAD_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    6+6+6 - 1001,             !- Construction Name
    02:03XMAMAD_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    175.873070866,            !- Vertex 1 Xcoordinate
    -27.0730590157,           !- Vertex 1 Ycoordinate
    7.15,                     !- Vertex 1 Zcoordinate
    172.7001300641,           !- Vertex 2 Xcoordinate
    -27.0730590157,           !- Vertex 2 Ycoordinate
    7.15,                     !- Vertex 2 Zcoordinate
    172.7001300641,           !- Vertex 3 Xcoordinate
    -27.0730590157,           !- Vertex 3 Ycoordinate
    8.05,                     !- Vertex 3 Zcoordinate
    175.873070866,            !- Vertex 4 Xcoordinate
    -27.0730590157,           !- Vertex 4 Ycoordinate
    8.05;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    02:03XMAMAD_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    6+6+6 - 1001,             !- Construction Name
    02:03XMAMAD_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    172.7001300641,           !- Vertex 1 Xcoordinate
    -37.0730590157,           !- Vertex 1 Ycoordinate
    7.15,                     !- Vertex 1 Zcoordinate
    175.873070866,            !- Vertex 2 Xcoordinate
    -37.0730590157,           !- Vertex 2 Ycoordinate
    7.15,                     !- Vertex 2 Zcoordinate
    175.873070866,            !- Vertex 3 Xcoordinate
    -37.0730590157,           !- Vertex 3 Ycoordinate
    8.05,                     !- Vertex 3 Zcoordinate
    172.7001300641,           !- Vertex 4 Xcoordinate
    -37.0730590157,           !- Vertex 4 Ycoordinate
    8.05;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    01:02XLIVING_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    6+6+6 - 1001,             !- Construction Name
    01:02XLIVING_Wall_4_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    168.555609175,            !- Vertex 1 Xcoordinate
    -27.0730590157,           !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    164.5366863551,           !- Vertex 2 Xcoordinate
    -27.0730590157,           !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    164.5366863551,           !- Vertex 3 Xcoordinate
    -27.0730590157,           !- Vertex 3 Ycoordinate
    4.9,                      !- Vertex 3 Zcoordinate
    168.555609175,            !- Vertex 4 Xcoordinate
    -27.0730590157,           !- Vertex 4 Ycoordinate
    4.9;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    01:02XLIVING_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    _SN70-37_Detailed - 1004,    !- Construction Name
    01:02XLIVING_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    163.2771614029,           !- Vertex 1 Xcoordinate
    -28.97305902,             !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    163.2771614029,           !- Vertex 2 Xcoordinate
    -35.17305902,             !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    163.2771614029,           !- Vertex 3 Xcoordinate
    -35.17305902,             !- Vertex 3 Ycoordinate
    4.9,                      !- Vertex 3 Zcoordinate
    163.2771614029,           !- Vertex 4 Xcoordinate
    -28.97305902,             !- Vertex 4 Ycoordinate
    4.9;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    01:02XLIVING_Wall_6_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    6+6+6 - 1001,             !- Construction Name
    01:02XLIVING_Wall_6_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    164.5366863551,           !- Vertex 1 Xcoordinate
    -37.0730590157,           !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    168.555609175,            !- Vertex 2 Xcoordinate
    -37.0730590157,           !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    168.555609175,            !- Vertex 3 Xcoordinate
    -37.0730590157,           !- Vertex 3 Ycoordinate
    4.9,                      !- Vertex 3 Zcoordinate
    164.5366863551,           !- Vertex 4 Xcoordinate
    -37.0730590157,           !- Vertex 4 Ycoordinate
    4.9;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    01:02XMAMAD_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    6+6+6 - 1001,             !- Construction Name
    01:02XMAMAD_Wall_2_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    176.8841725293,           !- Vertex 1 Xcoordinate
    -36.09805902,             !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    176.8841725293,           !- Vertex 2 Xcoordinate
    -33.04805902,             !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    176.8841725293,           !- Vertex 3 Xcoordinate
    -33.04805902,             !- Vertex 3 Ycoordinate
    4.9,                      !- Vertex 3 Zcoordinate
    176.8841725293,           !- Vertex 4 Xcoordinate
    -36.09805902,             !- Vertex 4 Ycoordinate
    4.9;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    01:02XMAMAD_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    6+6+6 - 1001,             !- Construction Name
    01:02XMAMAD_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    171.172906234,            !- Vertex 1 Xcoordinate
    -37.0730590157,           !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    175.526400426,            !- Vertex 2 Xcoordinate
    -37.0730590157,           !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    175.526400426,            !- Vertex 3 Xcoordinate
    -37.0730590157,           !- Vertex 3 Ycoordinate
    4.9,                      !- Vertex 3 Zcoordinate
    171.172906234,            !- Vertex 4 Xcoordinate
    -37.0730590157,           !- Vertex 4 Ycoordinate
    4.9;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    01:CORE_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    6+6+6 - 1001,             !- Construction Name
    01:CORE_Wall_2_0_0,       !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    176.8841725293,           !- Vertex 1 Xcoordinate
    -31.09805902,             !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    176.8841725293,           !- Vertex 2 Xcoordinate
    -28.04805902,             !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    176.8841725293,           !- Vertex 3 Xcoordinate
    -28.04805902,             !- Vertex 3 Ycoordinate
    4.9,                      !- Vertex 3 Zcoordinate
    176.8841725293,           !- Vertex 4 Xcoordinate
    -31.09805902,             !- Vertex 4 Ycoordinate
    4.9;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    01:CORE_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    6+6+6 - 1001,             !- Construction Name
    01:CORE_Wall_3_0_0,       !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    175.526400426,            !- Vertex 1 Xcoordinate
    -27.0730590157,           !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    171.172906234,            !- Vertex 2 Xcoordinate
    -27.0730590157,           !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    171.172906234,            !- Vertex 3 Xcoordinate
    -27.0730590157,           !- Vertex 3 Ycoordinate
    4.9,                      !- Vertex 3 Zcoordinate
    175.526400426,            !- Vertex 4 Xcoordinate
    -27.0730590157,           !- Vertex 4 Ycoordinate
    4.9;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    00:01XLIVING_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    6+6+6 - 1001,             !- Construction Name
    00:01XLIVING_Wall_4_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    170.7501300641,           !- Vertex 1 Xcoordinate
    -27.0730590157,           !- Vertex 1 Ycoordinate
    0.85,                     !- Vertex 1 Zcoordinate
    167.823070866,            !- Vertex 2 Xcoordinate
    -27.0730590157,           !- Vertex 2 Ycoordinate
    0.85,                     !- Vertex 2 Zcoordinate
    167.823070866,            !- Vertex 3 Xcoordinate
    -27.0730590157,           !- Vertex 3 Ycoordinate
    1.75,                     !- Vertex 3 Zcoordinate
    170.7501300641,           !- Vertex 4 Xcoordinate
    -27.0730590157,           !- Vertex 4 Ycoordinate
    1.75;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    00:01XLIVING_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    _SN70-37_Detailed - 1002,    !- Construction Name
    00:01XLIVING_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    166.8841725293,           !- Vertex 1 Xcoordinate
    -28.97305902,             !- Vertex 1 Ycoordinate
    0.85,                     !- Vertex 1 Zcoordinate
    166.8841725293,           !- Vertex 2 Xcoordinate
    -35.17305902,             !- Vertex 2 Ycoordinate
    0.85,                     !- Vertex 2 Zcoordinate
    166.8841725293,           !- Vertex 3 Xcoordinate
    -35.17305902,             !- Vertex 3 Ycoordinate
    1.75,                     !- Vertex 3 Zcoordinate
    166.8841725293,           !- Vertex 4 Xcoordinate
    -28.97305902,             !- Vertex 4 Ycoordinate
    1.75;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    00:01XLIVING_Wall_6_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    6+6+6 - 1003,             !- Construction Name
    00:01XLIVING_Wall_6_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    167.823070866,            !- Vertex 1 Xcoordinate
    -37.0730590157,           !- Vertex 1 Ycoordinate
    0.85,                     !- Vertex 1 Zcoordinate
    170.7501300641,           !- Vertex 2 Xcoordinate
    -37.0730590157,           !- Vertex 2 Ycoordinate
    0.85,                     !- Vertex 2 Zcoordinate
    170.7501300641,           !- Vertex 3 Xcoordinate
    -37.0730590157,           !- Vertex 3 Ycoordinate
    1.75,                     !- Vertex 3 Zcoordinate
    167.823070866,            !- Vertex 4 Xcoordinate
    -37.0730590157,           !- Vertex 4 Ycoordinate
    1.75;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    00:CORE_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    6+6+6 - 1001,             !- Construction Name
    00:CORE_Wall_2_0_0,       !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    176.8841725293,           !- Vertex 1 Xcoordinate
    -36.09805902,             !- Vertex 1 Ycoordinate
    0.85,                     !- Vertex 1 Zcoordinate
    176.8841725293,           !- Vertex 2 Xcoordinate
    -33.04805902,             !- Vertex 2 Ycoordinate
    0.85,                     !- Vertex 2 Zcoordinate
    176.8841725293,           !- Vertex 3 Xcoordinate
    -33.04805902,             !- Vertex 3 Ycoordinate
    1.75,                     !- Vertex 3 Zcoordinate
    176.8841725293,           !- Vertex 4 Xcoordinate
    -36.09805902,             !- Vertex 4 Ycoordinate
    1.75;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    00:CORE_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    6+6+6 - 1001,             !- Construction Name
    00:CORE_Wall_5_0_0,       !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    172.7001300641,           !- Vertex 1 Xcoordinate
    -37.0730590157,           !- Vertex 1 Ycoordinate
    0.85,                     !- Vertex 1 Zcoordinate
    175.873070866,            !- Vertex 2 Xcoordinate
    -37.0730590157,           !- Vertex 2 Ycoordinate
    0.85,                     !- Vertex 2 Zcoordinate
    175.873070866,            !- Vertex 3 Xcoordinate
    -37.0730590157,           !- Vertex 3 Ycoordinate
    1.75,                     !- Vertex 3 Zcoordinate
    172.7001300641,           !- Vertex 4 Xcoordinate
    -37.0730590157,           !- Vertex 4 Ycoordinate
    1.75;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    00:01XMAMAD_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    6+6+6 - 1001,             !- Construction Name
    00:01XMAMAD_Wall_2_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    176.8841725293,           !- Vertex 1 Xcoordinate
    -31.09805902,             !- Vertex 1 Ycoordinate
    0.85,                     !- Vertex 1 Zcoordinate
    176.8841725293,           !- Vertex 2 Xcoordinate
    -28.04805902,             !- Vertex 2 Ycoordinate
    0.85,                     !- Vertex 2 Zcoordinate
    176.8841725293,           !- Vertex 3 Xcoordinate
    -28.04805902,             !- Vertex 3 Ycoordinate
    1.75,                     !- Vertex 3 Zcoordinate
    176.8841725293,           !- Vertex 4 Xcoordinate
    -31.09805902,             !- Vertex 4 Ycoordinate
    1.75;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    00:01XMAMAD_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    6+6+6 - 1001,             !- Construction Name
    00:01XMAMAD_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    175.873070866,            !- Vertex 1 Xcoordinate
    -27.0730590157,           !- Vertex 1 Ycoordinate
    0.85,                     !- Vertex 1 Zcoordinate
    172.7001300641,           !- Vertex 2 Xcoordinate
    -27.0730590157,           !- Vertex 2 Ycoordinate
    0.85,                     !- Vertex 2 Zcoordinate
    172.7001300641,           !- Vertex 3 Xcoordinate
    -27.0730590157,           !- Vertex 3 Ycoordinate
    1.75,                     !- Vertex 3 Zcoordinate
    175.873070866,            !- Vertex 4 Xcoordinate
    -27.0730590157,           !- Vertex 4 Ycoordinate
    1.75;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    02:03XLIVING_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    6+6+6 - 1001,             !- Construction Name
    02:03XLIVING_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    170.7501300641,           !- Vertex 1 Xcoordinate
    -27.0730590157,           !- Vertex 1 Ycoordinate
    7.15,                     !- Vertex 1 Zcoordinate
    167.823070866,            !- Vertex 2 Xcoordinate
    -27.0730590157,           !- Vertex 2 Ycoordinate
    7.15,                     !- Vertex 2 Zcoordinate
    167.823070866,            !- Vertex 3 Xcoordinate
    -27.0730590157,           !- Vertex 3 Ycoordinate
    8.05,                     !- Vertex 3 Zcoordinate
    170.7501300641,           !- Vertex 4 Xcoordinate
    -27.0730590157,           !- Vertex 4 Ycoordinate
    8.05;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    02:03XLIVING_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    6+6+6 - 1001,             !- Construction Name
    02:03XLIVING_Wall_4_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    166.8841725293,           !- Vertex 1 Xcoordinate
    -28.97305902,             !- Vertex 1 Ycoordinate
    7.15,                     !- Vertex 1 Zcoordinate
    166.8841725293,           !- Vertex 2 Xcoordinate
    -35.17305902,             !- Vertex 2 Ycoordinate
    7.15,                     !- Vertex 2 Zcoordinate
    166.8841725293,           !- Vertex 3 Xcoordinate
    -35.17305902,             !- Vertex 3 Ycoordinate
    8.05,                     !- Vertex 3 Zcoordinate
    166.8841725293,           !- Vertex 4 Xcoordinate
    -28.97305902,             !- Vertex 4 Ycoordinate
    8.05;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    02:03XLIVING_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    6+6+6 - 1001,             !- Construction Name
    02:03XLIVING_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    167.823070866,            !- Vertex 1 Xcoordinate
    -37.0730590157,           !- Vertex 1 Ycoordinate
    7.15,                     !- Vertex 1 Zcoordinate
    170.7501300641,           !- Vertex 2 Xcoordinate
    -37.0730590157,           !- Vertex 2 Ycoordinate
    7.15,                     !- Vertex 2 Zcoordinate
    170.7501300641,           !- Vertex 3 Xcoordinate
    -37.0730590157,           !- Vertex 3 Ycoordinate
    8.05,                     !- Vertex 3 Zcoordinate
    167.823070866,            !- Vertex 4 Xcoordinate
    -37.0730590157,           !- Vertex 4 Ycoordinate
    8.05;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    02:03XMAMAD_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    6+6+6 - 1001,             !- Construction Name
    02:03XMAMAD_Wall_2_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    176.8841725293,           !- Vertex 1 Xcoordinate
    -35.17305902,             !- Vertex 1 Ycoordinate
    7.15,                     !- Vertex 1 Zcoordinate
    176.8841725293,           !- Vertex 2 Xcoordinate
    -28.97305902,             !- Vertex 2 Ycoordinate
    7.15,                     !- Vertex 2 Zcoordinate
    176.8841725293,           !- Vertex 3 Xcoordinate
    -28.97305902,             !- Vertex 3 Ycoordinate
    8.05,                     !- Vertex 3 Zcoordinate
    176.8841725293,           !- Vertex 4 Xcoordinate
    -35.17305902,             !- Vertex 4 Ycoordinate
    8.05;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    02:03XMAMAD_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    6+6+6 - 1001,             !- Construction Name
    02:03XMAMAD_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    175.873070866,            !- Vertex 1 Xcoordinate
    -27.0730590157,           !- Vertex 1 Ycoordinate
    7.15,                     !- Vertex 1 Zcoordinate
    172.7001300641,           !- Vertex 2 Xcoordinate
    -27.0730590157,           !- Vertex 2 Ycoordinate
    7.15,                     !- Vertex 2 Zcoordinate
    172.7001300641,           !- Vertex 3 Xcoordinate
    -27.0730590157,           !- Vertex 3 Ycoordinate
    8.05,                     !- Vertex 3 Zcoordinate
    175.873070866,            !- Vertex 4 Xcoordinate
    -27.0730590157,           !- Vertex 4 Ycoordinate
    8.05;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    02:03XMAMAD_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    6+6+6 - 1001,             !- Construction Name
    02:03XMAMAD_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    172.7001300641,           !- Vertex 1 Xcoordinate
    -37.0730590157,           !- Vertex 1 Ycoordinate
    7.15,                     !- Vertex 1 Zcoordinate
    175.873070866,            !- Vertex 2 Xcoordinate
    -37.0730590157,           !- Vertex 2 Ycoordinate
    7.15,                     !- Vertex 2 Zcoordinate
    175.873070866,            !- Vertex 3 Xcoordinate
    -37.0730590157,           !- Vertex 3 Ycoordinate
    8.05,                     !- Vertex 3 Zcoordinate
    172.7001300641,           !- Vertex 4 Xcoordinate
    -37.0730590157,           !- Vertex 4 Ycoordinate
    8.05;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    01:02XLIVING_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    6+6+6 - 1001,             !- Construction Name
    01:02XLIVING_Wall_4_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    168.555609175,            !- Vertex 1 Xcoordinate
    -27.0730590157,           !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    164.5366863551,           !- Vertex 2 Xcoordinate
    -27.0730590157,           !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    164.5366863551,           !- Vertex 3 Xcoordinate
    -27.0730590157,           !- Vertex 3 Ycoordinate
    4.9,                      !- Vertex 3 Zcoordinate
    168.555609175,            !- Vertex 4 Xcoordinate
    -27.0730590157,           !- Vertex 4 Ycoordinate
    4.9;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    01:02XLIVING_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    _SN70-37_Detailed - 1004,    !- Construction Name
    01:02XLIVING_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    163.2771614029,           !- Vertex 1 Xcoordinate
    -28.97305902,             !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    163.2771614029,           !- Vertex 2 Xcoordinate
    -35.17305902,             !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    163.2771614029,           !- Vertex 3 Xcoordinate
    -35.17305902,             !- Vertex 3 Ycoordinate
    4.9,                      !- Vertex 3 Zcoordinate
    163.2771614029,           !- Vertex 4 Xcoordinate
    -28.97305902,             !- Vertex 4 Ycoordinate
    4.9;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    01:02XLIVING_Wall_6_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    6+6+6 - 1001,             !- Construction Name
    01:02XLIVING_Wall_6_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    164.5366863551,           !- Vertex 1 Xcoordinate
    -37.0730590157,           !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    168.555609175,            !- Vertex 2 Xcoordinate
    -37.0730590157,           !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    168.555609175,            !- Vertex 3 Xcoordinate
    -37.0730590157,           !- Vertex 3 Ycoordinate
    4.9,                      !- Vertex 3 Zcoordinate
    164.5366863551,           !- Vertex 4 Xcoordinate
    -37.0730590157,           !- Vertex 4 Ycoordinate
    4.9;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    01:02XMAMAD_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    6+6+6 - 1001,             !- Construction Name
    01:02XMAMAD_Wall_2_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    176.8841725293,           !- Vertex 1 Xcoordinate
    -36.09805902,             !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    176.8841725293,           !- Vertex 2 Xcoordinate
    -33.04805902,             !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    176.8841725293,           !- Vertex 3 Xcoordinate
    -33.04805902,             !- Vertex 3 Ycoordinate
    4.9,                      !- Vertex 3 Zcoordinate
    176.8841725293,           !- Vertex 4 Xcoordinate
    -36.09805902,             !- Vertex 4 Ycoordinate
    4.9;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    01:02XMAMAD_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    6+6+6 - 1001,             !- Construction Name
    01:02XMAMAD_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    171.172906234,            !- Vertex 1 Xcoordinate
    -37.0730590157,           !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    175.526400426,            !- Vertex 2 Xcoordinate
    -37.0730590157,           !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    175.526400426,            !- Vertex 3 Xcoordinate
    -37.0730590157,           !- Vertex 3 Ycoordinate
    4.9,                      !- Vertex 3 Zcoordinate
    171.172906234,            !- Vertex 4 Xcoordinate
    -37.0730590157,           !- Vertex 4 Ycoordinate
    4.9;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    01:CORE_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    6+6+6 - 1001,             !- Construction Name
    01:CORE_Wall_2_0_0,       !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    176.8841725293,           !- Vertex 1 Xcoordinate
    -31.09805902,             !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    176.8841725293,           !- Vertex 2 Xcoordinate
    -28.04805902,             !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    176.8841725293,           !- Vertex 3 Xcoordinate
    -28.04805902,             !- Vertex 3 Ycoordinate
    4.9,                      !- Vertex 3 Zcoordinate
    176.8841725293,           !- Vertex 4 Xcoordinate
    -31.09805902,             !- Vertex 4 Ycoordinate
    4.9;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    01:CORE_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    6+6+6 - 1001,             !- Construction Name
    01:CORE_Wall_3_0_0,       !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    175.526400426,            !- Vertex 1 Xcoordinate
    -27.0730590157,           !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    171.172906234,            !- Vertex 2 Xcoordinate
    -27.0730590157,           !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    171.172906234,            !- Vertex 3 Xcoordinate
    -27.0730590157,           !- Vertex 3 Ycoordinate
    4.9,                      !- Vertex 3 Zcoordinate
    175.526400426,            !- Vertex 4 Xcoordinate
    -27.0730590157,           !- Vertex 4 Ycoordinate
    4.9;                      !- Vertex 4 Zcoordinate

WindowShadingControl,
    11001,                    !- Name
    00:01XLIVING,             !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    6+6+6 - 2001,             !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    0_(2023) Baseline Residential Shading Schedule - Zones A/B,    !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    0,                        !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    00:01XLIVING_Wall_4_0_0_0_0_0_Win;    !- Fenestration Surface 1 Name

WindowShadingControl,
    21001,                    !- Name
    00:CORE,                  !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    6+6+6 - 2001,             !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    0_(2023) Baseline Residential Shading Schedule - Zones A/B,    !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    0,                        !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    00:CORE_Wall_2_0_0_0_0_0_Win,    !- Fenestration Surface 1 Name
    00:CORE_Wall_5_0_0_0_0_0_Win;    !- Fenestration Surface 2 Name

WindowShadingControl,
    31001,                    !- Name
    00:01XMAMAD,              !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    6+6+6 - 2001,             !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    0_(2023) Baseline Residential Shading Schedule - Zones A/B,    !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    0,                        !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    00:01XMAMAD_Wall_2_0_0_0_0_0_Win,    !- Fenestration Surface 1 Name
    00:01XMAMAD_Wall_3_0_0_0_0_0_Win;    !- Fenestration Surface 2 Name

WindowShadingControl,
    41001,                    !- Name
    02:03XLIVING,             !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    6+6+6 - 2001,             !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    0_(2023) Baseline Residential Shading Schedule - Zones A/B,    !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    0,                        !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    02:03XLIVING_Wall_3_0_0_0_0_0_Win,    !- Fenestration Surface 1 Name
    02:03XLIVING_Wall_4_0_0_0_0_0_Win,    !- Fenestration Surface 2 Name
    02:03XLIVING_Wall_5_0_0_0_0_0_Win;    !- Fenestration Surface 3 Name

WindowShadingControl,
    51001,                    !- Name
    02:03XMAMAD,              !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    6+6+6 - 2001,             !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    0_(2023) Baseline Residential Shading Schedule - Zones A/B,    !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    0,                        !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    02:03XMAMAD_Wall_2_0_0_0_0_0_Win,    !- Fenestration Surface 1 Name
    02:03XMAMAD_Wall_3_0_0_0_0_0_Win,    !- Fenestration Surface 2 Name
    02:03XMAMAD_Wall_5_0_0_0_0_0_Win;    !- Fenestration Surface 3 Name

WindowShadingControl,
    61001,                    !- Name
    01:02XLIVING,             !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    6+6+6 - 2001,             !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    0_(2023) Baseline Residential Shading Schedule - Zones A/B,    !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    0,                        !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    01:02XLIVING_Wall_4_0_0_0_0_0_Win,    !- Fenestration Surface 1 Name
    01:02XLIVING_Wall_6_0_0_0_0_0_Win;    !- Fenestration Surface 2 Name

WindowShadingControl,
    71001,                    !- Name
    01:02XMAMAD,              !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    6+6+6 - 2001,             !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    0_(2023) Baseline Residential Shading Schedule - Zones A/B,    !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    0,                        !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    01:02XMAMAD_Wall_2_0_0_0_0_0_Win,    !- Fenestration Surface 1 Name
    01:02XMAMAD_Wall_5_0_0_0_0_0_Win;    !- Fenestration Surface 2 Name

WindowShadingControl,
    81001,                    !- Name
    01:CORE,                  !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    6+6+6 - 2001,             !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    0_(2023) Baseline Residential Shading Schedule - Zones A/B,    !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    0,                        !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    01:CORE_Wall_2_0_0_0_0_0_Win,    !- Fenestration Surface 1 Name
    01:CORE_Wall_3_0_0_0_0_0_Win;    !- Fenestration Surface 2 Name

WindowShadingControl,
    11002,                    !- Name
    00:01XLIVING,             !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    _SN70-37_Detailed - 2002,    !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    0_(2023) Baseline Residential Shading Schedule - Zones A/B,    !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    0,                        !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    00:01XLIVING_Wall_5_0_0_0_0_0_Win;    !- Fenestration Surface 1 Name

WindowShadingControl,
    11001,                    !- Name
    00:01XLIVING,             !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    6+6+6 - 2001,             !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    0_(2023) Baseline Residential Shading Schedule - Zones A/B,    !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    0,                        !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    00:01XLIVING_Wall_4_0_0_0_0_0_Win;    !- Fenestration Surface 1 Name

WindowShadingControl,
    21001,                    !- Name
    00:CORE,                  !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    6+6+6 - 2001,             !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    0_(2023) Baseline Residential Shading Schedule - Zones A/B,    !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    0,                        !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    00:CORE_Wall_2_0_0_0_0_0_Win,    !- Fenestration Surface 1 Name
    00:CORE_Wall_5_0_0_0_0_0_Win;    !- Fenestration Surface 2 Name

WindowShadingControl,
    31001,                    !- Name
    00:01XMAMAD,              !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    6+6+6 - 2001,             !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    0_(2023) Baseline Residential Shading Schedule - Zones A/B,    !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    0,                        !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    00:01XMAMAD_Wall_2_0_0_0_0_0_Win,    !- Fenestration Surface 1 Name
    00:01XMAMAD_Wall_3_0_0_0_0_0_Win;    !- Fenestration Surface 2 Name

WindowShadingControl,
    41001,                    !- Name
    02:03XLIVING,             !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    6+6+6 - 2001,             !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    0_(2023) Baseline Residential Shading Schedule - Zones A/B,    !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    0,                        !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    02:03XLIVING_Wall_3_0_0_0_0_0_Win,    !- Fenestration Surface 1 Name
    02:03XLIVING_Wall_4_0_0_0_0_0_Win,    !- Fenestration Surface 2 Name
    02:03XLIVING_Wall_5_0_0_0_0_0_Win;    !- Fenestration Surface 3 Name

WindowShadingControl,
    51001,                    !- Name
    02:03XMAMAD,              !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    6+6+6 - 2001,             !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    0_(2023) Baseline Residential Shading Schedule - Zones A/B,    !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    0,                        !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    02:03XMAMAD_Wall_2_0_0_0_0_0_Win,    !- Fenestration Surface 1 Name
    02:03XMAMAD_Wall_3_0_0_0_0_0_Win,    !- Fenestration Surface 2 Name
    02:03XMAMAD_Wall_5_0_0_0_0_0_Win;    !- Fenestration Surface 3 Name

WindowShadingControl,
    61001,                    !- Name
    01:02XLIVING,             !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    6+6+6 - 2001,             !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    0_(2023) Baseline Residential Shading Schedule - Zones A/B,    !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    0,                        !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    01:02XLIVING_Wall_4_0_0_0_0_0_Win,    !- Fenestration Surface 1 Name
    01:02XLIVING_Wall_6_0_0_0_0_0_Win;    !- Fenestration Surface 2 Name

WindowShadingControl,
    71001,                    !- Name
    01:02XMAMAD,              !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    6+6+6 - 2001,             !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    0_(2023) Baseline Residential Shading Schedule - Zones A/B,    !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    0,                        !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    01:02XMAMAD_Wall_2_0_0_0_0_0_Win,    !- Fenestration Surface 1 Name
    01:02XMAMAD_Wall_5_0_0_0_0_0_Win;    !- Fenestration Surface 2 Name

WindowShadingControl,
    81001,                    !- Name
    01:CORE,                  !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    6+6+6 - 2001,             !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    0_(2023) Baseline Residential Shading Schedule - Zones A/B,    !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    0,                        !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    01:CORE_Wall_2_0_0_0_0_0_Win,    !- Fenestration Surface 1 Name
    01:CORE_Wall_3_0_0_0_0_0_Win;    !- Fenestration Surface 2 Name

WindowShadingControl,
    11002,                    !- Name
    00:01XLIVING,             !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    _SN70-37_Detailed - 2002,    !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    0_(2023) Baseline Residential Shading Schedule - Zones A/B,    !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    0,                        !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    00:01XLIVING_Wall_5_0_0_0_0_0_Win;    !- Fenestration Surface 1 Name

WindowProperty:FrameAndDivider,
    1,                        !- Name
    0.05,                     !- Frame Width
    0,                        !- Frame Outside Projection
    0,                        !- Frame Inside Projection
    500,                      !- Frame Conductance
    1,                        !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.3,                      !- Frame Solar Absorptance
    0.3,                      !- Frame Visible Absorptance
    0.3,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    ,                         !- Divider Width
    0,                        !- Number of Horizontal Dividers
    0,                        !- Number of Vertical Dividers
    ,                         !- Divider Outside Projection
    ,                         !- Divider Inside Projection
    ,                         !- Divider Conductance
    ,                         !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    ,                         !- Divider Solar Absorptance
    ,                         !- Divider Visible Absorptance
    ,                         !- Divider Thermal Hemispherical Emissivity
    0.3,                      !- Outside Reveal Solar Absorptance
    0,                        !- Inside Sill Depth
    0.3,                      !- Inside Sill Solar Absorptance
    0,                        !- Inside Reveal Depth
    0.3;                      !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    1,                        !- Name
    0.05,                     !- Frame Width
    0,                        !- Frame Outside Projection
    0,                        !- Frame Inside Projection
    500,                      !- Frame Conductance
    1,                        !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.3,                      !- Frame Solar Absorptance
    0.3,                      !- Frame Visible Absorptance
    0.3,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    ,                         !- Divider Width
    0,                        !- Number of Horizontal Dividers
    0,                        !- Number of Vertical Dividers
    ,                         !- Divider Outside Projection
    ,                         !- Divider Inside Projection
    ,                         !- Divider Conductance
    ,                         !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    ,                         !- Divider Solar Absorptance
    ,                         !- Divider Visible Absorptance
    ,                         !- Divider Thermal Hemispherical Emissivity
    0.3,                      !- Outside Reveal Solar Absorptance
    0,                        !- Inside Sill Depth
    0.3,                      !- Inside Sill Solar Absorptance
    0,                        !- Inside Reveal Depth
    0.3;                      !- Inside Reveal Solar Absorptance

Shading:Building:Detailed,
    Ext1,                     !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    4.285517999,              !- Vertex 1 Xcoordinate
    2.5292254459,             !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    9.0903738671,             !- Vertex 2 Xcoordinate
    2.5292254459,             !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    9.0903738671,             !- Vertex 3 Xcoordinate
    12.5292254459,            !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    4.285517999,              !- Vertex 4 Xcoordinate
    12.5292254459,            !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext2,                     !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.0903738671,             !- Vertex 1 Xcoordinate
    12.5292254459,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.285517999,              !- Vertex 2 Xcoordinate
    12.5292254459,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.285517999,              !- Vertex 3 Xcoordinate
    12.5292254459,            !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    9.0903738671,             !- Vertex 4 Xcoordinate
    12.5292254459,            !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext3,                     !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    4.285517999,              !- Vertex 1 Xcoordinate
    12.5292254459,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.285517999,              !- Vertex 2 Xcoordinate
    2.5292254459,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.285517999,              !- Vertex 3 Xcoordinate
    2.5292254459,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    4.285517999,              !- Vertex 4 Xcoordinate
    12.5292254459,            !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext4,                     !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    4.285517999,              !- Vertex 1 Xcoordinate
    2.5292254459,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    9.0903738671,             !- Vertex 2 Xcoordinate
    2.5292254459,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.0903738671,             !- Vertex 3 Xcoordinate
    2.5292254459,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    4.285517999,              !- Vertex 4 Xcoordinate
    2.5292254459,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext5,                     !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.0903738671,             !- Vertex 1 Xcoordinate
    2.5292254459,             !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    14.285517999,             !- Vertex 2 Xcoordinate
    2.5292254459,             !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    14.285517999,             !- Vertex 3 Xcoordinate
    7.5292254459,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    9.0903738671,             !- Vertex 4 Xcoordinate
    7.5292254459,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext6,                     !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    14.285517999,             !- Vertex 1 Xcoordinate
    2.5292254459,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    14.285517999,             !- Vertex 2 Xcoordinate
    7.5292254459,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.285517999,             !- Vertex 3 Xcoordinate
    7.5292254459,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    14.285517999,             !- Vertex 4 Xcoordinate
    2.5292254459,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext7,                     !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.0903738671,             !- Vertex 1 Xcoordinate
    2.5292254459,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    14.285517999,             !- Vertex 2 Xcoordinate
    2.5292254459,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.285517999,             !- Vertex 3 Xcoordinate
    2.5292254459,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    9.0903738671,             !- Vertex 4 Xcoordinate
    2.5292254459,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext8,                     !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.0903738671,             !- Vertex 1 Xcoordinate
    7.5292254459,             !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    14.285517999,             !- Vertex 2 Xcoordinate
    7.5292254459,             !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    14.285517999,             !- Vertex 3 Xcoordinate
    12.5292254459,            !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    9.0903738671,             !- Vertex 4 Xcoordinate
    12.5292254459,            !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext9,                     !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    14.285517999,             !- Vertex 1 Xcoordinate
    7.5292254459,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    14.285517999,             !- Vertex 2 Xcoordinate
    12.5292254459,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.285517999,             !- Vertex 3 Xcoordinate
    12.5292254459,            !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    14.285517999,             !- Vertex 4 Xcoordinate
    7.5292254459,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext10,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    14.285517999,             !- Vertex 1 Xcoordinate
    12.5292254459,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    9.0903738671,             !- Vertex 2 Xcoordinate
    12.5292254459,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.0903738671,             !- Vertex 3 Xcoordinate
    12.5292254459,            !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    14.285517999,             !- Vertex 4 Xcoordinate
    12.5292254459,            !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext11,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    30.385517999,             !- Vertex 1 Xcoordinate
    8.2,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    24.285517999,             !- Vertex 2 Xcoordinate
    8.2,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    24.285517999,             !- Vertex 3 Xcoordinate
    8.2,                      !- Vertex 3 Ycoordinate
    3.7,                      !- Vertex 3 Zcoordinate
    30.385517999,             !- Vertex 4 Xcoordinate
    8.2,                      !- Vertex 4 Ycoordinate
    3.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext12,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    24.285517999,             !- Vertex 1 Xcoordinate
    8.2,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    24.285517999,             !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    24.285517999,             !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.7,                      !- Vertex 3 Zcoordinate
    24.285517999,             !- Vertex 4 Xcoordinate
    8.2,                      !- Vertex 4 Ycoordinate
    3.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext13,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    24.285517999,             !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    30.385517999,             !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    30.385517999,             !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.7,                      !- Vertex 3 Zcoordinate
    24.285517999,             !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext14,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    30.385517999,             !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    30.385517999,             !- Vertex 2 Xcoordinate
    8.2,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    30.385517999,             !- Vertex 3 Xcoordinate
    8.2,                      !- Vertex 3 Ycoordinate
    3.7,                      !- Vertex 3 Zcoordinate
    30.385517999,             !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext15,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    24.285517999,             !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    7.4,                      !- Vertex 1 Zcoordinate
    30.385517999,             !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.4,                      !- Vertex 2 Zcoordinate
    30.385517999,             !- Vertex 3 Xcoordinate
    8.2,                      !- Vertex 3 Ycoordinate
    7.4,                      !- Vertex 3 Zcoordinate
    24.285517999,             !- Vertex 4 Xcoordinate
    8.2,                      !- Vertex 4 Ycoordinate
    7.4;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext16,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    30.385517999,             !- Vertex 1 Xcoordinate
    8.2,                      !- Vertex 1 Ycoordinate
    3.7,                      !- Vertex 1 Zcoordinate
    24.285517999,             !- Vertex 2 Xcoordinate
    8.2,                      !- Vertex 2 Ycoordinate
    3.7,                      !- Vertex 2 Zcoordinate
    24.285517999,             !- Vertex 3 Xcoordinate
    8.2,                      !- Vertex 3 Ycoordinate
    7.4,                      !- Vertex 3 Zcoordinate
    30.385517999,             !- Vertex 4 Xcoordinate
    8.2,                      !- Vertex 4 Ycoordinate
    7.4;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext17,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    24.285517999,             !- Vertex 1 Xcoordinate
    8.2,                      !- Vertex 1 Ycoordinate
    3.7,                      !- Vertex 1 Zcoordinate
    24.285517999,             !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.7,                      !- Vertex 2 Zcoordinate
    24.285517999,             !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.4,                      !- Vertex 3 Zcoordinate
    24.285517999,             !- Vertex 4 Xcoordinate
    8.2,                      !- Vertex 4 Ycoordinate
    7.4;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext18,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    24.285517999,             !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.7,                      !- Vertex 1 Zcoordinate
    30.385517999,             !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.7,                      !- Vertex 2 Zcoordinate
    30.385517999,             !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.4,                      !- Vertex 3 Zcoordinate
    24.285517999,             !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    7.4;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext19,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    30.385517999,             !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.7,                      !- Vertex 1 Zcoordinate
    30.385517999,             !- Vertex 2 Xcoordinate
    8.2,                      !- Vertex 2 Ycoordinate
    3.7,                      !- Vertex 2 Zcoordinate
    30.385517999,             !- Vertex 3 Xcoordinate
    8.2,                      !- Vertex 3 Ycoordinate
    7.4,                      !- Vertex 3 Zcoordinate
    30.385517999,             !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    7.4;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext20,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    40.385517999,             !- Vertex 1 Xcoordinate
    2.5292254459,             !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    45.1903738671,            !- Vertex 2 Xcoordinate
    2.5292254459,             !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    45.1903738671,            !- Vertex 3 Xcoordinate
    12.5292254459,            !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    40.385517999,             !- Vertex 4 Xcoordinate
    12.5292254459,            !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext21,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    45.1903738671,            !- Vertex 1 Xcoordinate
    12.5292254459,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    40.385517999,             !- Vertex 2 Xcoordinate
    12.5292254459,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    40.385517999,             !- Vertex 3 Xcoordinate
    12.5292254459,            !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    45.1903738671,            !- Vertex 4 Xcoordinate
    12.5292254459,            !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext22,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    40.385517999,             !- Vertex 1 Xcoordinate
    12.5292254459,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    40.385517999,             !- Vertex 2 Xcoordinate
    2.5292254459,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    40.385517999,             !- Vertex 3 Xcoordinate
    2.5292254459,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    40.385517999,             !- Vertex 4 Xcoordinate
    12.5292254459,            !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext23,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    40.385517999,             !- Vertex 1 Xcoordinate
    2.5292254459,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    45.1903738671,            !- Vertex 2 Xcoordinate
    2.5292254459,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.1903738671,            !- Vertex 3 Xcoordinate
    2.5292254459,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    40.385517999,             !- Vertex 4 Xcoordinate
    2.5292254459,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext24,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    45.1903738671,            !- Vertex 1 Xcoordinate
    2.5292254459,             !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    50.385517999,             !- Vertex 2 Xcoordinate
    2.5292254459,             !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    50.385517999,             !- Vertex 3 Xcoordinate
    7.5292254459,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    45.1903738671,            !- Vertex 4 Xcoordinate
    7.5292254459,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext25,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    50.385517999,             !- Vertex 1 Xcoordinate
    2.5292254459,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    50.385517999,             !- Vertex 2 Xcoordinate
    7.5292254459,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    50.385517999,             !- Vertex 3 Xcoordinate
    7.5292254459,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    50.385517999,             !- Vertex 4 Xcoordinate
    2.5292254459,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext26,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    45.1903738671,            !- Vertex 1 Xcoordinate
    2.5292254459,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    50.385517999,             !- Vertex 2 Xcoordinate
    2.5292254459,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    50.385517999,             !- Vertex 3 Xcoordinate
    2.5292254459,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    45.1903738671,            !- Vertex 4 Xcoordinate
    2.5292254459,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext27,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    45.1903738671,            !- Vertex 1 Xcoordinate
    7.5292254459,             !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    50.385517999,             !- Vertex 2 Xcoordinate
    7.5292254459,             !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    50.385517999,             !- Vertex 3 Xcoordinate
    12.5292254459,            !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    45.1903738671,            !- Vertex 4 Xcoordinate
    12.5292254459,            !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext28,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    50.385517999,             !- Vertex 1 Xcoordinate
    7.5292254459,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    50.385517999,             !- Vertex 2 Xcoordinate
    12.5292254459,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    50.385517999,             !- Vertex 3 Xcoordinate
    12.5292254459,            !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    50.385517999,             !- Vertex 4 Xcoordinate
    7.5292254459,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext29,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    50.385517999,             !- Vertex 1 Xcoordinate
    12.5292254459,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    45.1903738671,            !- Vertex 2 Xcoordinate
    12.5292254459,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.1903738671,            !- Vertex 3 Xcoordinate
    12.5292254459,            !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    50.385517999,             !- Vertex 4 Xcoordinate
    12.5292254459,            !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext30,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    60.385517999,             !- Vertex 1 Xcoordinate
    2.5292254459,             !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    65.1903738671,            !- Vertex 2 Xcoordinate
    2.5292254459,             !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    65.1903738671,            !- Vertex 3 Xcoordinate
    12.5292254459,            !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    60.385517999,             !- Vertex 4 Xcoordinate
    12.5292254459,            !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext31,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    65.1903738671,            !- Vertex 1 Xcoordinate
    12.5292254459,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    60.385517999,             !- Vertex 2 Xcoordinate
    12.5292254459,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    60.385517999,             !- Vertex 3 Xcoordinate
    12.5292254459,            !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    65.1903738671,            !- Vertex 4 Xcoordinate
    12.5292254459,            !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext32,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    60.385517999,             !- Vertex 1 Xcoordinate
    12.5292254459,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    60.385517999,             !- Vertex 2 Xcoordinate
    2.5292254459,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    60.385517999,             !- Vertex 3 Xcoordinate
    2.5292254459,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    60.385517999,             !- Vertex 4 Xcoordinate
    12.5292254459,            !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext33,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    60.385517999,             !- Vertex 1 Xcoordinate
    2.5292254459,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    65.1903738671,            !- Vertex 2 Xcoordinate
    2.5292254459,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    65.1903738671,            !- Vertex 3 Xcoordinate
    2.5292254459,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    60.385517999,             !- Vertex 4 Xcoordinate
    2.5292254459,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext34,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    65.1903738671,            !- Vertex 1 Xcoordinate
    2.5292254459,             !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    70.385517999,             !- Vertex 2 Xcoordinate
    2.5292254459,             !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    70.385517999,             !- Vertex 3 Xcoordinate
    7.5292254459,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    65.1903738671,            !- Vertex 4 Xcoordinate
    7.5292254459,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext35,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    70.385517999,             !- Vertex 1 Xcoordinate
    2.5292254459,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    70.385517999,             !- Vertex 2 Xcoordinate
    7.5292254459,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    70.385517999,             !- Vertex 3 Xcoordinate
    7.5292254459,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    70.385517999,             !- Vertex 4 Xcoordinate
    2.5292254459,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext36,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    65.1903738671,            !- Vertex 1 Xcoordinate
    2.5292254459,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    70.385517999,             !- Vertex 2 Xcoordinate
    2.5292254459,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    70.385517999,             !- Vertex 3 Xcoordinate
    2.5292254459,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    65.1903738671,            !- Vertex 4 Xcoordinate
    2.5292254459,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext37,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    65.1903738671,            !- Vertex 1 Xcoordinate
    7.5292254459,             !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    70.385517999,             !- Vertex 2 Xcoordinate
    7.5292254459,             !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    70.385517999,             !- Vertex 3 Xcoordinate
    12.5292254459,            !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    65.1903738671,            !- Vertex 4 Xcoordinate
    12.5292254459,            !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext38,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    70.385517999,             !- Vertex 1 Xcoordinate
    7.5292254459,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    70.385517999,             !- Vertex 2 Xcoordinate
    12.5292254459,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    70.385517999,             !- Vertex 3 Xcoordinate
    12.5292254459,            !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    70.385517999,             !- Vertex 4 Xcoordinate
    7.5292254459,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext39,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    70.385517999,             !- Vertex 1 Xcoordinate
    12.5292254459,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    65.1903738671,            !- Vertex 2 Xcoordinate
    12.5292254459,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    65.1903738671,            !- Vertex 3 Xcoordinate
    12.5292254459,            !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    70.385517999,             !- Vertex 4 Xcoordinate
    12.5292254459,            !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext40,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -26.1131365314,           !- Vertex 1 Xcoordinate
    1.9117977571,             !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -16.1131365314,           !- Vertex 2 Xcoordinate
    1.9117977571,             !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -16.1131365314,           !- Vertex 3 Xcoordinate
    11.9117977571,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -26.1131365314,           !- Vertex 4 Xcoordinate
    11.9117977571,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext41,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -16.1131365314,           !- Vertex 1 Xcoordinate
    1.9117977571,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -16.1131365314,           !- Vertex 2 Xcoordinate
    11.9117977571,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -16.1131365314,           !- Vertex 3 Xcoordinate
    11.9117977571,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -16.1131365314,           !- Vertex 4 Xcoordinate
    1.9117977571,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext42,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -16.1131365314,           !- Vertex 1 Xcoordinate
    11.9117977571,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -26.1131365314,           !- Vertex 2 Xcoordinate
    11.9117977571,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -26.1131365314,           !- Vertex 3 Xcoordinate
    11.9117977571,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -16.1131365314,           !- Vertex 4 Xcoordinate
    11.9117977571,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext43,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -26.1131365314,           !- Vertex 1 Xcoordinate
    11.9117977571,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -26.1131365314,           !- Vertex 2 Xcoordinate
    1.9117977571,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -26.1131365314,           !- Vertex 3 Xcoordinate
    1.9117977571,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -26.1131365314,           !- Vertex 4 Xcoordinate
    11.9117977571,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext44,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -26.1131365314,           !- Vertex 1 Xcoordinate
    1.9117977571,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -16.1131365314,           !- Vertex 2 Xcoordinate
    1.9117977571,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -16.1131365314,           !- Vertex 3 Xcoordinate
    1.9117977571,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -26.1131365314,           !- Vertex 4 Xcoordinate
    1.9117977571,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext1,                     !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    4.285517999,              !- Vertex 1 Xcoordinate
    2.5292254459,             !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    9.0903738671,             !- Vertex 2 Xcoordinate
    2.5292254459,             !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    9.0903738671,             !- Vertex 3 Xcoordinate
    12.5292254459,            !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    4.285517999,              !- Vertex 4 Xcoordinate
    12.5292254459,            !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext2,                     !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.0903738671,             !- Vertex 1 Xcoordinate
    12.5292254459,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.285517999,              !- Vertex 2 Xcoordinate
    12.5292254459,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.285517999,              !- Vertex 3 Xcoordinate
    12.5292254459,            !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    9.0903738671,             !- Vertex 4 Xcoordinate
    12.5292254459,            !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext3,                     !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    4.285517999,              !- Vertex 1 Xcoordinate
    12.5292254459,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.285517999,              !- Vertex 2 Xcoordinate
    2.5292254459,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.285517999,              !- Vertex 3 Xcoordinate
    2.5292254459,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    4.285517999,              !- Vertex 4 Xcoordinate
    12.5292254459,            !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext4,                     !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    4.285517999,              !- Vertex 1 Xcoordinate
    2.5292254459,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    9.0903738671,             !- Vertex 2 Xcoordinate
    2.5292254459,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.0903738671,             !- Vertex 3 Xcoordinate
    2.5292254459,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    4.285517999,              !- Vertex 4 Xcoordinate
    2.5292254459,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext5,                     !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.0903738671,             !- Vertex 1 Xcoordinate
    2.5292254459,             !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    14.285517999,             !- Vertex 2 Xcoordinate
    2.5292254459,             !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    14.285517999,             !- Vertex 3 Xcoordinate
    7.5292254459,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    9.0903738671,             !- Vertex 4 Xcoordinate
    7.5292254459,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext6,                     !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    14.285517999,             !- Vertex 1 Xcoordinate
    2.5292254459,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    14.285517999,             !- Vertex 2 Xcoordinate
    7.5292254459,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.285517999,             !- Vertex 3 Xcoordinate
    7.5292254459,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    14.285517999,             !- Vertex 4 Xcoordinate
    2.5292254459,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext7,                     !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.0903738671,             !- Vertex 1 Xcoordinate
    2.5292254459,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    14.285517999,             !- Vertex 2 Xcoordinate
    2.5292254459,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.285517999,             !- Vertex 3 Xcoordinate
    2.5292254459,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    9.0903738671,             !- Vertex 4 Xcoordinate
    2.5292254459,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext8,                     !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.0903738671,             !- Vertex 1 Xcoordinate
    7.5292254459,             !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    14.285517999,             !- Vertex 2 Xcoordinate
    7.5292254459,             !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    14.285517999,             !- Vertex 3 Xcoordinate
    12.5292254459,            !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    9.0903738671,             !- Vertex 4 Xcoordinate
    12.5292254459,            !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext9,                     !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    14.285517999,             !- Vertex 1 Xcoordinate
    7.5292254459,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    14.285517999,             !- Vertex 2 Xcoordinate
    12.5292254459,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.285517999,             !- Vertex 3 Xcoordinate
    12.5292254459,            !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    14.285517999,             !- Vertex 4 Xcoordinate
    7.5292254459,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext10,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    14.285517999,             !- Vertex 1 Xcoordinate
    12.5292254459,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    9.0903738671,             !- Vertex 2 Xcoordinate
    12.5292254459,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.0903738671,             !- Vertex 3 Xcoordinate
    12.5292254459,            !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    14.285517999,             !- Vertex 4 Xcoordinate
    12.5292254459,            !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext11,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    30.385517999,             !- Vertex 1 Xcoordinate
    8.2,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    24.285517999,             !- Vertex 2 Xcoordinate
    8.2,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    24.285517999,             !- Vertex 3 Xcoordinate
    8.2,                      !- Vertex 3 Ycoordinate
    3.7,                      !- Vertex 3 Zcoordinate
    30.385517999,             !- Vertex 4 Xcoordinate
    8.2,                      !- Vertex 4 Ycoordinate
    3.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext12,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    24.285517999,             !- Vertex 1 Xcoordinate
    8.2,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    24.285517999,             !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    24.285517999,             !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.7,                      !- Vertex 3 Zcoordinate
    24.285517999,             !- Vertex 4 Xcoordinate
    8.2,                      !- Vertex 4 Ycoordinate
    3.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext13,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    24.285517999,             !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    30.385517999,             !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    30.385517999,             !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.7,                      !- Vertex 3 Zcoordinate
    24.285517999,             !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext14,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    30.385517999,             !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    30.385517999,             !- Vertex 2 Xcoordinate
    8.2,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    30.385517999,             !- Vertex 3 Xcoordinate
    8.2,                      !- Vertex 3 Ycoordinate
    3.7,                      !- Vertex 3 Zcoordinate
    30.385517999,             !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext15,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    24.285517999,             !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    7.4,                      !- Vertex 1 Zcoordinate
    30.385517999,             !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.4,                      !- Vertex 2 Zcoordinate
    30.385517999,             !- Vertex 3 Xcoordinate
    8.2,                      !- Vertex 3 Ycoordinate
    7.4,                      !- Vertex 3 Zcoordinate
    24.285517999,             !- Vertex 4 Xcoordinate
    8.2,                      !- Vertex 4 Ycoordinate
    7.4;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext16,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    30.385517999,             !- Vertex 1 Xcoordinate
    8.2,                      !- Vertex 1 Ycoordinate
    3.7,                      !- Vertex 1 Zcoordinate
    24.285517999,             !- Vertex 2 Xcoordinate
    8.2,                      !- Vertex 2 Ycoordinate
    3.7,                      !- Vertex 2 Zcoordinate
    24.285517999,             !- Vertex 3 Xcoordinate
    8.2,                      !- Vertex 3 Ycoordinate
    7.4,                      !- Vertex 3 Zcoordinate
    30.385517999,             !- Vertex 4 Xcoordinate
    8.2,                      !- Vertex 4 Ycoordinate
    7.4;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext17,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    24.285517999,             !- Vertex 1 Xcoordinate
    8.2,                      !- Vertex 1 Ycoordinate
    3.7,                      !- Vertex 1 Zcoordinate
    24.285517999,             !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.7,                      !- Vertex 2 Zcoordinate
    24.285517999,             !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.4,                      !- Vertex 3 Zcoordinate
    24.285517999,             !- Vertex 4 Xcoordinate
    8.2,                      !- Vertex 4 Ycoordinate
    7.4;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext18,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    24.285517999,             !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.7,                      !- Vertex 1 Zcoordinate
    30.385517999,             !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.7,                      !- Vertex 2 Zcoordinate
    30.385517999,             !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.4,                      !- Vertex 3 Zcoordinate
    24.285517999,             !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    7.4;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext19,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    30.385517999,             !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.7,                      !- Vertex 1 Zcoordinate
    30.385517999,             !- Vertex 2 Xcoordinate
    8.2,                      !- Vertex 2 Ycoordinate
    3.7,                      !- Vertex 2 Zcoordinate
    30.385517999,             !- Vertex 3 Xcoordinate
    8.2,                      !- Vertex 3 Ycoordinate
    7.4,                      !- Vertex 3 Zcoordinate
    30.385517999,             !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    7.4;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext20,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    40.385517999,             !- Vertex 1 Xcoordinate
    2.5292254459,             !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    45.1903738671,            !- Vertex 2 Xcoordinate
    2.5292254459,             !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    45.1903738671,            !- Vertex 3 Xcoordinate
    12.5292254459,            !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    40.385517999,             !- Vertex 4 Xcoordinate
    12.5292254459,            !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext21,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    45.1903738671,            !- Vertex 1 Xcoordinate
    12.5292254459,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    40.385517999,             !- Vertex 2 Xcoordinate
    12.5292254459,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    40.385517999,             !- Vertex 3 Xcoordinate
    12.5292254459,            !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    45.1903738671,            !- Vertex 4 Xcoordinate
    12.5292254459,            !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext22,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    40.385517999,             !- Vertex 1 Xcoordinate
    12.5292254459,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    40.385517999,             !- Vertex 2 Xcoordinate
    2.5292254459,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    40.385517999,             !- Vertex 3 Xcoordinate
    2.5292254459,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    40.385517999,             !- Vertex 4 Xcoordinate
    12.5292254459,            !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext23,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    40.385517999,             !- Vertex 1 Xcoordinate
    2.5292254459,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    45.1903738671,            !- Vertex 2 Xcoordinate
    2.5292254459,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.1903738671,            !- Vertex 3 Xcoordinate
    2.5292254459,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    40.385517999,             !- Vertex 4 Xcoordinate
    2.5292254459,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext24,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    45.1903738671,            !- Vertex 1 Xcoordinate
    2.5292254459,             !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    50.385517999,             !- Vertex 2 Xcoordinate
    2.5292254459,             !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    50.385517999,             !- Vertex 3 Xcoordinate
    7.5292254459,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    45.1903738671,            !- Vertex 4 Xcoordinate
    7.5292254459,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext25,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    50.385517999,             !- Vertex 1 Xcoordinate
    2.5292254459,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    50.385517999,             !- Vertex 2 Xcoordinate
    7.5292254459,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    50.385517999,             !- Vertex 3 Xcoordinate
    7.5292254459,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    50.385517999,             !- Vertex 4 Xcoordinate
    2.5292254459,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext26,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    45.1903738671,            !- Vertex 1 Xcoordinate
    2.5292254459,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    50.385517999,             !- Vertex 2 Xcoordinate
    2.5292254459,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    50.385517999,             !- Vertex 3 Xcoordinate
    2.5292254459,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    45.1903738671,            !- Vertex 4 Xcoordinate
    2.5292254459,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext27,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    45.1903738671,            !- Vertex 1 Xcoordinate
    7.5292254459,             !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    50.385517999,             !- Vertex 2 Xcoordinate
    7.5292254459,             !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    50.385517999,             !- Vertex 3 Xcoordinate
    12.5292254459,            !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    45.1903738671,            !- Vertex 4 Xcoordinate
    12.5292254459,            !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext28,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    50.385517999,             !- Vertex 1 Xcoordinate
    7.5292254459,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    50.385517999,             !- Vertex 2 Xcoordinate
    12.5292254459,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    50.385517999,             !- Vertex 3 Xcoordinate
    12.5292254459,            !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    50.385517999,             !- Vertex 4 Xcoordinate
    7.5292254459,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext29,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    50.385517999,             !- Vertex 1 Xcoordinate
    12.5292254459,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    45.1903738671,            !- Vertex 2 Xcoordinate
    12.5292254459,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.1903738671,            !- Vertex 3 Xcoordinate
    12.5292254459,            !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    50.385517999,             !- Vertex 4 Xcoordinate
    12.5292254459,            !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext30,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    60.385517999,             !- Vertex 1 Xcoordinate
    2.5292254459,             !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    65.1903738671,            !- Vertex 2 Xcoordinate
    2.5292254459,             !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    65.1903738671,            !- Vertex 3 Xcoordinate
    12.5292254459,            !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    60.385517999,             !- Vertex 4 Xcoordinate
    12.5292254459,            !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext31,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    65.1903738671,            !- Vertex 1 Xcoordinate
    12.5292254459,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    60.385517999,             !- Vertex 2 Xcoordinate
    12.5292254459,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    60.385517999,             !- Vertex 3 Xcoordinate
    12.5292254459,            !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    65.1903738671,            !- Vertex 4 Xcoordinate
    12.5292254459,            !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext32,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    60.385517999,             !- Vertex 1 Xcoordinate
    12.5292254459,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    60.385517999,             !- Vertex 2 Xcoordinate
    2.5292254459,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    60.385517999,             !- Vertex 3 Xcoordinate
    2.5292254459,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    60.385517999,             !- Vertex 4 Xcoordinate
    12.5292254459,            !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext33,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    60.385517999,             !- Vertex 1 Xcoordinate
    2.5292254459,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    65.1903738671,            !- Vertex 2 Xcoordinate
    2.5292254459,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    65.1903738671,            !- Vertex 3 Xcoordinate
    2.5292254459,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    60.385517999,             !- Vertex 4 Xcoordinate
    2.5292254459,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext34,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    65.1903738671,            !- Vertex 1 Xcoordinate
    2.5292254459,             !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    70.385517999,             !- Vertex 2 Xcoordinate
    2.5292254459,             !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    70.385517999,             !- Vertex 3 Xcoordinate
    7.5292254459,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    65.1903738671,            !- Vertex 4 Xcoordinate
    7.5292254459,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext35,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    70.385517999,             !- Vertex 1 Xcoordinate
    2.5292254459,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    70.385517999,             !- Vertex 2 Xcoordinate
    7.5292254459,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    70.385517999,             !- Vertex 3 Xcoordinate
    7.5292254459,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    70.385517999,             !- Vertex 4 Xcoordinate
    2.5292254459,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext36,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    65.1903738671,            !- Vertex 1 Xcoordinate
    2.5292254459,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    70.385517999,             !- Vertex 2 Xcoordinate
    2.5292254459,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    70.385517999,             !- Vertex 3 Xcoordinate
    2.5292254459,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    65.1903738671,            !- Vertex 4 Xcoordinate
    2.5292254459,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext37,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    65.1903738671,            !- Vertex 1 Xcoordinate
    7.5292254459,             !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    70.385517999,             !- Vertex 2 Xcoordinate
    7.5292254459,             !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    70.385517999,             !- Vertex 3 Xcoordinate
    12.5292254459,            !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    65.1903738671,            !- Vertex 4 Xcoordinate
    12.5292254459,            !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext38,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    70.385517999,             !- Vertex 1 Xcoordinate
    7.5292254459,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    70.385517999,             !- Vertex 2 Xcoordinate
    12.5292254459,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    70.385517999,             !- Vertex 3 Xcoordinate
    12.5292254459,            !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    70.385517999,             !- Vertex 4 Xcoordinate
    7.5292254459,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext39,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    70.385517999,             !- Vertex 1 Xcoordinate
    12.5292254459,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    65.1903738671,            !- Vertex 2 Xcoordinate
    12.5292254459,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    65.1903738671,            !- Vertex 3 Xcoordinate
    12.5292254459,            !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    70.385517999,             !- Vertex 4 Xcoordinate
    12.5292254459,            !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext40,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -26.1131365314,           !- Vertex 1 Xcoordinate
    1.9117977571,             !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -16.1131365314,           !- Vertex 2 Xcoordinate
    1.9117977571,             !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -16.1131365314,           !- Vertex 3 Xcoordinate
    11.9117977571,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -26.1131365314,           !- Vertex 4 Xcoordinate
    11.9117977571,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext41,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -16.1131365314,           !- Vertex 1 Xcoordinate
    1.9117977571,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -16.1131365314,           !- Vertex 2 Xcoordinate
    11.9117977571,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -16.1131365314,           !- Vertex 3 Xcoordinate
    11.9117977571,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -16.1131365314,           !- Vertex 4 Xcoordinate
    1.9117977571,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext42,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -16.1131365314,           !- Vertex 1 Xcoordinate
    11.9117977571,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -26.1131365314,           !- Vertex 2 Xcoordinate
    11.9117977571,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -26.1131365314,           !- Vertex 3 Xcoordinate
    11.9117977571,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -16.1131365314,           !- Vertex 4 Xcoordinate
    11.9117977571,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext43,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -26.1131365314,           !- Vertex 1 Xcoordinate
    11.9117977571,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -26.1131365314,           !- Vertex 2 Xcoordinate
    1.9117977571,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -26.1131365314,           !- Vertex 3 Xcoordinate
    1.9117977571,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -26.1131365314,           !- Vertex 4 Xcoordinate
    11.9117977571,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext44,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -26.1131365314,           !- Vertex 1 Xcoordinate
    1.9117977571,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -16.1131365314,           !- Vertex 2 Xcoordinate
    1.9117977571,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -16.1131365314,           !- Vertex 3 Xcoordinate
    1.9117977571,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -26.1131365314,           !- Vertex 4 Xcoordinate
    1.9117977571,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

PEOPLE,
    People 00:01XLIVING,      !- Name
    00:01XLIVING,             !- Zone or ZoneList Name
    0_Baseline Residential Occupancy Schedule,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.04,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 15096,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 15096,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People 00:01XMAMAD,       !- Name
    00:01XMAMAD,              !- Zone or ZoneList Name
    0_Baseline Residential Occupancy Schedule,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.04,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 15111,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 15111,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People 02:03XLIVING,      !- Name
    02:03XLIVING,             !- Zone or ZoneList Name
    0_Baseline Residential Occupancy Schedule,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.04,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 15127,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 15127,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People 02:03XMAMAD,       !- Name
    02:03XMAMAD,              !- Zone or ZoneList Name
    0_Baseline Residential Occupancy Schedule,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.04,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 15134,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 15134,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People 01:02XLIVING,      !- Name
    01:02XLIVING,             !- Zone or ZoneList Name
    0_Baseline Residential Occupancy Schedule,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.04,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 15154,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 15154,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People 01:02XMAMAD,       !- Name
    01:02XMAMAD,              !- Zone or ZoneList Name
    0_Baseline Residential Occupancy Schedule,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.04,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 15162,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 15162,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People 00:01XLIVING,      !- Name
    00:01XLIVING,             !- Zone or ZoneList Name
    0_Baseline Residential Occupancy Schedule,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.04,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 15096,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 15096,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People 00:01XMAMAD,       !- Name
    00:01XMAMAD,              !- Zone or ZoneList Name
    0_Baseline Residential Occupancy Schedule,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.04,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 15111,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 15111,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People 02:03XLIVING,      !- Name
    02:03XLIVING,             !- Zone or ZoneList Name
    0_Baseline Residential Occupancy Schedule,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.04,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 15127,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 15127,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People 02:03XMAMAD,       !- Name
    02:03XMAMAD,              !- Zone or ZoneList Name
    0_Baseline Residential Occupancy Schedule,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.04,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 15134,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 15134,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People 01:02XLIVING,      !- Name
    01:02XLIVING,             !- Zone or ZoneList Name
    0_Baseline Residential Occupancy Schedule,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.04,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 15154,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 15154,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People 01:02XMAMAD,       !- Name
    01:02XMAMAD,              !- Zone or ZoneList Name
    0_Baseline Residential Occupancy Schedule,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.04,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 15162,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 15162,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

Lights,
    00:01XLIVING General lighting,    !- Name
    00:01XLIVING,             !- Zone or ZoneList Name
    0_Baseline Residential Lighting Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.28,                     !- Fraction Radiant
    0.22,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#00:01XLIVING#GeneralLights;    !- EndUse Subcategory

Lights,
    00:01XMAMAD General lighting,    !- Name
    00:01XMAMAD,              !- Zone or ZoneList Name
    0_Baseline Residential Lighting Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.28,                     !- Fraction Radiant
    0.22,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#00:01XMAMAD#GeneralLights;    !- EndUse Subcategory

Lights,
    02:03XLIVING General lighting,    !- Name
    02:03XLIVING,             !- Zone or ZoneList Name
    0_Baseline Residential Lighting Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.28,                     !- Fraction Radiant
    0.22,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#02:03XLIVING#GeneralLights;    !- EndUse Subcategory

Lights,
    02:03XMAMAD General lighting,    !- Name
    02:03XMAMAD,              !- Zone or ZoneList Name
    0_Baseline Residential Lighting Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.28,                     !- Fraction Radiant
    0.22,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#02:03XMAMAD#GeneralLights;    !- EndUse Subcategory

Lights,
    01:02XLIVING General lighting,    !- Name
    01:02XLIVING,             !- Zone or ZoneList Name
    0_Baseline Residential Lighting Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.28,                     !- Fraction Radiant
    0.22,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#01:02XLIVING#GeneralLights;    !- EndUse Subcategory

Lights,
    01:02XMAMAD General lighting,    !- Name
    01:02XMAMAD,              !- Zone or ZoneList Name
    0_Baseline Residential Lighting Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.28,                     !- Fraction Radiant
    0.22,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#01:02XMAMAD#GeneralLights;    !- EndUse Subcategory

Lights,
    00:01XLIVING General lighting,    !- Name
    00:01XLIVING,             !- Zone or ZoneList Name
    0_Baseline Residential Lighting Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.28,                     !- Fraction Radiant
    0.22,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#00:01XLIVING#GeneralLights;    !- EndUse Subcategory

Lights,
    00:01XMAMAD General lighting,    !- Name
    00:01XMAMAD,              !- Zone or ZoneList Name
    0_Baseline Residential Lighting Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.28,                     !- Fraction Radiant
    0.22,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#00:01XMAMAD#GeneralLights;    !- EndUse Subcategory

Lights,
    02:03XLIVING General lighting,    !- Name
    02:03XLIVING,             !- Zone or ZoneList Name
    0_Baseline Residential Lighting Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.28,                     !- Fraction Radiant
    0.22,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#02:03XLIVING#GeneralLights;    !- EndUse Subcategory

Lights,
    02:03XMAMAD General lighting,    !- Name
    02:03XMAMAD,              !- Zone or ZoneList Name
    0_Baseline Residential Lighting Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.28,                     !- Fraction Radiant
    0.22,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#02:03XMAMAD#GeneralLights;    !- EndUse Subcategory

Lights,
    01:02XLIVING General lighting,    !- Name
    01:02XLIVING,             !- Zone or ZoneList Name
    0_Baseline Residential Lighting Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.28,                     !- Fraction Radiant
    0.22,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#01:02XLIVING#GeneralLights;    !- EndUse Subcategory

Lights,
    01:02XMAMAD General lighting,    !- Name
    01:02XMAMAD,              !- Zone or ZoneList Name
    0_Baseline Residential Lighting Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.28,                     !- Fraction Radiant
    0.22,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#01:02XMAMAD#GeneralLights;    !- EndUse Subcategory

OtherEquipment,
    00:01XLIVING Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    00:01XLIVING,             !- Zone or ZoneList Name
    0_(2017) Baseline Residential Non Fixed Equipment Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    00:01XLIVING Equipment gain,    !- Name
    Electricity,              !- Fuel Type
    00:01XLIVING,             !- Zone or ZoneList Name
    0_(2017) Baseline Residential Equipment Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    00:01XMAMAD Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    00:01XMAMAD,              !- Zone or ZoneList Name
    0_(2017) Baseline Residential Non Fixed Equipment Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    00:01XMAMAD Equipment gain,    !- Name
    Electricity,              !- Fuel Type
    00:01XMAMAD,              !- Zone or ZoneList Name
    0_(2017) Baseline Residential Equipment Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    02:03XLIVING Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    02:03XLIVING,             !- Zone or ZoneList Name
    0_(2017) Baseline Residential Non Fixed Equipment Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    02:03XLIVING Equipment gain,    !- Name
    Electricity,              !- Fuel Type
    02:03XLIVING,             !- Zone or ZoneList Name
    0_(2017) Baseline Residential Equipment Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    02:03XMAMAD Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    02:03XMAMAD,              !- Zone or ZoneList Name
    0_(2017) Baseline Residential Non Fixed Equipment Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    02:03XMAMAD Equipment gain,    !- Name
    Electricity,              !- Fuel Type
    02:03XMAMAD,              !- Zone or ZoneList Name
    0_(2017) Baseline Residential Equipment Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    01:02XLIVING Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    01:02XLIVING,             !- Zone or ZoneList Name
    0_(2017) Baseline Residential Non Fixed Equipment Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    01:02XLIVING Equipment gain,    !- Name
    Electricity,              !- Fuel Type
    01:02XLIVING,             !- Zone or ZoneList Name
    0_(2017) Baseline Residential Equipment Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    01:02XMAMAD Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    01:02XMAMAD,              !- Zone or ZoneList Name
    0_(2017) Baseline Residential Non Fixed Equipment Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    01:02XMAMAD Equipment gain,    !- Name
    Electricity,              !- Fuel Type
    01:02XMAMAD,              !- Zone or ZoneList Name
    0_(2017) Baseline Residential Equipment Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    00:01XLIVING Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    00:01XLIVING,             !- Zone or ZoneList Name
    0_(2017) Baseline Residential Non Fixed Equipment Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    00:01XLIVING Equipment gain,    !- Name
    Electricity,              !- Fuel Type
    00:01XLIVING,             !- Zone or ZoneList Name
    0_(2017) Baseline Residential Equipment Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    00:01XMAMAD Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    00:01XMAMAD,              !- Zone or ZoneList Name
    0_(2017) Baseline Residential Non Fixed Equipment Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    00:01XMAMAD Equipment gain,    !- Name
    Electricity,              !- Fuel Type
    00:01XMAMAD,              !- Zone or ZoneList Name
    0_(2017) Baseline Residential Equipment Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    02:03XLIVING Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    02:03XLIVING,             !- Zone or ZoneList Name
    0_(2017) Baseline Residential Non Fixed Equipment Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    02:03XLIVING Equipment gain,    !- Name
    Electricity,              !- Fuel Type
    02:03XLIVING,             !- Zone or ZoneList Name
    0_(2017) Baseline Residential Equipment Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    02:03XMAMAD Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    02:03XMAMAD,              !- Zone or ZoneList Name
    0_(2017) Baseline Residential Non Fixed Equipment Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    02:03XMAMAD Equipment gain,    !- Name
    Electricity,              !- Fuel Type
    02:03XMAMAD,              !- Zone or ZoneList Name
    0_(2017) Baseline Residential Equipment Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    01:02XLIVING Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    01:02XLIVING,             !- Zone or ZoneList Name
    0_(2017) Baseline Residential Non Fixed Equipment Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    01:02XLIVING Equipment gain,    !- Name
    Electricity,              !- Fuel Type
    01:02XLIVING,             !- Zone or ZoneList Name
    0_(2017) Baseline Residential Equipment Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    01:02XMAMAD Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    01:02XMAMAD,              !- Zone or ZoneList Name
    0_(2017) Baseline Residential Non Fixed Equipment Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    01:02XMAMAD Equipment gain,    !- Name
    Electricity,              !- Fuel Type
    01:02XMAMAD,              !- Zone or ZoneList Name
    0_(2017) Baseline Residential Equipment Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OutputControl:IlluminanceMap:Style,
    Comma;                    !- Column Separator

OutputControl:IlluminanceMap:Style,
    Comma;                    !- Column Separator

ZoneInfiltration:DesignFlowRate,
    00:01XLIVING Infiltration,    !- Name
    00:01XLIVING,             !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.042043,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    00:CORE Infiltration,     !- Name
    00:CORE,                  !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.022729,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    00:01XMAMAD Infiltration,    !- Name
    00:01XMAMAD,              !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.022729,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    02:03XLIVING Infiltration,    !- Name
    02:03XLIVING,             !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.042043,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    02:03XMAMAD Infiltration,    !- Name
    02:03XMAMAD,              !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.045458,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    01:02XLIVING Infiltration,    !- Name
    01:02XLIVING,             !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.057207,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    01:02XMAMAD Infiltration,    !- Name
    01:02XMAMAD,              !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.030927,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    01:CORE Infiltration,     !- Name
    01:CORE,                  !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.030927,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    00:01XLIVING Infiltration,    !- Name
    00:01XLIVING,             !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.042043,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    00:CORE Infiltration,     !- Name
    00:CORE,                  !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.022729,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    00:01XMAMAD Infiltration,    !- Name
    00:01XMAMAD,              !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.022729,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    02:03XLIVING Infiltration,    !- Name
    02:03XLIVING,             !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.042043,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    02:03XMAMAD Infiltration,    !- Name
    02:03XMAMAD,              !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.045458,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    01:02XLIVING Infiltration,    !- Name
    01:02XLIVING,             !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.057207,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    01:02XMAMAD Infiltration,    !- Name
    01:02XMAMAD,              !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.030927,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    01:CORE Infiltration,     !- Name
    01:CORE,                  !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.030927,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    00:01XLIVING Nat Vent,    !- Name
    00:01XLIVING,             !- Zone or ZoneList Name
    0_(2023) Residential Natural ventilation Schedule - Zones  A/B,    !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.084085,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    2,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    00:01XMAMAD Nat Vent,     !- Name
    00:01XMAMAD,              !- Zone or ZoneList Name
    0_(2023) Residential Natural ventilation Schedule - Zones  A/B,    !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.045458,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    2,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    02:03XLIVING Nat Vent,    !- Name
    02:03XLIVING,             !- Zone or ZoneList Name
    0_(2023) Residential Natural ventilation Schedule - Zones  A/B,    !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.084085,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    2,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    02:03XMAMAD Nat Vent,     !- Name
    02:03XMAMAD,              !- Zone or ZoneList Name
    0_(2023) Residential Natural ventilation Schedule - Zones  A/B,    !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.090915,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    2,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    01:02XLIVING Nat Vent,    !- Name
    01:02XLIVING,             !- Zone or ZoneList Name
    0_(2023) Residential Natural ventilation Schedule - Zones  A/B,    !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.114415,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    2,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    01:02XMAMAD Nat Vent,     !- Name
    01:02XMAMAD,              !- Zone or ZoneList Name
    0_(2023) Residential Natural ventilation Schedule - Zones  A/B,    !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.061854,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    2,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    00:01XLIVING Nat Vent,    !- Name
    00:01XLIVING,             !- Zone or ZoneList Name
    0_(2023) Residential Natural ventilation Schedule - Zones  A/B,    !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.084085,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    2,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    00:01XMAMAD Nat Vent,     !- Name
    00:01XMAMAD,              !- Zone or ZoneList Name
    0_(2023) Residential Natural ventilation Schedule - Zones  A/B,    !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.045458,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    2,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    02:03XLIVING Nat Vent,    !- Name
    02:03XLIVING,             !- Zone or ZoneList Name
    0_(2023) Residential Natural ventilation Schedule - Zones  A/B,    !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.084085,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    2,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    02:03XMAMAD Nat Vent,     !- Name
    02:03XMAMAD,              !- Zone or ZoneList Name
    0_(2023) Residential Natural ventilation Schedule - Zones  A/B,    !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.090915,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    2,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    01:02XLIVING Nat Vent,    !- Name
    01:02XLIVING,             !- Zone or ZoneList Name
    0_(2023) Residential Natural ventilation Schedule - Zones  A/B,    !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.114415,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    2,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    01:02XMAMAD Nat Vent,     !- Name
    01:02XMAMAD,              !- Zone or ZoneList Name
    0_(2023) Residential Natural ventilation Schedule - Zones  A/B,    !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.061854,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    2,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

Exterior:Lights,
    EXTERIOR LIGHTING,        !- Name
    On 24/7,                  !- Schedule Name
    100,                      !- Design Level
    AstronomicalClock,        !- Control Option
    EXTERIOR LIGHTING#1;      !- EndUse Subcategory

Exterior:Lights,
    EXTERIOR LIGHTING,        !- Name
    On 24/7,                  !- Schedule Name
    100,                      !- Design Level
    AstronomicalClock,        !- Control Option
    EXTERIOR LIGHTING#1;      !- EndUse Subcategory

ZoneControl:Thermostat,
    00:01XLIVING Thermostat,    !- Name
    00:01XLIVING,             !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone 00:01XLIVING;    !- Control 1 Name

ZoneControl:Thermostat,
    00:01XMAMAD Thermostat,    !- Name
    00:01XMAMAD,              !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone 00:01XMAMAD;    !- Control 1 Name

ZoneControl:Thermostat,
    02:03XLIVING Thermostat,    !- Name
    02:03XLIVING,             !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone 02:03XLIVING;    !- Control 1 Name

ZoneControl:Thermostat,
    02:03XMAMAD Thermostat,    !- Name
    02:03XMAMAD,              !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone 02:03XMAMAD;    !- Control 1 Name

ZoneControl:Thermostat,
    01:02XLIVING Thermostat,    !- Name
    01:02XLIVING,             !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone 01:02XLIVING;    !- Control 1 Name

ZoneControl:Thermostat,
    01:02XMAMAD Thermostat,    !- Name
    01:02XMAMAD,              !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone 01:02XMAMAD;    !- Control 1 Name

ZoneControl:Thermostat,
    00:01XLIVING Thermostat,    !- Name
    00:01XLIVING,             !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone 00:01XLIVING;    !- Control 1 Name

ZoneControl:Thermostat,
    00:01XMAMAD Thermostat,    !- Name
    00:01XMAMAD,              !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone 00:01XMAMAD;    !- Control 1 Name

ZoneControl:Thermostat,
    02:03XLIVING Thermostat,    !- Name
    02:03XLIVING,             !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone 02:03XLIVING;    !- Control 1 Name

ZoneControl:Thermostat,
    02:03XMAMAD Thermostat,    !- Name
    02:03XMAMAD,              !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone 02:03XMAMAD;    !- Control 1 Name

ZoneControl:Thermostat,
    01:02XLIVING Thermostat,    !- Name
    01:02XLIVING,             !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone 01:02XLIVING;    !- Control 1 Name

ZoneControl:Thermostat,
    01:02XMAMAD Thermostat,    !- Name
    01:02XMAMAD,              !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone 01:02XMAMAD;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 00:01XLIVING,    !- Name
    00:01XLIVING Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    00:01XLIVING Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 00:01XMAMAD,    !- Name
    00:01XMAMAD Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    00:01XMAMAD Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 02:03XLIVING,    !- Name
    02:03XLIVING Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    02:03XLIVING Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 02:03XMAMAD,    !- Name
    02:03XMAMAD Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    02:03XMAMAD Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 01:02XLIVING,    !- Name
    01:02XLIVING Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    01:02XLIVING Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 01:02XMAMAD,    !- Name
    01:02XMAMAD Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    01:02XMAMAD Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 00:01XLIVING,    !- Name
    00:01XLIVING Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    00:01XLIVING Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 00:01XMAMAD,    !- Name
    00:01XMAMAD Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    00:01XMAMAD Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 02:03XLIVING,    !- Name
    02:03XLIVING Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    02:03XLIVING Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 02:03XMAMAD,    !- Name
    02:03XMAMAD Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    02:03XMAMAD Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 01:02XLIVING,    !- Name
    01:02XLIVING Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    01:02XLIVING Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 01:02XMAMAD,    !- Name
    01:02XMAMAD Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    01:02XMAMAD Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
    00:01XLIVING Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node 00:01XLIVING In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.016,                    !- Maximum Heating Supply Air Humidity Ratio
    0.008,                    !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    00:01XLIVING Heating Availability Sch,    !- Heating Availability Schedule Name
    00:01XLIVING Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    00:01XMAMAD Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node 00:01XMAMAD In,      !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.016,                    !- Maximum Heating Supply Air Humidity Ratio
    0.008,                    !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    00:01XMAMAD Heating Availability Sch,    !- Heating Availability Schedule Name
    00:01XMAMAD Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    02:03XLIVING Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node 02:03XLIVING In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.016,                    !- Maximum Heating Supply Air Humidity Ratio
    0.008,                    !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    02:03XLIVING Heating Availability Sch,    !- Heating Availability Schedule Name
    02:03XLIVING Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    02:03XMAMAD Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node 02:03XMAMAD In,      !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.016,                    !- Maximum Heating Supply Air Humidity Ratio
    0.008,                    !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    02:03XMAMAD Heating Availability Sch,    !- Heating Availability Schedule Name
    02:03XMAMAD Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    01:02XLIVING Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node 01:02XLIVING In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.016,                    !- Maximum Heating Supply Air Humidity Ratio
    0.008,                    !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    01:02XLIVING Heating Availability Sch,    !- Heating Availability Schedule Name
    01:02XLIVING Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    01:02XMAMAD Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node 01:02XMAMAD In,      !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.016,                    !- Maximum Heating Supply Air Humidity Ratio
    0.008,                    !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    01:02XMAMAD Heating Availability Sch,    !- Heating Availability Schedule Name
    01:02XMAMAD Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    00:01XLIVING Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node 00:01XLIVING In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.016,                    !- Maximum Heating Supply Air Humidity Ratio
    0.008,                    !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    00:01XLIVING Heating Availability Sch,    !- Heating Availability Schedule Name
    00:01XLIVING Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    00:01XMAMAD Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node 00:01XMAMAD In,      !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.016,                    !- Maximum Heating Supply Air Humidity Ratio
    0.008,                    !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    00:01XMAMAD Heating Availability Sch,    !- Heating Availability Schedule Name
    00:01XMAMAD Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    02:03XLIVING Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node 02:03XLIVING In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.016,                    !- Maximum Heating Supply Air Humidity Ratio
    0.008,                    !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    02:03XLIVING Heating Availability Sch,    !- Heating Availability Schedule Name
    02:03XLIVING Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    02:03XMAMAD Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node 02:03XMAMAD In,      !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.016,                    !- Maximum Heating Supply Air Humidity Ratio
    0.008,                    !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    02:03XMAMAD Heating Availability Sch,    !- Heating Availability Schedule Name
    02:03XMAMAD Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    01:02XLIVING Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node 01:02XLIVING In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.016,                    !- Maximum Heating Supply Air Humidity Ratio
    0.008,                    !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    01:02XLIVING Heating Availability Sch,    !- Heating Availability Schedule Name
    01:02XLIVING Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    01:02XMAMAD Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node 01:02XMAMAD In,      !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.016,                    !- Maximum Heating Supply Air Humidity Ratio
    0.008,                    !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    01:02XMAMAD Heating Availability Sch,    !- Heating Availability Schedule Name
    01:02XMAMAD Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentList,
    00:01XLIVING Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    00:01XLIVING Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    00:01XMAMAD Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    00:01XMAMAD Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    02:03XLIVING Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    02:03XLIVING Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    02:03XMAMAD Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    02:03XMAMAD Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    01:02XLIVING Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    01:02XLIVING Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    01:02XMAMAD Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    01:02XMAMAD Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    00:01XLIVING Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    00:01XLIVING Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    00:01XMAMAD Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    00:01XMAMAD Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    02:03XLIVING Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    02:03XLIVING Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    02:03XMAMAD Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    02:03XMAMAD Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    01:02XLIVING Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    01:02XLIVING Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    01:02XMAMAD Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    01:02XMAMAD Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    00:01XLIVING,             !- Zone Name
    00:01XLIVING Equipment,    !- Zone Conditioning Equipment List Name
    00:01XLIVING Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 00:01XLIVING Zone,    !- Zone Air Node Name
    Node 00:01XLIVING Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    00:01XMAMAD,              !- Zone Name
    00:01XMAMAD Equipment,    !- Zone Conditioning Equipment List Name
    00:01XMAMAD Inlets,       !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 00:01XMAMAD Zone,    !- Zone Air Node Name
    Node 00:01XMAMAD Out;     !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    02:03XLIVING,             !- Zone Name
    02:03XLIVING Equipment,    !- Zone Conditioning Equipment List Name
    02:03XLIVING Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 02:03XLIVING Zone,    !- Zone Air Node Name
    Node 02:03XLIVING Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    02:03XMAMAD,              !- Zone Name
    02:03XMAMAD Equipment,    !- Zone Conditioning Equipment List Name
    02:03XMAMAD Inlets,       !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 02:03XMAMAD Zone,    !- Zone Air Node Name
    Node 02:03XMAMAD Out;     !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    01:02XLIVING,             !- Zone Name
    01:02XLIVING Equipment,    !- Zone Conditioning Equipment List Name
    01:02XLIVING Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 01:02XLIVING Zone,    !- Zone Air Node Name
    Node 01:02XLIVING Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    01:02XMAMAD,              !- Zone Name
    01:02XMAMAD Equipment,    !- Zone Conditioning Equipment List Name
    01:02XMAMAD Inlets,       !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 01:02XMAMAD Zone,    !- Zone Air Node Name
    Node 01:02XMAMAD Out;     !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    00:01XLIVING,             !- Zone Name
    00:01XLIVING Equipment,    !- Zone Conditioning Equipment List Name
    00:01XLIVING Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 00:01XLIVING Zone,    !- Zone Air Node Name
    Node 00:01XLIVING Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    00:01XMAMAD,              !- Zone Name
    00:01XMAMAD Equipment,    !- Zone Conditioning Equipment List Name
    00:01XMAMAD Inlets,       !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 00:01XMAMAD Zone,    !- Zone Air Node Name
    Node 00:01XMAMAD Out;     !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    02:03XLIVING,             !- Zone Name
    02:03XLIVING Equipment,    !- Zone Conditioning Equipment List Name
    02:03XLIVING Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 02:03XLIVING Zone,    !- Zone Air Node Name
    Node 02:03XLIVING Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    02:03XMAMAD,              !- Zone Name
    02:03XMAMAD Equipment,    !- Zone Conditioning Equipment List Name
    02:03XMAMAD Inlets,       !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 02:03XMAMAD Zone,    !- Zone Air Node Name
    Node 02:03XMAMAD Out;     !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    01:02XLIVING,             !- Zone Name
    01:02XLIVING Equipment,    !- Zone Conditioning Equipment List Name
    01:02XLIVING Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 01:02XLIVING Zone,    !- Zone Air Node Name
    Node 01:02XLIVING Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    01:02XMAMAD,              !- Zone Name
    01:02XMAMAD Equipment,    !- Zone Conditioning Equipment List Name
    01:02XMAMAD Inlets,       !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 01:02XMAMAD Zone,    !- Zone Air Node Name
    Node 01:02XMAMAD Out;     !- Zone Return Air Node or NodeList Name

NodeList,
    00:01XLIVING Inlets,      !- Name
    Node 00:01XLIVING In;     !- Node 1 Name

NodeList,
    00:01XMAMAD Inlets,       !- Name
    Node 00:01XMAMAD In;      !- Node 1 Name

NodeList,
    02:03XLIVING Inlets,      !- Name
    Node 02:03XLIVING In;     !- Node 1 Name

NodeList,
    02:03XMAMAD Inlets,       !- Name
    Node 02:03XMAMAD In;      !- Node 1 Name

NodeList,
    01:02XLIVING Inlets,      !- Name
    Node 01:02XLIVING In;     !- Node 1 Name

NodeList,
    01:02XMAMAD Inlets,       !- Name
    Node 01:02XMAMAD In;      !- Node 1 Name

NodeList,
    00:01XLIVING Inlets,      !- Name
    Node 00:01XLIVING In;     !- Node 1 Name

NodeList,
    00:01XMAMAD Inlets,       !- Name
    Node 00:01XMAMAD In;      !- Node 1 Name

NodeList,
    02:03XLIVING Inlets,      !- Name
    Node 02:03XLIVING In;     !- Node 1 Name

NodeList,
    02:03XMAMAD Inlets,       !- Name
    Node 02:03XMAMAD In;      !- Node 1 Name

NodeList,
    01:02XLIVING Inlets,      !- Name
    Node 01:02XLIVING In;     !- Node 1 Name

NodeList,
    01:02XMAMAD Inlets,       !- Name
    Node 01:02XMAMAD In;      !- Node 1 Name

Output:Surfaces:List,
    Details;                  !- Report Type

Output:Surfaces:List,
    Details;                  !- Report Type

Output:Surfaces:Drawing,
    DXF,                      !- Report Type
    Triangulate3DFace;        !- Report Specifications 1

Output:Surfaces:Drawing,
    DXF,                      !- Report Type
    Triangulate3DFace;        !- Report Specifications 1

Output:Constructions,
    Constructions;            !- Details Type 1

Output:Constructions,
    Constructions;            !- Details Type 1

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,    !- Report 1 Name
    SensibleHeatGainSummary,    !- Report 2 Name
    InputVerificationandResultsSummary,    !- Report 3 Name
    AdaptiveComfortSummary,    !- Report 4 Name
    ClimaticDataSummary,      !- Report 5 Name
    EnvelopeSummary,          !- Report 6 Name
    LightingSummary,          !- Report 7 Name
    HVACSizingSummary,        !- Report 8 Name
    SystemSummary,            !- Report 9 Name
    ComponentSizingSummary,    !- Report 10 Name
    OutdoorAirSummary,        !- Report 11 Name
    ZoneCoolingSummaryMonthly,    !- Report 12 Name
    ZoneHeatingSummaryMonthly,    !- Report 13 Name
    EnergyConsumptionDistrictHeatingCoolingMonthly;    !- Report 14 Name

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,    !- Report 1 Name
    SensibleHeatGainSummary,    !- Report 2 Name
    InputVerificationandResultsSummary,    !- Report 3 Name
    AdaptiveComfortSummary,    !- Report 4 Name
    ClimaticDataSummary,      !- Report 5 Name
    EnvelopeSummary,          !- Report 6 Name
    LightingSummary,          !- Report 7 Name
    HVACSizingSummary,        !- Report 8 Name
    SystemSummary,            !- Report 9 Name
    ComponentSizingSummary,    !- Report 10 Name
    OutdoorAirSummary,        !- Report 11 Name
    ZoneCoolingSummaryMonthly,    !- Report 12 Name
    ZoneHeatingSummaryMonthly,    !- Report 13 Name
    EnergyConsumptionDistrictHeatingCoolingMonthly;    !- Report 14 Name

OutputControl:Table:Style,
    CommaAndHTML,             !- Column Separator
    JtoKWH;                   !- Unit Conversion

OutputControl:Table:Style,
    CommaAndHTML,             !- Column Separator
    JtoKWH;                   !- Unit Conversion

OutputControl:ReportingTolerances,
    1.11,                     !- Tolerance for Time Heating Setpoint Not Met
    1.11;                     !- Tolerance for Time Cooling Setpoint Not Met

OutputControl:ReportingTolerances,
    1.11,                     !- Tolerance for Time Heating Setpoint Not Met
    1.11;                     !- Tolerance for Time Cooling Setpoint Not Met

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    runperiod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
