! File generated by DesignBuilder - 7.3.0.029 14/11/2024 - 10:42:14
! Source file: C:\Users\T-C\Desktop\DB\north campos - cls\cls_Office_7.11.24.dsb

! Geometry convention template : ASHRAE 90.1
! Zone geometry and surface areas : 2-Outer
! Zone volume calculation method : 2-Outer
! Zone floor area calculation method : 2-Outer
! Window to wall ratio method : 2-Outer

Version, 9.4.0.002;                               !- Version Identifier

RunPeriod,                                        !- Annual simulation
   1 (01-01:31-12),                               !- Location
   1,1, 2002,                                     !- Start Month , Day
   12,31, 2002,                                   !- End Month , Day
   ,                                              !- Day of Week for Start Day
   No,                                            !- Use weather file holidays/special day periods
   Yes,                                           !- Use WeatherFile DaylightSavingPeriod - will use daylight saving time in weather file
   Yes,                                           !- Apply Weekend Holiday Rule - will reassign weekend holidays to Monday
   Yes,                                           !- use weather file rain indicators
   Yes,                                           !- use weather file snow indicators
   No;                                            !- Treat Weather as Actual

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\ISR_BEER SHEVA CITY_MSI.epw

Site:Location,1 (01-01:31-12)  (01-01:31-12),     !- Location Name
   31.23,                                         !- Latitude
   34.78,                                         !- Longitude
   2,                                             !- Time Zone
   280;                                           !- Elevation {m}

Site:GroundTemperature:BuildingSurface,           !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan ground temperature
   18,                                            !- Feb ground temperature
   18,                                            !- Mar ground temperature
   18,                                            !- Apr ground temperature
   18,                                            !- May ground temperature
   18,                                            !- Jun ground temperature
   18,                                            !- Jul ground temperature
   18,                                            !- Aug ground temperature
   18,                                            !- Sep ground temperature
   18,                                            !- Oct ground temperature
   18,                                            !- Nov ground temperature
   18;                                            !- Dec ground temperature

Site:GroundTemperature:Deep,                      !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan deep ground temperature
   18,                                            !- Feb deep ground temperature
   18,                                            !- Mar deep ground temperature
   18,                                            !- Apr deep ground temperature
   18,                                            !- May deep ground temperature
   18,                                            !- Jun deep ground temperature
   18,                                            !- Jul deep ground temperature
   18,                                            !- Aug deep ground temperature
   18,                                            !- Sep deep ground temperature
   18,                                            !- Oct deep ground temperature
   18,                                            !- Nov deep ground temperature
   18;                                            !- Dec deep ground temperature

Site:GroundTemperature:Shallow,                   !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan shallow ground temperature
   18,                                            !- Feb shallow ground temperature
   18,                                            !- Mar shallow ground temperature
   18,                                            !- Apr shallow ground temperature
   18,                                            !- May shallow ground temperature
   18,                                            !- Jun shallow ground temperature
   18,                                            !- Jul shallow ground temperature
   18,                                            !- Aug shallow ground temperature
   18,                                            !- Sep shallow ground temperature
   18,                                            !- Oct shallow ground temperature
   18,                                            !- Nov shallow ground temperature
   18;                                            !- Dec shallow ground temperature

Site:GroundTemperature:FCfactorMethod,            !- Annual ground temperatures - 1 value for each month
   18.44,                                         !- January FCfactorMethod ground temperature {C}
   15.24,                                         !- Februry FCfactorMethod ground temperature {C}
   13.28,                                         !- March FCfactorMethod ground temperature {C}
   12.69,                                         !- April FCfactorMethod ground temperature {C}
   13.86,                                         !- May FCfactorMethod ground temperature {C}
   16.52,                                         !- June FCfactorMethod ground temperature {C}
   19.81,                                         !- July FCfactorMethod ground temperature {C}
   23.04,                                         !- August FCfactorMethod ground temperature {C}
   25.2,                                          !- September FCfactorMethod ground temperature {C}
   25.71,                                         !- October FCfactorMethod ground temperature {C}
   24.46,                                         !- November FCfactorMethod ground temperature {C}
   21.85;                                         !- December FCfactorMethod ground temperature {C}

Site:GroundReflectance,                           !- Annual ground reflectances - 1 value for each month
   0.2,                                           !- Jan ground reflectance
   0.2,                                           !- Feb ground reflectance
   0.2,                                           !- Mar ground reflectance
   0.2,                                           !- Apr ground reflectance
   0.2,                                           !- May ground reflectance
   0.2,                                           !- Jun ground reflectance
   0.2,                                           !- Jul ground reflectance
   0.2,                                           !- Aug ground reflectance
   0.2,                                           !- Sep ground reflectance
   0.2,                                           !- Oct ground reflectance
   0.2,                                           !- Nov ground reflectance
   0.2;                                           !- Dec ground reflectance

Site:GroundReflectance:SnowModifier,
   2.0,                                           !- Ground Reflected Solar Modifier
   2.0;                                           !- Daylighting Ground Reflected Solar Modifier

SimulationControl,
   Yes,                                           !- Do the zone sizing calculation
   Yes,                                           !- Do the system sizing calculation
   No,                                            !- Do the plant sizing calculation
   No,                                            !- Do the design day calculation
   Yes;                                           !- Do the weather file calculation


SizingPeriod:DesignDay, Summer Design Day in 1 (01-01:31-12) Jun,  !- Design Day Name
   6,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   37.5,                                          !- Maximum Dry-Bulb Temperature {C}
   14.2,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   18.7,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   98006.2,                                       !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in 1 (01-01:31-12) Jul,  !- Design Day Name
   7,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   36.5,                                          !- Maximum Dry-Bulb Temperature {C}
   12.9,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   20.9,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   98006.2,                                       !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in 1 (01-01:31-12) Aug,  !- Design Day Name
   8,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   35.1,                                          !- Maximum Dry-Bulb Temperature {C}
   11.5,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   22.5,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   98006.2,                                       !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in 1 (01-01:31-12) Sep,  !- Design Day Name
   9,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   36.2,                                          !- Maximum Dry-Bulb Temperature {C}
   12,                                            !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   20.1,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   98006.2,                                       !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Winter Design Day in 1 (01-01:31-12),  !- Design Day Name
   1,                                             !- Month
   15,                                            !- Day of Month
   WinterDesignDay,                               !- Day Type -- used for schedules
   5.2,                                           !- Max Dry-Bulb {C}
   0,                                             !- Daily Temp Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   5.2,                                           !- Wet-Bulb at Max {C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   98006.2,                                       !- Barometric Pressure {N/M**2}
   4.1,                                           !- Wind Speed {M/Sec}
   120,                                           !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ,                                              !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0;                                             !- Clearness {0.0 to 1.2} - gives no sun (but does include long wave radiant heat exchange with sky)

Timestep, 2;                                      !- Timesteps/hour

ConvergenceLimits,
   1,                                             !- Minimum System Time Step (0=same as zone time step)
   25;                                            !- Maximum HVAC Iterations (1=min, 20=default)

ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact, 
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;     

Schedule:Compact, 
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact, 
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
       
Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;
      
! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass, 
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
0.6267 ,                              ! Resistance {M**2K/W} will give Total Resistance 1
0.0000100 ,                           ! Thermal Absorptance
0.0000000 ,                           ! Solar Absorptance
0.0000000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, 
      OnWinterDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: WinterDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, 
      OnSummerDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: SummerDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer


! Schedule: On 24/7
Schedule:Compact, 
On 24/7, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   1 ;


! Schedule: Off 24/7
Schedule:Compact,
Off 24/7,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  0  ;


! Schedule: Office_OpenOff_Occ
Schedule:Compact,
Office_OpenOff_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, 0.25,
Until: 09:00, 0.5,
Until: 12:00, 1,
Until: 14:00, 0.75,
Until: 17:00, 1,
Until: 18:00, 0.5,
Until: 19:00, 0.25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Default Air Velocity for Comfort Calculations
Schedule:Compact, 
Default Air Velocity for Comfort Calculations, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   0.1370 ;


! Schedule: 0_Baseline Office Lighting Schedule
Schedule:Compact,
0_Baseline Office Lighting Schedule,
Fraction,
Through: 31 Dec,
For: AllDays,
Until: 08:00, 0.0666,
Until: 17:00, 1,
Until: 24:00, 0.0666;


! Schedule: 0_Baseline Office Non Fixed Equipment Schedule
Schedule:Compact,
0_Baseline Office Non Fixed Equipment Schedule,
Fraction,
Through: 31 Dec,
For: Alldays,
Until: 08:00, 0,
Until: 17:00, 1,
Until: 24:00, 0;


! Schedule: 0_Baseline Office Fixed Equipment Schedule
Schedule:Compact,
0_Baseline Office Fixed Equipment Schedule,
Fraction,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 1;


! Schedule: 0_Baseline Office Occupency Schedule
Schedule:Compact,
0_Baseline Office Occupency Schedule,
Fraction,
Through: 31 Dec,
For: AllDays,
Until: 08:00, 0,
Until: 17:00, 1,
Until: 24:00, 0;




WindowMaterial:Glazing,3,                         !- Generic CLEAR 6MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .006,                                          !- Thickness {m}
   .775,                                          !- Solar transmittance at normal incidence
   .071,                                          !- Solar reflectance at normal incidence: front side
   .071,                                          !- Solar reflectance at normal incidence: back side
   .881,                                          !- Visible transmittance at normal incidence
   .080,                                          !- Visible reflectance at normal incidence: front side
   .080,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .84,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Shade,20034,                       !- Drapes - close weave dark
   0.05,                                          !- Solar transmittance
   0.10,                                          !- Solar reflectance
   0.05,                                          !- Visible transmittance
   0.10,                                          !- Visible reflectance
   .9,                                            !- IR Thermal emissivity
   0,                                             !- IR Thermal transmittance
   .003,                                          !- Thickness {m}
   .1,                                            !- Conductivity {W/m-K}
   .05,                                           !- Shade-to-glass distance
   1,                                             !- Shade top opening multiplier
   1,                                             !- Shade bottom opening multiplier
   0,                                             !- Shade left-side opening multiplier
   0,                                             !- Shade right-side opening multiplier
   0;                                             !- Air-flow permeability
! _1045_Cemented Plaster_2.2- thickness 0.02
Material, _1045_Cemented Plaster_2.2_.02,
   Rough,                                         !- Roughness
   .02,                                           !- Thickness {m}
   1,                                             !- Conductivity {w/m-K}
   1800,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! 0_Dense Mineral Wool- thickness 0.05
Material, 0_Dense Mineral Wool_.05,
   Rough,                                         !- Roughness
   .05,                                           !- Thickness {m}
   .036,                                          !- Conductivity {w/m-K}
   120,                                           !- Density {kg/m3}
   1030,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045_RegularConcrete_1.1.1- thickness 0.2
Material, _1045_RegularConcrete_1.1.1_.2,
   MediumRough,                                   !- Roughness
   .2,                                            !- Thickness {m}
   2,                                             !- Conductivity {w/m-K}
   2400,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Sand and gravel_10.1- thickness 0.08
Material, _1045 Sand and gravel_10.1_.08,
   Rough,                                         !- Roughness
   .08,                                           !- Thickness {m}
   2,                                             !- Conductivity {w/m-K}
   1950,                                          !- Density {kg/m3}
   1045,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Ceramic porcelain_12.1- thickness 0.01
Material, _1045 Ceramic porcelain_12.1_.01,
   Smooth,                                        !- Roughness
   .01,                                           !- Thickness {m}
   1.3,                                           !- Conductivity {w/m-K}
   2300,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _Bitumen- thickness 0.005
Material, _Bitumen_.005,
   Rough,                                         !- Roughness
   .005,                                          !- Thickness {m}
   .17,                                           !- Conductivity {w/m-K}
   1200,                                          !- Density {kg/m3}
   1660,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1- thickness 0.05
Material, _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1_.05,
   MediumRough,                                   !- Roughness
   .05,                                           !- Thickness {m}
   .62,                                           !- Conductivity {w/m-K}
   1200,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Expanded Polystyrene EPS 30_14.1- thickness 0.05
Material, _1045 Expanded Polystyrene EPS 30_14.1_.05,
   Rough,                                         !- Roughness
   .05,                                           !- Thickness {m}
   .034,                                          !- Conductivity {w/m-K}
   30,                                            !- Density {kg/m3}
   1450,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045_IntTiah_Cement Lime Plaster_2.1- thickness 0.015
Material, _1045_IntTiah_Cement Lime Plaster_2.1_.015,
   Smooth,                                        !- Roughness
   .015,                                          !- Thickness {m}
   .8,                                            !- Conductivity {w/m-K}
   1600,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Mineral Wool 12_14.6- thickness 0.05
Material, _1045 Mineral Wool 12_14.6_.05,
   Rough,                                         !- Roughness
   .05,                                           !- Thickness {m}
   .036,                                          !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   1030,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Gypsum Board_3.3- thickness 0.0125
Material, _1045 Gypsum Board_3.3_.0125,
   Smooth,                                        !- Roughness
   .0125,                                         !- Thickness {m}
   .25,                                           !- Conductivity {w/m-K}
   800,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045_IntTiah_Cement Lime Plaster_2.1- thickness 0.02
Material, _1045_IntTiah_Cement Lime Plaster_2.1_.02,
   Smooth,                                        !- Roughness
   .02,                                           !- Thickness {m}
   .8,                                            !- Conductivity {w/m-K}
   1600,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Ceramic porcelain_12.1- thickness 0.02
Material, _1045 Ceramic porcelain_12.1_.02,
   Smooth,                                        !- Roughness
   .02,                                           !- Thickness {m}
   1.3,                                           !- Conductivity {w/m-K}
   2300,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Expanded Polystyrene EPS 30_14.1- thickness 0.02
Material, _1045 Expanded Polystyrene EPS 30_14.1_.02,
   Rough,                                         !- Roughness
   .02,                                           !- Thickness {m}
   .034,                                          !- Conductivity {w/m-K}
   30,                                            !- Density {kg/m3}
   1450,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Gypsum Board_3.3- thickness 0.2
Material, _1045 Gypsum Board_3.3_.2,
   Smooth,                                        !- Roughness
   .2,                                            !- Thickness {m}
   .25,                                           !- Conductivity {w/m-K}
   800,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Regular Glass_6.1- thickness 0.01
Material, _1045 Regular Glass_6.1_.01,
   VerySmooth,                                    !- Roughness
   .01,                                           !- Thickness {m}
   1,                                             !- Conductivity {w/m-K}
   2500,                                          !- Density {kg/m3}
   750,                                           !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .6,                                            !- Solar Absorptance
   .6;                                            !- Visible Absorptance


! 0_ExtFloor 5cm DenseMineral Wool
Construction, 0_ExtFloor 5cm DenseMineral Wool,
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   0_Dense Mineral Wool_.05,                      !- .05m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Ceramic porcelain_12.1_.01;              !- .01m

! <Previous reversed>
Construction, 0_ExtFloor 5cm DenseMineral Wool_Rev,
   _1045 Ceramic porcelain_12.1_.01,              !- .01m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   0_Dense Mineral Wool_.05,                      !- .05m
   _1045_Cemented Plaster_2.2_.02;                !- .02m

! 0_FlatRoofTiled 5cm EPS
Construction, 0_FlatRoofTiled 5cm EPS,
   _1045 Ceramic porcelain_12.1_.01,              !- .01m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _Bitumen_.005,                                 !- .005m
   _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1_.05,  !- .05m
   _1045 Expanded Polystyrene EPS 30_14.1_.05,    !- .05m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_IntTiah_Cement Lime Plaster_2.1_.015;    !- .015m

! <Previous reversed>
Construction, 0_FlatRoofTiled 5cm EPS_Rev,
   _1045_IntTiah_Cement Lime Plaster_2.1_.015,    !- .015m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Expanded Polystyrene EPS 30_14.1_.05,    !- .05m
   _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1_.05,  !- .05m
   _Bitumen_.005,                                 !- .005m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Ceramic porcelain_12.1_.01;              !- .01m

! 0_ExtWall 5cm MineralWool - Int Insulation
Construction, 0_ExtWall 5cm MineralWool - Int Insulation,
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Mineral Wool 12_14.6_.05,                !- .05m
   _1045 Gypsum Board_3.3_.0125;                  !- .0125m

! <Previous reversed>
Construction, 0_ExtWall 5cm MineralWool - Int Insulation_Rev,
   _1045 Gypsum Board_3.3_.0125,                  !- .0125m
   _1045 Mineral Wool 12_14.6_.05,                !- .05m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_Cemented Plaster_2.2_.02;                !- .02m

! 0_IntPartition 20cm concrete
Construction, 0_IntPartition 20cm concrete,
   _1045_IntTiah_Cement Lime Plaster_2.1_.015,    !- .015m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_IntTiah_Cement Lime Plaster_2.1_.015;    !- .015m

! <Previous reversed>
Construction, 0_IntPartition 20cm concrete_Rev,
   _1045_IntTiah_Cement Lime Plaster_2.1_.015,    !- .015m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_IntTiah_Cement Lime Plaster_2.1_.015;    !- .015m

! 0_IntFloor_Reversed
Construction, 0_IntFloor_Reversed,
   _1045_IntTiah_Cement Lime Plaster_2.1_.02,     !- .02m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Ceramic porcelain_12.1_.02;              !- .02m

! <Previous reversed>
Construction, 0_IntFloor_Reversed_Rev,
   _1045 Ceramic porcelain_12.1_.02,              !- .02m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_IntTiah_Cement Lime Plaster_2.1_.02;     !- .02m

! 0_SemiExposedFloor 2cm EPS_Reversed
Construction, 0_SemiExposedFloor 2cm EPS_Reversed,
   _1045 Ceramic porcelain_12.1_.01,              !- .01m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045 Expanded Polystyrene EPS 30_14.1_.02,    !- .02m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_Cemented Plaster_2.2_.02;                !- .02m

! <Previous reversed>
Construction, 0_SemiExposedFloor 2cm EPS_Reversed_Rev,
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Expanded Polystyrene EPS 30_14.1_.02,    !- .02m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Ceramic porcelain_12.1_.01;              !- .01m

! 0_IntFloor
Construction, 0_IntFloor,
   _1045 Ceramic porcelain_12.1_.02,              !- .02m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_IntTiah_Cement Lime Plaster_2.1_.02;     !- .02m

! <Previous reversed>
Construction, 0_IntFloor_Rev,
   _1045_IntTiah_Cement Lime Plaster_2.1_.02,     !- .02m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Ceramic porcelain_12.1_.02;              !- .02m

! 0_SemiExposedWall MineralWool 5cm
Construction, 0_SemiExposedWall MineralWool 5cm,
   _1045 Gypsum Board_3.3_.2,                     !- .2m
   _1045 Mineral Wool 12_14.6_.05,                !- .05m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_IntTiah_Cement Lime Plaster_2.1_.015;    !- .015m

! <Previous reversed>
Construction, 0_SemiExposedWall MineralWool 5cm_Rev,
   _1045_IntTiah_Cement Lime Plaster_2.1_.015,    !- .015m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Mineral Wool 12_14.6_.05,                !- .05m
   _1045 Gypsum Board_3.3_.2;                     !- .2m

! 0_Ext Spandrel 5cm MineralWool - Int Insulation
Construction, 0_Ext Spandrel 5cm MineralWool - Int Insulation,
   _1045 Regular Glass_6.1_.01,                   !- .01m
   _1045 Mineral Wool 12_14.6_.05,                !- .05m
   _1045 Gypsum Board_3.3_.0125;                  !- .0125m

! <Previous reversed>
Construction, 0_Ext Spandrel 5cm MineralWool - Int Insulation_Rev,
   _1045 Gypsum Board_3.3_.0125,                  !- .0125m
   _1045 Mineral Wool 12_14.6_.05,                !- .05m
   _1045 Regular Glass_6.1_.01;                   !- .01m

! 0_FlatRoof 5cm EPS
Construction, 0_FlatRoof 5cm EPS,
   _Bitumen_.005,                                 !- .005m
   _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1_.05,  !- .05m
   _1045 Expanded Polystyrene EPS 30_14.1_.05,    !- .05m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_IntTiah_Cement Lime Plaster_2.1_.015;    !- .015m

! <Previous reversed>
Construction, 0_FlatRoof 5cm EPS_Rev,
   _1045_IntTiah_Cement Lime Plaster_2.1_.015,    !- .015m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Expanded Polystyrene EPS 30_14.1_.05,    !- .05m
   _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1_.05,  !- .05m
   _Bitumen_.005;                                 !- .005m



Construction,Sgl Clr 6mm - 1001,                  !- Sgl Clr 6mm - Material layer names follow:
   3;                                             !- Generic CLEAR 6MM

! SHGC = 25
WindowMaterial:SimpleGlazingSystem,               !- Simple glazing material used to define an entire glazing system
   Simple SHGC = 25 - 1002,                       !- Name
   1.3,                                           !- U-value W/m2/K
   .25,                                           !- Solar Heat Gain Coefficient
   .5;                                            !- Visible Transmittance

Construction,SHGC = 25 - 1002,                    !- SHGC = 25 - Material layer names follow:
   Simple SHGC = 25 - 1002;                       !- Name of the simple glazing system material

! SHGC = 25
WindowMaterial:SimpleGlazingSystem,               !- Simple glazing material used to define an entire glazing system
   Simple SHGC = 25 - 1003,                       !- Name
   1.3,                                           !- U-value W/m2/K
   .25,                                           !- Solar Heat Gain Coefficient
   .5;                                            !- Visible Transmittance

Construction,SHGC = 25 - 1003,                    !- SHGC = 25 - Material layer names follow:
   Simple SHGC = 25 - 1003;                       !- Name of the simple glazing system material

Construction,SHGC = 25 - 2003,                    !- SHGC = 25 - Material layer names follow:
   Simple SHGC = 25 - 1003,                       !- Name of the simple glazing system material
   20034;                                         !- Drapes - close weave dark


WindowShadingControl,11003,                       !- Name of shading control
   01XEDUCATIONAL:10XCR,                          !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorShade,                                 !- Shading type
   SHGC = 25 - 2003,                              !- Name of glazed construction with shading
   OnIfHighGlare,                                 !- Shading control type
   ,                                              !- Schedule name
   ,                                              !- Setpoint
   No,                                            !- Shading control is scheduled
   Yes,                                           !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   01XEDUCATIONAL:10XCR_Wall_8_0_0_0_0_0_Win;     !- Fenestration Surface 1 Name


WindowShadingControl,21003,                       !- Name of shading control
   01XEDUCATIONAL:07XCR,                          !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorShade,                                 !- Shading type
   SHGC = 25 - 2003,                              !- Name of glazed construction with shading
   OnIfHighGlare,                                 !- Shading control type
   ,                                              !- Schedule name
   ,                                              !- Setpoint
   No,                                            !- Shading control is scheduled
   Yes,                                           !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   01XEDUCATIONAL:07XCR_Wall_3_0_0_1_0_0_Win;     !- Fenestration Surface 1 Name


WindowShadingControl,31003,                       !- Name of shading control
   01XEDUCATIONAL:06XCR,                          !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorShade,                                 !- Shading type
   SHGC = 25 - 2003,                              !- Name of glazed construction with shading
   OnIfHighGlare,                                 !- Shading control type
   ,                                              !- Schedule name
   ,                                              !- Setpoint
   No,                                            !- Shading control is scheduled
   Yes,                                           !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   01XEDUCATIONAL:06XCR_Wall_3_0_0_1_0_0_Win;     !- Fenestration Surface 1 Name


WindowShadingControl,41003,                       !- Name of shading control
   01XEDUCATIONAL:01XCR2,                         !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorShade,                                 !- Shading type
   SHGC = 25 - 2003,                              !- Name of glazed construction with shading
   OnIfHighGlare,                                 !- Shading control type
   ,                                              !- Schedule name
   ,                                              !- Setpoint
   No,                                            !- Shading control is scheduled
   Yes,                                           !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   01XEDUCATIONAL:01XCR2_Wall_2_0_0_0_0_0_Win;    !- Fenestration Surface 1 Name


WindowShadingControl,51003,                       !- Name of shading control
   01XEDUCATIONAL:04XCR,                          !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorShade,                                 !- Shading type
   SHGC = 25 - 2003,                              !- Name of glazed construction with shading
   OnIfHighGlare,                                 !- Shading control type
   ,                                              !- Schedule name
   ,                                              !- Setpoint
   No,                                            !- Shading control is scheduled
   Yes,                                           !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   01XEDUCATIONAL:04XCR_Wall_5_0_0_0_0_0_Win,     !- Fenestration Surface 1 Name
   01XEDUCATIONAL:04XCR_Wall_6_0_0_2_0_2_Win,     !- Fenestration Surface 2 Name
   01XEDUCATIONAL:04XCR_Wall_6_0_0_3_0_1_Win,     !- Fenestration Surface 3 Name
   01XEDUCATIONAL:04XCR_Wall_6_0_0_4_0_0_Win;     !- Fenestration Surface 4 Name


WindowShadingControl,61003,                       !- Name of shading control
   01XEDUCATIONAL:01XCR,                          !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorShade,                                 !- Shading type
   SHGC = 25 - 2003,                              !- Name of glazed construction with shading
   OnIfHighGlare,                                 !- Shading control type
   ,                                              !- Schedule name
   ,                                              !- Setpoint
   No,                                            !- Shading control is scheduled
   Yes,                                           !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   01XEDUCATIONAL:01XCR_Wall_2_0_0_0_0_0_Win,     !- Fenestration Surface 1 Name
   01XEDUCATIONAL:01XCR_Wall_6_0_0_1_0_0_Win;     !- Fenestration Surface 2 Name


WindowShadingControl,71003,                       !- Name of shading control
   01XEDUCATIONAL:05XCR2,                         !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorShade,                                 !- Shading type
   SHGC = 25 - 2003,                              !- Name of glazed construction with shading
   OnIfHighGlare,                                 !- Shading control type
   ,                                              !- Schedule name
   ,                                              !- Setpoint
   No,                                            !- Shading control is scheduled
   Yes,                                           !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   01XEDUCATIONAL:05XCR2_Wall_5_0_0_0_0_0_Win;    !- Fenestration Surface 1 Name


WindowShadingControl,81003,                       !- Name of shading control
   03XEDUCATIONAL:26XCR,                          !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorShade,                                 !- Shading type
   SHGC = 25 - 2003,                              !- Name of glazed construction with shading
   OnIfHighGlare,                                 !- Shading control type
   ,                                              !- Schedule name
   ,                                              !- Setpoint
   No,                                            !- Shading control is scheduled
   Yes,                                           !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   03XEDUCATIONAL:26XCR_Wall_2_0_0_0_0_0_Win;     !- Fenestration Surface 1 Name


WindowShadingControl,91003,                       !- Name of shading control
   03XEDUCATIONAL:24XCR2,                         !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorShade,                                 !- Shading type
   SHGC = 25 - 2003,                              !- Name of glazed construction with shading
   OnIfHighGlare,                                 !- Shading control type
   ,                                              !- Schedule name
   ,                                              !- Setpoint
   No,                                            !- Shading control is scheduled
   Yes,                                           !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   03XEDUCATIONAL:24XCR2_Wall_2_0_0_0_0_0_Win;    !- Fenestration Surface 1 Name


WindowShadingControl,101003,                      !- Name of shading control
   03XEDUCATIONAL:24XCR,                          !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorShade,                                 !- Shading type
   SHGC = 25 - 2003,                              !- Name of glazed construction with shading
   OnIfHighGlare,                                 !- Shading control type
   ,                                              !- Schedule name
   ,                                              !- Setpoint
   No,                                            !- Shading control is scheduled
   Yes,                                           !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   03XEDUCATIONAL:24XCR_Wall_2_0_0_0_0_0_Win,     !- Fenestration Surface 1 Name
   03XEDUCATIONAL:24XCR_Wall_6_0_0_1_0_0_Win;     !- Fenestration Surface 2 Name


WindowShadingControl,111003,                      !- Name of shading control
   03XEDUCATIONAL:21XCR,                          !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorShade,                                 !- Shading type
   SHGC = 25 - 2003,                              !- Name of glazed construction with shading
   OnIfHighGlare,                                 !- Shading control type
   ,                                              !- Schedule name
   ,                                              !- Setpoint
   No,                                            !- Shading control is scheduled
   Yes,                                           !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   03XEDUCATIONAL:21XCR_Wall_6_0_0_1_0_0_Win;     !- Fenestration Surface 1 Name


WindowShadingControl,121003,                      !- Name of shading control
   03XEDUCATIONAL:20XCR,                          !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorShade,                                 !- Shading type
   SHGC = 25 - 2003,                              !- Name of glazed construction with shading
   OnIfHighGlare,                                 !- Shading control type
   ,                                              !- Schedule name
   ,                                              !- Setpoint
   No,                                            !- Shading control is scheduled
   Yes,                                           !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   03XEDUCATIONAL:20XCR_Wall_5_0_0_0_0_0_Win,     !- Fenestration Surface 1 Name
   03XEDUCATIONAL:20XCR_Wall_6_0_0_1_0_0_Win;     !- Fenestration Surface 2 Name


WindowShadingControl,131003,                      !- Name of shading control
   04XEDUCATIONAL:33XCR,                          !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorShade,                                 !- Shading type
   SHGC = 25 - 2003,                              !- Name of glazed construction with shading
   OnIfHighGlare,                                 !- Shading control type
   ,                                              !- Schedule name
   ,                                              !- Setpoint
   No,                                            !- Shading control is scheduled
   Yes,                                           !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   04XEDUCATIONAL:33XCR_Wall_2_0_0_0_0_1_Win,     !- Fenestration Surface 1 Name
   04XEDUCATIONAL:33XCR_Wall_2_0_0_1_0_0_Win;     !- Fenestration Surface 2 Name


WindowShadingControl,141003,                      !- Name of shading control
   04XEDUCATIONAL:31XCR2,                         !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorShade,                                 !- Shading type
   SHGC = 25 - 2003,                              !- Name of glazed construction with shading
   OnIfHighGlare,                                 !- Shading control type
   ,                                              !- Schedule name
   ,                                              !- Setpoint
   No,                                            !- Shading control is scheduled
   Yes,                                           !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   04XEDUCATIONAL:31XCR2_Wall_2_0_0_0_0_0_Win;    !- Fenestration Surface 1 Name


WindowShadingControl,151003,                      !- Name of shading control
   04XEDUCATIONAL:31XCR,                          !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorShade,                                 !- Shading type
   SHGC = 25 - 2003,                              !- Name of glazed construction with shading
   OnIfHighGlare,                                 !- Shading control type
   ,                                              !- Schedule name
   ,                                              !- Setpoint
   No,                                            !- Shading control is scheduled
   Yes,                                           !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   04XEDUCATIONAL:31XCR_Wall_2_0_0_0_0_0_Win,     !- Fenestration Surface 1 Name
   04XEDUCATIONAL:31XCR_Wall_6_0_0_1_0_0_Win;     !- Fenestration Surface 2 Name


WindowShadingControl,161003,                      !- Name of shading control
   04XEDUCATIONAL:28XCR,                          !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorShade,                                 !- Shading type
   SHGC = 25 - 2003,                              !- Name of glazed construction with shading
   OnIfHighGlare,                                 !- Shading control type
   ,                                              !- Schedule name
   ,                                              !- Setpoint
   No,                                            !- Shading control is scheduled
   Yes,                                           !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   04XEDUCATIONAL:28XCR_Wall_6_0_0_1_0_0_Win;     !- Fenestration Surface 1 Name


WindowShadingControl,171003,                      !- Name of shading control
   04XEDUCATIONAL:27XCR,                          !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorShade,                                 !- Shading type
   SHGC = 25 - 2003,                              !- Name of glazed construction with shading
   OnIfHighGlare,                                 !- Shading control type
   ,                                              !- Schedule name
   ,                                              !- Setpoint
   No,                                            !- Shading control is scheduled
   Yes,                                           !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   04XEDUCATIONAL:27XCR_Wall_5_0_0_0_0_0_Win,     !- Fenestration Surface 1 Name
   04XEDUCATIONAL:27XCR_Wall_6_0_0_1_0_0_Win;     !- Fenestration Surface 2 Name


WindowShadingControl,181003,                      !- Name of shading control
   05XEDUCATIONAL:34XCR,                          !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorShade,                                 !- Shading type
   SHGC = 25 - 2003,                              !- Name of glazed construction with shading
   OnIfHighGlare,                                 !- Shading control type
   ,                                              !- Schedule name
   ,                                              !- Setpoint
   No,                                            !- Shading control is scheduled
   Yes,                                           !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   05XEDUCATIONAL:34XCR_Wall_4_0_0_0_0_0_Win,     !- Fenestration Surface 1 Name
   05XEDUCATIONAL:34XCR_Wall_5_0_0_1_0_0_Win;     !- Fenestration Surface 2 Name


WindowShadingControl,191003,                      !- Name of shading control
   02XED:19XCR,                                   !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorShade,                                 !- Shading type
   SHGC = 25 - 2003,                              !- Name of glazed construction with shading
   OnIfHighGlare,                                 !- Shading control type
   ,                                              !- Schedule name
   ,                                              !- Setpoint
   No,                                            !- Shading control is scheduled
   Yes,                                           !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   02XED:19XCR_Wall_7_0_0_0_0_0_Win;              !- Fenestration Surface 1 Name


WindowShadingControl,201003,                      !- Name of shading control
   02XED:17XCR,                                   !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorShade,                                 !- Shading type
   SHGC = 25 - 2003,                              !- Name of glazed construction with shading
   OnIfHighGlare,                                 !- Shading control type
   ,                                              !- Schedule name
   ,                                              !- Setpoint
   No,                                            !- Shading control is scheduled
   Yes,                                           !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   02XED:17XCR_Wall_5_0_0_0_0_0_Win,              !- Fenestration Surface 1 Name
   02XED:17XCR_Wall_6_0_0_1_0_0_Win;              !- Fenestration Surface 2 Name


WindowShadingControl,211003,                      !- Name of shading control
   02XED:15XCR,                                   !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorShade,                                 !- Shading type
   SHGC = 25 - 2003,                              !- Name of glazed construction with shading
   OnIfHighGlare,                                 !- Shading control type
   ,                                              !- Schedule name
   ,                                              !- Setpoint
   No,                                            !- Shading control is scheduled
   Yes,                                           !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   02XED:15XCR_Wall_5_0_0_1_0_0_Win;              !- Fenestration Surface 1 Name


WindowShadingControl,221003,                      !- Name of shading control
   02XED:13XCR2,                                  !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorShade,                                 !- Shading type
   SHGC = 25 - 2003,                              !- Name of glazed construction with shading
   OnIfHighGlare,                                 !- Shading control type
   ,                                              !- Schedule name
   ,                                              !- Setpoint
   No,                                            !- Shading control is scheduled
   Yes,                                           !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   02XED:13XCR2_Wall_2_0_0_0_0_0_Win;             !- Fenestration Surface 1 Name


WindowShadingControl,231003,                      !- Name of shading control
   02XED:13XCR,                                   !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorShade,                                 !- Shading type
   SHGC = 25 - 2003,                              !- Name of glazed construction with shading
   OnIfHighGlare,                                 !- Shading control type
   ,                                              !- Schedule name
   ,                                              !- Setpoint
   No,                                            !- Shading control is scheduled
   Yes,                                           !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   02XED:13XCR_Wall_1_0_0_0_0_0_Win,              !- Fenestration Surface 1 Name
   02XED:13XCR_Wall_5_0_0_1_0_0_Win;              !- Fenestration Surface 2 Name


WindowShadingControl,241003,                      !- Name of shading control
   02XED:37XCR,                                   !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorShade,                                 !- Shading type
   SHGC = 25 - 2003,                              !- Name of glazed construction with shading
   OnIfHighGlare,                                 !- Shading control type
   ,                                              !- Schedule name
   ,                                              !- Setpoint
   No,                                            !- Shading control is scheduled
   Yes,                                           !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   02XED:37XCR_Wall_3_0_0_1_0_0_Win;              !- Fenestration Surface 1 Name


WindowShadingControl,251003,                      !- Name of shading control
   02XED:38XCR,                                   !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorShade,                                 !- Shading type
   SHGC = 25 - 2003,                              !- Name of glazed construction with shading
   OnIfHighGlare,                                 !- Shading control type
   ,                                              !- Schedule name
   ,                                              !- Setpoint
   No,                                            !- Shading control is scheduled
   Yes,                                           !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   02XED:38XCR_Wall_1_0_0_1_0_0_Win;              !- Fenestration Surface 1 Name

HeatBalanceAlgorithm, 
   ConductionTransferFunction,                    !- Heat Balance Algorithm: CTF or CondFD
   2000,                                          !- Max Surface Temperature Limit
   0.00000001,                                    !- Minimum Surface Convection Heat Transfer Coefficient
   1000;                                          !- Maximum Surface Convection Heat Transfer Coefficient

ShadowCalculation, PolygonClipping, Periodic, 20,  15000, SutherlandHodgman, , SimpleSkyDiffuseModeling;  !- Interval between shading calcs

SurfaceConvectionAlgorithm:Inside,TARP;           !- Inside Convection Algorithm
SurfaceConvectionAlgorithm:Outside,DOE-2;         !- Outside Convection Algorithm
ZoneCapacitanceMultiplier:ResearchSpecial, All, , 5, 1.0, 1.0, 1.0;

Building, Education,                              !- Building Name
   0,                                             !- North Axis
   Suburbs,                                       !- Terrain
    .04,                                          !- Loads Convergence Tolerance
    .4,                                           !- Temperature Convergence Tolerance
   FullExterior,                                  !- Solar Distribution
   25,                                            !- Maximum number of warmup days
   6;                                             !- Minimum number of warmup days

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;  !- Surface order is specified as viewed from outside the zone

Shading:Building:Detailed, Ext1,  , 4 ,           !- site shading
    20.1018393486, 32.6576079961, .0666243562,    !- Vertex 1
    20.5464655246, 33.8792083748, .0666243562,    !- Vertex 2
    20.5464655246, 33.8792083748, 5.9066243562,   !- Vertex 3
    20.1018393486, 32.6576079961, 5.9066243562;   !- Vertex 4

Shading:Building:Detailed, Ext2,  , 4 ,           !- site shading
    20.5464655246, 33.8792083748, .0666243562,    !- Vertex 1
    12.6812382886, 36.7419169745, .0666243562,    !- Vertex 2
    12.6812382886, 36.7419169745, 5.9066243562,   !- Vertex 3
    20.5464655246, 33.8792083748, 5.9066243562;   !- Vertex 4

Shading:Building:Detailed, Ext3,  , 4 ,           !- site shading
    12.6812382886, 36.7419169745, .0666243562,    !- Vertex 1
    12.5786322456, 36.4600091882, .0666243562,    !- Vertex 2
    12.5786322456, 36.4600091882, 5.9066243562,   !- Vertex 3
    12.6812382886, 36.7419169745, 5.9066243562;   !- Vertex 4

Shading:Building:Detailed, Ext4,  , 4 ,           !- site shading
    12.5786322456, 36.4600091882, .0666243562,    !- Vertex 1
    10.3468622713, 37.2723070286, .0666243562,    !- Vertex 2
    10.3468622713, 37.2723070286, 5.9066243562,   !- Vertex 3
    12.5786322456, 36.4600091882, 5.9066243562;   !- Vertex 4

Shading:Building:Detailed, Ext5,  , 4 ,           !- site shading
    10.3468622713, 37.2723070286, .0666243562,    !- Vertex 1
    7.6449031354, 29.8487353145, .0666243562,     !- Vertex 2
    7.6449031354, 29.8487353145, 5.9066243562,    !- Vertex 3
    10.3468622713, 37.2723070286, 5.9066243562;   !- Vertex 4

Shading:Building:Detailed, Ext6,  , 4 ,           !- site shading
    7.6449031354, 29.8487353145, .0666243562,     !- Vertex 1
    7.2455337716, 29.9940938755, .0666243562,     !- Vertex 2
    7.2455337716, 29.9940938755, 5.9066243562,    !- Vertex 3
    7.6449031354, 29.8487353145, 5.9066243562;    !- Vertex 4

Shading:Building:Detailed, Ext7,  , 4 ,           !- site shading
    7.2455337716, 29.9940938755, .0666243562,     !- Vertex 1
    6.6555490245, 28.3731241051, .0666243562,     !- Vertex 2
    6.6555490245, 28.3731241051, 5.9066243562,    !- Vertex 3
    7.2455337716, 29.9940938755, 5.9066243562;    !- Vertex 4

Shading:Building:Detailed, Ext8,  , 4 ,           !- site shading
    31.6895942849, 15.4186461826, 5.9066243562,   !- Vertex 1
    35.1221706465, 14.6162568259, 5.9066243562,   !- Vertex 2
    37.205438826, 20.3399891078, 5.9066243562,    !- Vertex 3
    33.9165146532, 21.5370596095, 5.9066243562;   !- Vertex 4

Shading:Building:Detailed, Ext9,  , 4 ,           !- site shading
    27.4086955134, 19.4893742999, 5.9066243562,   !- Vertex 1
    29.5230039102, 18.7198289774, 5.9066243562,   !- Vertex 2
    33.3450790153, 29.2208940241, 5.9066243562,   !- Vertex 3
    31.2307706185, 29.9904393466, 5.9066243562;   !- Vertex 4

Shading:Building:Detailed, Ext10,  , 4 ,          !- site shading
    28.5855645179, 16.1442354151, 5.9066243562,   !- Vertex 1
    31.6895942855, 15.4186461842, 5.9066243562,   !- Vertex 2
    36.3192061601, 28.1384002705, 5.9066243562,   !- Vertex 3
    33.3450790153, 29.2208940241, 5.9066243562;   !- Vertex 4

Shading:Building:Detailed, Ext11,  , 4 ,          !- site shading
    36.3192061645, 28.1384002691, .0666243562,    !- Vertex 1
    22.0029890868, 33.3490771527, .0666243562,    !- Vertex 2
    22.0029890868, 33.3490771527, 5.9066243562,   !- Vertex 3
    36.3192061645, 28.1384002691, 5.9066243562;   !- Vertex 4

Shading:Building:Detailed, Ext12,  , 4 ,          !- site shading
    22.0029890868, 33.3490771527, .0666243562,    !- Vertex 1
    21.5574738684, 32.138484659, .0666243562,     !- Vertex 2
    21.5574738684, 32.138484659, 5.9066243562,    !- Vertex 3
    22.0029890868, 33.3490771527, 5.9066243562;   !- Vertex 4

Shading:Building:Detailed, Ext13,  , 4 ,          !- site shading
    21.5574738684, 32.138484659, .0666243562,     !- Vertex 1
    20.1018393486, 32.6576079961, .0666243562,    !- Vertex 2
    20.1018393486, 32.6576079961, 5.9066243562,   !- Vertex 3
    21.5574738684, 32.138484659, 5.9066243562;    !- Vertex 4

Shading:Building:Detailed, Ext14,  , 4 ,          !- site shading
    27.4086955176, 19.489374298, .0666243562,     !- Vertex 1
    29.5230039144, 18.7198289755, .0666243562,    !- Vertex 2
    29.5230039144, 18.7198289755, 5.9066243562,   !- Vertex 3
    27.4086955176, 19.489374298, 5.9066243562;    !- Vertex 4

Shading:Building:Detailed, Ext15,  , 4 ,          !- site shading
    29.5230039144, 18.7198289755, .0666243562,    !- Vertex 1
    28.5855645214, 16.144235411, .0666243562,     !- Vertex 2
    28.5855645214, 16.144235411, 5.9066243562,    !- Vertex 3
    29.5230039144, 18.7198289755, 5.9066243562;   !- Vertex 4

Shading:Building:Detailed, Ext16,  , 4 ,          !- site shading
    28.5855645214, 16.144235411, .0666243562,     !- Vertex 1
    35.1221706522, 14.6162568282, .0666243562,    !- Vertex 2
    35.1221706522, 14.6162568282, 5.9066243562,   !- Vertex 3
    28.5855645214, 16.144235411, 5.9066243562;    !- Vertex 4

Shading:Building:Detailed, Ext17,  , 4 ,          !- site shading
    33.9165146576, 21.5370596081, 5.9066243562,   !- Vertex 1
    43.2429639189, 18.1425096856, 5.9066243562,   !- Vertex 2
    45.6456554258, 24.7438503466, 5.9066243562,   !- Vertex 3
    36.3192061645, 28.1384002691, 5.9066243562;   !- Vertex 4

Shading:Building:Detailed, Ext18,  , 4 ,          !- site shading
    43.2429639189, 18.1425096856, .0666243562,    !- Vertex 1
    45.6456554258, 24.7438503466, .0666243562,    !- Vertex 2
    45.6456554258, 24.7438503466, 5.9066243562,   !- Vertex 3
    43.2429639189, 18.1425096856, 5.9066243562;   !- Vertex 4

Shading:Building:Detailed, Ext19,  , 4 ,          !- site shading
    45.6456554258, 24.7438503466, .0666243562,    !- Vertex 1
    36.3192061645, 28.1384002691, .0666243562,    !- Vertex 2
    36.3192061645, 28.1384002691, 5.9066243562,   !- Vertex 3
    45.6456554258, 24.7438503466, 5.9066243562;   !- Vertex 4

Shading:Building:Detailed, Ext20,  , 4 ,          !- site shading
    22.5502327202, 11.6522287532, .0666243562,    !- Vertex 1
    23.2261329274, 13.5092493104, .0666243562,    !- Vertex 2
    23.2261329274, 13.5092493104, 5.9066243562,   !- Vertex 3
    22.5502327202, 11.6522287532, 5.9066243562;   !- Vertex 4

! 00_Educational - Sanitation
Zone, 00XEDUCATIONAL:SANITATION,                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    214.084,                                      !- Zone volume
    36.6582,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 00XEDUCATIONAL:SANITATION Infiltration,  !- Name
      00XEDUCATIONAL:SANITATION,                  !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .059468,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 00_Educational, Sanitation, External floor - 36.658 m2, Surface Area: 36.658m2
   BuildingSurface:Detailed,                      !- Surface
      00XEDUCATIONAL:SANITATION_ExtFloor_0_0_0,   !- Surface name
      Floor, 0_ExtFloor 5cm DenseMineral Wool,    !- Class and Construction Name
      00XEDUCATIONAL:SANITATION,                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       41.4234001181, 13.1432992295, .0666243562, !- Vertex 1
       35.1221706522, 14.6162568282, .0666243562, !- Vertex 2
       37.2054388304, 20.3399891065, .0666243562, !- Vertex 3
       43.2429639189, 18.1425096856, .0666243562; !- Vertex 4

   ! 00_Educational, Sanitation, Roof - 36.658 m2, Surface Area: 36.658m2
   BuildingSurface:Detailed,                      !- Surface
      00XEDUCATIONAL:SANITATION_Roof_1_0_0,       !- Surface name
      Roof, 0_FlatRoofTiled 5cm EPS,              !- Class and Construction Name
      00XEDUCATIONAL:SANITATION,                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       35.1221706522, 14.6162568282, 5.9066243562,!- Vertex 1
       41.4234001181, 13.1432992295, 5.9066243562,!- Vertex 2
       43.2429639189, 18.1425096856, 5.9066243562,!- Vertex 3
       37.2054388304, 20.3399891065, 5.9066243562;!- Vertex 4

   ! 00_Educational, Sanitation, Wall - 31.069 m2 - 110.0°, Surface Area: 31.069m2
   BuildingSurface:Detailed,                      !- Surface
      00XEDUCATIONAL:SANITATION_Wall_2_0_0,       !- Surface name
      Wall, 0_ExtWall 5cm MineralWool - Int Insulation,  !- Class and Construction Name
      00XEDUCATIONAL:SANITATION,                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       41.4234001181, 13.1432992295, .0666243562, !- Vertex 1
       43.2429639189, 18.1425096856, .0666243562, !- Vertex 2
       43.2429639189, 18.1425096856, 5.9066243562,!- Vertex 3
       41.4234001181, 13.1432992295, 5.9066243562;!- Vertex 4

   ! 00_Educational, Sanitation, Partition - 37.522 m2  (Adiabatic), Surface Area: 37.522
   BuildingSurface:Detailed,                      !- Surface
      00XEDUCATIONAL:SANITATION_Partition_3_0_0,  !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      00XEDUCATIONAL:SANITATION,                  !- Zone Name
      Surface, 00XEDUCATIONAL:SANITATION_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       43.2429639146, 18.1425096872, .06662436,   !- Vertex 1
       37.205438826, 20.339989108, .06662436,     !- Vertex 2
       37.205438826, 20.339989108, 5.90662436,    !- Vertex 3
       43.2429639146, 18.1425096872, 5.90662436;  !- Vertex 4

   ! 00_Educational, Sanitation, Partition - 35.572 m2  (Adiabatic), Surface Area: 35.5718
   BuildingSurface:Detailed,                      !- Surface
      00XEDUCATIONAL:SANITATION_Partition_4_0_0,  !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      00XEDUCATIONAL:SANITATION,                  !- Zone Name
      Surface, 00XEDUCATIONAL:SANITATION_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       37.2054388303, 20.3399891062, .06662436,   !- Vertex 1
       35.1221706508, 14.6162568243, .06662436,   !- Vertex 2
       35.1221706508, 14.6162568243, 5.90662436,  !- Vertex 3
       37.2054388303, 20.3399891062, 5.90662436;  !- Vertex 4

   ! 00_Educational, Sanitation, Wall - 37.791 m2 - 193.2°, Surface Area: 37.791m2
   BuildingSurface:Detailed,                      !- Surface
      00XEDUCATIONAL:SANITATION_Wall_5_0_0,       !- Surface name
      Wall, 0_ExtWall 5cm MineralWool - Int Insulation,  !- Class and Construction Name
      00XEDUCATIONAL:SANITATION,                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       35.1221706522, 14.6162568282, .0666243562, !- Vertex 1
       41.4234001181, 13.1432992295, .0666243562, !- Vertex 2
       41.4234001181, 13.1432992295, 5.9066243562,!- Vertex 3
       35.1221706522, 14.6162568282, 5.9066243562;!- Vertex 4


! 00_Educational - Stairs
Zone, 00XEDUCATIONAL:STAIRS,                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    235.0211,                                     !- Zone volume
    40.2433,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 00XEDUCATIONAL:STAIRS Infiltration,  !- Name
      00XEDUCATIONAL:STAIRS,                      !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .065284,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 00_Educational, Stairs, External floor - 40.243 m2, Surface Area: 40.206m2
   BuildingSurface:Detailed,                      !- Surface
      00XEDUCATIONAL:STAIRS_ExtFloor_0_0_0,       !- Surface name
      Floor, 0_ExtFloor 5cm DenseMineral Wool,    !- Class and Construction Name
      00XEDUCATIONAL:STAIRS,                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       26.3740845913, 16.64680414, .0666243562,   !- Vertex 1
       18.2714404554, 19.6387520984, .0666243562, !- Vertex 2
       19.8566203977, 23.9939981955, .0666243562, !- Vertex 3
       27.9730287613, 21.039867142, .0666243562;  !- Vertex 4

   ! 00_Educational, Stairs, Ceiling - 40.243 m2, Surface Area: 40.2056
   BuildingSurface:Detailed,                      !- Surface
      00XEDUCATIONAL:STAIRS_Ceiling_1_0_0,        !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      00XEDUCATIONAL:STAIRS,                      !- Zone Name
      Surface, 01XEDUCATIONAL:CORE1_Floor_0_0_10002,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       18.2714404537, 19.6387520986, 5.9066243562,!- Vertex 1
       26.3740845867, 16.6468041408, 5.9066243562,!- Vertex 2
       27.9730287568, 21.039867143, 5.9066243562, !- Vertex 3
       19.8566203959, 23.9939981955, 5.9066243562;!- Vertex 4

   ! 00_Educational, Stairs, Ceiling - 40.243 m2, Surface Area: 40.2056 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01XEDUCATIONAL:CORE1_Floor_0_0_10002,       !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      01XEDUCATIONAL:CORE1,                       !- Zone Name
      Surface, 00XEDUCATIONAL:STAIRS_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       26.3740845867, 16.6468041408, 5.9066243562,!- Vertex 1
       18.2714404537, 19.6387520986, 5.9066243562,!- Vertex 2
       19.8566203959, 23.9939981955, 5.9066243562,!- Vertex 3
       27.9730287568, 21.039867143, 5.9066243562; !- Vertex 4

   ! 00_Educational, Stairs, Partition - 9.636 m2  (Adiabatic), Surface Area: 9.636
   BuildingSurface:Detailed,                      !- Surface
      00XEDUCATIONAL:STAIRS_Partition_2_0_0,      !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      00XEDUCATIONAL:STAIRS,                      !- Zone Name
      Surface, 00XEDUCATIONAL:STAIRS_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       27.4086955178, 19.4893742983, .06662436,   !- Vertex 1
       27.9730287611, 21.0398671414, .06662436,   !- Vertex 2
       27.9730287611, 21.0398671414, 5.90662436,  !- Vertex 3
       27.4086955178, 19.4893742983, 5.90662436;  !- Vertex 4

   ! 00_Educational, Stairs, Partition - 50.442 m2  (Adiabatic), Surface Area: 50.4418
   BuildingSurface:Detailed,                      !- Surface
      00XEDUCATIONAL:STAIRS_Partition_3_0_0,      !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      00XEDUCATIONAL:STAIRS,                      !- Zone Name
      Surface, 00XEDUCATIONAL:STAIRS_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       27.973028757, 21.0398671435, .06662436,    !- Vertex 1
       19.8566203961, 23.9939981961, .06662436,   !- Vertex 2
       19.8566203961, 23.9939981961, 5.90662436,  !- Vertex 3
       27.973028757, 21.0398671435, 5.90662436;   !- Vertex 4

   ! 00_Educational, Stairs, Partition - 1.460 m2  (Adiabatic), Surface Area: 1.46
   BuildingSurface:Detailed,                      !- Surface
      00XEDUCATIONAL:STAIRS_Partition_4_0_0,      !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      00XEDUCATIONAL:STAIRS,                      !- Zone Name
      Surface, 00XEDUCATIONAL:STAIRS_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.8566203975, 23.9939981949, .06662436,   !- Vertex 1
       19.7711153616, 23.7590750397, .06662436,   !- Vertex 2
       19.7711153616, 23.7590750397, 5.90662436,  !- Vertex 3
       19.8566203975, 23.9939981949, 5.90662436;  !- Vertex 4

   ! 00_Educational, Stairs, Partition - 25.607 m2  (Adiabatic), Surface Area: 25.607
   BuildingSurface:Detailed,                      !- Surface
      00XEDUCATIONAL:STAIRS_Partition_5_0_0,      !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      00XEDUCATIONAL:STAIRS,                      !- Zone Name
      Surface, 00XEDUCATIONAL:STAIRS_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.7711153616, 23.7590750397, .06662436,   !- Vertex 1
       18.2714404553, 19.638752098, .06662436,    !- Vertex 2
       18.2714404553, 19.638752098, 5.90662436,   !- Vertex 3
       19.7711153616, 23.7590750397, 5.90662436;  !- Vertex 4

   ! 00_Educational, Stairs, Partition - 24.016 m2  (Adiabatic), Surface Area: 24.0163
   BuildingSurface:Detailed,                      !- Surface
      00XEDUCATIONAL:STAIRS_Partition_6_0_0,      !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      00XEDUCATIONAL:STAIRS,                      !- Zone Name
      Surface, 00XEDUCATIONAL:STAIRS_Partition_6_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       18.2714404569, 19.6387520978, .06662436,   !- Vertex 1
       22.1273653132, 18.2092537395, .06662436,   !- Vertex 2
       22.1273653132, 18.2092537395, 5.90662436,  !- Vertex 3
       18.2714404569, 19.6387520978, 5.90662436;  !- Vertex 4

   ! 00_Educational, Stairs, Partition - 15.418 m2 (00_Educational, Core  1), Surface Area: 15.4179
   BuildingSurface:Detailed,                      !- Surface
      00XEDUCATIONAL:STAIRS_Partition_7_0_0,      !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      00XEDUCATIONAL:STAIRS,                      !- Zone Name
      Surface, 00XEDUCATIONAL:CORE1_Partition_2_0_10008,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.1273653132, 18.2092537395, .06662436,   !- Vertex 1
       24.6027776747, 17.2915496766, .06662436,   !- Vertex 2
       24.6027776747, 17.2915496766, 5.90662436,  !- Vertex 3
       22.1273653132, 18.2092537395, 5.90662436;  !- Vertex 4

   ! 00_Educational, Stairs, Partition - 15.418 m2 (00_Educational, Core  1), Surface Area: 15.4179 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00XEDUCATIONAL:CORE1_Partition_2_0_10008,   !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      00XEDUCATIONAL:CORE1,                       !- Zone Name
      Surface, 00XEDUCATIONAL:STAIRS_Partition_7_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       24.6027776747, 17.2915496766, .06662436,   !- Vertex 1
       22.1273653132, 18.2092537395, .06662436,   !- Vertex 2
       22.1273653132, 18.2092537395, 5.90662436,  !- Vertex 3
       24.6027776747, 17.2915496766, 5.90662436;  !- Vertex 4

   ! 00_Educational, Stairs, Wall - 11.008 m2 - 200.0°, Surface Area: 11.008m2
   BuildingSurface:Detailed,                      !- Surface
      00XEDUCATIONAL:STAIRS_Wall_8_0_0,           !- Surface name
      Wall, 0_ExtWall 5cm MineralWool - Int Insulation,  !- Class and Construction Name
      00XEDUCATIONAL:STAIRS,                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       24.6027776774, 17.2915496756, .0666243562, !- Vertex 1
       26.3740845913, 16.64680414, .0666243562,   !- Vertex 2
       26.3740845913, 16.64680414, 5.9066243562,  !- Vertex 3
       24.6027776774, 17.2915496756, 5.9066243562;!- Vertex 4

   ! 00_Educational, Stairs, Wall - 17.666 m2 - 110.0°, Surface Area: 17.666m2
   BuildingSurface:Detailed,                      !- Surface
      00XEDUCATIONAL:STAIRS_Wall_9_0_0,           !- Surface name
      Wall, 0_ExtWall 5cm MineralWool - Int Insulation,  !- Class and Construction Name
      00XEDUCATIONAL:STAIRS,                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       26.3740845913, 16.64680414, .0666243562,   !- Vertex 1
       27.4086955176, 19.489374298, .0666243562,  !- Vertex 2
       27.4086955176, 19.489374298, 5.9066243562, !- Vertex 3
       26.3740845913, 16.64680414, 5.9066243562;  !- Vertex 4


! 00_Educational - Core  1
Zone, 00XEDUCATIONAL:CORE1,                       !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    62.1776,                                      !- Zone volume
    10.6469,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 00XEDUCATIONAL:CORE1 Infiltration,  !- Name
      00XEDUCATIONAL:CORE1,                       !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .017272,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 00_Educational, Core  1, External floor - 10.647 m2, Surface Area: 10.647m2
   BuildingSurface:Detailed,                      !- Surface
      00XEDUCATIONAL:CORE1_ExtFloor_0_0_0,        !- Surface name
      Floor, 0_ExtFloor 5cm DenseMineral Wool,    !- Class and Construction Name
      00XEDUCATIONAL:CORE1,                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       23.2261329274, 13.5092493104, .0666243562, !- Vertex 1
       20.7453444054, 14.4121824899, .0666243562, !- Vertex 2
       22.1273653171, 18.209253738, .0666243562,  !- Vertex 3
       24.6027776774, 17.2915496756, .0666243562; !- Vertex 4

   ! 00_Educational, Core  1, Ceiling - 10.647 m2, Surface Area: 10.6469
   BuildingSurface:Detailed,                      !- Surface
      00XEDUCATIONAL:CORE1_Ceiling_1_0_0,         !- Surface name
      Ceiling, 0_SemiExposedFloor 2cm EPS_Reversed,  !- Class and Construction Name
      00XEDUCATIONAL:CORE1,                       !- Zone Name
      Surface, 01XEDUCATIONAL:10XCR_Floor_0_0_10009,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       20.7453444008, 14.4121824907, 5.9066243562,!- Vertex 1
       23.2261329291, 13.5092493089, 5.9066243562,!- Vertex 2
       24.6027776799, 17.2915496765, 5.9066243562,!- Vertex 3
       22.1273653115, 18.2092537362, 5.9066243562;!- Vertex 4

   ! 00_Educational, Core  1, Ceiling - 10.647 m2, Surface Area: 10.6469 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01XEDUCATIONAL:10XCR_Floor_0_0_10009,       !- Surface name
      Floor, 0_SemiExposedFloor 2cm EPS_Reversed_Rev,  !- Class and Construction Name
      01XEDUCATIONAL:10XCR,                       !- Zone Name
      Surface, 00XEDUCATIONAL:CORE1_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       23.2261329291, 13.5092493089, 5.9066243562,!- Vertex 1
       20.7453444008, 14.4121824907, 5.9066243562,!- Vertex 2
       22.1273653115, 18.2092537362, 5.9066243562,!- Vertex 3
       24.6027776799, 17.2915496765, 5.9066243562;!- Vertex 4

   ! 00_Educational, Core  1, Partition - 23.598 m2  (Adiabatic), Surface Area: 23.598
   BuildingSurface:Detailed,                      !- Surface
      00XEDUCATIONAL:CORE1_Partition_3_0_0,       !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      00XEDUCATIONAL:CORE1,                       !- Zone Name
      Surface, 00XEDUCATIONAL:CORE1_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.1273653159, 18.2092537347, .06662436,   !- Vertex 1
       20.7453444051, 14.4121824891, .06662436,   !- Vertex 2
       20.7453444051, 14.4121824891, 5.90662436,  !- Vertex 3
       22.1273653159, 18.2092537347, 5.90662436;  !- Vertex 4

   ! 00_Educational, Core  1, Partition - 15.418 m2  (Adiabatic), Surface Area: 15.4176
   BuildingSurface:Detailed,                      !- Surface
      00XEDUCATIONAL:CORE1_Partition_4_0_0,       !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      00XEDUCATIONAL:CORE1,                       !- Zone Name
      Surface, 00XEDUCATIONAL:CORE1_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       20.7453444011, 14.4121824915, .06662436,   !- Vertex 1
       23.2261329293, 13.5092493097, .06662436,   !- Vertex 2
       23.2261329293, 13.5092493097, 5.90662436,  !- Vertex 3
       20.7453444011, 14.4121824915, 5.90662436;  !- Vertex 4

   ! 00_Educational, Core  1, Wall - 23.506 m2 - 110.0°, Surface Area: 23.506m2
   BuildingSurface:Detailed,                      !- Surface
      00XEDUCATIONAL:CORE1_Wall_5_0_0,            !- Surface name
      Wall, 0_ExtWall 5cm MineralWool - Int Insulation,  !- Class and Construction Name
      00XEDUCATIONAL:CORE1,                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       23.2261329274, 13.5092493104, .0666243562, !- Vertex 1
       24.6027776774, 17.2915496756, .0666243562, !- Vertex 2
       24.6027776774, 17.2915496756, 5.9066243562,!- Vertex 3
       23.2261329274, 13.5092493104, 5.9066243562;!- Vertex 4


Shading:Building:Detailed, Ext21,  , 4 ,          !- site shading
    18.4780641631, .5517517498, 5.9066243562,     !- Vertex 1
    18.5062549512, .5414911421, 5.9066243562,     !- Vertex 2
    18.8157831809, 1.3919129639, 5.9066243562,    !- Vertex 3
    18.7875923928, 1.4021735716, 5.9066243562;    !- Vertex 4

Shading:Building:Detailed, Ext22,  , 4 ,          !- site shading
    18.8568255965, 1.5046760799, .0666243562,     !- Vertex 1
    22.5502327202, 11.6522287532, .0666243562,    !- Vertex 2
    22.5502327202, 11.6522287532, 5.9066243562,   !- Vertex 3
    18.8568255965, 1.5046760799, 5.9066243562;    !- Vertex 4

Shading:Building:Detailed, Ext23,  , 4 ,          !- site shading
    19.9340173924, .9849089964, 5.9066243562,     !- Vertex 1
    23.1345247225,-.1799804063, 5.9066243562,     !- Vertex 2
    23.1657016439,-.063626545, 5.9066243562,      !- Vertex 3
    19.9750598096, 1.0976721109, 5.9066243562;    !- Vertex 4

Shading:Building:Detailed, Ext24,  , 4 ,          !- site shading
    17.9479567342,-.9924206089, 5.9066243562,     !- Vertex 1
    22.5831820175,-2.2376195068, 5.9066243562,    !- Vertex 2
    23.1345247225,-.1799804063, 5.9066243562,     !- Vertex 3
    18.8157831831, 1.3919129636, 5.9066243562;    !- Vertex 4

Shading:Building:Detailed, Ext25,  , 4 ,          !- site shading
    22.1889467303,-3.7089257089, 5.9066243562,    !- Vertex 1
    28.1580010493,-5.3075034507, 5.9066243562,    !- Vertex 2
    29.2595984562,-2.2816235998, 5.9066243562,    !- Vertex 3
    23.1657016383,-.0636265464, 5.9066243562;     !- Vertex 4

Shading:Building:Detailed, Ext26,  , 4 ,          !- site shading
    27.5063696897,-7.097411594, .0666243562,      !- Vertex 1
    29.2595984583,-2.2816235957, .0666243562,     !- Vertex 2
    29.2595984583,-2.2816235957, 5.9066243562,    !- Vertex 3
    27.5063696897,-7.097411594, 5.9066243562;     !- Vertex 4

Shading:Building:Detailed, Ext27,  , 4 ,          !- site shading
    29.2595984583,-2.2816235957, .0666243562,     !- Vertex 1
    18.8568255965, 1.5046760799, .0666243562,     !- Vertex 2
    18.8568255965, 1.5046760799, 5.9066243562,    !- Vertex 3
    29.2595984583,-2.2816235957, 5.9066243562;    !- Vertex 4

Shading:Building:Detailed, Ext28,  , 5 ,          !- site shading
    32.7325795629,-6.5326253838, 5.9066243562,    !- Vertex 1
    37.1613147118,-7.7186888815, 5.9066243562,    !- Vertex 2
    38.1979671015,-3.8498491954, 5.9066243562,    !- Vertex 3
    36.658953988,-4.2545548401, 5.9066243562,     !- Vertex 4
    33.3150730361,-6.0249382401, 5.9066243562;    !- Vertex 5

Shading:Building:Detailed, Ext29,  , 9 ,          !- site shading
    36.83169734,-8.9488377544, 5.9066243562,      !- Vertex 1
    51.3213666581,-12.8282052132, 5.9066243562,   !- Vertex 2
    52.7915535675,-7.3413927026, 5.9066243562,    !- Vertex 3
    52.1608989365,-6.7135268789, 5.9066243562,    !- Vertex 4
    49.4474795842,-4.945716132, 5.9066243562,     !- Vertex 5
    46.3716020351,-3.7565898701, 5.9066243562,    !- Vertex 6
    43.1748018887,-3.2394968536, 5.9066243562,    !- Vertex 7
    39.9620866119,-3.3859485842, 5.9066243562,    !- Vertex 8
    38.1979671015,-3.8498491954, 5.9066243562;    !- Vertex 9

Shading:Building:Detailed, Ext30,  , 5 ,          !- site shading
    48.5131801853,-23.3085002844, 5.9066243562,   !- Vertex 1
    50.6129177456,-23.8711232631, 5.9066243562,   !- Vertex 2
    55.46727771,-10.5338788982, 5.9066243562,     !- Vertex 3
    54.4361435265,-8.9787101286, 5.9066243562,    !- Vertex 4
    52.7915535719,-7.3413927041, 5.9066243562;    !- Vertex 5

Shading:Building:Detailed, Ext31,  , 4 ,          !- site shading
    43.7038755933,-26.1886259879, 5.9066243562,   !- Vertex 1
    49.0598823274,-28.1380530139, 5.9066243562,   !- Vertex 2
    50.6129177494,-23.871123262, 5.9066243562,    !- Vertex 3
    44.7460693341,-22.2991059865, 5.9066243562;   !- Vertex 4

Shading:Building:Detailed, Ext32,  , 11 ,         !- site shading
    46.9627966594,-33.8997485439, 5.9066243562,   !- Vertex 1
    48.149128171,-33.4742937861, 5.9066243562,    !- Vertex 2
    51.000639179,-31.968991036, 5.9066243562,     !- Vertex 3
    53.4757105762,-29.920213613, 5.9066243562,    !- Vertex 4
    55.5172152696,-27.3552978535, 5.9066243562,   !- Vertex 5
    57.0328011346,-24.2836720033, 5.9066243562,   !- Vertex 6
    57.824646695,-21.0747709741, 5.9066243562,    !- Vertex 7
    57.9392397937,-17.8068865787, 5.9066243562,   !- Vertex 8
    57.3660609013,-14.5866434268, 5.9066243562,   !- Vertex 9
    56.1632854695,-11.5836060259, 5.9066243562,   !- Vertex 10
    55.4672777096,-10.5338788941, 5.9066243562;   !- Vertex 11

Shading:Building:Detailed, Ext33,  , 4 ,          !- site shading
    57.3660609004,-14.5866434284, .0666243562,    !- Vertex 1
    56.1632854709,-11.5836060281, .0666243562,    !- Vertex 2
    56.1632854709,-11.5836060281, 5.9066243562,   !- Vertex 3
    57.3660609004,-14.5866434284, 5.9066243562;   !- Vertex 4

Shading:Building:Detailed, Ext34,  , 4 ,          !- site shading
    56.1632854709,-11.5836060281, .0666243562,    !- Vertex 1
    54.4361435268,-8.9787101283, .0666243562,     !- Vertex 2
    54.4361435268,-8.9787101283, 5.9066243562,    !- Vertex 3
    56.1632854709,-11.5836060281, 5.9066243562;   !- Vertex 4

Shading:Building:Detailed, Ext35,  , 4 ,          !- site shading
    54.4361435268,-8.9787101283, .0666243562,     !- Vertex 1
    52.1608989335,-6.7135268777, .0666243562,     !- Vertex 2
    52.1608989335,-6.7135268777, 5.9066243562,    !- Vertex 3
    54.4361435268,-8.9787101283, 5.9066243562;    !- Vertex 4

Shading:Building:Detailed, Ext36,  , 4 ,          !- site shading
    52.1608989335,-6.7135268777, .0666243562,     !- Vertex 1
    49.4474795841,-4.9457161346, .0666243562,     !- Vertex 2
    49.4474795841,-4.9457161346, 5.9066243562,    !- Vertex 3
    52.1608989335,-6.7135268777, 5.9066243562;    !- Vertex 4

Shading:Building:Detailed, Ext37,  , 4 ,          !- site shading
    49.4474795841,-4.9457161346, .0666243562,     !- Vertex 1
    46.3716020416,-3.7565898799, .0666243562,     !- Vertex 2
    46.3716020416,-3.7565898799, 5.9066243562,    !- Vertex 3
    49.4474795841,-4.9457161346, 5.9066243562;    !- Vertex 4

Shading:Building:Detailed, Ext38,  , 4 ,          !- site shading
    46.3716020416,-3.7565898799, .0666243562,     !- Vertex 1
    43.1748018793,-3.2394968474, .0666243562,     !- Vertex 2
    43.1748018793,-3.2394968474, 5.9066243562,    !- Vertex 3
    46.3716020416,-3.7565898799, 5.9066243562;    !- Vertex 4

Shading:Building:Detailed, Ext39,  , 4 ,          !- site shading
    43.1748018793,-3.2394968474, .0666243562,     !- Vertex 1
    39.9620866133,-3.3859485822, .0666243562,     !- Vertex 2
    39.9620866133,-3.3859485822, 5.9066243562,    !- Vertex 3
    43.1748018793,-3.2394968474, 5.9066243562;    !- Vertex 4

Shading:Building:Detailed, Ext40,  , 4 ,          !- site shading
    39.9620866133,-3.3859485822, .0666243562,     !- Vertex 1
    36.6589539799,-4.2545548431, .0666243562,     !- Vertex 2
    36.6589539799,-4.2545548431, 5.9066243562,    !- Vertex 3
    39.9620866133,-3.3859485822, 5.9066243562;    !- Vertex 4

Shading:Building:Detailed, Ext41,  , 4 ,          !- site shading
    36.6589539799,-4.2545548431, .0666243562,     !- Vertex 1
    33.3150730344,-6.0249382372, .0666243562,     !- Vertex 2
    33.3150730344,-6.0249382372, 5.9066243562,    !- Vertex 3
    36.6589539799,-4.2545548431, 5.9066243562;    !- Vertex 4

Shading:Building:Detailed, Ext42,  , 4 ,          !- site shading
    33.3150730344,-6.0249382372, .0666243562,     !- Vertex 1
    30.7359147815,-8.2728698776, .0666243562,     !- Vertex 2
    30.7359147815,-8.2728698776, 5.9066243562,    !- Vertex 3
    33.3150730344,-6.0249382372, 5.9066243562;    !- Vertex 4

Shading:Building:Detailed, Ext43,  , 4 ,          !- site shading
    30.5246206055,-28.0428805373, .0666243562,    !- Vertex 1
    29.3412305118,-31.2942168604, .0666243562,    !- Vertex 2
    29.3412305118,-31.2942168604, 5.9066243562,   !- Vertex 3
    30.5246206055,-28.0428805373, 5.9066243562;   !- Vertex 4

Shading:Building:Detailed, Ext44,  , 4 ,          !- site shading
    29.3412305118,-31.2942168604, .0666243562,    !- Vertex 1
    45.7388667445,-37.2624683615, .0666243562,    !- Vertex 2
    45.7388667445,-37.2624683615, 5.9066243562,   !- Vertex 3
    29.3412305118,-31.2942168604, 5.9066243562;   !- Vertex 4

Shading:Building:Detailed, Ext45,  , 4 ,          !- site shading
    45.7388667445,-37.2624683615, .0666243562,    !- Vertex 1
    46.9627966632,-33.8997485468, .0666243562,    !- Vertex 2
    46.9627966632,-33.8997485468, 5.9066243562,   !- Vertex 3
    45.7388667445,-37.2624683615, 5.9066243562;   !- Vertex 4

Shading:Building:Detailed, Ext46,  , 4 ,          !- site shading
    46.9627966632,-33.8997485468, .0666243562,    !- Vertex 1
    48.1491281722,-33.4742937824, .0666243562,    !- Vertex 2
    48.1491281722,-33.4742937824, 5.9066243562,   !- Vertex 3
    46.9627966632,-33.8997485468, 5.9066243562;   !- Vertex 4

Shading:Building:Detailed, Ext47,  , 4 ,          !- site shading
    48.1491281722,-33.4742937824, .0666243562,    !- Vertex 1
    51.0006391781,-31.9689910372, .0666243562,    !- Vertex 2
    51.0006391781,-31.9689910372, 5.9066243562,   !- Vertex 3
    48.1491281722,-33.4742937824, 5.9066243562;   !- Vertex 4

Shading:Building:Detailed, Ext48,  , 4 ,          !- site shading
    51.0006391781,-31.9689910372, .0666243562,    !- Vertex 1
    53.4757105778,-29.9202136156, .0666243562,    !- Vertex 2
    53.4757105778,-29.9202136156, 5.9066243562,   !- Vertex 3
    51.0006391781,-31.9689910372, 5.9066243562;   !- Vertex 4

Shading:Building:Detailed, Ext49,  , 4 ,          !- site shading
    53.4757105778,-29.9202136156, .0666243562,    !- Vertex 1
    55.5172152662,-27.3552978539, .0666243562,    !- Vertex 2
    55.5172152662,-27.3552978539, 5.9066243562,   !- Vertex 3
    53.4757105778,-29.9202136156, 5.9066243562;   !- Vertex 4

Shading:Building:Detailed, Ext50,  , 4 ,          !- site shading
    55.5172152662,-27.3552978539, .0666243562,    !- Vertex 1
    57.0328011316,-24.2836720008, .0666243562,    !- Vertex 2
    57.0328011316,-24.2836720008, 5.9066243562,   !- Vertex 3
    55.5172152662,-27.3552978539, 5.9066243562;   !- Vertex 4

Shading:Building:Detailed, Ext51,  , 4 ,          !- site shading
    57.0328011316,-24.2836720008, .0666243562,    !- Vertex 1
    57.8246466941,-21.0747709756, .0666243562,    !- Vertex 2
    57.8246466941,-21.0747709756, 5.9066243562,   !- Vertex 3
    57.0328011316,-24.2836720008, 5.9066243562;   !- Vertex 4

Shading:Building:Detailed, Ext52,  , 4 ,          !- site shading
    57.8246466941,-21.0747709756, .0666243562,    !- Vertex 1
    57.9392397928,-17.8068865802, .0666243562,    !- Vertex 2
    57.9392397928,-17.8068865802, 5.9066243562,   !- Vertex 3
    57.8246466941,-21.0747709756, 5.9066243562;   !- Vertex 4

Shading:Building:Detailed, Ext53,  , 4 ,          !- site shading
    57.9392397928,-17.8068865802, .0666243562,    !- Vertex 1
    57.3660609004,-14.5866434284, .0666243562,    !- Vertex 2
    57.3660609004,-14.5866434284, 5.9066243562,   !- Vertex 3
    57.9392397928,-17.8068865802, 5.9066243562;   !- Vertex 4

! 00_Educational - Core
Zone, 00XEDUCATIONAL:CORE,                        !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    656.854,                                      !- Zone volume
    112.475,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 00XEDUCATIONAL:CORE Infiltration,  !- Name
      00XEDUCATIONAL:CORE,                        !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .182459,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 00_Educational, Core, External floor - 112.475 m2, Surface Area: 10.133m2
   BuildingSurface:Detailed,                      !- Surface
      00XEDUCATIONAL:CORE_ExtFloor_0_0_0,         !- Surface name
      Floor, 0_ExtFloor 5cm DenseMineral Wool,    !- Class and Construction Name
      00XEDUCATIONAL:CORE,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       2.8282132742,-7.2140171769, .0666243562,   !- Vertex 1
       1.8415360224,-6.8548960264, .0666243562,   !- Vertex 2
       5.1420304055, 2.2131377642, .0666243562,   !- Vertex 3
       6.1287076573, 1.8540166137, .0666243562;   !- Vertex 4

   ! 00_Educational, Core, External floor - 112.475 m2, Surface Area: 15.690m2
   BuildingSurface:Detailed,                      !- Surface
      00XEDUCATIONAL:CORE_ExtFloor_0_0_1,         !- Surface name
      Floor, 0_ExtFloor 5cm DenseMineral Wool,    !- Class and Construction Name
      00XEDUCATIONAL:CORE,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       17.4801945164,-2.2775867176, .0666243562,  !- Vertex 1
       12.5656021097,-.4888213681, .0666243562,   !- Vertex 2
       13.5916625397, 2.3302564943, .0666243562,  !- Vertex 3
       18.5062549464, .5414911447, .0666243562;   !- Vertex 4

   ! 00_Educational, Core, External floor - 112.475 m2, Surface Area: 86.653m2
   BuildingSurface:Detailed,                      !- Surface
      00XEDUCATIONAL:CORE_ExtFloor_0_0_2,         !- Surface name
      Floor, 0_ExtFloor 5cm DenseMineral Wool,    !- Class and Construction Name
      00XEDUCATIONAL:CORE,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       9.2651077266,-9.5568551586, .0666243562,   !- Vertex 1
       2.8282132742,-7.2140171769, .0666243562,   !- Vertex 2
       7.1547680873, 4.6730944761, .0666243562,   !- Vertex 3
       13.5916625397, 2.3302564943, .0666243562;  !- Vertex 4

   ! 00_Educational, Core, Ceiling/roof - 112.475 m2, Surface Area: 76.235
   BuildingSurface:Detailed,                      !- Surface
      00XEDUCATIONAL:CORE_Ceiling_1_0_0,          !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      00XEDUCATIONAL:CORE,                        !- Zone Name
      Surface, 01XEDUCATIONAL:CORE2_Floor_0_0_10012,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.8415360178,-6.8548960256, 5.9066243562,  !- Vertex 1
       9.265107722,-9.5568551579, 5.9066243562,   !- Vertex 2
       12.5656021051,-.4888213673, 5.9066243562,  !- Vertex 3
       5.1420304009, 2.213137765, 5.9066243562;   !- Vertex 4

   ! 00_Educational, Core, Ceiling/roof - 112.475 m2, Surface Area: 76.235 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01XEDUCATIONAL:CORE2_Floor_0_0_10012,       !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      01XEDUCATIONAL:CORE2,                       !- Zone Name
      Surface, 00XEDUCATIONAL:CORE_Ceiling_1_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       9.265107722,-9.5568551579, 5.9066243562,   !- Vertex 1
       1.8415360178,-6.8548960256, 5.9066243562,  !- Vertex 2
       5.1420304009, 2.213137765, 5.9066243562,   !- Vertex 3
       12.5656021051,-.4888213673, 5.9066243562;  !- Vertex 4

   ! 00_Educational, Core, Ceiling/roof - 112.475 m2, Surface Area: 36.15
   BuildingSurface:Detailed,                      !- Surface
      00XEDUCATIONAL:CORE_Ceiling_1_0_1,          !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      00XEDUCATIONAL:CORE,                        !- Zone Name
      Surface, 01XEDUCATIONAL:CORE2_Floor_0_0_10013,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.1287076527, 1.8540166145, 5.9066243562,  !- Vertex 1
       17.4520037332,-2.2673261126, 5.9066243562, !- Vertex 2
       18.4780641631, .5517517498, 5.9066243562,  !- Vertex 3
       7.1547680827, 4.6730944769, 5.9066243562;  !- Vertex 4

   ! 00_Educational, Core, Ceiling/roof - 112.475 m2, Surface Area: 36.15 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01XEDUCATIONAL:CORE2_Floor_0_0_10013,       !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      01XEDUCATIONAL:CORE2,                       !- Zone Name
      Surface, 00XEDUCATIONAL:CORE_Ceiling_1_0_1, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       17.4520037332,-2.2673261126, 5.9066243562, !- Vertex 1
       6.1287076527, 1.8540166145, 5.9066243562,  !- Vertex 2
       7.1547680827, 4.6730944769, 5.9066243562,  !- Vertex 3
       18.4780641631, .5517517498, 5.9066243562;  !- Vertex 4

   ! 00_Educational, Core, Ceiling/roof - 112.475 m2, Surface Area: 0.041
   BuildingSurface:Detailed,                      !- Surface
      00XEDUCATIONAL:CORE_Ceiling_1_1_0,          !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      00XEDUCATIONAL:CORE,                        !- Zone Name
      Surface, 00XEDUCATIONAL:CORE_Ceiling_1_1_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       17.4520037332,-2.2673261126, 5.9066243562, !- Vertex 1
       17.4801945212,-2.2775867203, 5.9066243562, !- Vertex 2
       17.9479567319,-.9924206085, 5.9066243562,  !- Vertex 3
       17.9188749028,-.9846081163, 5.9066243562;  !- Vertex 4

   ! 00_Educational, Core, Ceiling/roof - 112.475 m2, Surface Area: 0.049m2
   BuildingSurface:Detailed,                      !- Surface
      00XEDUCATIONAL:CORE_Roof_1_2_0,             !- Surface name
      Roof, 0_FlatRoofTiled 5cm EPS,              !- Class and Construction Name
      00XEDUCATIONAL:CORE,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       17.9188749028,-.9846081163, 5.9066243562,  !- Vertex 1
       17.9479567319,-.9924206086, 5.9066243562,  !- Vertex 2
       18.5062549512, .5414911421, 5.9066243562,  !- Vertex 3
       18.4780641631, .5517517498, 5.9066243562;  !- Vertex 4

   ! 00_Educational, Core, Partition - 17.520 m2  (Adiabatic), Surface Area: 17.52
   BuildingSurface:Detailed,                      !- Surface
      00XEDUCATIONAL:CORE_Partition_2_0_0,        !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      00XEDUCATIONAL:CORE,                        !- Zone Name
      Surface, 00XEDUCATIONAL:CORE_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       17.4801945193,-2.2775867196, .06662436,    !- Vertex 1
       18.5062549493, .5414911428, .06662436,     !- Vertex 2
       18.5062549493, .5414911428, 5.90662436,    !- Vertex 3
       17.4801945193,-2.2775867196, 5.90662436;   !- Vertex 4

   ! 00_Educational, Core, Partition - 70.547 m2  (Adiabatic), Surface Area: 70.5472
   BuildingSurface:Detailed,                      !- Surface
      00XEDUCATIONAL:CORE_Partition_3_0_0,        !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      00XEDUCATIONAL:CORE,                        !- Zone Name
      Surface, 00XEDUCATIONAL:CORE_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       18.5062549514, .5414911429, .06662436,     !- Vertex 1
       7.154768083, 4.6730944777, .06662436,      !- Vertex 2
       7.154768083, 4.6730944777, 5.90662436,     !- Vertex 3
       18.5062549514, .5414911429, 5.90662436;    !- Vertex 4

   ! 00_Educational, Core, Partition - 17.520 m2  (Adiabatic), Surface Area: 17.52
   BuildingSurface:Detailed,                      !- Surface
      00XEDUCATIONAL:CORE_Partition_4_0_0,        !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      00XEDUCATIONAL:CORE,                        !- Zone Name
      Surface, 00XEDUCATIONAL:CORE_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.154768087, 4.6730944753, .06662436,      !- Vertex 1
       6.128707657, 1.8540166129, .06662436,      !- Vertex 2
       6.128707657, 1.8540166129, 5.90662436,     !- Vertex 3
       7.154768087, 4.6730944753, 5.90662436;     !- Vertex 4

   ! 00_Educational, Core, Partition - 6.132 m2  (Adiabatic), Surface Area: 6.132
   BuildingSurface:Detailed,                      !- Surface
      00XEDUCATIONAL:CORE_Partition_5_0_0,        !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      00XEDUCATIONAL:CORE,                        !- Zone Name
      Surface, 00XEDUCATIONAL:CORE_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.128707653, 1.8540166153, .06662436,      !- Vertex 1
       5.1420304012, 2.2131377658, .06662436,     !- Vertex 2
       5.1420304012, 2.2131377658, 5.90662436,    !- Vertex 3
       6.128707653, 1.8540166153, 5.90662436;     !- Vertex 4

   ! 00_Educational, Core, Partition - 56.356 m2  (Adiabatic), Surface Area: 56.356
   BuildingSurface:Detailed,                      !- Surface
      00XEDUCATIONAL:CORE_Partition_6_0_0,        !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      00XEDUCATIONAL:CORE,                        !- Zone Name
      Surface, 00XEDUCATIONAL:CORE_Partition_6_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.1420304052, 2.2131377634, .06662436,     !- Vertex 1
       1.8415360221,-6.8548960272, .06662436,     !- Vertex 2
       1.8415360221,-6.8548960272, 5.90662436,    !- Vertex 3
       5.1420304052, 2.2131377634, 5.90662436;    !- Vertex 4

   ! 00_Educational, Core, Partition - 46.136 m2  (Adiabatic), Surface Area: 46.136
   BuildingSurface:Detailed,                      !- Surface
      00XEDUCATIONAL:CORE_Partition_7_0_0,        !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      00XEDUCATIONAL:CORE,                        !- Zone Name
      Surface, 00XEDUCATIONAL:CORE_Partition_7_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.8415360179,-6.8548960246, .06662436,     !- Vertex 1
       9.2651077221,-9.5568551569, .06662436,     !- Vertex 2
       9.2651077221,-9.5568551569, 5.90662436,    !- Vertex 3
       1.8415360179,-6.8548960246, 5.90662436;    !- Vertex 4

   ! 00_Educational, Core, Partition - 56.356 m2  (Adiabatic), Surface Area: 56.356
   BuildingSurface:Detailed,                      !- Surface
      00XEDUCATIONAL:CORE_Partition_8_0_0,        !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      00XEDUCATIONAL:CORE,                        !- Zone Name
      Surface, 00XEDUCATIONAL:CORE_Partition_8_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       9.2651077263,-9.5568551594, .06662436,     !- Vertex 1
       12.5656021094,-.4888213689, .06662436,     !- Vertex 2
       12.5656021094,-.4888213689, 5.90662436,    !- Vertex 3
       9.2651077263,-9.5568551594, 5.90662436;    !- Vertex 4

   ! 00_Educational, Core, Partition - 30.543 m2  (Adiabatic), Surface Area: 30.5432
   BuildingSurface:Detailed,                      !- Surface
      00XEDUCATIONAL:CORE_Partition_9_0_0,        !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      00XEDUCATIONAL:CORE,                        !- Zone Name
      Surface, 00XEDUCATIONAL:CORE_Partition_9_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       12.5656021054,-.4888213665, .06662436,     !- Vertex 1
       17.4801945215,-2.2775867195, .06662436,    !- Vertex 2
       17.4801945215,-2.2775867195, 5.90662436,   !- Vertex 3
       12.5656021054,-.4888213665, 5.90662436;    !- Vertex 4


Shading:Building:Detailed, Ext54,  , 4 ,          !- site shading
    30.7359147815,-8.2728698776, .0666243562,     !- Vertex 1
    27.5063696897,-7.097411594, .0666243562,      !- Vertex 2
    27.5063696897,-7.097411594, 5.9066243562,     !- Vertex 3
    30.7359147815,-8.2728698776, 5.9066243562;    !- Vertex 4

Shading:Building:Detailed, Ext55,  , 4 ,          !- site shading
    6.6555490245, 28.3731241051, .0666243562,     !- Vertex 1
    5.9458572377, 26.4232619462, .0666243562,     !- Vertex 2
    5.9458572377, 26.4232619462, 5.9066243562,    !- Vertex 3
    6.6555490245, 28.3731241051, 5.9066243562;    !- Vertex 4

Shading:Building:Detailed, Ext56,  , 4 ,          !- site shading
    5.9458572377, 26.4232619462, .0666243562,     !- Vertex 1
    6.2986175234, 26.2948677024, .0666243562,     !- Vertex 2
    6.2986175234, 26.2948677024, 5.9066243562,    !- Vertex 3
    5.9458572377, 26.4232619462, 5.9066243562;    !- Vertex 4

Shading:Building:Detailed, Ext57,  , 4 ,          !- site shading
    6.2986175234, 26.2948677024, .0666243562,     !- Vertex 1
   -6.7498264989,-9.5542690949, .0666243562,      !- Vertex 2
   -6.7498264989,-9.5542690949, 5.9066243562,     !- Vertex 3
    6.2986175234, 26.2948677024, 5.9066243562;    !- Vertex 4

Shading:Building:Detailed, Ext58,  , 4 ,          !- site shading
   -6.7498264989,-9.5542690949, .0666243562,      !- Vertex 1
    5.7011007265,-14.0860359939, .0666243562,     !- Vertex 2
    5.7011007265,-14.0860359939, 5.9066243562,    !- Vertex 3
   -6.7498264989,-9.5542690949, 5.9066243562;     !- Vertex 4

Shading:Building:Detailed, Ext59,  , 4 ,          !- site shading
    5.7011007265,-14.0860359939, .0666243562,     !- Vertex 1
    4.1192575636,-18.4321143651, .0666243562,     !- Vertex 2
    4.1192575636,-18.4321143651, 5.9066243562,    !- Vertex 3
    5.7011007265,-14.0860359939, 5.9066243562;    !- Vertex 4

Shading:Building:Detailed, Ext60,  , 4 ,          !- site shading
    4.1192575636,-18.4321143651, .0666243562,     !- Vertex 1
    30.5246206055,-28.0428805373, .0666243562,    !- Vertex 2
    30.5246206055,-28.0428805373, 5.9066243562,   !- Vertex 3
    4.1192575636,-18.4321143651, 5.9066243562;    !- Vertex 4

Shading:Building:Detailed, Ext61,  , 4 ,          !- site shading
    9.5849068758, 35.6905175549, 5.9066243562,    !- Vertex 1
    6.6002551736, 36.7768419342, 5.9066243562,    !- Vertex 2
    6.6002551736, 36.7768419342, 10.3666243562,   !- Vertex 3
    9.5849068758, 35.6905175549, 10.3666243562;   !- Vertex 4

Shading:Building:Detailed, Ext62,  , 4 ,          !- site shading
    6.6002551736, 36.7768419342, 5.9066243562,    !- Vertex 1
   -7.7499063764,-2.64990289, 5.9066243562,       !- Vertex 2
   -7.7499063764,-2.64990289, 10.3666243562,      !- Vertex 3
    6.6002551736, 36.7768419342, 10.3666243562;   !- Vertex 4

Shading:Building:Detailed, Ext63,  , 4 ,          !- site shading
   -7.7499063764,-2.64990289, 5.9066243562,       !- Vertex 1
   -4.6463953768,-3.7751395835, 5.9066243562,     !- Vertex 2
   -4.6463953768,-3.7751395835, 10.3666243562,    !- Vertex 3
   -7.7499063764,-2.64990289, 10.3666243562;      !- Vertex 4

Shading:Building:Detailed, Ext64,  , 4 ,          !- site shading
   -4.6463953768,-3.7751395835, 5.9066243562,     !- Vertex 1
   -6.1940437667,-8.0272685879, 5.9066243562,     !- Vertex 2
   -6.1940437667,-8.0272685879, 10.3666243562,    !- Vertex 3
   -4.6463953768,-3.7751395835, 10.3666243562;    !- Vertex 4

Shading:Building:Detailed, Ext65,  , 4 ,          !- site shading
    43.7038755934,-26.1886259868, 5.9066243562,   !- Vertex 1
    44.7460693303,-22.2991059845, 5.9066243562,   !- Vertex 2
    44.7460693303,-22.2991059845, 10.3666243562,  !- Vertex 3
    43.7038755934,-26.1886259868, 10.3666243562;  !- Vertex 4

Shading:Building:Detailed, Ext66,  , 4 ,          !- site shading
    27.9730287613, 21.039867142, 5.9066243562,    !- Vertex 1
    28.6912710587, 23.0132216359, 5.9066243562,   !- Vertex 2
    28.6912710587, 23.0132216359, 10.3666243562,  !- Vertex 3
    27.9730287613, 21.039867142, 10.3666243562;   !- Vertex 4

Shading:Building:Detailed, Ext67,  , 4 ,          !- site shading
    21.5574738684, 32.138484659, 5.9066243562,    !- Vertex 1
    20.1018393486, 32.6576079961, 5.9066243562,   !- Vertex 2
    20.1018393486, 32.6576079961, 10.3666243562,  !- Vertex 3
    21.5574738684, 32.138484659, 10.3666243562;   !- Vertex 4

Shading:Building:Detailed, Ext68,  , 4 ,          !- site shading
    20.1018393486, 32.6576079961, 5.9066243562,   !- Vertex 1
    20.5464655246, 33.8792083748, 5.9066243562,   !- Vertex 2
    20.5464655246, 33.8792083748, 10.3666243562,  !- Vertex 3
    20.1018393486, 32.6576079961, 10.3666243562;  !- Vertex 4

Shading:Building:Detailed, Ext69,  , 4 ,          !- site shading
    20.5464655246, 33.8792083748, 5.9066243562,   !- Vertex 1
    10.2850221056, 37.61406834, 5.9066243562,     !- Vertex 2
    10.2850221056, 37.61406834, 10.3666243562,    !- Vertex 3
    20.5464655246, 33.8792083748, 10.3666243562;  !- Vertex 4

Shading:Building:Detailed, Ext70,  , 4 ,          !- site shading
    10.2850221056, 37.61406834, 5.9066243562,     !- Vertex 1
    9.5849068758, 35.6905175549, 5.9066243562,    !- Vertex 2
    9.5849068758, 35.6905175549, 10.3666243562,   !- Vertex 3
    10.2850221056, 37.61406834, 10.3666243562;    !- Vertex 4

! 01_Educational - Bathrooms  1
Zone, 01XEDUCATIONAL:BATHROOMS1,                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    325.6327,                                     !- Zone volume
    73.0118,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 01XEDUCATIONAL:BATHROOMS1 Infiltration,  !- Name
      01XEDUCATIONAL:BATHROOMS1,                  !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .090454,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 01_Educational, Bathrooms  1, Floor - 73.012 m2 (Adiabatic), Surface Area: 73.0118
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:BATHROOMS1_Floor_0_0_0,      !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      01XEDUCATIONAL:BATHROOMS1,                  !- Zone Name
      Surface, 01XEDUCATIONAL:BATHROOMS1_Floor_0_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.6912710543, 23.0132216373, 5.9066243562,!- Vertex 1
       19.4386068805, 26.3809159842, 5.9066243562,!- Vertex 2
       22.0029890824, 33.3490771541, 5.9066243562,!- Vertex 3
       31.2307706185, 29.9904393466, 5.9066243562;!- Vertex 4

   ! 01_Educational, Bathrooms  1, Ceiling - 73.012 m2, Surface Area: 73.0118
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:BATHROOMS1_Ceiling_1_0_0,    !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      01XEDUCATIONAL:BATHROOMS1,                  !- Zone Name
      Surface, 02XED:BATHROOMS1_Floor_0_0_10024,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.4386068802, 26.3809159834, 10.3666243562,  !- Vertex 1
       28.691271054, 23.0132216364, 10.3666243562,!- Vertex 2
       31.2307706182, 29.9904393457, 10.3666243562,  !- Vertex 3
       22.0029890915, 33.3490771498, 10.3666243562;  !- Vertex 4

   ! 01_Educational, Bathrooms  1, Ceiling - 73.012 m2, Surface Area: 73.0118 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02XED:BATHROOMS1_Floor_0_0_10024,           !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      02XED:BATHROOMS1,                           !- Zone Name
      Surface, 01XEDUCATIONAL:BATHROOMS1_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.691271054, 23.0132216364, 10.3666243562,!- Vertex 1
       19.4386068802, 26.3809159834, 10.3666243562,  !- Vertex 2
       22.0029890915, 33.3490771498, 10.3666243562,  !- Vertex 3
       31.2307706182, 29.9904393457, 10.3666243562;  !- Vertex 4

   ! 01_Educational, Bathrooms  1, Wall - 33.115 m2 - 110.0°, Surface Area: 33.115m2
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:BATHROOMS1_Wall_2_0_0,       !- Surface name
      Wall, 0_ExtWall 5cm MineralWool - Int Insulation,  !- Class and Construction Name
      01XEDUCATIONAL:BATHROOMS1,                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       28.6912710587, 23.0132216359, 5.9066243562,!- Vertex 1
       31.2307706229, 29.9904393452, 5.9066243562,!- Vertex 2
       31.2307706229, 29.9904393452, 10.3666243562,  !- Vertex 3
       28.6912710587, 23.0132216359, 10.3666243562;  !- Vertex 4

   ! 01_Educational, Bathrooms  1, Wall - 43.797 m2 - 20.0°, Surface Area: 43.797m2
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:BATHROOMS1_Wall_3_0_0,       !- Surface name
      Wall, 0_ExtWall 5cm MineralWool - Int Insulation,  !- Class and Construction Name
      01XEDUCATIONAL:BATHROOMS1,                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.2307706229, 29.9904393452, 5.9066243562,!- Vertex 1
       22.0029890868, 33.3490771527, 5.9066243562,!- Vertex 2
       22.0029890868, 33.3490771527, 10.3666243562,  !- Vertex 3
       31.2307706229, 29.9904393452, 10.3666243562;  !- Vertex 4

   ! 01_Educational, Bathrooms  1, Wall - 5.753 m2 - 290.2°, Surface Area: 5.753m2
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:BATHROOMS1_Wall_4_0_0,       !- Surface name
      Wall, 0_ExtWall 5cm MineralWool - Int Insulation,  !- Class and Construction Name
      01XEDUCATIONAL:BATHROOMS1,                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       22.0029890868, 33.3490771527, 5.9066243562,!- Vertex 1
       21.5574738684, 32.138484659, 5.9066243562, !- Vertex 2
       21.5574738684, 32.138484659, 10.3666243562,!- Vertex 3
       22.0029890868, 33.3490771527, 10.3666243562;  !- Vertex 4

   ! 01_Educational, Bathrooms  1, Partition - 27.362 m2  (Adiabatic), Surface Area: 27.3625
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:BATHROOMS1_Partition_5_0_0,  !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      01XEDUCATIONAL:BATHROOMS1,                  !- Zone Name
      Surface, 01XEDUCATIONAL:BATHROOMS1_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.5574738693, 32.1384846614, 5.90662436,  !- Vertex 1
       19.4386068858, 26.3809159869, 5.90662436,  !- Vertex 2
       19.4386068858, 26.3809159869, 10.36662436, !- Vertex 3
       21.5574738693, 32.1384846614, 10.36662436; !- Vertex 4

   ! 01_Educational, Bathrooms  1, Partition - 43.915 m2  (Adiabatic), Surface Area: 43.9153
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:BATHROOMS1_Partition_6_0_0,  !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      01XEDUCATIONAL:BATHROOMS1,                  !- Zone Name
      Surface, 01XEDUCATIONAL:BATHROOMS1_Partition_6_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.4386068806, 26.3809159844, 5.90662436,  !- Vertex 1
       28.6912710544, 23.0132216375, 5.90662436,  !- Vertex 2
       28.6912710544, 23.0132216375, 10.36662436, !- Vertex 3
       19.4386068806, 26.3809159844, 10.36662436; !- Vertex 4


! 01_Educational - Core  1
Zone, 01XEDUCATIONAL:CORE1,                       !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    179.379,                                      !- Zone volume
    40.2195,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 01XEDUCATIONAL:CORE1 Infiltration,  !- Name
      01XEDUCATIONAL:CORE1,                       !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .049828,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 01_Educational, Core  1, Ceiling - 40.220 m2, Surface Area: 40.2056
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:CORE1_Ceiling_1_0_0,         !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      01XEDUCATIONAL:CORE1,                       !- Zone Name
      Surface, 02XED:CORE1_Floor_0_0_10027,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       18.2714404537, 19.6387520986, 10.3666243562,  !- Vertex 1
       26.3740845867, 16.6468041408, 10.3666243562,  !- Vertex 2
       27.9730287568, 21.039867143, 10.3666243562,!- Vertex 3
       19.8566203959, 23.9939981955, 10.3666243562;  !- Vertex 4

   ! 01_Educational, Core  1, Ceiling - 40.220 m2, Surface Area: 40.2056 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02XED:CORE1_Floor_0_0_10027,                !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      02XED:CORE1,                                !- Zone Name
      Surface, 01XEDUCATIONAL:CORE1_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       26.3740845867, 16.6468041408, 10.3666243562,  !- Vertex 1
       18.2714404537, 19.6387520986, 10.3666243562,  !- Vertex 2
       19.8566203959, 23.9939981955, 10.3666243562,  !- Vertex 3
       27.9730287568, 21.039867143, 10.3666243562;!- Vertex 4

   ! 01_Educational, Core  1, Wall - 20.850 m2 - 110.0°, Surface Area: 20.850m2
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:CORE1_Wall_2_0_0,            !- Surface name
      Wall, 0_ExtWall 5cm MineralWool - Int Insulation,  !- Class and Construction Name
      01XEDUCATIONAL:CORE1,                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       26.3740845913, 16.64680414, 5.9066243562,  !- Vertex 1
       27.9730287613, 21.039867142, 5.9066243562, !- Vertex 2
       27.9730287613, 21.039867142, 10.3666243562,!- Vertex 3
       26.3740845913, 16.64680414, 10.3666243562; !- Vertex 4

   ! 01_Educational, Core  1, Partition - 38.522 m2  (Adiabatic), Surface Area: 38.5224
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:CORE1_Partition_3_0_0,       !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      01XEDUCATIONAL:CORE1,                       !- Zone Name
      Surface, 01XEDUCATIONAL:CORE1_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       27.973028757, 21.0398671435, 5.90662436,   !- Vertex 1
       19.8566203961, 23.9939981961, 5.90662436,  !- Vertex 2
       19.8566203961, 23.9939981961, 10.36662436, !- Vertex 3
       27.973028757, 21.0398671435, 10.36662436;  !- Vertex 4

   ! 01_Educational, Core  1, Partition - 20.671 m2  (Adiabatic), Surface Area: 20.671
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:CORE1_Partition_4_0_0,       !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      01XEDUCATIONAL:CORE1,                       !- Zone Name
      Surface, 01XEDUCATIONAL:CORE1_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.8566203975, 23.9939981949, 5.90662436,  !- Vertex 1
       18.2714404553, 19.638752098, 5.90662436,   !- Vertex 2
       18.2714404553, 19.638752098, 10.36662436,  !- Vertex 3
       19.8566203975, 23.9939981949, 10.36662436; !- Vertex 4

   ! 01_Educational, Core  1, Partition - 35.423 m2 (01_Educational, 10_CR), Surface Area: 35.4231
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:CORE1_Partition_5_0_0,       !- Surface name
      Wall, 0_SemiExposedWall MineralWool 5cm_Rev,!- Class and Construction Name
      01XEDUCATIONAL:CORE1,                       !- Zone Name
      Surface, 01XEDUCATIONAL:10XCR_Partition_2_0_10030,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       18.2714404568, 19.6387520979, 5.90662436,  !- Vertex 1
       25.7210032567, 16.8845219921, 5.90662436,  !- Vertex 2
       25.7210032567, 16.8845219921, 10.36662436, !- Vertex 3
       18.2714404568, 19.6387520979, 10.36662436; !- Vertex 4

   ! 01_Educational, Core  1, Partition - 35.423 m2 (01_Educational, 10_CR), Surface Area: 35.4231 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01XEDUCATIONAL:10XCR_Partition_2_0_10030,   !- Surface name
      Wall, 0_SemiExposedWall MineralWool 5cm,    !- Class and Construction Name
      01XEDUCATIONAL:10XCR,                       !- Zone Name
      Surface, 01XEDUCATIONAL:CORE1_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       25.7210032567, 16.8845219921, 5.90662436,  !- Vertex 1
       18.2714404568, 19.6387520979, 5.90662436,  !- Vertex 2
       18.2714404568, 19.6387520979, 10.36662436, !- Vertex 3
       25.7210032567, 16.8845219921, 10.36662436; !- Vertex 4

   ! 01_Educational, Core  1, Wall - 3.100 m2 - 200.0°, Surface Area: 3.100m2
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:CORE1_Wall_6_0_0,            !- Surface name
      Wall, 0_ExtWall 5cm MineralWool - Int Insulation,  !- Class and Construction Name
      01XEDUCATIONAL:CORE1,                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       25.7210032612, 16.8845219904, 5.9066243562,!- Vertex 1
       26.3740845913, 16.64680414, 5.9066243562,  !- Vertex 2
       26.3740845913, 16.64680414, 10.3666243562, !- Vertex 3
       25.7210032612, 16.8845219904, 10.3666243562;  !- Vertex 4


! 01_Educational - 10_CR
Zone, 01XEDUCATIONAL:10XCR,                       !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    629.4964,                                     !- Zone volume
    141.1427,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 01XEDUCATIONAL:10XCR,           !- Name
      01XEDUCATIONAL:10XCR,                       !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 22808,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 22808,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 22808,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 22808,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 01XEDUCATIONAL:10XCR General lighting, !- Name
      01XEDUCATIONAL:10XCR,                       !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      7.5,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#01XEDUCATIONAL:10XCR#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 01XEDUCATIONAL:10XCR Computing gain,  !- Name
      Electricity,                                !- Fuel Type
      01XEDUCATIONAL:10XCR,                       !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 01XEDUCATIONAL:10XCR Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      01XEDUCATIONAL:10XCR,                       !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 01XEDUCATIONAL:10XCR,    !- Name
      01XEDUCATIONAL:10XCR,                       !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      01XEDUCATIONAL:10XCR Ref Point 1,           !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      01XEDUCATIONAL:10XCR Ref Point 1,           !- Daylighting Reference Point 1 Name
      .7,                                         !- Fraction of Zone Controlled by Reference Point 1
      500,                                        !- Illuminance Setpoint at Reference Point 1 {lux}
      01XEDUCATIONAL:10XCR Ref Point 2,           !- Daylighting Reference Point 2 Name
      .3,                                         !- Fraction of Zone Controlled by Reference Point 2
      500;                                        !- Illuminance Setpoint at Reference Point 2 {lux}

   Daylighting:ReferencePoint, 01XEDUCATIONAL:10XCR Ref Point 1,  !- Name
      01XEDUCATIONAL:10XCR,                       !- Zone Name
      20.157,                                     !- X-Coordinate of Reference Point {m}
      9.492,                                      !- Y-coordinate of Reference Point {m}
      6.707;                                      !- Z-coordinate of Reference Point {m}

   Daylighting:ReferencePoint, 01XEDUCATIONAL:10XCR Ref Point 2,  !- Name
      01XEDUCATIONAL:10XCR,                       !- Zone Name
      16.398,                                     !- X-Coordinate of Reference Point {m}
      10.86,                                      !- Y-coordinate of Reference Point {m}
      6.707;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 01XEDUCATIONAL:10XCR Infiltration,  !- Name
      01XEDUCATIONAL:10XCR,                       !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .17486,                                     !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 01_Educational, 10_CR, Floor - 141.143 m2 (Adiabatic), Surface Area: 16.7208
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:10XCR_Floor_0_0_0,           !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      01XEDUCATIONAL:10XCR,                       !- Zone Name
      Surface, 01XEDUCATIONAL:10XCR_Floor_0_0_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       20.7453444008, 14.4121824907, 5.9066243562,!- Vertex 1
       16.8562524276, 15.8276962073, 5.9066243562,!- Vertex 2
       18.2714404537, 19.6387520986, 5.9066243562,!- Vertex 3
       22.1273653115, 18.2092537362, 5.9066243562;!- Vertex 4

   ! 01_Educational, 10_CR, Floor - 141.143 m2 (Adiabatic), Surface Area: 13.4087
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:10XCR_Floor_0_0_1,           !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      01XEDUCATIONAL:10XCR,                       !- Zone Name
      Surface, 01XEDUCATIONAL:10XCR_Floor_0_0_1,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.5502327218, 11.6522287517, 5.9066243562,!- Vertex 1
       16.1682999605, 13.9750623139, 5.9066243562,!- Vertex 2
       16.8562524276, 15.8276962073, 5.9066243562,!- Vertex 3
       23.2261329291, 13.5092493089, 5.9066243562;!- Vertex 4

   ! 01_Educational, 10_CR, Floor - 141.143 m2 (Adiabatic), Surface Area: 0.3276
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:10XCR_Floor_0_3_0,           !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      01XEDUCATIONAL:10XCR,                       !- Zone Name
      Surface, 01XEDUCATIONAL:10XCR_Floor_0_3_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       18.8157831809, 1.3919129639, 5.9066243562, !- Vertex 1
       18.7875923928, 1.4021735716, 5.9066243562, !- Vertex 2
       22.5220419338, 11.6624893594, 5.9066243562,!- Vertex 3
       22.5502327218, 11.6522287517, 5.9066243562;!- Vertex 4

   ! 01_Educational, 10_CR, Floor - 141.143 m2 (Adiabatic), Surface Area: 79.8801
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:10XCR_Floor_0_3_1,           !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      01XEDUCATIONAL:10XCR,                       !- Zone Name
      Surface, 01XEDUCATIONAL:10XCR_Floor_0_3_1,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       18.4780641631, .5517517498, 5.9066243562,  !- Vertex 1
       12.1611671711, 2.8509142278, 5.9066243562, !- Vertex 2
       15.1765789806, 11.3043895931, 5.9066243562,!- Vertex 3
       16.1682999605, 13.9750623139, 5.9066243562,!- Vertex 4
       22.5220419338, 11.6624893594, 5.9066243562;!- Vertex 5

   ! 01_Educational, 10_CR, Floor - 141.143 m2 (Adiabatic), Surface Area: 0.1428
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:10XCR_Floor_0_4_0,           !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      01XEDUCATIONAL:10XCR,                       !- Zone Name
      Surface, 01XEDUCATIONAL:10XCR_Floor_0_4_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.9340173902, .9849089967, 5.9066243562,  !- Vertex 1
       18.8157831809, 1.3919129639, 5.9066243562, !- Vertex 2
       18.8568255981, 1.5046760784, 5.9066243562, !- Vertex 3
       19.9750598074, 1.0976721112, 5.9066243562; !- Vertex 4

   ! 01_Educational, 10_CR, Floor - 141.143 m2 (Adiabatic), Surface Area: 19.992m2
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:10XCR_ExtFloor_0_5_0,        !- Surface name
      Floor, 0_ExtFloor 5cm DenseMineral Wool,    !- Class and Construction Name
      01XEDUCATIONAL:10XCR,                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       19.9750598074, 1.0976721112, 5.9066243562, !- Vertex 1
       18.8568255981, 1.5046760784, 5.9066243562, !- Vertex 2
       24.6027776799, 17.2915496765, 5.9066243562,!- Vertex 3
       25.7210032567, 16.8845219915, 5.9066243562;!- Vertex 4

   ! 01_Educational, 10_CR, Ceiling - 141.143 m2, Surface Area: 6.0863
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:10XCR_Ceiling_1_0_0,         !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      01XEDUCATIONAL:10XCR,                       !- Zone Name
      Surface, 02XED:19XCR_Floor_0_0_10036,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       12.1611671711, 2.8509142278, 10.3666243562,!- Vertex 1
       18.4780641631, .5517517498, 10.3666243562, !- Vertex 2
       18.7875923928, 1.4021735716, 10.3666243562,!- Vertex 3
       12.4652281943, 3.7033259501, 10.3666243562;!- Vertex 4

   ! 01_Educational, 10_CR, Ceiling - 141.143 m2, Surface Area: 6.0863 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02XED:19XCR_Floor_0_0_10036,                !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      02XED:19XCR,                                !- Zone Name
      Surface, 01XEDUCATIONAL:10XCR_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       18.4780641631, .5517517498, 10.3666243562, !- Vertex 1
       12.1611671711, 2.8509142278, 10.3666243562,!- Vertex 2
       12.4652281943, 3.7033259501, 10.3666243562,!- Vertex 3
       18.7875923928, 1.4021735716, 10.3666243562;!- Vertex 4

   ! 01_Educational, 10_CR, Ceiling - 141.143 m2, Surface Area: 134.9338
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:10XCR_Ceiling_1_0_1,         !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      01XEDUCATIONAL:10XCR,                       !- Zone Name
      Surface, 02XED:19XCR_Floor_0_0_10037,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       12.4652281943, 3.7033259501, 10.3666243562,!- Vertex 1
       19.9340173902, .9849089967, 10.3666243562, !- Vertex 2
       25.7210032567, 16.8845219915, 10.3666243562,  !- Vertex 3
       18.2714404537, 19.6387520986, 10.3666243562,  !- Vertex 4
       14.4593447524, 9.2936785428, 10.3666243562;!- Vertex 5

   ! 01_Educational, 10_CR, Ceiling - 141.143 m2, Surface Area: 134.9338 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02XED:19XCR_Floor_0_0_10037,                !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      02XED:19XCR,                                !- Zone Name
      Surface, 01XEDUCATIONAL:10XCR_Ceiling_1_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       19.9340173902, .9849089967, 10.3666243562, !- Vertex 1
       12.4652281943, 3.7033259501, 10.3666243562,!- Vertex 2
       14.4593447524, 9.2936785428, 10.3666243562,!- Vertex 3
       18.2714404537, 19.6387520986, 10.3666243562,  !- Vertex 4
       25.7210032567, 16.8845219915, 10.3666243562;  !- Vertex 5

   ! 01_Educational, 10_CR, Ceiling - 141.143 m2, Surface Area: 0.1226
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:10XCR_Ceiling_1_1_0,         !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      01XEDUCATIONAL:10XCR,                       !- Zone Name
      Surface, 02XED:19XCRIN_Floor_0_0_10038,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       14.4593447558, 9.2936785416, 10.3666243562,!- Vertex 1
       18.2714404537, 19.6387520986, 10.3666243562,  !- Vertex 2
       15.1765789806, 11.3043895931, 10.3666243562;  !- Vertex 3

   ! 01_Educational, 10_CR, Ceiling - 141.143 m2, Surface Area: 0.1226 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02XED:19XCRIN_Floor_0_0_10038,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      02XED:19XCRIN,                              !- Zone Name
      Surface, 01XEDUCATIONAL:10XCR_Ceiling_1_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       15.1765789806, 11.3043895931, 10.3666243562,  !- Vertex 1
       18.2714404537, 19.6387520986, 10.3666243562,  !- Vertex 2
       14.4593447558, 9.2936785416, 10.3666243562;!- Vertex 3

   ! 01_Educational, 10_CR, Partition - 29.981 m2 (01_Educational, Core  2), Surface Area: 29.9815
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:10XCR_Partition_5_0_0,       !- Surface name
      Wall, 0_SemiExposedWall MineralWool 5cm,    !- Class and Construction Name
      01XEDUCATIONAL:10XCR,                       !- Zone Name
      Surface, 01XEDUCATIONAL:CORE2_Partition_3_0_10039,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       12.1611671713, 2.8509142286, 5.90662436,   !- Vertex 1
       18.4780641634, .5517517506, 5.90662436,    !- Vertex 2
       18.4780641634, .5517517506, 10.36662436,   !- Vertex 3
       12.1611671713, 2.8509142286, 10.36662436;  !- Vertex 4

   ! 01_Educational, 10_CR, Partition - 29.981 m2 (01_Educational, Core  2), Surface Area: 29.9815 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01XEDUCATIONAL:CORE2_Partition_3_0_10039,   !- Surface name
      Wall, 0_SemiExposedWall MineralWool 5cm_Rev,!- Class and Construction Name
      01XEDUCATIONAL:CORE2,                       !- Zone Name
      Surface, 01XEDUCATIONAL:10XCR_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       18.4780641634, .5517517506, 5.90662436,    !- Vertex 1
       12.1611671713, 2.8509142286, 5.90662436,   !- Vertex 2
       12.1611671713, 2.8509142286, 10.36662436,  !- Vertex 3
       18.4780641634, .5517517506, 10.36662436;   !- Vertex 4

   ! 01_Educational, 10_CR, Wall - 4.036 m2 - 110.0°, Surface Area: 4.036m2
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:10XCR_Wall_6_0_0,            !- Surface name
      Wall, 0_ExtWall 5cm MineralWool - Int Insulation,  !- Class and Construction Name
      01XEDUCATIONAL:10XCR,                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       18.4780641678, .551751749, 5.9066243562,   !- Vertex 1
       18.7875923975, 1.4021735708, 5.9066243562, !- Vertex 2
       18.7875923975, 1.4021735708, 10.3666243562,!- Vertex 3
       18.4780641678, .551751749, 10.3666243562;  !- Vertex 4

   ! 01_Educational, 10_CR, Wall - 5.441 m2 - 200.0°, Surface Area: 5.441m2
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:10XCR_Wall_7_0_0,            !- Surface name
      Wall, 0_ExtWall 5cm MineralWool - Int Insulation,  !- Class and Construction Name
      01XEDUCATIONAL:10XCR,                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       18.7875923975, 1.4021735708, 5.9066243562, !- Vertex 1
       19.9340173948, .984908996, 5.9066243562,   !- Vertex 2
       19.9340173948, .984908996, 10.3666243562,  !- Vertex 3
       18.7875923975, 1.4021735708, 10.3666243562;!- Vertex 4

   ! 01_Educational, 10_CR, Wall - 75.463 m2 - 110.0°, Surface Area: 75.463m2
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:10XCR_Wall_8_0_0,            !- Surface name
      Wall, 0_ExtWall 5cm MineralWool - Int Insulation,  !- Class and Construction Name
      01XEDUCATIONAL:10XCR,                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       19.9340173948, .984908996, 5.9066243562,   !- Vertex 1
       25.7210032612, 16.8845219904, 5.9066243562,!- Vertex 2
       25.7210032612, 16.8845219904, 10.3666243562,  !- Vertex 3
       19.9340173948, .984908996, 10.3666243562;  !- Vertex 4

      ! Window, 46.110m2
      FenestrationSurface:Detailed, 01XEDUCATIONAL:10XCR_Wall_8_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         SHGC = 25 - 1003,                        !- Construction Name
         01XEDUCATIONAL:10XCR_Wall_8_0_0,         !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          20.0363052993, 1.8507035839, 6.29662436,!- Vertex 1
          25.4744255782, 16.7918162544, 6.29662436,  !- Vertex 2
          25.4744255782, 16.7918162544, 9.19662436,  !- Vertex 3
          20.0363052993, 1.8507035839, 9.19662436;!- Vertex 4


! 01_Educational - 10_CRIN
Zone, 01XEDUCATIONAL:10XCRIN,                     !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    498.9172,                                     !- Zone volume
    111.8648,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 01XEDUCATIONAL:10XCRIN,         !- Name
      01XEDUCATIONAL:10XCRIN,                     !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 22818,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 22818,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 22818,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 22818,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 01XEDUCATIONAL:10XCRIN General lighting,  !- Name
      01XEDUCATIONAL:10XCRIN,                     !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      7.5,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#01XEDUCATIONAL:10XCRIN#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 01XEDUCATIONAL:10XCRIN Computing gain,  !- Name
      Electricity,                                !- Fuel Type
      01XEDUCATIONAL:10XCRIN,                     !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 01XEDUCATIONAL:10XCRIN Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      01XEDUCATIONAL:10XCRIN,                     !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 01XEDUCATIONAL:10XCRIN Infiltration,  !- Name
      01XEDUCATIONAL:10XCRIN,                     !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .138588,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 01_Educational, 10_CRIN, Floor - 111.865 m2 (Adiabatic), Surface Area: 38.5332
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:10XCRIN_Floor_0_0_0,         !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      01XEDUCATIONAL:10XCRIN,                     !- Zone Name
      Surface, 01XEDUCATIONAL:10XCRIN_Floor_0_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       16.1682999563, 13.9750623155, 5.9066243562,!- Vertex 1
       10.2120686015, 16.142953237, 5.9066243562, !- Vertex 2
       12.2913518188, 21.8557369253, 5.9066243562,!- Vertex 3
       18.2714404537, 19.6387520986, 5.9066243562;!- Vertex 4

   ! 01_Educational, 10_CRIN, Floor - 111.865 m2 (Adiabatic), Surface Area: 8.5161
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:10XCRIN_Floor_0_1_0,         !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      01XEDUCATIONAL:10XCRIN,                     !- Zone Name
      Surface, 01XEDUCATIONAL:10XCRIN_Floor_0_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       12.1611671711, 2.8509142278, 5.9066243562, !- Vertex 1
       7.1547680827, 4.6730944769, 5.9066243562,  !- Vertex 2
       7.702000312, 6.1766026701, 5.9066243562,   !- Vertex 3
       12.6987336218, 4.3579404768, 5.9066243562; !- Vertex 4

   ! 01_Educational, 10_CRIN, Floor - 111.865 m2 (Adiabatic), Surface Area: 0.0524
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:10XCRIN_Floor_0_1_1,         !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      01XEDUCATIONAL:10XCRIN,                     !- Zone Name
      Surface, 01XEDUCATIONAL:10XCRIN_Floor_0_1_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       15.17657898, 11.3043895915, 5.9066243562,  !- Vertex 1
       16.1337160449, 13.9876498262, 5.9066243562,!- Vertex 2
       16.168299957, 13.9750623116, 5.9066243562; !- Vertex 3

   ! 01_Educational, 10_CRIN, Floor - 111.865 m2 (Adiabatic), Surface Area: 64.7632
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:10XCRIN_Floor_0_1_2,         !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      01XEDUCATIONAL:10XCRIN,                     !- Zone Name
      Surface, 01XEDUCATIONAL:10XCRIN_Floor_0_1_2,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       12.6987336218, 4.3579404768, 5.9066243562, !- Vertex 1
       6.7153230554, 6.53572382, 5.9066243562,    !- Vertex 2
       10.2120686008, 16.142953242, 5.9066243562, !- Vertex 3
       16.1337160449, 13.9876498262, 5.9066243562;!- Vertex 4

   ! 01_Educational, 10_CRIN, Ceiling - 111.865 m2, Surface Area: 0.1973
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:10XCRIN_Ceiling_1_0_0,       !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      01XEDUCATIONAL:10XCRIN,                     !- Zone Name
      Surface, 02XED:19XCR_Floor_0_0_10044,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       12.1069481942, 2.8706483215, 10.3666243562,!- Vertex 1
       12.1611671711, 2.8509142278, 10.3666243562,!- Vertex 2
       14.4593447558, 9.2936785416, 10.3666243562;!- Vertex 3

   ! 01_Educational, 10_CRIN, Ceiling - 111.865 m2, Surface Area: 0.1973 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02XED:19XCR_Floor_0_0_10044,                !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      02XED:19XCR,                                !- Zone Name
      Surface, 01XEDUCATIONAL:10XCRIN_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       12.1611671711, 2.8509142278, 10.3666243562,!- Vertex 1
       12.1069481942, 2.8706483215, 10.3666243562,!- Vertex 2
       14.4593447558, 9.2936785416, 10.3666243562;!- Vertex 3

   ! 01_Educational, 10_CRIN, Ceiling - 111.865 m2, Surface Area: 0.323
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:10XCRIN_Ceiling_1_1_0,       !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      01XEDUCATIONAL:10XCRIN,                     !- Zone Name
      Surface, 02XED:19XCRIN_Floor_0_0_10045,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       12.0522123146, 2.8905705514, 10.3666243562,!- Vertex 1
       12.1069481945, 2.8706483203, 10.3666243562,!- Vertex 2
       14.459344759, 9.293678537, 10.3666243562,  !- Vertex 3
       15.1765789817, 11.304389596, 10.3666243562;!- Vertex 4

   ! 01_Educational, 10_CRIN, Ceiling - 111.865 m2, Surface Area: 0.323 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02XED:19XCRIN_Floor_0_0_10045,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      02XED:19XCRIN,                              !- Zone Name
      Surface, 01XEDUCATIONAL:10XCRIN_Ceiling_1_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       12.1069481945, 2.8706483203, 10.3666243562,!- Vertex 1
       12.0522123146, 2.8905705514, 10.3666243562,!- Vertex 2
       15.1765789817, 11.304389596, 10.3666243562,!- Vertex 3
       14.459344759, 9.293678537, 10.3666243562;  !- Vertex 4

   ! 01_Educational, 10_CRIN, Ceiling - 111.865 m2, Surface Area: 17.1151
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:10XCRIN_Ceiling_1_1_1,       !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      01XEDUCATIONAL:10XCRIN,                     !- Zone Name
      Surface, 02XED:19XCRIN_Floor_0_0_10046,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.7153230672, 6.5357238229, 10.3666243562, !- Vertex 1
       7.702000308, 6.1766026716, 10.3666243562,  !- Vertex 2
       13.2758907425, 21.4907410253, 10.3666243562,  !- Vertex 3
       12.2913518217, 21.8557369291, 10.3666243562;  !- Vertex 4

   ! 01_Educational, 10_CRIN, Ceiling - 111.865 m2, Surface Area: 17.1151 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02XED:19XCRIN_Floor_0_0_10046,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      02XED:19XCRIN,                              !- Zone Name
      Surface, 01XEDUCATIONAL:10XCRIN_Ceiling_1_1_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.702000308, 6.1766026716, 10.3666243562,  !- Vertex 1
       6.7153230672, 6.5357238229, 10.3666243562, !- Vertex 2
       12.2913518217, 21.8557369291, 10.3666243562,  !- Vertex 3
       13.2758907425, 21.4907410253, 10.3666243562;  !- Vertex 4

   ! 01_Educational, 10_CRIN, Ceiling - 111.865 m2, Surface Area: 94.2294
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:10XCRIN_Ceiling_1_1_2,       !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      01XEDUCATIONAL:10XCRIN,                     !- Zone Name
      Surface, 02XED:19XCRIN_Floor_0_0_10047,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.1547680865, 4.6730944755, 10.3666243562, !- Vertex 1
       12.052212314, 2.8905705494, 10.3666243562, !- Vertex 2
       18.2714404544, 19.6387520958, 10.3666243562,  !- Vertex 3
       13.2758907425, 21.4907410253, 10.3666243562;  !- Vertex 4

   ! 01_Educational, 10_CRIN, Ceiling - 111.865 m2, Surface Area: 94.2294 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02XED:19XCRIN_Floor_0_0_10047,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      02XED:19XCRIN,                              !- Zone Name
      Surface, 01XEDUCATIONAL:10XCRIN_Ceiling_1_1_2,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       12.052212314, 2.8905705494, 10.3666243562, !- Vertex 1
       7.1547680865, 4.6730944755, 10.3666243562, !- Vertex 2
       13.2758907425, 21.4907410253, 10.3666243562,  !- Vertex 3
       18.2714404544, 19.6387520958, 10.3666243562;  !- Vertex 4

   ! 01_Educational, 10_CRIN, Partition - 28.445 m2  (Adiabatic), Surface Area: 28.445
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:10XCRIN_Partition_2_0_0,     !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      01XEDUCATIONAL:10XCRIN,                     !- Zone Name
      Surface, 01XEDUCATIONAL:10XCRIN_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       18.2714404569, 19.6387520978, 5.90662436,  !- Vertex 1
       12.2913518192, 21.8557369222, 5.90662436,  !- Vertex 2
       12.2913518192, 21.8557369222, 10.36662436, !- Vertex 3
       18.2714404569, 19.6387520978, 10.36662436; !- Vertex 4

   ! 01_Educational, 10_CRIN, Partition - 72.712 m2  (Adiabatic), Surface Area: 72.7123
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:10XCRIN_Partition_3_0_0,     !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      01XEDUCATIONAL:10XCRIN,                     !- Zone Name
      Surface, 01XEDUCATIONAL:10XCRIN_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       12.2913518232, 21.8557369237, 5.90662436,  !- Vertex 1
       6.7153230645, 6.535723819, 5.90662436,     !- Vertex 2
       6.7153230645, 6.535723819, 10.36662436,    !- Vertex 3
       12.2913518232, 21.8557369237, 10.36662436; !- Vertex 4

   ! 01_Educational, 10_CRIN, Partition - 4.683 m2  (Adiabatic), Surface Area: 4.683
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:10XCRIN_Partition_4_0_0,     !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      01XEDUCATIONAL:10XCRIN,                     !- Zone Name
      Surface, 01XEDUCATIONAL:10XCRIN_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.7153230605, 6.5357238214, 5.90662436,    !- Vertex 1
       7.7020003123, 6.1766026709, 5.90662436,    !- Vertex 2
       7.7020003123, 6.1766026709, 10.36662436,   !- Vertex 3
       6.7153230605, 6.5357238214, 10.36662436;   !- Vertex 4

   ! 01_Educational, 10_CRIN, Partition - 7.136 m2  (Adiabatic), Surface Area: 7.136
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:10XCRIN_Partition_5_0_0,     !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      01XEDUCATIONAL:10XCRIN,                     !- Zone Name
      Surface, 01XEDUCATIONAL:10XCRIN_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.7020003163, 6.1766026685, 5.90662436,    !- Vertex 1
       7.154768087, 4.6730944753, 5.90662436,     !- Vertex 2
       7.154768087, 4.6730944753, 10.36662436,    !- Vertex 3
       7.7020003163, 6.1766026685, 10.36662436;   !- Vertex 4

   ! 01_Educational, 10_CRIN, Partition - 23.762 m2 (01_Educational, Core  2), Surface Area: 23.7615
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:10XCRIN_Partition_6_0_0,     !- Surface name
      Wall, 0_SemiExposedWall MineralWool 5cm,    !- Class and Construction Name
      01XEDUCATIONAL:10XCRIN,                     !- Zone Name
      Surface, 01XEDUCATIONAL:CORE2_Partition_4_0_10052,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.154768083, 4.6730944777, 5.90662436,     !- Vertex 1
       12.1611671713, 2.8509142286, 5.90662436,   !- Vertex 2
       12.1611671713, 2.8509142286, 10.36662436,  !- Vertex 3
       7.154768083, 4.6730944777, 10.36662436;    !- Vertex 4

   ! 01_Educational, 10_CRIN, Partition - 23.762 m2 (01_Educational, Core  2), Surface Area: 23.7615 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01XEDUCATIONAL:CORE2_Partition_4_0_10052,   !- Surface name
      Wall, 0_SemiExposedWall MineralWool 5cm_Rev,!- Class and Construction Name
      01XEDUCATIONAL:CORE2,                       !- Zone Name
      Surface, 01XEDUCATIONAL:10XCRIN_Partition_6_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       12.1611671713, 2.8509142286, 5.90662436,   !- Vertex 1
       7.154768083, 4.6730944777, 5.90662436,     !- Vertex 2
       7.154768083, 4.6730944777, 10.36662436,    !- Vertex 3
       12.1611671713, 2.8509142286, 10.36662436;  !- Vertex 4


! 01_Educational - Core  2
Zone, 01XEDUCATIONAL:CORE2,                       !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    501.2371,                                     !- Zone volume
    112.385,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 01XEDUCATIONAL:CORE2 Infiltration,  !- Name
      01XEDUCATIONAL:CORE2,                       !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .139233,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 01_Educational, Core  2, Ceiling - 112.385 m2, Surface Area: 76.235
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:CORE2_Ceiling_1_0_0,         !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      01XEDUCATIONAL:CORE2,                       !- Zone Name
      Surface, 02XED:CORE2_Floor_0_0_10053,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.8415360174,-6.8548960266, 10.3666243562, !- Vertex 1
       9.2651077216,-9.5568551588, 10.3666243562, !- Vertex 2
       12.5656021047,-.4888213682, 10.3666243562, !- Vertex 3
       5.1420304005, 2.213137764, 10.3666243562;  !- Vertex 4

   ! 01_Educational, Core  2, Ceiling - 112.385 m2, Surface Area: 76.235 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02XED:CORE2_Floor_0_0_10053,                !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      02XED:CORE2,                                !- Zone Name
      Surface, 01XEDUCATIONAL:CORE2_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       9.2651077216,-9.5568551588, 10.3666243562, !- Vertex 1
       1.8415360174,-6.8548960266, 10.3666243562, !- Vertex 2
       5.1420304005, 2.213137764, 10.3666243562,  !- Vertex 3
       12.5656021047,-.4888213682, 10.3666243562; !- Vertex 4

   ! 01_Educational, Core  2, Ceiling - 112.385 m2, Surface Area: 36.15
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:CORE2_Ceiling_1_0_1,         !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      01XEDUCATIONAL:CORE2,                       !- Zone Name
      Surface, 02XED:CORE2_Floor_0_0_10054,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.1287076523, 1.8540166135, 10.3666243562, !- Vertex 1
       17.4520037328,-2.2673261135, 10.3666243562,!- Vertex 2
       18.4780641628, .5517517488, 10.3666243562, !- Vertex 3
       7.1547680823, 4.6730944759, 10.3666243562; !- Vertex 4

   ! 01_Educational, Core  2, Ceiling - 112.385 m2, Surface Area: 36.15 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02XED:CORE2_Floor_0_0_10054,                !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      02XED:CORE2,                                !- Zone Name
      Surface, 01XEDUCATIONAL:CORE2_Ceiling_1_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       17.4520037328,-2.2673261135, 10.3666243562,!- Vertex 1
       6.1287076523, 1.8540166135, 10.3666243562, !- Vertex 2
       7.1547680823, 4.6730944759, 10.3666243562, !- Vertex 3
       18.4780641628, .5517517488, 10.3666243562; !- Vertex 4

   ! 01_Educational, Core  2, Wall - 7.292 m2 - 110.0°, Surface Area: 7.292m2
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:CORE2_Wall_2_0_0,            !- Surface name
      Wall, 0_ExtWall 5cm MineralWool - Int Insulation,  !- Class and Construction Name
      01XEDUCATIONAL:CORE2,                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       17.9188749065,-.9846081195, 5.9066243562,  !- Vertex 1
       18.4780641678, .551751749, 5.9066243562,   !- Vertex 2
       18.4780641678, .551751749, 10.3666243562,  !- Vertex 3
       17.9188749065,-.9846081195, 10.3666243562; !- Vertex 4

   ! 01_Educational, Core  2, Partition - 13.380 m2  (Adiabatic), Surface Area: 13.38
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:CORE2_Partition_5_0_0,       !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      01XEDUCATIONAL:CORE2,                       !- Zone Name
      Surface, 01XEDUCATIONAL:CORE2_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.154768087, 4.6730944753, 5.90662436,     !- Vertex 1
       6.128707657, 1.8540166129, 5.90662436,     !- Vertex 2
       6.128707657, 1.8540166129, 10.36662436,    !- Vertex 3
       7.154768087, 4.6730944753, 10.36662436;    !- Vertex 4

   ! 01_Educational, Core  2, Partition - 4.683 m2  (Adiabatic), Surface Area: 4.683
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:CORE2_Partition_6_0_0,       !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      01XEDUCATIONAL:CORE2,                       !- Zone Name
      Surface, 01XEDUCATIONAL:CORE2_Partition_6_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.128707653, 1.8540166153, 5.90662436,     !- Vertex 1
       5.1420304012, 2.2131377658, 5.90662436,    !- Vertex 2
       5.1420304012, 2.2131377658, 10.36662436,   !- Vertex 3
       6.128707653, 1.8540166153, 10.36662436;    !- Vertex 4

   ! 01_Educational, Core  2, Partition - 43.039 m2  (Adiabatic), Surface Area: 43.039
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:CORE2_Partition_7_0_0,       !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      01XEDUCATIONAL:CORE2,                       !- Zone Name
      Surface, 01XEDUCATIONAL:CORE2_Partition_7_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.1420304052, 2.2131377634, 5.90662436,    !- Vertex 1
       1.8415360221,-6.8548960272, 5.90662436,    !- Vertex 2
       1.8415360221,-6.8548960272, 10.36662436,   !- Vertex 3
       5.1420304052, 2.2131377634, 10.36662436;   !- Vertex 4

   ! 01_Educational, Core  2, Partition - 35.234 m2  (Adiabatic), Surface Area: 35.234
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:CORE2_Partition_8_0_0,       !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      01XEDUCATIONAL:CORE2,                       !- Zone Name
      Surface, 01XEDUCATIONAL:CORE2_Partition_8_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.841536018,-6.8548960246, 5.90662436,     !- Vertex 1
       9.2651077222,-9.5568551569, 5.90662436,    !- Vertex 2
       9.2651077222,-9.5568551569, 10.36662436,   !- Vertex 3
       1.841536018,-6.8548960246, 10.36662436;    !- Vertex 4

   ! 01_Educational, Core  2, Partition - 43.039 m2  (Adiabatic), Surface Area: 43.039
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:CORE2_Partition_9_0_0,       !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      01XEDUCATIONAL:CORE2,                       !- Zone Name
      Surface, 01XEDUCATIONAL:CORE2_Partition_9_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       9.2651077263,-9.5568551594, 5.90662436,    !- Vertex 1
       12.5656021094,-.4888213689, 5.90662436,    !- Vertex 2
       12.5656021094,-.4888213689, 10.36662436,   !- Vertex 3
       9.2651077263,-9.5568551594, 10.36662436;   !- Vertex 4

   ! 01_Educational, Core  2, Partition - 23.192 m2  (Adiabatic), Surface Area: 23.192
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:CORE2_Partition_10_0_0,      !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      01XEDUCATIONAL:CORE2,                       !- Zone Name
      Surface, 01XEDUCATIONAL:CORE2_Partition_10_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       12.5656021054,-.4888213665, 5.90662436,    !- Vertex 1
       17.4520037335,-2.2673261118, 5.90662436,   !- Vertex 2
       17.4520037335,-2.2673261118, 10.36662436,  !- Vertex 3
       12.5656021054,-.4888213665, 10.36662436;   !- Vertex 4

   ! 01_Educational, Core  2, Partition - 6.088 m2  (Adiabatic), Surface Area: 6.0881
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:CORE2_Partition_11_0_0,      !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      01XEDUCATIONAL:CORE2,                       !- Zone Name
      Surface, 01XEDUCATIONAL:CORE2_Partition_11_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       17.4520037375,-2.2673261141, 5.90662436,   !- Vertex 1
       17.9188749071,-.9846081179, 5.90662436,    !- Vertex 2
       17.9188749071,-.9846081179, 10.36662436,   !- Vertex 3
       17.4520037375,-2.2673261141, 10.36662436;  !- Vertex 4


Shading:Building:Detailed, Ext71,  , 4 ,          !- site shading
    21.5541023433,-1.9611693229, 5.9066243562,    !- Vertex 1
    17.9188749065,-.9846081195, 5.9066243562,     !- Vertex 2
    17.9188749065,-.9846081195, 10.3666243562,    !- Vertex 3
    21.5541023433,-1.9611693229, 10.3666243562;   !- Vertex 4

! 01_Educational - Core  3
Zone, 01XEDUCATIONAL:CORE3,                       !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    63.4934,                                      !- Zone volume
    14.2362,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 01XEDUCATIONAL:CORE3 Infiltration,  !- Name
      01XEDUCATIONAL:CORE3,                       !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .017637,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 01_Educational, Core  3, Floor - 14.236 m2 (Adiabatic), Surface Area: 14.2362
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:CORE3_Floor_0_0_0,           !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      01XEDUCATIONAL:CORE3,                       !- Zone Name
      Surface, 01XEDUCATIONAL:CORE3_Floor_0_0_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       20.0804854336,-11.5778107268, 5.9066243562,!- Vertex 1
       18.290992936,-10.9264887232, 5.9066243562, !- Vertex 2
       21.5541023388,-1.9611693219, 5.9066243562, !- Vertex 3
       22.5831820153,-2.2376195065, 5.9066243562; !- Vertex 4

   ! 01_Educational, Core  3, Ceiling - 14.236 m2, Surface Area: 14.2362
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:CORE3_Ceiling_1_0_0,         !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      01XEDUCATIONAL:CORE3,                       !- Zone Name
      Surface, 02XED:CORE3_Floor_0_0_10063,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       18.2909929375,-10.926488719, 10.3666243562,!- Vertex 1
       20.0804854352,-11.5778107226, 10.3666243562,  !- Vertex 2
       22.5831820168,-2.2376195023, 10.3666243562,!- Vertex 3
       21.5541023497,-1.9611693212, 10.3666243562;!- Vertex 4

   ! 01_Educational, Core  3, Ceiling - 14.236 m2, Surface Area: 14.2362 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02XED:CORE3_Floor_0_0_10063,                !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      02XED:CORE3,                                !- Zone Name
      Surface, 01XEDUCATIONAL:CORE3_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       20.0804854352,-11.5778107226, 10.3666243562,  !- Vertex 1
       18.2909929375,-10.926488719, 10.3666243562,!- Vertex 2
       21.5541023497,-1.9611693212, 10.3666243562,!- Vertex 3
       22.5831820168,-2.2376195023, 10.3666243562;!- Vertex 4

   ! 01_Educational, Core  3, Wall - 6.794 m2 - 105.0°, Surface Area: 6.794m2
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:CORE3_Wall_2_0_0,            !- Surface name
      Wall, 0_ExtWall 5cm MineralWool - Int Insulation,  !- Class and Construction Name
      01XEDUCATIONAL:CORE3,                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       22.1889467276,-3.7089257035, 5.9066243562, !- Vertex 1
       22.5831820178,-2.2376195046, 5.9066243562, !- Vertex 2
       22.5831820178,-2.2376195046, 10.3666243562,!- Vertex 3
       22.1889467276,-3.7089257035, 10.3666243562;!- Vertex 4

   ! 01_Educational, Core  3, Wall - 4.752 m2 - 15.0°, Surface Area: 4.752m2
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:CORE3_Wall_3_0_0,            !- Surface name
      Wall, 0_ExtWall 5cm MineralWool - Int Insulation,  !- Class and Construction Name
      01XEDUCATIONAL:CORE3,                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       22.5831820178,-2.2376195046, 5.9066243562, !- Vertex 1
       21.5541023433,-1.9611693229, 5.9066243562, !- Vertex 2
       21.5541023433,-1.9611693229, 10.3666243562,!- Vertex 3
       22.5831820178,-2.2376195046, 10.3666243562;!- Vertex 4

   ! 01_Educational, Core  3, Partition - 42.551 m2  (Adiabatic), Surface Area: 42.5515
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:CORE3_Partition_4_0_0,       !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      01XEDUCATIONAL:CORE3,                       !- Zone Name
      Surface, 01XEDUCATIONAL:CORE3_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.5541023431,-1.9611693235, 5.90662436,   !- Vertex 1
       18.2909929403,-10.9264887248, 5.90662436,  !- Vertex 2
       18.2909929403,-10.9264887248, 10.36662436, !- Vertex 3
       21.5541023431,-1.9611693235, 10.36662436;  !- Vertex 4

   ! 01_Educational, Core  3, Partition - 8.493 m2  (Adiabatic), Surface Area: 8.4933
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:CORE3_Partition_5_0_0,       !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      01XEDUCATIONAL:CORE3,                       !- Zone Name
      Surface, 01XEDUCATIONAL:CORE3_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       18.2909929363,-10.9264887224, 5.90662436,  !- Vertex 1
       20.0804854339,-11.577810726, 5.90662436,   !- Vertex 2
       20.0804854339,-11.577810726, 10.36662436,  !- Vertex 3
       18.2909929363,-10.9264887224, 10.36662436; !- Vertex 4

   ! 01_Educational, Core  3, Partition - 0.653 m2 (01_Educational, 07_CRIN), Surface Area: 0.6533
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:CORE3_Partition_6_0_0,       !- Surface name
      Wall, 0_SemiExposedWall MineralWool 5cm_Rev,!- Class and Construction Name
      01XEDUCATIONAL:CORE3,                       !- Zone Name
      Surface, 01XEDUCATIONAL:07XCRIN_Partition_5_0_10066,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       20.0804854353,-11.577810723, 5.90662436,   !- Vertex 1
       20.1183944522,-11.4363323395, 5.90662436,  !- Vertex 2
       20.1183944522,-11.4363323395, 10.36662436, !- Vertex 3
       20.0804854353,-11.577810723, 10.36662436;  !- Vertex 4

   ! 01_Educational, Core  3, Partition - 0.653 m2 (01_Educational, 07_CRIN), Surface Area: 0.6533 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01XEDUCATIONAL:07XCRIN_Partition_5_0_10066, !- Surface name
      Wall, 0_SemiExposedWall MineralWool 5cm,    !- Class and Construction Name
      01XEDUCATIONAL:07XCRIN,                     !- Zone Name
      Surface, 01XEDUCATIONAL:CORE3_Partition_6_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       20.1183944522,-11.4363323395, 5.90662436,  !- Vertex 1
       20.0804854353,-11.577810723, 5.90662436,   !- Vertex 2
       20.0804854353,-11.577810723, 10.36662436,  !- Vertex 3
       20.1183944522,-11.4363323395, 10.36662436; !- Vertex 4

   ! 01_Educational, Core  3, Partition - 35.680 m2 (01_Educational, 07_CR), Surface Area: 35.68
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:CORE3_Partition_7_0_0,       !- Surface name
      Wall, 0_SemiExposedWall MineralWool 5cm_Rev,!- Class and Construction Name
      01XEDUCATIONAL:CORE3,                       !- Zone Name
      Surface, 01XEDUCATIONAL:07XCR_Partition_4_0_10067,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       20.1183944522,-11.4363323395, 5.90662436,  !- Vertex 1
       22.1889467269,-3.7089257062, 5.90662436,   !- Vertex 2
       22.1889467269,-3.7089257062, 10.36662436,  !- Vertex 3
       20.1183944522,-11.4363323395, 10.36662436; !- Vertex 4

   ! 01_Educational, Core  3, Partition - 35.680 m2 (01_Educational, 07_CR), Surface Area: 35.68 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01XEDUCATIONAL:07XCR_Partition_4_0_10067,   !- Surface name
      Wall, 0_SemiExposedWall MineralWool 5cm,    !- Class and Construction Name
      01XEDUCATIONAL:07XCR,                       !- Zone Name
      Surface, 01XEDUCATIONAL:CORE3_Partition_7_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.1889467269,-3.7089257062, 5.90662436,   !- Vertex 1
       20.1183944522,-11.4363323395, 5.90662436,  !- Vertex 2
       20.1183944522,-11.4363323395, 10.36662436, !- Vertex 3
       22.1889467269,-3.7089257062, 10.36662436;  !- Vertex 4


! 01_Educational - 07_CR
Zone, 01XEDUCATIONAL:07XCR,                       !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    553.04,                                       !- Zone volume
    124,                                          !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 01XEDUCATIONAL:07XCR,           !- Name
      01XEDUCATIONAL:07XCR,                       !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 22860,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 22860,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 22860,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 22860,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 01XEDUCATIONAL:07XCR General lighting, !- Name
      01XEDUCATIONAL:07XCR,                       !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      7.5,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#01XEDUCATIONAL:07XCR#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 01XEDUCATIONAL:07XCR Computing gain,  !- Name
      Electricity,                                !- Fuel Type
      01XEDUCATIONAL:07XCR,                       !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 01XEDUCATIONAL:07XCR Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      01XEDUCATIONAL:07XCR,                       !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 01XEDUCATIONAL:07XCR,    !- Name
      01XEDUCATIONAL:07XCR,                       !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      01XEDUCATIONAL:07XCR Ref Point 1,           !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      01XEDUCATIONAL:07XCR Ref Point 1,           !- Daylighting Reference Point 1 Name
      .7,                                         !- Fraction of Zone Controlled by Reference Point 1
      500,                                        !- Illuminance Setpoint at Reference Point 1 {lux}
      01XEDUCATIONAL:07XCR Ref Point 2,           !- Daylighting Reference Point 2 Name
      .3,                                         !- Fraction of Zone Controlled by Reference Point 2
      500;                                        !- Illuminance Setpoint at Reference Point 2 {lux}

   Daylighting:ReferencePoint, 01XEDUCATIONAL:07XCR Ref Point 1,  !- Name
      01XEDUCATIONAL:07XCR,                       !- Zone Name
      29.539,                                     !- X-Coordinate of Reference Point {m}
      -8.472,                                     !- Y-coordinate of Reference Point {m}
      6.707;                                      !- Z-coordinate of Reference Point {m}

   Daylighting:ReferencePoint, 01XEDUCATIONAL:07XCR Ref Point 2,  !- Name
      01XEDUCATIONAL:07XCR,                       !- Zone Name
      28.663,                                     !- X-Coordinate of Reference Point {m}
      -12.375,                                    !- Y-coordinate of Reference Point {m}
      6.707;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 01XEDUCATIONAL:07XCR Infiltration,  !- Name
      01XEDUCATIONAL:07XCR,                       !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .153622,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 01_Educational, 07_CR, Floor - 124.000 m2 (Adiabatic), Surface Area: 46.6357
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:07XCR_Floor_0_0_0,           !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      01XEDUCATIONAL:07XCR,                       !- Zone Name
      Surface, 01XEDUCATIONAL:07XCR_Floor_0_0_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       25.4113903184,-12.8538542631, 5.9066243562,!- Vertex 1
       20.1183944572,-11.4363323355, 5.9066243562,!- Vertex 2
       22.1889467303,-3.7089257089, 5.9066243562, !- Vertex 3
       28.1580010413,-5.3075034469, 5.9066243562; !- Vertex 4

   ! 01_Educational, 07_CR, Floor - 124.000 m2 (Adiabatic), Surface Area: 12.541
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:07XCR_Floor_0_1_0,           !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      01XEDUCATIONAL:07XCR,                       !- Zone Name
      Surface, 01XEDUCATIONAL:07XCR_Floor_0_1_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       35.0907624317,-15.446095511, 5.9066243562, !- Vertex 1
       32.4004472166,-14.725599803, 5.9066243562, !- Vertex 2
       32.5570065909,-9.7935242168, 5.9066243562, !- Vertex 3
       35.8651806871,-12.555927117, 5.9066243562; !- Vertex 4

   ! 01_Educational, 07_CR, Floor - 124.000 m2 (Adiabatic), Surface Area: 20.2191
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:07XCR_Floor_0_1_1,           !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      01XEDUCATIONAL:07XCR,                       !- Zone Name
      Surface, 01XEDUCATIONAL:07XCR_Floor_0_1_1,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       35.8651806871,-12.555927117, 5.9066243562, !- Vertex 1
       30.7359147844,-8.2728698796, 5.9066243562, !- Vertex 2
       32.7325795674,-6.532625383, 5.9066243562,  !- Vertex 3
       37.1613147125,-7.7186888826, 5.9066243562; !- Vertex 4

   ! 01_Educational, 07_CR, Floor - 124.000 m2 (Adiabatic), Surface Area: 36.128
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:07XCR_Floor_0_2_0,           !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      01XEDUCATIONAL:07XCR,                       !- Zone Name
      Surface, 01XEDUCATIONAL:07XCR_Floor_0_2_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       32.4004472179,-14.7255998054, 5.9066243562,!- Vertex 1
       25.4113903184,-12.8538542631, 5.9066243562,!- Vertex 2
       27.506369685,-7.0974115932, 5.9066243562,  !- Vertex 3
       30.7359147844,-8.2728698796, 5.9066243562, !- Vertex 4
       32.5570065936,-9.7935242191, 5.9066243562; !- Vertex 5

   ! 01_Educational, 07_CR, Floor - 124.000 m2 (Adiabatic), Surface Area: 8.477m2
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:07XCR_ExtFloor_0_3_0,        !- Surface name
      Floor, 0_ExtFloor 5cm DenseMineral Wool,    !- Class and Construction Name
      01XEDUCATIONAL:07XCR,                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       30.7359147844,-8.2728698796, 5.9066243562, !- Vertex 1
       27.506369685,-7.0974115932, 5.9066243562,  !- Vertex 2
       28.1580010449,-5.3075034479, 5.9066243562, !- Vertex 3
       32.7325795644,-6.5326253894, 5.9066243562; !- Vertex 4

   ! 01_Educational, 07_CR, Ceiling - 124.000 m2, Surface Area: 123.4772
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:07XCR_Ceiling_1_0_0,         !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      01XEDUCATIONAL:07XCR,                       !- Zone Name
      Surface, 02XED:37XCR_Floor_0_0_10072,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       20.127382818,-11.4027873145, 10.3666243562,!- Vertex 1
       35.0992331554,-15.4144823471, 10.3666243562,  !- Vertex 2
       37.1613147057,-7.7186888897, 10.3666243562,!- Vertex 3
       22.1889467307,-3.7089257102, 10.3666243562;!- Vertex 4

   ! 01_Educational, 07_CR, Ceiling - 124.000 m2, Surface Area: 123.4772 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02XED:37XCR_Floor_0_0_10072,                !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      02XED:37XCR,                                !- Zone Name
      Surface, 01XEDUCATIONAL:07XCR_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       35.0992331554,-15.4144823471, 10.3666243562,  !- Vertex 1
       20.127382818,-11.4027873145, 10.3666243562,!- Vertex 2
       22.1889467307,-3.7089257102, 10.3666243562,!- Vertex 3
       37.1613147057,-7.7186888897, 10.3666243562;!- Vertex 4

   ! 01_Educational, 07_CR, Ceiling - 124.000 m2, Surface Area: 0.5228
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:07XCR_Ceiling_1_1_0,         !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      01XEDUCATIONAL:07XCR,                       !- Zone Name
      Surface, 02XED:37XCRIN_Floor_0_0_10073,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       20.1183944572,-11.4363323355, 10.3666243562,  !- Vertex 1
       35.090762433,-15.4460955151, 10.3666243562,!- Vertex 2
       35.0992331558,-15.414482346, 10.3666243562,!- Vertex 3
       20.1273828184,-11.4027873134, 10.3666243562;  !- Vertex 4

   ! 01_Educational, 07_CR, Ceiling - 124.000 m2, Surface Area: 0.5228 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02XED:37XCRIN_Floor_0_0_10073,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      02XED:37XCRIN,                              !- Zone Name
      Surface, 01XEDUCATIONAL:07XCR_Ceiling_1_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       35.090762433,-15.4460955151, 10.3666243562,!- Vertex 1
       20.1183944572,-11.4363323355, 10.3666243562,  !- Vertex 2
       20.1273828184,-11.4027873134, 10.3666243562,  !- Vertex 3
       35.0992331558,-15.414482346, 10.3666243562;!- Vertex 4

   ! 01_Educational, 07_CR, Wall - 5.680 m2 - 105.0°, Surface Area: 5.680m2
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:07XCR_Wall_2_0_0,            !- Surface name
      Wall, 0_ExtWall 5cm MineralWool - Int Insulation,  !- Class and Construction Name
      01XEDUCATIONAL:07XCR,                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       36.831697331,-8.9488377525, 5.9066243562,  !- Vertex 1
       37.1613147121,-7.7186888843, 5.9066243562, !- Vertex 2
       37.1613147121,-7.7186888843, 10.3666243562,!- Vertex 3
       36.831697331,-8.9488377525, 10.3666243562; !- Vertex 4

   ! 01_Educational, 07_CR, Wall - 69.130 m2 - 15.0°, Surface Area: 69.130m2
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:07XCR_Wall_3_0_0,            !- Surface name
      Wall, 0_ExtWall 5cm MineralWool - Int Insulation,  !- Class and Construction Name
      01XEDUCATIONAL:07XCR,                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       37.1613147121,-7.7186888843, 5.9066243562, !- Vertex 1
       22.1889467276,-3.7089257035, 5.9066243562, !- Vertex 2
       22.1889467276,-3.7089257035, 10.3666243562,!- Vertex 3
       37.1613147121,-7.7186888843, 10.3666243562;!- Vertex 4

      ! Sub-surface, 14.504m2
      FenestrationSurface:Detailed, 01XEDUCATIONAL:07XCR_Wall_3_0_0_0_0_1_Subsurface,  !- Sub-surface name
         Door, 0_Ext Spandrel 5cm MineralWool - Int Insulation,  !- Class and Construction Name
         01XEDUCATIONAL:07XCR_Wall_3_0_0,         !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          35.8317035968,-7.3626045495, 9.24862436,!- Vertex 1
          23.2780976113,-4.00061217, 9.24862436,  !- Vertex 2
          23.2780976113,-4.00061217, 10.36462436, !- Vertex 3
          35.8317035968,-7.3626045495, 10.36462436;  !- Vertex 4

      ! Window, 37.410m2
      FenestrationSurface:Detailed, 01XEDUCATIONAL:07XCR_Wall_3_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         SHGC = 25 - 1003,                        !- Construction Name
         01XEDUCATIONAL:07XCR_Wall_3_0_0,         !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         2,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          35.7335986751,-7.5433790619, 6.29662436,!- Vertex 1
          23.2727247744,-4.2062213445, 6.29662436,!- Vertex 2
          23.2727247744,-4.2062213445, 9.19662436,!- Vertex 3
          35.7335986751,-7.5433790619, 9.19662436;!- Vertex 4

   ! 01_Educational, 07_CR, Partition - 30.000 m2 (01_Educational, 06_CR), Surface Area: 30
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:07XCR_Partition_6_0_0,       !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      01XEDUCATIONAL:07XCR,                       !- Zone Name
      Surface, 01XEDUCATIONAL:06XCR_Partition_4_0_10074,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       35.0907624372,-15.4460955186, 5.90662436,  !- Vertex 1
       36.8316973302,-8.9488377555, 5.90662436,   !- Vertex 2
       36.8316973302,-8.9488377555, 10.36662436,  !- Vertex 3
       35.0907624372,-15.4460955186, 10.36662436; !- Vertex 4

   ! 01_Educational, 07_CR, Partition - 30.000 m2 (01_Educational, 06_CR), Surface Area: 30 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01XEDUCATIONAL:06XCR_Partition_4_0_10074,   !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      01XEDUCATIONAL:06XCR,                       !- Zone Name
      Surface, 01XEDUCATIONAL:07XCR_Partition_6_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       36.8316973302,-8.9488377555, 5.90662436,   !- Vertex 1
       35.0907624372,-15.4460955186, 5.90662436,  !- Vertex 2
       35.0907624372,-15.4460955186, 10.36662436, !- Vertex 3
       36.8316973302,-8.9488377555, 10.36662436;  !- Vertex 4


! 01_Educational - 06_CR
Zone, 01XEDUCATIONAL:06XCR,                       !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    535.2,                                        !- Zone volume
    120,                                          !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 01XEDUCATIONAL:06XCR,           !- Name
      01XEDUCATIONAL:06XCR,                       !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 22868,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 22868,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 22868,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 22868,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 01XEDUCATIONAL:06XCR General lighting, !- Name
      01XEDUCATIONAL:06XCR,                       !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      7.5,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#01XEDUCATIONAL:06XCR#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 01XEDUCATIONAL:06XCR Computing gain,  !- Name
      Electricity,                                !- Fuel Type
      01XEDUCATIONAL:06XCR,                       !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 01XEDUCATIONAL:06XCR Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      01XEDUCATIONAL:06XCR,                       !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 01XEDUCATIONAL:06XCR,    !- Name
      01XEDUCATIONAL:06XCR,                       !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      01XEDUCATIONAL:06XCR Ref Point 1,           !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      01XEDUCATIONAL:06XCR Ref Point 1,           !- Daylighting Reference Point 1 Name
      .7,                                         !- Fraction of Zone Controlled by Reference Point 1
      500,                                        !- Illuminance Setpoint at Reference Point 1 {lux}
      01XEDUCATIONAL:06XCR Ref Point 2,           !- Daylighting Reference Point 2 Name
      .3,                                         !- Fraction of Zone Controlled by Reference Point 2
      500;                                        !- Illuminance Setpoint at Reference Point 2 {lux}

   Daylighting:ReferencePoint, 01XEDUCATIONAL:06XCR Ref Point 1,  !- Name
      01XEDUCATIONAL:06XCR,                       !- Zone Name
      43.378,                                     !- X-Coordinate of Reference Point {m}
      -13.497,                                    !- Y-coordinate of Reference Point {m}
      6.707;                                      !- Z-coordinate of Reference Point {m}

   Daylighting:ReferencePoint, 01XEDUCATIONAL:06XCR Ref Point 2,  !- Name
      01XEDUCATIONAL:06XCR,                       !- Zone Name
      42.342,                                     !- X-Coordinate of Reference Point {m}
      -17.36,                                     !- Y-coordinate of Reference Point {m}
      6.707;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 01XEDUCATIONAL:06XCR Infiltration,  !- Name
      01XEDUCATIONAL:06XCR,                       !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .148667,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 01_Educational, 06_CR, Floor - 120.000 m2 (Adiabatic), Surface Area: 120
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:06XCR_Floor_0_0_0,           !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      01XEDUCATIONAL:06XCR,                       !- Zone Name
      Surface, 01XEDUCATIONAL:06XCR_Floor_0_0_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       49.2508143891,-20.5556118434, 5.9066243562,!- Vertex 1
       34.7611450592,-16.6762443882, 5.9066243562,!- Vertex 2
       36.8316973357,-8.9488377523, 5.9066243562, !- Vertex 3
       51.3213666622,-12.8282052169, 5.9066243562;!- Vertex 4

   ! 01_Educational, 06_CR, Ceiling - 120.000 m2, Surface Area: 119.3256
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:06XCR_Ceiling_1_0_0,         !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      01XEDUCATIONAL:06XCR,                       !- Zone Name
      Surface, 02XED:38XCR_Floor_0_0_10076,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       34.7731733125,-16.6313543322, 10.3666243562,  !- Vertex 1
       49.2620607466,-20.5136398443, 10.3666243562,  !- Vertex 2
       51.3213666617,-12.8282052181, 10.3666243562,  !- Vertex 3
       36.8316973352,-8.9488377535, 10.3666243562;!- Vertex 4

   ! 01_Educational, 06_CR, Ceiling - 120.000 m2, Surface Area: 119.3256 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02XED:38XCR_Floor_0_0_10076,                !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      02XED:38XCR,                                !- Zone Name
      Surface, 01XEDUCATIONAL:06XCR_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       49.2620607466,-20.5136398443, 10.3666243562,  !- Vertex 1
       34.7731733125,-16.6313543322, 10.3666243562,  !- Vertex 2
       36.8316973352,-8.9488377535, 10.3666243562,!- Vertex 3
       51.3213666617,-12.8282052181, 10.3666243562;  !- Vertex 4

   ! 01_Educational, 06_CR, Ceiling - 120.000 m2, Surface Area: 0.6744
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:06XCR_Ceiling_1_1_0,         !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      01XEDUCATIONAL:06XCR,                       !- Zone Name
      Surface, 02XED:38XCRIN_Floor_0_0_10077,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       34.7611450624,-16.676244383, 10.3666243562,!- Vertex 1
       49.2508143829,-20.555611846, 10.3666243562,!- Vertex 2
       49.2620607456,-20.5136398469, 10.3666243562,  !- Vertex 3
       34.7731733137,-16.6313543363, 10.3666243562;  !- Vertex 4

   ! 01_Educational, 06_CR, Ceiling - 120.000 m2, Surface Area: 0.6744 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02XED:38XCRIN_Floor_0_0_10077,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      02XED:38XCRIN,                              !- Zone Name
      Surface, 01XEDUCATIONAL:06XCR_Ceiling_1_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       49.2508143829,-20.555611846, 10.3666243562,!- Vertex 1
       34.7611450624,-16.676244383, 10.3666243562,!- Vertex 2
       34.7731733137,-16.6313543363, 10.3666243562,  !- Vertex 3
       49.2620607456,-20.5136398469, 10.3666243562;  !- Vertex 4

   ! 01_Educational, 06_CR, Wall - 35.680 m2 - 105.0°, Surface Area: 35.680m2
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:06XCR_Wall_2_0_0,            !- Surface name
      Wall, 0_ExtWall 5cm MineralWool - Int Insulation,  !- Class and Construction Name
      01XEDUCATIONAL:06XCR,                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       49.2508143838,-20.5556118463, 5.9066243562,!- Vertex 1
       51.3213666589,-12.8282052131, 5.9066243562,!- Vertex 2
       51.3213666589,-12.8282052131, 10.3666243562,  !- Vertex 3
       49.2508143838,-20.5556118463, 10.3666243562;  !- Vertex 4

   ! 01_Educational, 06_CR, Wall - 66.900 m2 - 15.0°, Surface Area: 66.900m2
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:06XCR_Wall_3_0_0,            !- Surface name
      Wall, 0_ExtWall 5cm MineralWool - Int Insulation,  !- Class and Construction Name
      01XEDUCATIONAL:06XCR,                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       51.3213666589,-12.8282052131, 5.9066243562,!- Vertex 1
       36.831697331,-8.9488377525, 5.9066243562,  !- Vertex 2
       36.831697331,-8.9488377525, 10.3666243562, !- Vertex 3
       51.3213666589,-12.8282052131, 10.3666243562;  !- Vertex 4

      ! Sub-surface, 14.504m2
      FenestrationSurface:Detailed, 01XEDUCATIONAL:06XCR_Wall_3_0_0_0_0_1_Subsurface,  !- Sub-surface name
         Door, 0_Ext Spandrel 5cm MineralWool - Int Insulation,  !- Class and Construction Name
         01XEDUCATIONAL:06XCR_Wall_3_0_0,         !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          50.4644933589,-12.5987916687, 9.24862436,  !- Vertex 1
          37.9106441078,-9.237707769, 9.24862436, !- Vertex 2
          37.9106441078,-9.237707769, 10.36462436,!- Vertex 3
          50.4644933589,-12.5987916687, 10.36462436;  !- Vertex 4

      ! Window, 37.410m2
      FenestrationSurface:Detailed, 01XEDUCATIONAL:06XCR_Wall_3_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         SHGC = 25 - 1003,                        !- Construction Name
         01XEDUCATIONAL:06XCR_Wall_3_0_0,         !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         2,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          50.3664015196,-12.7795732802, 6.29662436,  !- Vertex 1
          37.9052861503,-9.4433173318, 6.29662436,!- Vertex 2
          37.9052861503,-9.4433173318, 9.19662436,!- Vertex 3
          50.3664015196,-12.7795732802, 9.19662436;  !- Vertex 4

   ! 01_Educational, 06_CR, Partition - 5.680 m2 (01_Educational, 07_CRIN), Surface Area: 5.68
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:06XCR_Partition_5_0_0,       !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      01XEDUCATIONAL:06XCR,                       !- Zone Name
      Surface, 01XEDUCATIONAL:07XCRIN_Partition_3_0_10078,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       35.0907624372,-15.4460955186, 5.90662436,  !- Vertex 1
       34.7611450555,-16.6762443889, 5.90662436,  !- Vertex 2
       34.7611450555,-16.6762443889, 10.36662436, !- Vertex 3
       35.0907624372,-15.4460955186, 10.36662436; !- Vertex 4

   ! 01_Educational, 06_CR, Partition - 5.680 m2 (01_Educational, 07_CRIN), Surface Area: 5.68 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01XEDUCATIONAL:07XCRIN_Partition_3_0_10078, !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      01XEDUCATIONAL:07XCRIN,                     !- Zone Name
      Surface, 01XEDUCATIONAL:06XCR_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       34.7611450555,-16.6762443889, 5.90662436,  !- Vertex 1
       35.0907624372,-15.4460955186, 5.90662436,  !- Vertex 2
       35.0907624372,-15.4460955186, 10.36662436, !- Vertex 3
       34.7611450555,-16.6762443889, 10.36662436; !- Vertex 4


! 01_Educational - 07_CRIN
Zone, 01XEDUCATIONAL:07XCRIN,                     !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    193.3464,                                     !- Zone volume
    43.3512,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 01XEDUCATIONAL:07XCRIN,         !- Name
      01XEDUCATIONAL:07XCRIN,                     !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 22876,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 22876,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 22876,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 22876,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 01XEDUCATIONAL:07XCRIN General lighting,  !- Name
      01XEDUCATIONAL:07XCRIN,                     !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      7.5,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#01XEDUCATIONAL:07XCRIN#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 01XEDUCATIONAL:07XCRIN Computing gain,  !- Name
      Electricity,                                !- Fuel Type
      01XEDUCATIONAL:07XCRIN,                     !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 01XEDUCATIONAL:07XCRIN Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      01XEDUCATIONAL:07XCRIN,                     !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 01XEDUCATIONAL:07XCRIN Infiltration,  !- Name
      01XEDUCATIONAL:07XCRIN,                     !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .053707,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 01_Educational, 07_CRIN, Floor - 43.351 m2 (Adiabatic), Surface Area: 14.9719
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:07XCRIN_Floor_0_0_0,         !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      01XEDUCATIONAL:07XCRIN,                     !- Zone Name
      Surface, 01XEDUCATIONAL:07XCRIN_Floor_0_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       24.4515938325,-15.4911181587, 5.9066243562,!- Vertex 1
       19.3953686413,-14.1347015157, 5.9066243562,!- Vertex 2
       20.1183944572,-11.4363323355, 5.9066243562,!- Vertex 3
       25.4113903184,-12.8538542631, 5.9066243562;!- Vertex 4

   ! 01_Educational, 07_CRIN, Floor - 43.351 m2 (Adiabatic), Surface Area: 6.8796
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:07XCRIN_Floor_0_1_0,         !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      01XEDUCATIONAL:07XCRIN,                     !- Zone Name
      Surface, 01XEDUCATIONAL:07XCRIN_Floor_0_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       34.3660307741,-18.1508310402, 5.9066243562,!- Vertex 1
       32.309234641,-17.5990612118, 5.9066243562, !- Vertex 2
       32.4004472179,-14.7255998054, 5.9066243562,!- Vertex 3
       35.090762433,-15.4460955151, 5.9066243562; !- Vertex 4

   ! 01_Educational, 07_CRIN, Floor - 43.351 m2 (Adiabatic), Surface Area: 21.4997
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:07XCRIN_Floor_0_2_0,         !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      01XEDUCATIONAL:07XCRIN,                     !- Zone Name
      Surface, 01XEDUCATIONAL:07XCRIN_Floor_0_2_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       32.309234641,-17.5990612118, 5.9066243562, !- Vertex 1
       24.4515938325,-15.4911181587, 5.9066243562,!- Vertex 2
       25.4113903184,-12.8538542631, 5.9066243562,!- Vertex 3
       32.4004472179,-14.7255998054, 5.9066243562;!- Vertex 4

   ! 01_Educational, 07_CRIN, Ceiling - 43.351 m2, Surface Area: 43.3512
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:07XCRIN_Ceiling_1_0_0,       !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      01XEDUCATIONAL:07XCRIN,                     !- Zone Name
      Surface, 02XED:37XCRIN_Floor_0_0_10082,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.3953686413,-14.1347015157, 10.3666243562,  !- Vertex 1
       34.3660307741,-18.1508310402, 10.3666243562,  !- Vertex 2
       35.090762433,-15.4460955151, 10.3666243562,!- Vertex 3
       20.1183944572,-11.4363323355, 10.3666243562;  !- Vertex 4

   ! 01_Educational, 07_CRIN, Ceiling - 43.351 m2, Surface Area: 43.3512 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02XED:37XCRIN_Floor_0_0_10082,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      02XED:37XCRIN,                              !- Zone Name
      Surface, 01XEDUCATIONAL:07XCRIN_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       34.3660307741,-18.1508310402, 10.3666243562,  !- Vertex 1
       19.3953686413,-14.1347015157, 10.3666243562,  !- Vertex 2
       20.1183944572,-11.4363323355, 10.3666243562,  !- Vertex 3
       35.090762433,-15.4460955151, 10.3666243562;!- Vertex 4

   ! 01_Educational, 07_CRIN, Partition - 6.809 m2 (01_Educational, 06_CRIN), Surface Area: 6.8087
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:07XCRIN_Partition_2_0_0,     !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      01XEDUCATIONAL:07XCRIN,                     !- Zone Name
      Surface, 01XEDUCATIONAL:06XCRIN_Partition_4_0_10083,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       34.3660307711,-18.1508310388, 5.90662436,  !- Vertex 1
       34.7611450555,-16.6762443889, 5.90662436,  !- Vertex 2
       34.7611450555,-16.6762443889, 10.36662436, !- Vertex 3
       34.3660307711,-18.1508310388, 10.36662436; !- Vertex 4

   ! 01_Educational, 07_CRIN, Partition - 6.809 m2 (01_Educational, 06_CRIN), Surface Area: 6.8087 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01XEDUCATIONAL:06XCRIN_Partition_4_0_10083, !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      01XEDUCATIONAL:06XCRIN,                     !- Zone Name
      Surface, 01XEDUCATIONAL:07XCRIN_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       34.7611450555,-16.6762443889, 5.90662436,  !- Vertex 1
       34.3660307711,-18.1508310388, 5.90662436,  !- Vertex 2
       34.3660307711,-18.1508310388, 10.36662436, !- Vertex 3
       34.7611450555,-16.6762443889, 10.36662436; !- Vertex 4

   ! 01_Educational, 07_CRIN, Partition - 11.806 m2  (Adiabatic), Surface Area: 11.806
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:07XCRIN_Partition_6_0_0,     !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      01XEDUCATIONAL:07XCRIN,                     !- Zone Name
      Surface, 01XEDUCATIONAL:07XCRIN_Partition_6_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       20.0804854353,-11.577810723, 5.90662436,   !- Vertex 1
       19.3953686417,-14.1347015199, 5.90662436,  !- Vertex 2
       19.3953686417,-14.1347015199, 10.36662436, !- Vertex 3
       20.0804854353,-11.577810723, 10.36662436;  !- Vertex 4

   ! 01_Educational, 07_CRIN, Partition - 69.130 m2  (Adiabatic), Surface Area: 69.13
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:07XCRIN_Partition_7_0_0,     !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      01XEDUCATIONAL:07XCRIN,                     !- Zone Name
      Surface, 01XEDUCATIONAL:07XCRIN_Partition_7_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.3953686432,-14.1347015169, 5.90662436,  !- Vertex 1
       34.3660307676,-18.1508310379, 5.90662436,  !- Vertex 2
       34.3660307676,-18.1508310379, 10.36662436, !- Vertex 3
       19.3953686432,-14.1347015169, 10.36662436; !- Vertex 4


! 01_Educational - 06_CRIN
Zone, 01XEDUCATIONAL:06XCRIN,                     !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    190.5639,                                     !- Zone volume
    42.7273,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 01XEDUCATIONAL:06XCRIN,         !- Name
      01XEDUCATIONAL:06XCRIN,                     !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 22885,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 22885,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 22885,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 22885,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 01XEDUCATIONAL:06XCRIN General lighting,  !- Name
      01XEDUCATIONAL:06XCRIN,                     !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      7.5,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#01XEDUCATIONAL:06XCRIN#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 01XEDUCATIONAL:06XCRIN Computing gain,  !- Name
      Electricity,                                !- Fuel Type
      01XEDUCATIONAL:06XCRIN,                     !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 01XEDUCATIONAL:06XCRIN Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      01XEDUCATIONAL:06XCRIN,                     !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 01XEDUCATIONAL:06XCRIN Infiltration,  !- Name
      01XEDUCATIONAL:06XCRIN,                     !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .052934,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 01_Educational, 06_CRIN, Floor - 42.727 m2 (Adiabatic), Surface Area: 42.7273
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:06XCRIN_Floor_0_0_0,         !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      01XEDUCATIONAL:06XCRIN,                     !- Zone Name
      Surface, 01XEDUCATIONAL:06XCRIN_Floor_0_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       48.5131801843,-23.3085002841, 5.9066243562,!- Vertex 1
       34.0242927712,-19.4262146633, 5.9066243562,!- Vertex 2
       34.7611450592,-16.6762443882, 5.9066243562,!- Vertex 3
       49.2508143891,-20.5556118434, 5.9066243562;!- Vertex 4

   ! 01_Educational, 06_CRIN, Ceiling - 42.727 m2, Surface Area: 42.7273
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:06XCRIN_Ceiling_1_0_0,       !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      01XEDUCATIONAL:06XCRIN,                     !- Zone Name
      Surface, 02XED:38XCRIN_Floor_0_0_10087,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       34.0242927732,-19.4262146578, 10.3666243562,  !- Vertex 1
       48.5131801855,-23.3085002784, 10.3666243562,  !- Vertex 2
       49.2508143829,-20.555611846, 10.3666243562,!- Vertex 3
       34.7611450624,-16.676244383, 10.3666243562;!- Vertex 4

   ! 01_Educational, 06_CRIN, Ceiling - 42.727 m2, Surface Area: 42.7273 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02XED:38XCRIN_Floor_0_0_10087,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      02XED:38XCRIN,                              !- Zone Name
      Surface, 01XEDUCATIONAL:06XCRIN_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       48.5131801855,-23.3085002784, 10.3666243562,  !- Vertex 1
       34.0242927732,-19.4262146578, 10.3666243562,  !- Vertex 2
       34.7611450624,-16.676244383, 10.3666243562,!- Vertex 3
       49.2508143829,-20.555611846, 10.3666243562;!- Vertex 4

   ! 01_Educational, 06_CRIN, Wall - 12.711 m2 - 105.0°, Surface Area: 12.711m2
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:06XCRIN_Wall_2_0_0,          !- Surface name
      Wall, 0_ExtWall 5cm MineralWool - Int Insulation,  !- Class and Construction Name
      01XEDUCATIONAL:06XCRIN,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       48.5131801841,-23.3085002789, 5.9066243562,!- Vertex 1
       49.2508143838,-20.5556118463, 5.9066243562,!- Vertex 2
       49.2508143838,-20.5556118463, 10.3666243562,  !- Vertex 3
       48.5131801841,-23.3085002789, 10.3666243562;  !- Vertex 4

   ! 01_Educational, 06_CRIN, Partition - 5.889 m2  (Adiabatic), Surface Area: 5.8889
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:06XCRIN_Partition_5_0_0,     !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      01XEDUCATIONAL:06XCRIN,                     !- Zone Name
      Surface, 01XEDUCATIONAL:06XCRIN_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       34.3660307711,-18.1508310388, 5.90662436,  !- Vertex 1
       34.024292775,-19.42621466, 5.90662436,     !- Vertex 2
       34.024292775,-19.42621466, 10.36662436,    !- Vertex 3
       34.3660307711,-18.1508310388, 10.36662436; !- Vertex 4

   ! 01_Educational, 06_CRIN, Partition - 49.506 m2  (Adiabatic), Surface Area: 49.506
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:06XCRIN_Partition_6_0_0,     !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      01XEDUCATIONAL:06XCRIN,                     !- Zone Name
      Surface, 01XEDUCATIONAL:06XCRIN_Partition_6_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       34.0242927742,-19.4262146621, 5.90662436,  !- Vertex 1
       44.7460693322,-22.299105985, 5.90662436,   !- Vertex 2
       44.7460693322,-22.299105985, 10.36662436,  !- Vertex 3
       34.0242927742,-19.4262146621, 10.36662436; !- Vertex 4

   ! 01_Educational, 06_CRIN, Wall - 17.394 m2 - 195.0°, Surface Area: 17.394m2
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:06XCRIN_Wall_7_0_0,          !- Surface name
      Wall, 0_ExtWall 5cm MineralWool - Int Insulation,  !- Class and Construction Name
      01XEDUCATIONAL:06XCRIN,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       44.7460693303,-22.2991059845, 5.9066243562,!- Vertex 1
       48.5131801841,-23.3085002789, 5.9066243562,!- Vertex 2
       48.5131801841,-23.3085002789, 10.3666243562,  !- Vertex 3
       44.7460693303,-22.2991059845, 10.3666243562;  !- Vertex 4


! 01_Educational - 03_CRIN
Zone, 01XEDUCATIONAL:03XCRIN,                     !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    250.7245,                                     !- Zone volume
    56.2162,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 01XEDUCATIONAL:03XCRIN,         !- Name
      01XEDUCATIONAL:03XCRIN,                     !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 22894,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 22894,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 22894,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 22894,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 01XEDUCATIONAL:03XCRIN General lighting,  !- Name
      01XEDUCATIONAL:03XCRIN,                     !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      7.5,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#01XEDUCATIONAL:03XCRIN#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 01XEDUCATIONAL:03XCRIN Computing gain,  !- Name
      Electricity,                                !- Fuel Type
      01XEDUCATIONAL:03XCRIN,                     !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 01XEDUCATIONAL:03XCRIN Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      01XEDUCATIONAL:03XCRIN,                     !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 01XEDUCATIONAL:03XCRIN Infiltration,  !- Name
      01XEDUCATIONAL:03XCRIN,                     !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .069646,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 01_Educational, 03_CRIN, Floor - 56.216 m2 (Adiabatic), Surface Area: 11.0704
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:03XCRIN_Floor_0_0_0,         !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      01XEDUCATIONAL:03XCRIN,                     !- Zone Name
      Surface, 01XEDUCATIONAL:03XCRIN_Floor_0_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.9236753032,-19.6894293966, 5.9066243562,!- Vertex 1
       12.520902443,-15.9031297217, 5.9066243562, !- Vertex 2
       12.8629225863,-14.9634371009, 5.9066243562,!- Vertex 3
       23.2656674213,-18.7497265755, 5.9066243562;!- Vertex 4

   ! 01_Educational, 03_CRIN, Floor - 56.216 m2 (Adiabatic), Surface Area: 2.0549
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:03XCRIN_Floor_0_1_0,         !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      01XEDUCATIONAL:03XCRIN,                     !- Zone Name
      Surface, 01XEDUCATIONAL:03XCRIN_Floor_0_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.3890981186,-22.4342468269, 5.9066243562,!- Vertex 1
       5.6720290111,-14.165909862, 5.9066243562,  !- Vertex 2
       5.7011007233,-14.0860359893, 5.9066243562, !- Vertex 3
       28.4181698308,-22.3543729542, 5.9066243562;!- Vertex 4

   ! 01_Educational, 03_CRIN, Floor - 56.216 m2 (Adiabatic), Surface Area: 15.73
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:03XCRIN_Floor_0_1_1,         !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      01XEDUCATIONAL:03XCRIN,                     !- Zone Name
      Surface, 01XEDUCATIONAL:03XCRIN_Floor_0_1_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       12.5209024431,-15.9031297213, 5.9066243562,!- Vertex 1
      -2.2604624912,-10.5231528633, 5.9066243562, !- Vertex 2
      -1.9184423479,-9.5834602425, 5.9066243562,  !- Vertex 3
       12.8629225864,-14.9634371005, 5.9066243562;!- Vertex 4

   ! 01_Educational, 03_CRIN, Floor - 56.216 m2 (Adiabatic), Surface Area: 16.7503
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:03XCRIN_Floor_0_1_2,         !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      01XEDUCATIONAL:03XCRIN,                     !- Zone Name
      Surface, 01XEDUCATIONAL:03XCRIN_Floor_0_1_2,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.7099302331,-20.2767436501, 5.9066243562,!- Vertex 1
      -2.4742250774,-11.1104607419, 5.9066243562, !- Vertex 2
      -2.2604624912,-10.5231528633, 5.9066243562, !- Vertex 3
       22.9236753034,-19.6894293962, 5.9066243562;!- Vertex 4

   ! 01_Educational, 03_CRIN, Floor - 56.216 m2 (Adiabatic), Surface Area: 9.8712
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:03XCRIN_Floor_0_1_3,         !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      01XEDUCATIONAL:03XCRIN,                     !- Zone Name
      Surface, 01XEDUCATIONAL:03XCRIN_Floor_0_1_3,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.4181698326,-22.3543729498, 5.9066243562,!- Vertex 1
       22.709930232,-20.2767436456, 5.9066243562, !- Vertex 2
       23.2656674249,-18.7497265768, 5.9066243562,!- Vertex 3
       28.9739525613,-20.82737246, 5.9066243562;  !- Vertex 4

   ! 01_Educational, 03_CRIN, Floor - 56.216 m2 (Adiabatic), Surface Area: 0.740m2
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:03XCRIN_ExtFloor_0_2_0,      !- Surface name
      Floor, 0_ExtFloor 5cm DenseMineral Wool,    !- Class and Construction Name
      01XEDUCATIONAL:03XCRIN,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.6720290111,-14.165909862, 5.9066243562,  !- Vertex 1
      -2.5032967897,-11.1903346151, 5.9066243562, !- Vertex 2
      -2.4742250776,-11.1104607423, 5.9066243562, !- Vertex 3
       5.7011007233,-14.0860359893, 5.9066243562; !- Vertex 4

   ! 01_Educational, 03_CRIN, Ceiling - 56.216 m2, Surface Area: 4.8307
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:03XCRIN_Ceiling_1_0_0,       !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      01XEDUCATIONAL:03XCRIN,                     !- Zone Name
      Surface, 02XED:17XCR_Floor_0_0_10095,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.5032967909,-11.1903346183, 10.3666243562,!- Vertex 1
       .1513348628,-12.1565415232, 10.3666243562, !- Vertex 2
       .7361893045,-10.549667151, 10.3666243562,  !- Vertex 3
      -1.9184423466,-9.583460239, 10.3666243562;  !- Vertex 4

   ! 01_Educational, 03_CRIN, Ceiling - 56.216 m2, Surface Area: 4.8307 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02XED:17XCR_Floor_0_0_10095,                !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      02XED:17XCR,                                !- Zone Name
      Surface, 01XEDUCATIONAL:03XCRIN_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .1513348628,-12.1565415232, 10.3666243562, !- Vertex 1
      -2.5032967909,-11.1903346183, 10.3666243562,!- Vertex 2
      -1.9184423466,-9.583460239, 10.3666243562,  !- Vertex 3
       .7361893045,-10.549667151, 10.3666243562;  !- Vertex 4

   ! 01_Educational, 03_CRIN, Ceiling - 56.216 m2, Surface Area: 51.3855
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:03XCRIN_Ceiling_1_1_0,       !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      01XEDUCATIONAL:03XCRIN,                     !- Zone Name
      Surface, 02XED:15XCRIN_Floor_0_0_10096,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .151334864,-12.15654152, 10.3666243562,    !- Vertex 1
       28.3890981186,-22.4342468269, 10.3666243562,  !- Vertex 2
       28.9739525603,-20.8273724548, 10.3666243562,  !- Vertex 3
       .7361893056,-10.5496671479, 10.3666243562; !- Vertex 4

   ! 01_Educational, 03_CRIN, Ceiling - 56.216 m2, Surface Area: 51.3855 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02XED:15XCRIN_Floor_0_0_10096,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      02XED:15XCRIN,                              !- Zone Name
      Surface, 01XEDUCATIONAL:03XCRIN_Ceiling_1_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.3890981186,-22.4342468269, 10.3666243562,  !- Vertex 1
       .151334864,-12.15654152, 10.3666243562,    !- Vertex 2
       .7361893056,-10.5496671479, 10.3666243562, !- Vertex 3
       28.9739525603,-20.8273724548, 10.3666243562;  !- Vertex 4

   ! 01_Educational, 03_CRIN, Partition - 7.627 m2 (01_Educational, Bathrooms), Surface Area: 7.6266
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:03XCRIN_Partition_2_0_0,     !- Surface name
      Wall, 0_SemiExposedWall MineralWool 5cm,    !- Class and Construction Name
      01XEDUCATIONAL:03XCRIN,                     !- Zone Name
      Surface, 01XEDUCATIONAL:BATHROOMS_Partition_4_0_10097,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.3890981229,-22.4342468285, 5.90662436,  !- Vertex 1
       28.9739525646,-20.8273724564, 5.90662436,  !- Vertex 2
       28.9739525646,-20.8273724564, 10.36662436, !- Vertex 3
       28.3890981229,-22.4342468285, 10.36662436; !- Vertex 4

   ! 01_Educational, 03_CRIN, Partition - 7.627 m2 (01_Educational, Bathrooms), Surface Area: 7.6266 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01XEDUCATIONAL:BATHROOMS_Partition_4_0_10097,  !- Surface name
      Wall, 0_SemiExposedWall MineralWool 5cm_Rev,!- Class and Construction Name
      01XEDUCATIONAL:BATHROOMS,                   !- Zone Name
      Surface, 01XEDUCATIONAL:03XCRIN_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.9739525646,-20.8273724564, 5.90662436,  !- Vertex 1
       28.3890981229,-22.4342468285, 5.90662436,  !- Vertex 2
       28.3890981229,-22.4342468285, 10.36662436, !- Vertex 3
       28.9739525646,-20.8273724564, 10.36662436; !- Vertex 4

   ! 01_Educational, 03_CRIN, Partition - 146.623 m2  (Adiabatic), Surface Area: 146.6225
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:03XCRIN_Partition_3_0_0,     !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      01XEDUCATIONAL:03XCRIN,                     !- Zone Name
      Surface, 01XEDUCATIONAL:03XCRIN_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.9739525619,-20.8273724503, 5.90662436,  !- Vertex 1
      -1.9184423464,-9.5834602384, 5.90662436,    !- Vertex 2
      -1.9184423464,-9.5834602384, 10.36662436,   !- Vertex 3
       28.9739525619,-20.8273724503, 10.36662436; !- Vertex 4


! 01_Educational - Bathrooms
Zone, 01XEDUCATIONAL:BATHROOMS,                   !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    332.4541,                                     !- Zone volume
    74.5413,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 01XEDUCATIONAL:BATHROOMS Infiltration,  !- Name
      01XEDUCATIONAL:BATHROOMS,                   !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .092348,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 01_Educational, Bathrooms, Floor - 74.541 m2 (Adiabatic), Surface Area: 3.3077
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:BATHROOMS_Floor_0_0_0,       !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      01XEDUCATIONAL:BATHROOMS,                   !- Zone Name
      Surface, 01XEDUCATIONAL:BATHROOMS_Floor_0_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       32.0199590029,-26.712084985, 5.9066243562, !- Vertex 1
       32.169834271,-21.9905782697, 5.9066243562, !- Vertex 2
       33.5549540866,-22.4947206535, 5.9066243562;!- Vertex 3

   ! 01_Educational, Bathrooms, Floor - 74.541 m2 (Adiabatic), Surface Area: 3.287
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:BATHROOMS_Floor_0_0_1,       !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      01XEDUCATIONAL:BATHROOMS,                   !- Zone Name
      Surface, 01XEDUCATIONAL:BATHROOMS_Floor_0_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       30.2339384983,-31.6191359919, 5.9066243562,!- Vertex 1
       29.3412305086,-31.2942168558, 5.9066243562,!- Vertex 2
       30.5246206086,-28.0428805349, 5.9066243562,!- Vertex 3
       31.4173281942,-28.367799524, 5.9066243562; !- Vertex 4

   ! 01_Educational, Bathrooms, Floor - 74.541 m2 (Adiabatic), Surface Area: 27.205
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:BATHROOMS_Floor_0_0_2,       !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      01XEDUCATIONAL:BATHROOMS,                   !- Zone Name
      Surface, 01XEDUCATIONAL:BATHROOMS_Floor_0_0_2,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       32.8667260292,-32.5773922863, 5.9066243562,!- Vertex 1
       30.2339384983,-31.6191359919, 5.9066243562,!- Vertex 2
       33.5549540866,-22.4947206535, 5.9066243562,!- Vertex 3
       36.1877416175,-23.4529769479, 5.9066243562;!- Vertex 4

   ! 01_Educational, Bathrooms, Floor - 74.541 m2 (Adiabatic), Surface Area: 27.161
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:BATHROOMS_Floor_0_1_0,       !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      01XEDUCATIONAL:BATHROOMS,                   !- Zone Name
      Surface, 01XEDUCATIONAL:BATHROOMS_Floor_0_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       31.4173281942,-28.367799524, 5.9066243562, !- Vertex 1
       26.8363266679,-26.7004513253, 5.9066243562,!- Vertex 2
       28.9739525603,-20.8273724548, 5.9066243562,!- Vertex 3
       32.1698342695,-21.9905782692, 5.9066243562,!- Vertex 4
       32.0199590029,-26.712084985, 5.9066243562; !- Vertex 5

   ! 01_Educational, Bathrooms, Floor - 74.541 m2 (Adiabatic), Surface Area: 13.581m2
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:BATHROOMS_ExtFloor_0_2_0,    !- Surface name
      Floor, 0_ExtFloor 5cm DenseMineral Wool,    !- Class and Construction Name
      01XEDUCATIONAL:BATHROOMS,                   !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       29.3412305086,-31.2942168558, 5.9066243562,!- Vertex 1
       25.652936972,-29.9517877932, 5.9066243562, !- Vertex 2
       26.8363266679,-26.7004513253, 5.9066243562,!- Vertex 3
       30.5246206086,-28.0428805349, 5.9066243562;!- Vertex 4

   ! 01_Educational, Bathrooms, Ceiling - 74.541 m2, Surface Area: 1.2541
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:BATHROOMS_Ceiling_1_0_0,     !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      01XEDUCATIONAL:BATHROOMS,                   !- Zone Name
      Surface, 02XED:CORE_Floor_0_0_10103,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       32.7453620946,-32.5332194311, 10.3666243562,  !- Vertex 1
       32.8667260278,-32.5773922903, 10.3666243562,  !- Vertex 2
       36.187741616,-23.4529769518, 10.3666243562,!- Vertex 3
       36.0663776735,-23.4088040892, 10.3666243562;  !- Vertex 4

   ! 01_Educational, Bathrooms, Ceiling - 74.541 m2, Surface Area: 1.2541 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02XED:CORE_Floor_0_0_10103,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      02XED:CORE,                                 !- Zone Name
      Surface, 01XEDUCATIONAL:BATHROOMS_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       32.8667260278,-32.5773922903, 10.3666243562,  !- Vertex 1
       32.7453620946,-32.5332194311, 10.3666243562,  !- Vertex 2
       36.0663776735,-23.4088040892, 10.3666243562,  !- Vertex 3
       36.187741616,-23.4529769518, 10.3666243562;!- Vertex 4

   ! 01_Educational, Bathrooms, Ceiling - 74.541 m2, Surface Area: 73.2872
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:BATHROOMS_Ceiling_1_1_0,     !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      01XEDUCATIONAL:BATHROOMS,                   !- Zone Name
      Surface, 02XED:BATHROOMS_Floor_0_0_10104,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       25.6529369711,-29.9517877957, 10.3666243562,  !- Vertex 1
       32.7453620952,-32.5332194296, 10.3666243562,  !- Vertex 2
       36.0663776835,-23.4088040912, 10.3666243562,  !- Vertex 3
       28.9739525594,-20.8273724572, 10.3666243562;  !- Vertex 4

   ! 01_Educational, Bathrooms, Ceiling - 74.541 m2, Surface Area: 73.2872 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02XED:BATHROOMS_Floor_0_0_10104,            !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      02XED:BATHROOMS,                            !- Zone Name
      Surface, 01XEDUCATIONAL:BATHROOMS_Ceiling_1_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       32.7453620952,-32.5332194296, 10.3666243562,  !- Vertex 1
       25.6529369711,-29.9517877957, 10.3666243562,  !- Vertex 2
       28.9739525594,-20.8273724572, 10.3666243562,  !- Vertex 3
       36.0663776835,-23.4088040912, 10.3666243562;  !- Vertex 4

   ! 01_Educational, Bathrooms, Partition - 43.307 m2 (01_Educational, Core), Surface Area: 43.3066
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:BATHROOMS_Partition_2_0_0,   !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      01XEDUCATIONAL:BATHROOMS,                   !- Zone Name
      Surface, 01XEDUCATIONAL:CORE_Partition_4_0_10105,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       32.8667260309,-32.5773922869, 5.90662436,  !- Vertex 1
       36.1877416191,-23.4529769485, 5.90662436,  !- Vertex 2
       36.1877416191,-23.4529769485, 10.36662436, !- Vertex 3
       32.8667260309,-32.5773922869, 10.36662436; !- Vertex 4

   ! 01_Educational, Bathrooms, Partition - 43.307 m2 (01_Educational, Core), Surface Area: 43.3066 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01XEDUCATIONAL:CORE_Partition_4_0_10105,    !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      01XEDUCATIONAL:CORE,                        !- Zone Name
      Surface, 01XEDUCATIONAL:BATHROOMS_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       36.1877416191,-23.4529769485, 5.90662436,  !- Vertex 1
       32.8667260309,-32.5773922869, 5.90662436,  !- Vertex 2
       32.8667260309,-32.5773922869, 10.36662436, !- Vertex 3
       36.1877416191,-23.4529769485, 10.36662436; !- Vertex 4

   ! 01_Educational, Bathrooms, Partition - 34.238 m2  (Adiabatic), Surface Area: 34.2383
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:BATHROOMS_Partition_3_0_0,   !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      01XEDUCATIONAL:BATHROOMS,                   !- Zone Name
      Surface, 01XEDUCATIONAL:BATHROOMS_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       36.1877416191,-23.4529769434, 5.90662436,  !- Vertex 1
       28.9739525619,-20.8273724503, 5.90662436,  !- Vertex 2
       28.9739525619,-20.8273724503, 10.36662436, !- Vertex 3
       36.1877416191,-23.4529769434, 10.36662436; !- Vertex 4

   ! 01_Educational, Bathrooms, Partition - 35.680 m2 (01_Educational, 04_CR), Surface Area: 35.68
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:BATHROOMS_Partition_5_0_0,   !- Surface name
      Wall, 0_SemiExposedWall MineralWool 5cm_Rev,!- Class and Construction Name
      01XEDUCATIONAL:BATHROOMS,                   !- Zone Name
      Surface, 01XEDUCATIONAL:04XCR_Partition_2_0_10107,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.3890981229,-22.4342468285, 5.90662436,  !- Vertex 1
       25.6529369763,-29.9517877948, 5.90662436,  !- Vertex 2
       25.6529369763,-29.9517877948, 10.36662436, !- Vertex 3
       28.3890981229,-22.4342468285, 10.36662436; !- Vertex 4

   ! 01_Educational, Bathrooms, Partition - 35.680 m2 (01_Educational, 04_CR), Surface Area: 35.68 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01XEDUCATIONAL:04XCR_Partition_2_0_10107,   !- Surface name
      Wall, 0_SemiExposedWall MineralWool 5cm,    !- Class and Construction Name
      01XEDUCATIONAL:04XCR,                       !- Zone Name
      Surface, 01XEDUCATIONAL:BATHROOMS_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       25.6529369763,-29.9517877948, 5.90662436,  !- Vertex 1
       28.3890981229,-22.4342468285, 5.90662436,  !- Vertex 2
       28.3890981229,-22.4342468285, 10.36662436, !- Vertex 3
       25.6529369763,-29.9517877948, 10.36662436; !- Vertex 4

   ! 01_Educational, Bathrooms, Wall - 34.238 m2 - 200.0°, Surface Area: 34.238m2
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:BATHROOMS_Wall_6_0_0,        !- Surface name
      Wall, 0_ExtWall 5cm MineralWool - Int Insulation,  !- Class and Construction Name
      01XEDUCATIONAL:BATHROOMS,                   !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       25.6529369752,-29.9517877979, 5.9066243562,!- Vertex 1
       32.8667260297,-32.57739229, 5.9066243562,  !- Vertex 2
       32.8667260297,-32.57739229, 10.3666243562, !- Vertex 3
       25.6529369752,-29.9517877979, 10.3666243562;  !- Vertex 4


! 01_Educational - Core
Zone, 01XEDUCATIONAL:CORE,                        !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    196.9691,                                     !- Zone volume
    44.1635,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 01XEDUCATIONAL:CORE Infiltration,  !- Name
      01XEDUCATIONAL:CORE,                        !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .054714,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 01_Educational, Core, Floor - 44.163 m2 (Adiabatic), Surface Area: 44.1635
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:CORE_Floor_0_0_0,            !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      01XEDUCATIONAL:CORE,                        !- Zone Name
      Surface, 01XEDUCATIONAL:CORE_Floor_0_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       37.1406792611,-34.1329840454, 5.9066243562,!- Vertex 1
       32.8667260292,-32.5773922863, 5.9066243562,!- Vertex 2
       36.1877416175,-23.4529769479, 5.9066243562,!- Vertex 3
       40.4616948494,-25.008568707, 5.9066243562; !- Vertex 4

   ! 01_Educational, Core, Ceiling - 44.163 m2, Surface Area: 44.1635
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:CORE_Ceiling_1_0_0,          !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      01XEDUCATIONAL:CORE,                        !- Zone Name
      Surface, 02XED:CORE_Floor_0_0_10109,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       32.8667260278,-32.5773922903, 10.3666243562,  !- Vertex 1
       37.1406792597,-34.1329840493, 10.3666243562,  !- Vertex 2
       40.4616948479,-25.0085687109, 10.3666243562,  !- Vertex 3
       36.187741616,-23.4529769518, 10.3666243562;!- Vertex 4

   ! 01_Educational, Core, Ceiling - 44.163 m2, Surface Area: 44.1635 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02XED:CORE_Floor_0_0_10109,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      02XED:CORE,                                 !- Zone Name
      Surface, 01XEDUCATIONAL:CORE_Ceiling_1_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       37.1406792597,-34.1329840493, 10.3666243562,  !- Vertex 1
       32.8667260278,-32.5773922903, 10.3666243562,  !- Vertex 2
       36.187741616,-23.4529769518, 10.3666243562,!- Vertex 3
       40.4616948479,-25.0085687109, 10.3666243562;  !- Vertex 4

   ! 01_Educational, Core, Partition - 7.627 m2 (01_Educational, 01_CRIN), Surface Area: 7.6266
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:CORE_Partition_2_0_0,        !- Surface name
      Wall, 0_SemiExposedWall MineralWool 5cm_Rev,!- Class and Construction Name
      01XEDUCATIONAL:CORE,                        !- Zone Name
      Surface, 01XEDUCATIONAL:01XCRIN_Partition_4_0_10110,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       39.876840412,-26.6154430807, 5.90662436,   !- Vertex 1
       40.4616948537,-25.0085687085, 5.90662436,  !- Vertex 2
       40.4616948537,-25.0085687085, 10.36662436, !- Vertex 3
       39.876840412,-26.6154430807, 10.36662436;  !- Vertex 4

   ! 01_Educational, Core, Partition - 7.627 m2 (01_Educational, 01_CRIN), Surface Area: 7.6266 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01XEDUCATIONAL:01XCRIN_Partition_4_0_10110, !- Surface name
      Wall, 0_SemiExposedWall MineralWool 5cm,    !- Class and Construction Name
      01XEDUCATIONAL:01XCRIN,                     !- Zone Name
      Surface, 01XEDUCATIONAL:CORE_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       40.4616948537,-25.0085687085, 5.90662436,  !- Vertex 1
       39.876840412,-26.6154430807, 5.90662436,   !- Vertex 2
       39.876840412,-26.6154430807, 10.36662436,  !- Vertex 3
       40.4616948537,-25.0085687085, 10.36662436; !- Vertex 4

   ! 01_Educational, Core, Partition - 20.285 m2  (Adiabatic), Surface Area: 20.2852
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:CORE_Partition_3_0_0,        !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      01XEDUCATIONAL:CORE,                        !- Zone Name
      Surface, 01XEDUCATIONAL:CORE_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       40.461694851,-25.0085687024, 5.90662436,   !- Vertex 1
       36.1877416191,-23.4529769434, 5.90662436,  !- Vertex 2
       36.1877416191,-23.4529769434, 10.36662436, !- Vertex 3
       40.461694851,-25.0085687024, 10.36662436;  !- Vertex 4

   ! 01_Educational, Core, Wall - 20.285 m2 - 200.0°, Surface Area: 20.285m2
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:CORE_Wall_5_0_0,             !- Surface name
      Wall, 0_ExtWall 5cm MineralWool - Int Insulation,  !- Class and Construction Name
      01XEDUCATIONAL:CORE,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       32.8667260297,-32.57739229, 5.9066243562,  !- Vertex 1
       37.1406792643,-34.13298405, 5.9066243562,  !- Vertex 2
       37.1406792643,-34.13298405, 10.3666243562, !- Vertex 3
       32.8667260297,-32.57739229, 10.3666243562; !- Vertex 4

   ! 01_Educational, Core, Partition - 35.680 m2 (01_Educational, 01_CR), Surface Area: 35.68
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:CORE_Partition_6_0_0,        !- Surface name
      Wall, 0_SemiExposedWall MineralWool 5cm_Rev,!- Class and Construction Name
      01XEDUCATIONAL:CORE,                        !- Zone Name
      Surface, 01XEDUCATIONAL:01XCR_Partition_5_0_10112,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       37.1406792654,-34.132984047, 5.90662436,   !- Vertex 1
       39.876840412,-26.6154430807, 5.90662436,   !- Vertex 2
       39.876840412,-26.6154430807, 10.36662436,  !- Vertex 3
       37.1406792654,-34.132984047, 10.36662436;  !- Vertex 4

   ! 01_Educational, Core, Partition - 35.680 m2 (01_Educational, 01_CR), Surface Area: 35.68 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01XEDUCATIONAL:01XCR_Partition_5_0_10112,   !- Surface name
      Wall, 0_SemiExposedWall MineralWool 5cm,    !- Class and Construction Name
      01XEDUCATIONAL:01XCR,                       !- Zone Name
      Surface, 01XEDUCATIONAL:CORE_Partition_6_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       39.876840412,-26.6154430807, 5.90662436,   !- Vertex 1
       37.1406792654,-34.132984047, 5.90662436,   !- Vertex 2
       37.1406792654,-34.132984047, 10.36662436,  !- Vertex 3
       39.876840412,-26.6154430807, 10.36662436;  !- Vertex 4


! 01_Educational - 01_CRIN
Zone, 01XEDUCATIONAL:01XCRIN,                     !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    8.7706,                                       !- Zone volume
    1.9665,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 01XEDUCATIONAL:01XCRIN,         !- Name
      01XEDUCATIONAL:01XCRIN,                     !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 22917,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 22917,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 22917,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 22917,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 01XEDUCATIONAL:01XCRIN General lighting,  !- Name
      01XEDUCATIONAL:01XCRIN,                     !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      7.5,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#01XEDUCATIONAL:01XCRIN#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 01XEDUCATIONAL:01XCRIN Computing gain,  !- Name
      Electricity,                                !- Fuel Type
      01XEDUCATIONAL:01XCRIN,                     !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 01XEDUCATIONAL:01XCRIN Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      01XEDUCATIONAL:01XCRIN,                     !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 01XEDUCATIONAL:01XCRIN Infiltration,  !- Name
      01XEDUCATIONAL:01XCRIN,                     !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .002436,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 01_Educational, 01_CRIN, Floor - 1.966 m2 (Adiabatic), Surface Area: 1.9665
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:01XCRIN_Floor_0_0_0,         !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      01XEDUCATIONAL:01XCRIN,                     !- Zone Name
      Surface, 01XEDUCATIONAL:01XCRIN_Floor_0_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       40.9574869216,-27.0087662439, 5.9066243562,!- Vertex 1
       39.8768404077,-26.6154430791, 5.9066243562,!- Vertex 2
       40.4616948494,-25.008568707, 5.9066243562, !- Vertex 3
       41.5423413633,-25.4018918718, 5.9066243562;!- Vertex 4

   ! 01_Educational, 01_CRIN, Ceiling - 1.966 m2, Surface Area: 1.9665
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:01XCRIN_Ceiling_1_0_0,       !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      01XEDUCATIONAL:01XCRIN,                     !- Zone Name
      Surface, 02XED:13XCRIN_Floor_0_0_10114,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       39.8768404077,-26.6154430791, 10.3666243562,  !- Vertex 1
       40.9574869216,-27.0087662439, 10.3666243562,  !- Vertex 2
       41.5423413633,-25.4018918718, 10.3666243562,  !- Vertex 3
       40.4616948494,-25.008568707, 10.3666243562;!- Vertex 4

   ! 01_Educational, 01_CRIN, Ceiling - 1.966 m2, Surface Area: 1.9665 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02XED:13XCRIN_Floor_0_0_10114,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      02XED:13XCRIN,                              !- Zone Name
      Surface, 01XEDUCATIONAL:01XCRIN_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       40.9574869216,-27.0087662439, 10.3666243562,  !- Vertex 1
       39.8768404077,-26.6154430791, 10.3666243562,  !- Vertex 2
       40.4616948494,-25.008568707, 10.3666243562,!- Vertex 3
       41.5423413633,-25.4018918718, 10.3666243562;  !- Vertex 4

   ! 01_Educational, 01_CRIN, Partition - 5.129 m2  (Adiabatic), Surface Area: 5.129
   BuildingSurface:Detailed,                      !- Surface
      01XEDUCATIONAL:01XCRIN_Partition_3_0_0,     !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      01XEDUCATIONAL:01XCRIN,                     !- Zone Name
      Surface, 01XEDUCATIONAL:01XCRIN_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       41.5423413649,-25.4018918673, 5.90662436,  !- Vertex 1
       40.461694851,-25.0085687024, 5.90662436,   !- Vertex 2
       40.461694851,-25.0085687024, 10.36662436,  !- Vertex 3
       41.5423413649,-25.4018918673, 10.36662436; !- Vertex 4


! 01_Educational - 01_CR2
Zone, 01XEDUCATIONAL:01XCR2,                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    61.0128,                                      !- Zone volume
    13.68,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 01XEDUCATIONAL:01XCR2,          !- Name
      01XEDUCATIONAL:01XCR2,                      !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 22924,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 22924,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 22924,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 22924,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 01XEDUCATIONAL:01XCR2 General lighting,!- Name
      01XEDUCATIONAL:01XCR2,                      !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      7.5,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#01XEDUCATIONAL:01XCR2#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 01XEDUCATIONAL:01XCR2 Computing gain,  !- Name
      Electricity,                                !- Fuel Type
