!-Generator IDFEditor 1.51
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! File generated by DesignBuilder - 7.3.0.014 26/03/2025 - 12:02:29
! Source file: C:\Users\Nathan\Desktop\WAWA\Holon\HaAtsmon 25\HaAtsmon 25.dsb
! Geometry convention template : ASHRAE 90.1
! Zone geometry and surface areas : 2-Outer
! Zone volume calculation method : 2-Outer
! Zone floor area calculation method : 2-Outer
! Window to wall ratio method : 2-Outer
Version,
    9.4.0.001;               !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    HaAtsmon 25,             !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    ,                        !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    2000,                    !- Surface Temperature Upper Limit {C}
    0.00000001,              !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
    1000;                    !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                     !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\ISR_TA_Tel.Aviv-Sde.Dov_.AP_.401762_TMYx.2007-2021_WindStandardized.epw
Site:Location,
    1 (01-01:31-12)  (01-01:31-12),  !- Name
    32,                      !- Latitude {deg}
    34.9,                    !- Longitude {deg}
    2,                       !- Time Zone {hr}
    49;                      !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    1 (01-01:31-12),         !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2002,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2002,                    !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    No;                      !- Treat Weather as Actual


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    18,                      !- January Ground Temperature {C}
    18,                      !- February Ground Temperature {C}
    18,                      !- March Ground Temperature {C}
    18,                      !- April Ground Temperature {C}
    18,                      !- May Ground Temperature {C}
    18,                      !- June Ground Temperature {C}
    18,                      !- July Ground Temperature {C}
    18,                      !- August Ground Temperature {C}
    18,                      !- September Ground Temperature {C}
    18,                      !- October Ground Temperature {C}
    18,                      !- November Ground Temperature {C}
    18;                      !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:FCFACTORMETHOD ===========

Site:GroundTemperature:FCfactorMethod,
    15.26,                   !- January Ground Temperature {C}
    16.44,                   !- February Ground Temperature {C}
    18.73,                   !- March Ground Temperature {C}
    20.90,                   !- April Ground Temperature {C}
    25.00,                   !- May Ground Temperature {C}
    27.17,                   !- June Ground Temperature {C}
    27.76,                   !- July Ground Temperature {C}
    26.66,                   !- August Ground Temperature {C}
    24.13,                   !- September Ground Temperature {C}
    20.98,                   !- October Ground Temperature {C}
    17.87,                   !- November Ground Temperature {C}
    15.82;                   !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:SHALLOW ===========

Site:GroundTemperature:Shallow,
    18,                      !- January Surface Ground Temperature {C}
    18,                      !- February Surface Ground Temperature {C}
    18,                      !- March Surface Ground Temperature {C}
    18,                      !- April Surface Ground Temperature {C}
    18,                      !- May Surface Ground Temperature {C}
    18,                      !- June Surface Ground Temperature {C}
    18,                      !- July Surface Ground Temperature {C}
    18,                      !- August Surface Ground Temperature {C}
    18,                      !- September Surface Ground Temperature {C}
    18,                      !- October Surface Ground Temperature {C}
    18,                      !- November Surface Ground Temperature {C}
    18;                      !- December Surface Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:DEEP ===========

Site:GroundTemperature:Deep,
    18,                      !- January Deep Ground Temperature {C}
    18,                      !- February Deep Ground Temperature {C}
    18,                      !- March Deep Ground Temperature {C}
    18,                      !- April Deep Ground Temperature {C}
    18,                      !- May Deep Ground Temperature {C}
    18,                      !- June Deep Ground Temperature {C}
    18,                      !- July Deep Ground Temperature {C}
    18,                      !- August Deep Ground Temperature {C}
    18,                      !- September Deep Ground Temperature {C}
    18,                      !- October Deep Ground Temperature {C}
    18,                      !- November Deep Ground Temperature {C}
    18;                      !- December Deep Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

Site:GroundReflectance,
    0.2,                     !- January Ground Reflectance {dimensionless}
    0.2,                     !- February Ground Reflectance {dimensionless}
    0.2,                     !- March Ground Reflectance {dimensionless}
    0.2,                     !- April Ground Reflectance {dimensionless}
    0.2,                     !- May Ground Reflectance {dimensionless}
    0.2,                     !- June Ground Reflectance {dimensionless}
    0.2,                     !- July Ground Reflectance {dimensionless}
    0.2,                     !- August Ground Reflectance {dimensionless}
    0.2,                     !- September Ground Reflectance {dimensionless}
    0.2,                     !- October Ground Reflectance {dimensionless}
    0.2,                     !- November Ground Reflectance {dimensionless}
    0.2;                     !- December Ground Reflectance {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE:SNOWMODIFIER ===========

Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

! Not limited
ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========

! off heating day
Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day
Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules
Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! -------------------- Control type schedules (for heating & cooling) ----------------------
Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Winter Control Type Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    Summer Control Type Week Sch,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    Winter Control Type Week Sch,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

! Name
! Type
! Type
! All days in year
! All hours in day
Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! Name
! Type
! Type
! All days in year
! All hours in day
Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Name
! Type
! Type
! All days in year
! All hours in day
Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Name
! Type
! Type
! All days in year
! All hours in day
Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    0.0,                     !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0.5;                     !- Field 7

! Name
! All days in year
Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

! Name
! All days in year
Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

! Schedule: On 24/7
Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1 ;                      !- Field 4

! Schedule: Off 24/7
Schedule:Compact,
    Off 24/7,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0  ;                     !- Field 4

! Schedule: Default Air Velocity for Comfort Calculations
Schedule:Compact,
    Default Air Velocity for Comfort Calculations,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.1370 ;                 !- Field 4

! Schedule: 0_Baseline Residential Lighting Schedule
Schedule:Compact,
    0_Baseline Residential Lighting Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 17:00,            !- Field 3
    0,                       !- Field 4
    Until: 24:00,            !- Field 5
    1;                       !- Field 6

! Schedule: 0_Baseline Residential Occupancy Schedule
Schedule:Compact,
    0_Baseline Residential Occupancy Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Alldays,            !- Field 2
    Until: 08:00,            !- Field 3
    0.64,                    !- Field 4
    Until: 16:00,            !- Field 5
    0,                       !- Field 6
    Until: 24:00,            !- Field 7
    1;                       !- Field 8

! Schedule: 0_(2023) Baseline Residential Equipment Schedule
Schedule:Compact,
    0_(2023) Baseline Residential Equipment Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 16:00,            !- Field 3
    0.11111,                 !- Field 4
    Until: 24:00,            !- Field 5
    1;                       !- Field 6

! Schedule: 0_(2023) Baseline Residential Shading Schedule - Zones A/B
Schedule:Compact,
    0_(2023) Baseline Residential Shading Schedule - Zones A/B,  !- Name
    On,                      !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Alldays,            !- Field 2
    Until: 06:00,            !- Field 3
    1,                       !- Field 4
    Until: 18:00,            !- Field 5
    0,                       !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 30 Nov,         !- Field 9
    For: Alldays,            !- Field 10
    Until: 06:00,            !- Field 11
    0,                       !- Field 12
    Until: 18:00,            !- Field 13
    1,                       !- Field 14
    Until: 24:00,            !- Field 15
    0,                       !- Field 16
    Through: 31 Dec,         !- Field 17
    For: Alldays,            !- Field 18
    Until: 06:00,            !- Field 19
    1,                       !- Field 20
    Until: 18:00,            !- Field 21
    0,                       !- Field 22
    Until: 24:00,            !- Field 23
    1;                       !- Field 24

Schedule:Compact,
    Activity Schedule 15063, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 15063, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 15111, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 15111, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 16776, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 16776, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 16820, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 16820, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 16838, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 16838, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 16846, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 16846, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 16867, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 16867, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 16886, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 16886, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 16894, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 16894, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 16919, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 16919, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 16929, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 16929, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 16939, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 16939, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 19198, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19198, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 19240, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19240, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 19258, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19258, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 19283, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19283, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 19290, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19290, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 19312, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19312, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 19319, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19319, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 19344, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19344, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 19354, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19354, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 19364, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19364, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 19465, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19465, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 19525, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19525, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 19550, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19550, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 19557, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19557, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 19579, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19579, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 19586, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19586, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 19611, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19611, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 19621, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19621, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 19631, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19631, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 19766, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19766, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 19810, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19810, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 19828, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19828, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 19836, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19836, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 19857, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19857, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 19876, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19876, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 19884, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19884, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 19909, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19909, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 19919, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19919, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 19929, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19929, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 21609, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 21609, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 21628, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 21628, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 21636, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 21636, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 21653, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 21653, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 21663, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 21663, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 21703, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 21703, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 21711, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 21711, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 21733, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 21733, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 21742, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 21742, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 21757, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    125;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 21757, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Shading data - building component blocks
! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for HaAtsmon 25 - Component block 1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for HaAtsmon 25 - Component block 2,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for HaAtsmon 25 - Component block 3,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for HaAtsmon 25 - Component block 4,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for HaAtsmon 25 - Component block 5,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for HaAtsmon 25 - Component block 6,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for HaAtsmon 25 - Component block 7,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for HaAtsmon 25 - Component block 8,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for HaAtsmon 25 - Component block 9,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for HaAtsmon 25 - Component block 10,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for HaAtsmon 25 - Component block 11,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for HaAtsmon 25 - Component block 12,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for HaAtsmon 25 - Component block 13,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for HaAtsmon 25 - Component block 14,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for HaAtsmon 25 - Component block 15,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for HaAtsmon 25 - Component block 16,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for HaAtsmon 25 - Component block 17,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for HaAtsmon 25 - Component block 18,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for HaAtsmon 25 - Component block 19,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for HaAtsmon 25 - Component block 20,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    00:01XLIVING Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    00:01XLIVING Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    00:01XLIVING Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    00:01XLIVING Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    00:01XMMD Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    00:01XMMD Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    00:01XMMD Cooling SP Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    00:01XMMD Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    01:06XLIVING Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    01:06XLIVING Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    01:06XLIVING Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    01:06XLIVING Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    01:03XLIVING Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    01:03XLIVING Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    01:03XLIVING Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    01:03XLIVING Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    01:03XMMD Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    01:03XMMD Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    01:03XMMD Cooling SP Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    01:03XMMD Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    01:05XLIVING Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    01:05XLIVING Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    01:05XLIVING Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    01:05XLIVING Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    01:04XLIVING Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    01:04XLIVING Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    01:04XLIVING Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    01:04XLIVING Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    01:04XMMD Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    01:04XMMD Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    01:04XMMD Cooling SP Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    01:04XMMD Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    01:02XLIVING Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    01:02XLIVING Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    01:02XLIVING Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    01:02XLIVING Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    01:05XMMD Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    01:05XMMD Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    01:05XMMD Cooling SP Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    01:05XMMD Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    01:02XMMD Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    01:02XMMD Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    01:02XMMD Cooling SP Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    01:02XMMD Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    01:06XMMD Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    01:06XMMD Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    01:06XMMD Cooling SP Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    01:06XMMD Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    02:11XLIVING Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    02:11XLIVING Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    02:11XLIVING Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    02:11XLIVING Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    02:08XLIVING Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    02:08XLIVING Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    02:08XLIVING Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    02:08XLIVING Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    02:09XLIVING Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    02:09XLIVING Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    02:09XLIVING Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    02:09XLIVING Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    02:08XMMD Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    02:08XMMD Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    02:08XMMD Cooling SP Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    02:08XMMD Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    02:10XLIVING Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    02:10XLIVING Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    02:10XLIVING Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    02:10XLIVING Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    02:09XMMD Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    02:09XMMD Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    02:09XMMD Cooling SP Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    02:09XMMD Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    02:07XLIVING Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    02:07XLIVING Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    02:07XLIVING Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    02:07XLIVING Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    02:10XMMD Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    02:10XMMD Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    02:10XMMD Cooling SP Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    02:10XMMD Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    02:07XMMD Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    02:07XMMD Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    02:07XMMD Cooling SP Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    02:07XMMD Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    02:11XMMD Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    02:11XMMD Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    02:11XMMD Cooling SP Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    02:11XMMD Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    03:15XLIVING Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    03:15XLIVING Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    03:15XLIVING Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    03:15XLIVING Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    03:13XLIVING Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    03:13XLIVING Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    03:13XLIVING Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    03:13XLIVING Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    03:08XMMD Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    03:08XMMD Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    03:08XMMD Cooling SP Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    03:08XMMD Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    03:14XLIVING Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    03:14XLIVING Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    03:14XLIVING Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    03:14XLIVING Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    03:13XMMD Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    03:13XMMD Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    03:13XMMD Cooling SP Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    03:13XMMD Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    03:12XLIVING Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    03:12XLIVING Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    03:12XLIVING Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    03:12XLIVING Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    03:14XMMD Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    03:14XMMD Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    03:14XMMD Cooling SP Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    03:14XMMD Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    03:12XMMD Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    03:12XMMD Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    03:12XMMD Cooling SP Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    03:12XMMD Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    03:15XMMD Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    03:15XMMD Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    03:15XMMD Cooling SP Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    03:15XMMD Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    04:20XLIVING Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    04:20XLIVING Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    04:20XLIVING Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    04:20XLIVING Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    04:17XLIVING Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    04:17XLIVING Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    04:17XLIVING Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    04:17XLIVING Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    04:17XMMD Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    04:17XMMD Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    04:17XMMD Cooling SP Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    04:17XMMD Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    04:19XLIVING Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    04:19XLIVING Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    04:19XLIVING Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    04:19XLIVING Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    04:18XLIVING Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    04:18XLIVING Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    04:18XLIVING Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    04:18XLIVING Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    04:18XMMD Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    04:18XMMD Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    04:18XMMD Cooling SP Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    04:18XMMD Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    04:16XLIVING Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    04:16XLIVING Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    04:16XLIVING Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    04:16XLIVING Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    04:19XMMD Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    04:19XMMD Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    04:19XMMD Cooling SP Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    04:19XMMD Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    04:16XMMD Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    04:16XMMD Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    04:16XMMD Cooling SP Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    04:16XMMD Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    04:20XMMD Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    04:20XMMD Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    04:20XMMD Cooling SP Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    04:20XMMD Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    05:23XLIVING Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    05:23XLIVING Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    05:23XLIVING Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    05:23XLIVING Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    05:23XMMD Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    05:23XMMD Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    05:23XMMD Cooling SP Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    05:23XMMD Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    05:22XLIVING Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    05:22XLIVING Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    05:22XLIVING Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    05:22XLIVING Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    05:24XMMD Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    05:24XMMD Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    05:24XMMD Cooling SP Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    05:24XMMD Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    05:24XLIVING Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    05:24XLIVING Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    05:24XLIVING Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    05:24XLIVING Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    05:22XMMD Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    05:22XMMD Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    05:22XMMD Cooling SP Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    05:22XMMD Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    05:25XLIVING Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    05:25XLIVING Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    05:25XLIVING Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    05:25XLIVING Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    05:21XMMD Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    05:21XMMD Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    05:21XMMD Cooling SP Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    05:21XMMD Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    05:21XLIVING Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    05:21XLIVING Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    05:21XLIVING Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    05:21XLIVING Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    05:25XMMD Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
    05:25XMMD Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    05:25XMMD Cooling SP Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    24,                      !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
    05:25XMMD Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 March,       !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 November,    !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 December,    !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

! _1045_IntTiah_Cement Lime Plaster_2.1- thickness 0.015
Material,
    _1045_IntTiah_Cement Lime Plaster_2.1_.015,  !- Name
    Smooth,                  !- Roughness
    0.015,                   !- Thickness {m}
    0.8,                     !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

! _1045_RegularConcrete_1.1.1- thickness 0.2
Material,
    _1045_RegularConcrete_1.1.1_.2,  !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    2,                       !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

! _1045 Expanded Polystyrene EPS 30_14.1- thickness 0.02
Material,
    _1045 Expanded Polystyrene EPS 30_14.1_.02,  !- Name
    Rough,                   !- Roughness
    0.02,                    !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

! _1045 Sand and gravel_10.1- thickness 0.06
Material,
    _1045 Sand and gravel_10.1_.06,  !- Name
    Rough,                   !- Roughness
    0.06,                    !- Thickness {m}
    2,                       !- Conductivity {W/m-K}
    1950,                    !- Density {kg/m3}
    1045,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

! _1045_Cemented Plaster_2.2- thickness 0.02
Material,
    _1045_Cemented Plaster_2.2_.02,  !- Name
    Rough,                   !- Roughness
    0.02,                    !- Thickness {m}
    1,                       !- Conductivity {W/m-K}
    1800,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

! _1045 Ceramic porcelain_12.1- thickness 0.01
Material,
    _1045 Ceramic porcelain_12.1_.01,  !- Name
    Smooth,                  !- Roughness
    0.01,                    !- Thickness {m}
    1.3,                     !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

! _1045 Ceramic porcelain_12.1- thickness 0.02
Material,
    _1045 Ceramic porcelain_12.1_.02,  !- Name
    Smooth,                  !- Roughness
    0.02,                    !- Thickness {m}
    1.3,                     !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

! _1045 Sand and gravel_10.1- thickness 0.08
Material,
    _1045 Sand and gravel_10.1_.08,  !- Name
    Rough,                   !- Roughness
    0.08,                    !- Thickness {m}
    2,                       !- Conductivity {W/m-K}
    1950,                    !- Density {kg/m3}
    1045,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

! _1045_IntTiah_Cement Lime Plaster_2.1- thickness 0.02
Material,
    _1045_IntTiah_Cement Lime Plaster_2.1_.02,  !- Name
    Smooth,                  !- Roughness
    0.02,                    !- Thickness {m}
    0.8,                     !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

! _1045 Asphalt_4.1- thickness 0.005
Material,
    _1045 Asphalt_4.1_.005,  !- Name
    Rough,                   !- Roughness
    0.005,                   !- Thickness {m}
    0.7,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

! _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1- thickness 0.05
Material,
    _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1_.05,  !- Name
    MediumRough,             !- Roughness
    0.05,                    !- Thickness {m}
    0.62,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

! _1045 Expanded Polystyrene EPS 30_14.1- thickness 0.05
Material,
    _1045 Expanded Polystyrene EPS 30_14.1_.05,  !- Name
    Rough,                   !- Roughness
    0.05,                    !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

! _1045 Thermal Plaster 200_2- thickness 0.03
Material,
    _1045 Thermal Plaster 200_2_.03,  !- Name
    Smooth,                  !- Roughness
    0.03,                    !- Thickness {m}
    0.072,                   !- Conductivity {W/m-K}
    200,                     !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

! _Block Pumice 22sm- thickness 0.22
Material,
    _Block Pumice 22sm_.22,  !- Name
    MediumRough,             !- Roughness
    0.22,                    !- Thickness {m}
    0.195,                   !- Conductivity {W/m-K}
    795,                     !- Density {kg/m3}
    970,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

! _1045 Plaster- thickness 0.01
Material,
    _1045 Plaster_.01,       !- Name
    Smooth,                  !- Roughness
    0.01,                    !- Thickness {m}
    0.8,                     !- Conductivity {W/m-K}
    1800,                    !- Density {kg/m3}
    860,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

! _1045 Light Concrete Cement Regular Aggregates 2000_1.2.2.1- thickness 0.1
Material,
    _1045 Light Concrete Cement Regular Aggregates 2000_1.2.2.1_.1,  !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    1.3,                     !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

! _1045_RegularConcrete_1.1.1- thickness 0.3
Material,
    _1045_RegularConcrete_1.1.1_.3,  !- Name
    MediumRough,             !- Roughness
    0.3,                     !- Thickness {m}
    2,                       !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

! _1045 Thermal Plaster 400- thickness 0.055
Material,
    _1045 Thermal Plaster 400_.055,  !- Name
    Smooth,                  !- Roughness
    0.055,                   !- Thickness {m}
    0.121,                   !- Conductivity {W/m-K}
    400,                     !- Density {kg/m3}
    860,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer
! Material Name
! Roughness
! Resistance {M**2K/W} will give Total Resistance 1
! Thermal Absorptance
! Solar Absorptance
! Visible Absorptance
Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0000100,               !- Thermal Absorptance
    0.0000000,               !- Solar Absorptance
    0.0000000;               !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:INFRAREDTRANSPARENT ===========

Material:InfraredTransparent,
    IRTMaterial;             !- Name


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

! _6-10-8
WindowMaterial:SimpleGlazingSystem,
    Simple _6-10-8 - 1001,   !- Name
    2.763,                   !- U-Factor {W/m2-K}
    0.705,                   !- Solar Heat Gain Coefficient
    0.789;                   !- Visible Transmittance

! _5-6-6
WindowMaterial:SimpleGlazingSystem,
    Simple _5-6-6 - 1002,    !- Name
    3.122,                   !- U-Factor {W/m2-K}
    0.714,                   !- Solar Heat Gain Coefficient
    0.79;                    !- Visible Transmittance

! _4mm
WindowMaterial:SimpleGlazingSystem,
    Simple _4mm - 1003,      !- Name
    5.871,                   !- U-Factor {W/m2-K}
    0.847,                   !- Solar Heat Gain Coefficient
    0.892;                   !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SHADE ===========

WindowMaterial:Shade,
    30003,                   !- Name
    0.15,                    !- Solar Transmittance {dimensionless}
    0.6,                     !- Solar Reflectance {dimensionless}
    0.15,                    !- Visible Transmittance {dimensionless}
    0.6,                     !- Visible Reflectance {dimensionless}
    0.9,                     !- Infrared Hemispherical Emissivity {dimensionless}
    0.05,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    160,                     !- Conductivity {W/m-K}
    0.1,                     !- Shade to Glass Distance {m}
    0,                       !- Top Opening Multiplier
    0,                       !- Bottom Opening Multiplier
    0,                       !- Left-Side Opening Multiplier
    0,                       !- Right-Side Opening Multiplier
    0;                       !- Airflow Permeability {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

! _Floor 501_2cm
Construction,
    _Floor 501_2cm,          !- Name
    _1045_IntTiah_Cement Lime Plaster_2.1_.015,  !- Outside Layer
    _1045_RegularConcrete_1.1.1_.2,  !- Layer 2
    _1045 Expanded Polystyrene EPS 30_14.1_.02,  !- Layer 3
    _1045 Sand and gravel_10.1_.06,  !- Layer 4
    _1045_Cemented Plaster_2.2_.02,  !- Layer 5
    _1045 Ceramic porcelain_12.1_.01;  !- Layer 6

! <Previous reversed>
Construction,
    _Floor 501_2cm_Rev,      !- Name
    _1045 Ceramic porcelain_12.1_.01,  !- Outside Layer
    _1045_Cemented Plaster_2.2_.02,  !- Layer 2
    _1045 Sand and gravel_10.1_.06,  !- Layer 3
    _1045 Expanded Polystyrene EPS 30_14.1_.02,  !- Layer 4
    _1045_RegularConcrete_1.1.1_.2,  !- Layer 5
    _1045_IntTiah_Cement Lime Plaster_2.1_.015;  !- Layer 6

! _IntFloor_Reversed
Construction,
    _IntFloor_Reversed,      !- Name
    _1045 Ceramic porcelain_12.1_.02,  !- Outside Layer
    _1045_Cemented Plaster_2.2_.02,  !- Layer 2
    _1045 Sand and gravel_10.1_.08,  !- Layer 3
    _1045_RegularConcrete_1.1.1_.2,  !- Layer 4
    _1045_IntTiah_Cement Lime Plaster_2.1_.02;  !- Layer 5

! <Previous reversed>
Construction,
    _IntFloor_Reversed_Rev,  !- Name
    _1045_IntTiah_Cement Lime Plaster_2.1_.02,  !- Outside Layer
    _1045_RegularConcrete_1.1.1_.2,  !- Layer 2
    _1045 Sand and gravel_10.1_.08,  !- Layer 3
    _1045_Cemented Plaster_2.2_.02,  !- Layer 4
    _1045 Ceramic porcelain_12.1_.02;  !- Layer 5

! _Roof 564_5 cm
Construction,
    _Roof 564_5 cm,          !- Name
    _1045 Asphalt_4.1_.005,  !- Outside Layer
    _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1_.05,  !- Layer 2
    _1045 Expanded Polystyrene EPS 30_14.1_.05,  !- Layer 3
    _1045_RegularConcrete_1.1.1_.2,  !- Layer 4
    _1045_IntTiah_Cement Lime Plaster_2.1_.015;  !- Layer 5

! <Previous reversed>
Construction,
    _Roof 564_5 cm_Rev,      !- Name
    _1045_IntTiah_Cement Lime Plaster_2.1_.015,  !- Outside Layer
    _1045_RegularConcrete_1.1.1_.2,  !- Layer 2
    _1045 Expanded Polystyrene EPS 30_14.1_.05,  !- Layer 3
    _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1_.05,  !- Layer 4
    _1045 Asphalt_4.1_.005;  !- Layer 5

! _Core_401 3 cm
Construction,
    _Core_401 3 cm,          !- Name
    _1045_RegularConcrete_1.1.1_.2,  !- Outside Layer
    _1045 Thermal Plaster 200_2_.03;  !- Layer 2

! <Previous reversed>
Construction,
    _Core_401 3 cm_Rev,      !- Name
    _1045 Thermal Plaster 200_2_.03,  !- Outside Layer
    _1045_RegularConcrete_1.1.1_.2;  !- Layer 2

! _ExtWall 119 22cm
Construction,
    _ExtWall 119 22cm,       !- Name
    _Block Pumice 22sm_.22,  !- Outside Layer
    _1045 Plaster_.01;       !- Layer 2

! <Previous reversed>
Construction,
    _ExtWall 119 22cm_Rev,   !- Name
    _1045 Plaster_.01,       !- Outside Layer
    _Block Pumice 22sm_.22;  !- Layer 2

! _IntPartition
Construction,
    _IntPartition,           !- Name
    _1045_IntTiah_Cement Lime Plaster_2.1_.015,  !- Outside Layer
    _1045 Light Concrete Cement Regular Aggregates 2000_1.2.2.1_.1,  !- Layer 2
    _1045_IntTiah_Cement Lime Plaster_2.1_.015;  !- Layer 3

! <Previous reversed>
Construction,
    _IntPartition_Rev,       !- Name
    _1045_IntTiah_Cement Lime Plaster_2.1_.015,  !- Outside Layer
    _1045 Light Concrete Cement Regular Aggregates 2000_1.2.2.1_.1,  !- Layer 2
    _1045_IntTiah_Cement Lime Plaster_2.1_.015;  !- Layer 3

! _IntFloor
Construction,
    _IntFloor,               !- Name
    _1045_IntTiah_Cement Lime Plaster_2.1_.02,  !- Outside Layer
    _1045_RegularConcrete_1.1.1_.2,  !- Layer 2
    _1045 Sand and gravel_10.1_.08,  !- Layer 3
    _1045_Cemented Plaster_2.2_.02,  !- Layer 4
    _1045 Ceramic porcelain_12.1_.02;  !- Layer 5

! <Previous reversed>
Construction,
    _IntFloor_Rev,           !- Name
    _1045 Ceramic porcelain_12.1_.02,  !- Outside Layer
    _1045_Cemented Plaster_2.2_.02,  !- Layer 2
    _1045 Sand and gravel_10.1_.08,  !- Layer 3
    _1045_RegularConcrete_1.1.1_.2,  !- Layer 4
    _1045_IntTiah_Cement Lime Plaster_2.1_.02;  !- Layer 5

! _Floor 501_2cm_Reversed
Construction,
    _Floor 501_2cm_Reversed, !- Name
    _1045 Ceramic porcelain_12.1_.01,  !- Outside Layer
    _1045_Cemented Plaster_2.2_.02,  !- Layer 2
    _1045 Sand and gravel_10.1_.06,  !- Layer 3
    _1045 Expanded Polystyrene EPS 30_14.1_.02,  !- Layer 4
    _1045_RegularConcrete_1.1.1_.2,  !- Layer 5
    _1045_IntTiah_Cement Lime Plaster_2.1_.015;  !- Layer 6

! <Previous reversed>
Construction,
    _Floor 501_2cm_Reversed_Rev,  !- Name
    _1045_IntTiah_Cement Lime Plaster_2.1_.015,  !- Outside Layer
    _1045_RegularConcrete_1.1.1_.2,  !- Layer 2
    _1045 Expanded Polystyrene EPS 30_14.1_.02,  !- Layer 3
    _1045 Sand and gravel_10.1_.06,  !- Layer 4
    _1045_Cemented Plaster_2.2_.02,  !- Layer 5
    _1045 Ceramic porcelain_12.1_.01;  !- Layer 6

! _ExtWall 215 MMD_5.5cm
Construction,
    _ExtWall 215 MMD_5.5cm,  !- Name
    _1045_RegularConcrete_1.1.1_.3,  !- Outside Layer
    _1045 Thermal Plaster 400_.055;  !- Layer 2

! <Previous reversed>
Construction,
    _ExtWall 215 MMD_5.5cm_Rev,  !- Name
    _1045 Thermal Plaster 400_.055,  !- Outside Layer
    _1045_RegularConcrete_1.1.1_.3;  !- Layer 2

Construction,
    _6-10-8 - 1001,          !- Name
    Simple _6-10-8 - 1001;   !- Outside Layer

Construction,
    _6-10-8 - 2001,          !- Name
    30003,                   !- Outside Layer
    Simple _6-10-8 - 1001;   !- Layer 2

Construction,
    _5-6-6 - 1002,           !- Name
    Simple _5-6-6 - 1002;    !- Outside Layer

Construction,
    _5-6-6 - 2002,           !- Name
    30003,                   !- Outside Layer
    Simple _5-6-6 - 1002;    !- Layer 2

Construction,
    _4mm - 1003,             !- Name
    Simple _4mm - 1003;      !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

! 00 - 01_Living
Zone,
    00:01XLIVING,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    293.6705,                !- Volume {m3}
    93.2287,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 00 - Core
Zone,
    00:CORE,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    500.9788,                !- Volume {m3}
    159.0409,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

! 00 - 01_MMD
Zone,
    00:01XMMD,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    35.1361,                 !- Volume {m3}
    11.1543,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 01 - 06_Living
Zone,
    01:06XLIVING,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    147.987,                 !- Volume {m3}
    46.98,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 01 - Core
Zone,
    01:CORE,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    136.4029,                !- Volume {m3}
    43.3025,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

! 01 - 03_Living
Zone,
    01:03XLIVING,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    206.3453,                !- Volume {m3}
    65.5064,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 01 - 03_MMD
Zone,
    01:03XMMD,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    33.075,                  !- Volume {m3}
    10.5,                    !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 01 - 05_Living
Zone,
    01:05XLIVING,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    279.0073,                !- Volume {m3}
    88.5737,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 01 - 04_Living
Zone,
    01:04XLIVING,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    271.1729,                !- Volume {m3}
    86.0866,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 01 - 04_MMD
Zone,
    01:04XMMD,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1599,                 !- Volume {m3}
    11.7968,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 01 - 02_Living
Zone,
    01:02XLIVING,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    274.2001,                !- Volume {m3}
    87.0477,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 01 - 05_MMD
Zone,
    01:05XMMD,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    35.0465,                 !- Volume {m3}
    11.1259,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 01 - 02_MMD
Zone,
    01:02XMMD,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    35.4674,                 !- Volume {m3}
    11.2595,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 01 - 06_MMD
Zone,
    01:06XMMD,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.7055,                 !- Volume {m3}
    11.97,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 02 - 11_Living
Zone,
    02:11XLIVING,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    136.4733,                !- Volume {m3}
    43.3249,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 02 - Core
Zone,
    02:CORE,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    124.2081,                !- Volume {m3}
    39.4311,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

! 02 - 08_Living
Zone,
    02:08XLIVING,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    213.6516,                !- Volume {m3}
    67.7089,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 02 - 09_Living
Zone,
    02:09XLIVING,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    360.4829,                !- Volume {m3}
    114.439,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 02 - 08_MMD
Zone,
    02:08XMMD,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    33.075,                  !- Volume {m3}
    10.5,                    !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 02 - 10_Living
Zone,
    02:10XLIVING,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    287.8623,                !- Volume {m3}
    91.3849,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 02 - 09_MMD
Zone,
    02:09XMMD,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1599,                 !- Volume {m3}
    11.7968,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 02 - 07_Living
Zone,
    02:07XLIVING,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    299.263,                 !- Volume {m3}
    95.0041,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 02 - 10_MMD
Zone,
    02:10XMMD,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    35.0465,                 !- Volume {m3}
    11.1259,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 02 - 07_MMD
Zone,
    02:07XMMD,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    35.4674,                 !- Volume {m3}
    11.2595,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 02 - 11_MMD
Zone,
    02:11XMMD,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.7055,                 !- Volume {m3}
    11.97,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 03 - 15_Living
Zone,
    03:15XLIVING,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    136.4733,                !- Volume {m3}
    43.3249,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 03 - Core
Zone,
    03:CORE,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    124.2081,                !- Volume {m3}
    39.4311,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

! 03 - 13_Living
Zone,
    03:13XLIVING,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    360.4829,                !- Volume {m3}
    114.439,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 03 - 08_MMD
Zone,
    03:08XMMD,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    33.075,                  !- Volume {m3}
    10.5,                    !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 03 - 14_Living
Zone,
    03:14XLIVING,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    287.8623,                !- Volume {m3}
    91.3849,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 03 - 13_MMD
Zone,
    03:13XMMD,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1599,                 !- Volume {m3}
    11.7968,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 03 - 12_Living
Zone,
    03:12XLIVING,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    299.263,                 !- Volume {m3}
    95.0041,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 03 - 14_MMD
Zone,
    03:14XMMD,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    35.0465,                 !- Volume {m3}
    11.1259,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 03 - 12_MMD
Zone,
    03:12XMMD,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    35.4674,                 !- Volume {m3}
    11.2595,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 03 - 15_MMD
Zone,
    03:15XMMD,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.7055,                 !- Volume {m3}
    11.97,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 04 - 20_Living
Zone,
    04:20XLIVING,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    147.987,                 !- Volume {m3}
    46.98,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 04 - Core
Zone,
    04:CORE,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    136.4029,                !- Volume {m3}
    43.3025,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

! 04 - 17_Living
Zone,
    04:17XLIVING,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    206.3453,                !- Volume {m3}
    65.5064,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 04 - 17_MMD
Zone,
    04:17XMMD,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    33.075,                  !- Volume {m3}
    10.5,                    !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 04 - 19_Living
Zone,
    04:19XLIVING,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    279.0073,                !- Volume {m3}
    88.5737,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 04 - 18_Living
Zone,
    04:18XLIVING,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    271.1729,                !- Volume {m3}
    86.0866,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 04 - 18_MMD
Zone,
    04:18XMMD,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1599,                 !- Volume {m3}
    11.7968,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 04 - 16_Living
Zone,
    04:16XLIVING,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    274.2001,                !- Volume {m3}
    87.0477,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 04 - 19_MMD
Zone,
    04:19XMMD,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    35.0465,                 !- Volume {m3}
    11.1259,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 04 - 16_MMD
Zone,
    04:16XMMD,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    35.4674,                 !- Volume {m3}
    11.2595,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 04 - 20_MMD
Zone,
    04:20XMMD,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.7055,                 !- Volume {m3}
    11.97,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 00_01 - Garage
Zone,
    00X01:GARAGE,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1498.0982,               !- Volume {m3}
    453.9692,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

! 05 - 23_Living
Zone,
    05:23XLIVING,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    161.364,                 !- Volume {m3}
    51.2267,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 05 - 23_MMD
Zone,
    05:23XMMD,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    38.4961,                 !- Volume {m3}
    12.221,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 05 - 22_Living
Zone,
    05:22XLIVING,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    130.6891,                !- Volume {m3}
    41.4886,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 05 - 24_MMD
Zone,
    05:24XMMD,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    35.0465,                 !- Volume {m3}
    11.1259,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 05 - 24_Living
Zone,
    05:24XLIVING,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    168.7488,                !- Volume {m3}
    53.5711,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 05 - Core
Zone,
    05:CORE,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    136.7345,                !- Volume {m3}
    43.4078,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

! 05 - 22_MMD
Zone,
    05:22XMMD,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    33.075,                  !- Volume {m3}
    10.5,                    !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 05 - 25_Living
Zone,
    05:25XLIVING,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    147.979,                 !- Volume {m3}
    46.9775,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 05 - 21_MMD
Zone,
    05:21XMMD,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    36.0868,                 !- Volume {m3}
    11.4561,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 05 - 21_Living
Zone,
    05:21XLIVING,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    171.6713,                !- Volume {m3}
    54.4988,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 05 - 25_MMD
Zone,
    05:25XMMD,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.7055,                 !- Volume {m3}
    11.97,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

! 00, 01_Living, Floor - 93.229 m2, Surface Area: 7.3935
BuildingSurface:Detailed,
    00:01XLIVING_Floor_0_0_0,!- Name
    Floor,                   !- Surface Type
    _Floor 501_2cm,          !- Construction Name
    00:01XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00X01:GARAGE_Ceiling_1_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.7772003961,          !- Vertex 1 X-coordinate {m}
    2.0118434888,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -13.2309304994,          !- Vertex 2 X-coordinate {m}
    3.8070506597,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -10.7435533586,          !- Vertex 3 X-coordinate {m}
    5.8212889529,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -9.2898232552,           !- Vertex 4 X-coordinate {m}
    4.026081782,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Floor - 93.229 m2, Surface Area: 7.3935 <Other side>
BuildingSurface:Detailed,
    00X01:GARAGE_Ceiling_1_0_10000,  !- Name
    Ceiling,                 !- Surface Type
    _Floor 501_2cm_Rev,      !- Construction Name
    00X01:GARAGE,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:01XLIVING_Floor_0_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.7772003961,          !- Vertex 1 X-coordinate {m}
    2.0118434888,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -9.2898232552,           !- Vertex 2 X-coordinate {m}
    4.026081782,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -10.7435533586,          !- Vertex 3 X-coordinate {m}
    5.8212889529,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -13.2309304994,          !- Vertex 4 X-coordinate {m}
    3.8070506597,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Floor - 93.229 m2, Surface Area: 2.0149
BuildingSurface:Detailed,
    00:01XLIVING_Floor_0_0_1,!- Name
    Floor,                   !- Surface Type
    _Floor 501_2cm,          !- Construction Name
    00:01XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00X01:GARAGE_Ceiling_1_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.3509193761,           !- Vertex 1 X-coordinate {m}
    3.8960488441,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -8.1824066268,           !- Vertex 2 X-coordinate {m}
    4.9228500857,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -6.9972817438,           !- Vertex 3 X-coordinate {m}
    5.8825452933,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -6.1657944931,           !- Vertex 4 X-coordinate {m}
    4.8557440517,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Floor - 93.229 m2, Surface Area: 2.0149 <Other side>
BuildingSurface:Detailed,
    00X01:GARAGE_Ceiling_1_0_10001,  !- Name
    Ceiling,                 !- Surface Type
    _Floor 501_2cm_Rev,      !- Construction Name
    00X01:GARAGE,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:01XLIVING_Floor_0_0_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.3509193761,           !- Vertex 1 X-coordinate {m}
    3.8960488441,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -6.1657944931,           !- Vertex 2 X-coordinate {m}
    4.8557440517,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -6.9972817438,           !- Vertex 3 X-coordinate {m}
    5.8825452933,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -8.1824066268,           !- Vertex 4 X-coordinate {m}
    4.9228500857,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Floor - 93.229 m2, Surface Area: 12.4892
BuildingSurface:Detailed,
    00:01XLIVING_Floor_0_0_2,!- Name
    Floor,                   !- Surface Type
    _Floor 501_2cm,          !- Construction Name
    00:01XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00X01:GARAGE_Ceiling_1_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.0780353403,          !- Vertex 1 X-coordinate {m}
    -.0864506072,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -11.7772003961,          !- Vertex 2 X-coordinate {m}
    2.0118434888,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -8.1824066268,           !- Vertex 3 X-coordinate {m}
    4.9228500857,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -6.483241571,            !- Vertex 4 X-coordinate {m}
    2.8245559898,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Floor - 93.229 m2, Surface Area: 12.4892 <Other side>
BuildingSurface:Detailed,
    00X01:GARAGE_Ceiling_1_0_10002,  !- Name
    Ceiling,                 !- Surface Type
    _Floor 501_2cm_Rev,      !- Construction Name
    00X01:GARAGE,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:01XLIVING_Floor_0_0_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.0780353403,          !- Vertex 1 X-coordinate {m}
    -.0864506072,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -6.483241571,            !- Vertex 2 X-coordinate {m}
    2.8245559898,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -8.1824066268,           !- Vertex 3 X-coordinate {m}
    4.9228500857,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -11.7772003961,          !- Vertex 4 X-coordinate {m}
    2.0118434888,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Floor - 93.229 m2, Surface Area: 0.2028
BuildingSurface:Detailed,
    00:01XLIVING_Floor_0_0_3,!- Name
    Floor,                   !- Surface Type
    _Floor 501_2cm,          !- Construction Name
    00:01XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00X01:GARAGE_Ceiling_1_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.891151406,             !- Vertex 1 X-coordinate {m}
    5.2941260122,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.9137970415,           !- Vertex 2 X-coordinate {m}
    6.5569881995,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.8168085261,           !- Vertex 3 X-coordinate {m}
    6.6355279507,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -.7941628906,            !- Vertex 4 X-coordinate {m}
    5.3726657633,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Floor - 93.229 m2, Surface Area: 0.2028 <Other side>
BuildingSurface:Detailed,
    00X01:GARAGE_Ceiling_1_0_10003,  !- Name
    Ceiling,                 !- Surface Type
    _Floor 501_2cm_Rev,      !- Construction Name
    00X01:GARAGE,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:01XLIVING_Floor_0_0_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.891151406,             !- Vertex 1 X-coordinate {m}
    5.2941260122,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.7941628906,            !- Vertex 2 X-coordinate {m}
    5.3726657633,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.8168085261,           !- Vertex 3 X-coordinate {m}
    6.6355279507,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.9137970415,           !- Vertex 4 X-coordinate {m}
    6.5569881995,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Floor - 93.229 m2, Surface Area: 3.8918
BuildingSurface:Detailed,
    00:01XLIVING_Floor_0_0_4,!- Name
    Floor,                   !- Surface Type
    _Floor 501_2cm,          !- Construction Name
    00:01XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00X01:GARAGE_Ceiling_1_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.0509484355,           !- Vertex 1 X-coordinate {m}
    4.8263571241,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -4.9028932308,           !- Vertex 2 X-coordinate {m}
    5.8784213294,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.6687533214,           !- Vertex 3 X-coordinate {m}
    7.6875921559,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.8168085261,           !- Vertex 4 X-coordinate {m}
    6.6355279507,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Floor - 93.229 m2, Surface Area: 3.8918 <Other side>
BuildingSurface:Detailed,
    00X01:GARAGE_Ceiling_1_0_10004,  !- Name
    Ceiling,                 !- Surface Type
    _Floor 501_2cm_Rev,      !- Construction Name
    00X01:GARAGE,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:01XLIVING_Floor_0_0_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.0509484355,           !- Vertex 1 X-coordinate {m}
    4.8263571241,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.8168085261,           !- Vertex 2 X-coordinate {m}
    6.6355279507,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.6687533214,           !- Vertex 3 X-coordinate {m}
    7.6875921559,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4.9028932308,           !- Vertex 4 X-coordinate {m}
    5.8784213294,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Floor - 93.229 m2, Surface Area: 22.6399
BuildingSurface:Detailed,
    00:01XLIVING_Floor_0_0_5,!- Name
    Floor,                   !- Surface Type
    _Floor 501_2cm,          !- Construction Name
    00:01XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00X01:GARAGE_Ceiling_1_0_10005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.1657944931,           !- Vertex 1 X-coordinate {m}
    4.8557440517,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -9.3320603946,           !- Vertex 2 X-coordinate {m}
    8.7657568104,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -5.8350192229,           !- Vertex 3 X-coordinate {m}
    11.5976049146,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.6687533214,           !- Vertex 4 X-coordinate {m}
    7.6875921559,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Floor - 93.229 m2, Surface Area: 22.6399 <Other side>
BuildingSurface:Detailed,
    00X01:GARAGE_Ceiling_1_0_10005,  !- Name
    Ceiling,                 !- Surface Type
    _Floor 501_2cm_Rev,      !- Construction Name
    00X01:GARAGE,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:01XLIVING_Floor_0_0_5,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.1657944931,           !- Vertex 1 X-coordinate {m}
    4.8557440517,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.6687533214,           !- Vertex 2 X-coordinate {m}
    7.6875921559,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -5.8350192229,           !- Vertex 3 X-coordinate {m}
    11.5976049146,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -9.3320603946,           !- Vertex 4 X-coordinate {m}
    8.7657568104,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Floor - 93.229 m2, Surface Area: 14.7906
BuildingSurface:Detailed,
    00:01XLIVING_Floor_0_0_6,!- Name
    Floor,                   !- Surface Type
    _Floor 501_2cm,          !- Construction Name
    00:01XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00X01:GARAGE_Ceiling_1_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.0037044521,           !- Vertex 1 X-coordinate {m}
    9.3361195177,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -6.1433862105,           !- Vertex 2 X-coordinate {m}
    11.978406438,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.7626465489,           !- Vertex 3 X-coordinate {m}
    14.7160754374,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -.6229600548,            !- Vertex 4 X-coordinate {m}
    12.0737826627,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Floor - 93.229 m2, Surface Area: 14.7906 <Other side>
BuildingSurface:Detailed,
    00X01:GARAGE_Ceiling_1_0_10006,  !- Name
    Ceiling,                 !- Surface Type
    _Floor 501_2cm_Rev,      !- Construction Name
    00X01:GARAGE,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:01XLIVING_Floor_0_0_6,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.0037044521,           !- Vertex 1 X-coordinate {m}
    9.3361195177,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.6229600548,            !- Vertex 2 X-coordinate {m}
    12.0737826627,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.7626465489,           !- Vertex 3 X-coordinate {m}
    14.7160754374,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -6.1433862105,           !- Vertex 4 X-coordinate {m}
    11.978406438,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Floor - 93.229 m2, Surface Area: 13.536
BuildingSurface:Detailed,
    00:01XLIVING_Floor_0_0_7,!- Name
    Floor,                   !- Surface Type
    _Floor 501_2cm,          !- Construction Name
    00:01XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00X01:GARAGE_Ceiling_1_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.7411068735,            !- Vertex 1 X-coordinate {m}
    8.5460420508,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.52445063,             !- Vertex 2 X-coordinate {m}
    11.3437725698,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.3976222808,            !- Vertex 3 X-coordinate {m}
    13.7100121824,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6631756885,            !- Vertex 4 X-coordinate {m}
    10.9122867212,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Floor - 93.229 m2, Surface Area: 13.536 <Other side>
BuildingSurface:Detailed,
    00X01:GARAGE_Ceiling_1_0_10007,  !- Name
    Ceiling,                 !- Surface Type
    _Floor 501_2cm_Rev,      !- Construction Name
    00X01:GARAGE,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:01XLIVING_Floor_0_0_7,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.7411068735,            !- Vertex 1 X-coordinate {m}
    8.5460420508,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.6631756885,            !- Vertex 2 X-coordinate {m}
    10.9122867212,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.3976222808,            !- Vertex 3 X-coordinate {m}
    13.7100121824,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.52445063,             !- Vertex 4 X-coordinate {m}
    11.3437725698,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Floor - 93.229 m2, Surface Area: 16.27
BuildingSurface:Detailed,
    00:01XLIVING_Floor_0_0_8,!- Name
    Floor,                   !- Surface Type
    _Floor 501_2cm,          !- Construction Name
    00:01XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00X01:GARAGE_Ceiling_1_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.7941628868,            !- Vertex 1 X-coordinate {m}
    5.3726657635,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -4.0037044519,           !- Vertex 2 X-coordinate {m}
    9.336119516,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.52445063,             !- Vertex 3 X-coordinate {m}
    11.3437725698,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.68508746,              !- Vertex 4 X-coordinate {m}
    7.3803231086,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Floor - 93.229 m2, Surface Area: 16.27 <Other side>
BuildingSurface:Detailed,
    00X01:GARAGE_Ceiling_1_0_10008,  !- Name
    Ceiling,                 !- Surface Type
    _Floor 501_2cm_Rev,      !- Construction Name
    00X01:GARAGE,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:01XLIVING_Floor_0_0_8,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.7941628868,            !- Vertex 1 X-coordinate {m}
    5.3726657635,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    1.68508746,              !- Vertex 2 X-coordinate {m}
    7.3803231086,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.52445063,             !- Vertex 3 X-coordinate {m}
    11.3437725698,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4.0037044519,           !- Vertex 4 X-coordinate {m}
    9.336119516,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 2.766
BuildingSurface:Detailed,
    00:01XLIVING_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    _IntFloor_Reversed,      !- Construction Name
    00:01XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    01:06XLIVING_Floor_0_0_10009,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.8653166786,           !- Vertex 1 X-coordinate {m}
    4.6327516474,            !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    -7.3012905941,           !- Vertex 2 X-coordinate {m}
    3.9362374393,            !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    -4.9028932308,           !- Vertex 3 X-coordinate {m}
    5.8784213294,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -5.4669193154,           !- Vertex 4 X-coordinate {m}
    6.5749355374,            !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 2.766 <Other side>
BuildingSurface:Detailed,
    01:06XLIVING_Floor_0_0_10009,  !- Name
    Floor,                   !- Surface Type
    _IntFloor_Reversed_Rev,  !- Construction Name
    01:06XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:01XLIVING_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.9028932308,           !- Vertex 1 X-coordinate {m}
    5.8784213294,            !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    -7.3012905941,           !- Vertex 2 X-coordinate {m}
    3.9362374393,            !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    -7.8653166786,           !- Vertex 3 X-coordinate {m}
    4.6327516474,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -5.4669193154,           !- Vertex 4 X-coordinate {m}
    6.5749355374,            !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 5.6019
BuildingSurface:Detailed,
    00:01XLIVING_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    _IntFloor_Reversed,      !- Construction Name
    00:01XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    01:06XLIVING_Floor_0_0_10010,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.4669193154,           !- Vertex 1 X-coordinate {m}
    6.5749355374,            !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    -4.0509484355,           !- Vertex 2 X-coordinate {m}
    4.8263571241,            !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    -2.1160676886,           !- Vertex 3 X-coordinate {m}
    6.3931926592,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -3.5320385684,           !- Vertex 4 X-coordinate {m}
    8.1417710724,            !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 5.6019 <Other side>
BuildingSurface:Detailed,
    01:06XLIVING_Floor_0_0_10010,  !- Name
    Floor,                   !- Surface Type
    _IntFloor_Reversed_Rev,  !- Construction Name
    01:06XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:01XLIVING_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1160676886,           !- Vertex 1 X-coordinate {m}
    6.3931926592,            !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    -4.0509484355,           !- Vertex 2 X-coordinate {m}
    4.8263571241,            !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    -5.4669193154,           !- Vertex 3 X-coordinate {m}
    6.5749355374,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -3.5320385684,           !- Vertex 4 X-coordinate {m}
    8.1417710724,            !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 0.9488
BuildingSurface:Detailed,
    00:01XLIVING_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    _IntFloor_Reversed,      !- Construction Name
    00:01XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    01:06XLIVING_Floor_0_0_10011,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.3220781268,           !- Vertex 1 X-coordinate {m}
    10.1831543607,           !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    -1.8028888042,           !- Vertex 2 X-coordinate {m}
    9.5420089425,            !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    -.9091709485,            !- Vertex 3 X-coordinate {m}
    10.2657273922,           !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -1.4283602711,           !- Vertex 4 X-coordinate {m}
    10.9068728104,           !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 0.9488 <Other side>
BuildingSurface:Detailed,
    01:06XLIVING_Floor_0_0_10011,  !- Name
    Floor,                   !- Surface Type
    _IntFloor_Reversed_Rev,  !- Construction Name
    01:06XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:01XLIVING_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.9091709485,            !- Vertex 1 X-coordinate {m}
    10.2657273922,           !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    -1.8028888042,           !- Vertex 2 X-coordinate {m}
    9.5420089425,            !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    -2.3220781268,           !- Vertex 3 X-coordinate {m}
    10.1831543607,           !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -1.4283602711,           !- Vertex 4 X-coordinate {m}
    10.9068728104,           !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 7.02
BuildingSurface:Detailed,
    00:01XLIVING_Ceiling_1_0_3,  !- Name
    Ceiling,                 !- Surface Type
    _IntFloor_Reversed,      !- Construction Name
    00:01XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    01:06XLIVING_Floor_0_0_10012,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5876315346,           !- Vertex 1 X-coordinate {m}
    12.980879822,            !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    -2.3220781268,           !- Vertex 2 X-coordinate {m}
    10.1831543607,           !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    -.806643502,             !- Vertex 3 X-coordinate {m}
    11.4103291233,           !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -3.0721969097,           !- Vertex 4 X-coordinate {m}
    14.2080545845,           !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 7.02 <Other side>
BuildingSurface:Detailed,
    01:06XLIVING_Floor_0_0_10012,  !- Name
    Floor,                   !- Surface Type
    _IntFloor_Reversed_Rev,  !- Construction Name
    01:06XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:01XLIVING_Ceiling_1_0_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.806643502,             !- Vertex 1 X-coordinate {m}
    11.4103291233,           !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    -2.3220781268,           !- Vertex 2 X-coordinate {m}
    10.1831543607,           !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    -4.5876315346,           !- Vertex 3 X-coordinate {m}
    12.980879822,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -3.0721969097,           !- Vertex 4 X-coordinate {m}
    14.2080545845,           !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 0.9016
BuildingSurface:Detailed,
    00:01XLIVING_Ceiling_1_0_4,  !- Name
    Ceiling,                 !- Surface Type
    _IntFloor_Reversed,      !- Construction Name
    00:01XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    01:06XLIVING_Floor_0_0_10013,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.1433862145,           !- Vertex 1 X-coordinate {m}
    11.9784064357,           !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    -5.8350192229,           !- Vertex 2 X-coordinate {m}
    11.5976049146,           !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    -4.4051286212,           !- Vertex 3 X-coordinate {m}
    12.7555074931,           !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -4.7134956128,           !- Vertex 4 X-coordinate {m}
    13.1363090143,           !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 0.9016 <Other side>
BuildingSurface:Detailed,
    01:06XLIVING_Floor_0_0_10013,  !- Name
    Floor,                   !- Surface Type
    _IntFloor_Reversed_Rev,  !- Construction Name
    01:06XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:01XLIVING_Ceiling_1_0_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.4051286212,           !- Vertex 1 X-coordinate {m}
    12.7555074931,           !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    -5.8350192229,           !- Vertex 2 X-coordinate {m}
    11.5976049146,           !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    -6.1433862145,           !- Vertex 3 X-coordinate {m}
    11.9784064357,           !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -4.7134956128,           !- Vertex 4 X-coordinate {m}
    13.1363090143,           !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 3.63
BuildingSurface:Detailed,
    00:01XLIVING_Ceiling_1_0_5,  !- Name
    Ceiling,                 !- Surface Type
    _IntFloor_Reversed,      !- Construction Name
    00:01XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    01:06XLIVING_Floor_0_0_10014,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.7365665055,           !- Vertex 1 X-coordinate {m}
    10.86754632,             !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    -5.9750888324,           !- Vertex 2 X-coordinate {m}
    9.9271997066,            !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    -3.643650948,            !- Vertex 3 X-coordinate {m}
    11.8151608798,           !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -4.4051286212,           !- Vertex 4 X-coordinate {m}
    12.7555074931,           !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 3.63 <Other side>
BuildingSurface:Detailed,
    01:06XLIVING_Floor_0_0_10014,  !- Name
    Floor,                   !- Surface Type
    _IntFloor_Reversed_Rev,  !- Construction Name
    01:06XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:01XLIVING_Ceiling_1_0_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.643650948,            !- Vertex 1 X-coordinate {m}
    11.8151608798,           !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    -5.9750888324,           !- Vertex 2 X-coordinate {m}
    9.9271997066,            !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    -6.7365665055,           !- Vertex 3 X-coordinate {m}
    10.86754632,             !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -4.4051286212,           !- Vertex 4 X-coordinate {m}
    12.7555074931,           !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 15.8494
BuildingSurface:Detailed,
    00:01XLIVING_Ceiling_1_0_6,  !- Name
    Ceiling,                 !- Surface Type
    _IntFloor_Reversed,      !- Construction Name
    00:01XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    01:06XLIVING_Floor_0_0_10015,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5705827215,           !- Vertex 1 X-coordinate {m}
    7.825410197,             !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    -6.9972817438,           !- Vertex 2 X-coordinate {m}
    5.8825452933,            !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    -2.0703499704,           !- Vertex 3 X-coordinate {m}
    9.8722959761,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -3.643650948,            !- Vertex 4 X-coordinate {m}
    11.8151608798,           !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 15.8494 <Other side>
BuildingSurface:Detailed,
    01:06XLIVING_Floor_0_0_10015,  !- Name
    Floor,                   !- Surface Type
    _IntFloor_Reversed_Rev,  !- Construction Name
    01:06XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:01XLIVING_Ceiling_1_0_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.0703499704,           !- Vertex 1 X-coordinate {m}
    9.8722959761,            !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    -6.9972817438,           !- Vertex 2 X-coordinate {m}
    5.8825452933,            !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    -8.5705827215,           !- Vertex 3 X-coordinate {m}
    7.825410197,             !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -3.643650948,            !- Vertex 4 X-coordinate {m}
    11.8151608798,           !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 3.3154
BuildingSurface:Detailed,
    00:01XLIVING_Ceiling_1_0_7,  !- Name
    Ceiling,                 !- Surface Type
    _IntFloor_Reversed,      !- Construction Name
    00:01XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    01:06XLIVING_Floor_0_0_10016,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.1327778448,           !- Vertex 1 X-coordinate {m}
    4.963038681,             !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    -7.8653166786,           !- Vertex 2 X-coordinate {m}
    4.6327516474,            !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    -1.8028888042,           !- Vertex 3 X-coordinate {m}
    9.5420089425,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -2.0703499704,           !- Vertex 4 X-coordinate {m}
    9.8722959761,            !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 3.3154 <Other side>
BuildingSurface:Detailed,
    01:06XLIVING_Floor_0_0_10016,  !- Name
    Floor,                   !- Surface Type
    _IntFloor_Reversed_Rev,  !- Construction Name
    01:06XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:01XLIVING_Ceiling_1_0_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.8028888042,           !- Vertex 1 X-coordinate {m}
    9.5420089425,            !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    -7.8653166786,           !- Vertex 2 X-coordinate {m}
    4.6327516474,            !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    -8.1327778448,           !- Vertex 3 X-coordinate {m}
    4.963038681,             !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -2.0703499704,           !- Vertex 4 X-coordinate {m}
    9.8722959761,            !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 0.0409
BuildingSurface:Detailed,
    00:01XLIVING_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    _Floor 501_2cm,          !- Construction Name
    00:01XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    01:CORE_Floor_0_0_10017, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.7698045582,           !- Vertex 1 X-coordinate {m}
    1.8148868143,            !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    -7.7540715484,           !- Vertex 2 X-coordinate {m}
    1.7954581652,            !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    -6.483241571,            !- Vertex 3 X-coordinate {m}
    2.8245559898,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -6.4989745808,           !- Vertex 4 X-coordinate {m}
    2.8439846388,            !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 0.0409 <Other side>
BuildingSurface:Detailed,
    01:CORE_Floor_0_0_10017, !- Name
    Floor,                   !- Surface Type
    _Floor 501_2cm_Rev,      !- Construction Name
    01:CORE,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:01XLIVING_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.483241571,            !- Vertex 1 X-coordinate {m}
    2.8245559898,            !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    -7.7540715484,           !- Vertex 2 X-coordinate {m}
    1.7954581652,            !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    -7.7698045582,           !- Vertex 3 X-coordinate {m}
    1.8148868143,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -6.4989745808,           !- Vertex 4 X-coordinate {m}
    2.8439846388,            !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 0.0748
BuildingSurface:Detailed,
    00:01XLIVING_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    _IntFloor_Reversed,      !- Construction Name
    00:01XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    01:05XLIVING_Floor_0_0_10018,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.09376835,            !- Vertex 1 X-coordinate {m}
    -.0670219581,            !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    -10.0780353403,          !- Vertex 2 X-coordinate {m}
    -.0864506072,            !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    -7.7540715484,           !- Vertex 3 X-coordinate {m}
    1.7954581652,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -7.7698045582,           !- Vertex 4 X-coordinate {m}
    1.8148868143,            !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 0.0748 <Other side>
BuildingSurface:Detailed,
    01:05XLIVING_Floor_0_0_10018,  !- Name
    Floor,                   !- Surface Type
    _IntFloor_Reversed_Rev,  !- Construction Name
    01:05XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:01XLIVING_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.7540715484,           !- Vertex 1 X-coordinate {m}
    1.7954581652,            !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    -10.0780353403,          !- Vertex 2 X-coordinate {m}
    -.0864506072,            !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    -10.09376835,            !- Vertex 3 X-coordinate {m}
    -.0670219581,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -7.7698045582,           !- Vertex 4 X-coordinate {m}
    1.8148868143,            !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 1.943
BuildingSurface:Detailed,
    00:01XLIVING_Ceiling_1_2_1,  !- Name
    Ceiling,                 !- Surface Type
    _IntFloor_Reversed,      !- Construction Name
    00:01XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    01:05XLIVING_Floor_0_0_10019,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.4663201611,           !- Vertex 1 X-coordinate {m}
    2.9928150977,            !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    -7.6143753659,           !- Vertex 2 X-coordinate {m}
    1.9407508925,            !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    -6.4989745808,           !- Vertex 3 X-coordinate {m}
    2.8439846388,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -7.3509193761,           !- Vertex 4 X-coordinate {m}
    3.8960488441,            !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 1.943 <Other side>
BuildingSurface:Detailed,
    01:05XLIVING_Floor_0_0_10019,  !- Name
    Floor,                   !- Surface Type
    _IntFloor_Reversed_Rev,  !- Construction Name
    01:05XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:01XLIVING_Ceiling_1_2_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.4989745808,           !- Vertex 1 X-coordinate {m}
    2.8439846388,            !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    -7.6143753659,           !- Vertex 2 X-coordinate {m}
    1.9407508925,            !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    -8.4663201611,           !- Vertex 3 X-coordinate {m}
    2.9928150977,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -7.3509193761,           !- Vertex 4 X-coordinate {m}
    3.8960488441,            !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 1.9807
BuildingSurface:Detailed,
    00:01XLIVING_Ceiling_1_2_2,  !- Name
    Ceiling,                 !- Surface Type
    _IntFloor_Reversed,      !- Construction Name
    00:01XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    01:05XLIVING_Floor_0_0_10020,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.2978074119,           !- Vertex 1 X-coordinate {m}
    4.0196163394,            !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    -8.4663201611,           !- Vertex 2 X-coordinate {m}
    2.9928150977,            !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    -7.3012905941,           !- Vertex 3 X-coordinate {m}
    3.9362374393,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -8.1327778448,           !- Vertex 4 X-coordinate {m}
    4.963038681,             !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 1.9807 <Other side>
BuildingSurface:Detailed,
    01:05XLIVING_Floor_0_0_10020,  !- Name
    Floor,                   !- Surface Type
    _IntFloor_Reversed_Rev,  !- Construction Name
    01:05XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:01XLIVING_Ceiling_1_2_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.3012905941,           !- Vertex 1 X-coordinate {m}
    3.9362374393,            !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    -8.4663201611,           !- Vertex 2 X-coordinate {m}
    2.9928150977,            !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    -9.2978074119,           !- Vertex 3 X-coordinate {m}
    4.0196163394,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -8.1327778448,           !- Vertex 4 X-coordinate {m}
    4.963038681,             !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 15.9041
BuildingSurface:Detailed,
    00:01XLIVING_Ceiling_1_2_3,  !- Name
    Ceiling,                 !- Surface Type
    _IntFloor_Reversed,      !- Construction Name
    00:01XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    01:05XLIVING_Floor_0_0_10021,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.2309304994,          !- Vertex 1 X-coordinate {m}
    3.8070506597,            !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    -10.09376835,            !- Vertex 2 X-coordinate {m}
    -.0670219581,            !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    -7.6143753659,           !- Vertex 3 X-coordinate {m}
    1.9407508925,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -10.7515375152,          !- Vertex 4 X-coordinate {m}
    5.8148235103,            !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 15.9041 <Other side>
BuildingSurface:Detailed,
    01:05XLIVING_Floor_0_0_10021,  !- Name
    Floor,                   !- Surface Type
    _IntFloor_Reversed_Rev,  !- Construction Name
    01:05XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:01XLIVING_Ceiling_1_2_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.6143753659,           !- Vertex 1 X-coordinate {m}
    1.9407508925,            !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    -10.09376835,            !- Vertex 2 X-coordinate {m}
    -.0670219581,            !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    -13.2309304994,          !- Vertex 3 X-coordinate {m}
    3.8070506597,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -10.7515375152,          !- Vertex 4 X-coordinate {m}
    5.8148235103,            !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 0.5856
BuildingSurface:Detailed,
    00:01XLIVING_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    _IntFloor_Reversed,      !- Construction Name
    00:01XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    01:02XLIVING_Floor_0_0_10022,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.5320385684,           !- Vertex 1 X-coordinate {m}
    8.1417710724,            !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    -2.1160676886,           !- Vertex 2 X-coordinate {m}
    6.3931926592,            !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    -1.9137970415,           !- Vertex 3 X-coordinate {m}
    6.5569881995,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -3.3297679214,           !- Vertex 4 X-coordinate {m}
    8.3055666128,            !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 0.5856 <Other side>
BuildingSurface:Detailed,
    01:02XLIVING_Floor_0_0_10022,  !- Name
    Floor,                   !- Surface Type
    _IntFloor_Reversed_Rev,  !- Construction Name
    01:02XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:01XLIVING_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.9137970415,           !- Vertex 1 X-coordinate {m}
    6.5569881995,            !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    -2.1160676886,           !- Vertex 2 X-coordinate {m}
    6.3931926592,            !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    -3.5320385684,           !- Vertex 3 X-coordinate {m}
    8.1417710724,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -3.3297679214,           !- Vertex 4 X-coordinate {m}
    8.3055666128,            !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 4.9725
BuildingSurface:Detailed,
    00:01XLIVING_Ceiling_1_3_1,  !- Name
    Ceiling,                 !- Surface Type
    _IntFloor_Reversed,      !- Construction Name
    00:01XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    01:02XLIVING_Floor_0_0_10023,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.8351319926,           !- Vertex 1 X-coordinate {m}
    6.4598449543,            !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    -.891151406,             !- Vertex 2 X-coordinate {m}
    5.2941260122,            !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    1.6850874562,            !- Vertex 3 X-coordinate {m}
    7.3803231085,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    0.7411068696,            !- Vertex 4 X-coordinate {m}
    8.5460420507,            !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 4.9725 <Other side>
BuildingSurface:Detailed,
    01:02XLIVING_Floor_0_0_10023,  !- Name
    Floor,                   !- Surface Type
    _IntFloor_Reversed_Rev,  !- Construction Name
    01:02XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:01XLIVING_Ceiling_1_3_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.6850874562,            !- Vertex 1 X-coordinate {m}
    7.3803231085,            !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    -.891151406,             !- Vertex 2 X-coordinate {m}
    5.2941260122,            !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    -1.8351319926,           !- Vertex 3 X-coordinate {m}
    6.4598449543,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    0.7411068696,            !- Vertex 4 X-coordinate {m}
    8.5460420507,            !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 1.3841
BuildingSurface:Detailed,
    00:01XLIVING_Ceiling_1_3_2,  !- Name
    Ceiling,                 !- Surface Type
    _IntFloor_Reversed,      !- Construction Name
    00:01XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    01:02XLIVING_Floor_0_0_10024,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.3652028434,            !- Vertex 1 X-coordinate {m}
    8.6920068203,            !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    0.5854649849,            !- Vertex 2 X-coordinate {m}
    8.4200057358,            !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    3.6631756842,            !- Vertex 3 X-coordinate {m}
    10.9122867266,           !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    3.4435476935,            !- Vertex 4 X-coordinate {m}
    11.1835047072,           !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 1.3841 <Other side>
BuildingSurface:Detailed,
    01:02XLIVING_Floor_0_0_10024,  !- Name
    Floor,                   !- Surface Type
    _IntFloor_Reversed_Rev,  !- Construction Name
    01:02XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:01XLIVING_Ceiling_1_3_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.6631756842,            !- Vertex 1 X-coordinate {m}
    10.9122867266,           !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    0.5854649849,            !- Vertex 2 X-coordinate {m}
    8.4200057358,            !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    0.3652028434,            !- Vertex 3 X-coordinate {m}
    8.6920068203,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    3.4435476935,            !- Vertex 4 X-coordinate {m}
    11.1835047072,           !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 7.3975
BuildingSurface:Detailed,
    00:01XLIVING_Ceiling_1_3_3,  !- Name
    Ceiling,                 !- Surface Type
    _IntFloor_Reversed,      !- Construction Name
    00:01XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    01:02XLIVING_Floor_0_0_10025,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.3297679214,           !- Vertex 1 X-coordinate {m}
    8.3055666128,            !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    -1.8351319926,           !- Vertex 2 X-coordinate {m}
    6.4598449543,            !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    0.5854649802,            !- Vertex 3 X-coordinate {m}
    8.4200057338,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -.9091709485,            !- Vertex 4 X-coordinate {m}
    10.2657273922,           !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 7.3975 <Other side>
BuildingSurface:Detailed,
    01:02XLIVING_Floor_0_0_10025,  !- Name
    Floor,                   !- Surface Type
    _IntFloor_Reversed_Rev,  !- Construction Name
    01:02XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:01XLIVING_Ceiling_1_3_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.5854649802,            !- Vertex 1 X-coordinate {m}
    8.4200057338,            !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    -1.8351319926,           !- Vertex 2 X-coordinate {m}
    6.4598449543,            !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    -3.3297679214,           !- Vertex 3 X-coordinate {m}
    8.3055666128,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -.9091709485,            !- Vertex 4 X-coordinate {m}
    10.2657273922,           !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 0.1691
BuildingSurface:Detailed,
    00:01XLIVING_Ceiling_1_4_0,  !- Name
    Ceiling,                 !- Surface Type
    _IntFloor_Reversed,      !- Construction Name
    00:01XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    01:05XMMD_Floor_0_0_10026,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.3320603946,           !- Vertex 1 X-coordinate {m}
    8.7657568104,            !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    -8.5705827215,           !- Vertex 2 X-coordinate {m}
    7.825410197,             !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    -8.461955909,            !- Vertex 3 X-coordinate {m}
    7.9133744553,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -9.2234335822,           !- Vertex 4 X-coordinate {m}
    8.8537210686,            !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 0.1691 <Other side>
BuildingSurface:Detailed,
    01:05XMMD_Floor_0_0_10026,  !- Name
    Floor,                   !- Surface Type
    _IntFloor_Reversed_Rev,  !- Construction Name
    01:05XMMD,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:01XLIVING_Ceiling_1_4_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.461955909,            !- Vertex 1 X-coordinate {m}
    7.9133744553,            !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    -8.5705827215,           !- Vertex 2 X-coordinate {m}
    7.825410197,             !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    -9.3320603946,           !- Vertex 3 X-coordinate {m}
    8.7657568104,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -9.2234335822,           !- Vertex 4 X-coordinate {m}
    8.8537210686,            !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 11.2595
BuildingSurface:Detailed,
    00:01XLIVING_Ceiling_1_5_0,  !- Name
    Ceiling,                 !- Surface Type
    _IntFloor_Reversed,      !- Construction Name
    00:01XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    01:02XMMD_Floor_0_0_10027,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.4283602711,           !- Vertex 1 X-coordinate {m}
    10.9068728104,           !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    0.3652028434,            !- Vertex 2 X-coordinate {m}
    8.6920068203,            !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    3.4355618896,            !- Vertex 3 X-coordinate {m}
    11.1770412944,           !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    1.6413662766,            !- Vertex 4 X-coordinate {m}
    13.3926883551,           !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 11.2595 <Other side>
BuildingSurface:Detailed,
    01:02XMMD_Floor_0_0_10027,  !- Name
    Floor,                   !- Surface Type
    _IntFloor_Reversed_Rev,  !- Construction Name
    01:02XMMD,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:01XLIVING_Ceiling_1_5_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.4355618896,            !- Vertex 1 X-coordinate {m}
    11.1770412944,           !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    0.3652028434,            !- Vertex 2 X-coordinate {m}
    8.6920068203,            !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    -1.4283602711,           !- Vertex 3 X-coordinate {m}
    10.9068728104,           !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    1.6413662766,            !- Vertex 4 X-coordinate {m}
    13.3926883551,           !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 1.0359
BuildingSurface:Detailed,
    00:01XLIVING_Ceiling_1_6_0,  !- Name
    Ceiling,                 !- Surface Type
    _IntFloor_Reversed,      !- Construction Name
    00:01XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    01:06XMMD_Floor_0_0_10028,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.6229600548,            !- Vertex 1 X-coordinate {m}
    12.0737826627,           !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    -.3712290665,            !- Vertex 2 X-coordinate {m}
    11.7629207809,           !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    1.6413662766,            !- Vertex 3 X-coordinate {m}
    13.3926883551,           !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    1.3896381076,            !- Vertex 4 X-coordinate {m}
    13.7035467552,           !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 1.0359 <Other side>
BuildingSurface:Detailed,
    01:06XMMD_Floor_0_0_10028,  !- Name
    Floor,                   !- Surface Type
    _IntFloor_Reversed_Rev,  !- Construction Name
    01:06XMMD,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:01XLIVING_Ceiling_1_6_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.6413662766,            !- Vertex 1 X-coordinate {m}
    13.3926883551,           !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    -.3712290665,            !- Vertex 2 X-coordinate {m}
    11.7629207809,           !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    -.6229600548,            !- Vertex 3 X-coordinate {m}
    12.0737826627,           !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    1.3896381076,            !- Vertex 4 X-coordinate {m}
    13.7035467552,           !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 2.129
BuildingSurface:Detailed,
    00:01XLIVING_Ceiling_1_6_1,  !- Name
    Ceiling,                 !- Surface Type
    _IntFloor_Reversed,      !- Construction Name
    00:01XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    01:06XMMD_Floor_0_0_10029,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.1980609879,           !- Vertex 1 X-coordinate {m}
    14.3634837768,           !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    -.806643502,             !- Vertex 2 X-coordinate {m}
    11.4103291233,           !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    -.3712290665,            !- Vertex 3 X-coordinate {m}
    11.7629207809,           !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -2.7626465524,           !- Vertex 4 X-coordinate {m}
    14.7160754345,           !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 2.129 <Other side>
BuildingSurface:Detailed,
    01:06XMMD_Floor_0_0_10029,  !- Name
    Floor,                   !- Surface Type
    _IntFloor_Reversed_Rev,  !- Construction Name
    01:06XMMD,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:01XLIVING_Ceiling_1_6_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.3712290665,            !- Vertex 1 X-coordinate {m}
    11.7629207809,           !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    -.806643502,             !- Vertex 2 X-coordinate {m}
    11.4103291233,           !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    -3.1980609879,           !- Vertex 3 X-coordinate {m}
    14.3634837768,           !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -2.7626465524,           !- Vertex 4 X-coordinate {m}
    14.7160754345,           !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 0.390m2
BuildingSurface:Detailed,
    00:01XLIVING_Roof_1_7_0, !- Name
    Roof,                    !- Surface Type
    _Roof 564_5 cm,          !- Construction Name
    00:01XLIVING,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.7134956128,           !- Vertex 1 X-coordinate {m}
    13.1363090143,           !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    -4.5876315346,           !- Vertex 2 X-coordinate {m}
    12.980879822,            !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    -3.0721969097,           !- Vertex 3 X-coordinate {m}
    14.2080545845,           !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -3.1980609879,           !- Vertex 4 X-coordinate {m}
    14.3634837768,           !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Ceiling/roof - 93.229 m2, Surface Area: 3.872m2
BuildingSurface:Detailed,
    00:01XLIVING_Roof_1_7_1, !- Name
    Roof,                    !- Surface Type
    _Roof 564_5 cm,          !- Construction Name
    00:01XLIVING,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.2234335822,           !- Vertex 1 X-coordinate {m}
    8.8537210686,            !- Vertex 1 Y-coordinate {m}
    3.15,                    !- Vertex 1 Z-coordinate {m}
    -8.461955909,            !- Vertex 2 X-coordinate {m}
    7.9133744553,            !- Vertex 2 Y-coordinate {m}
    3.15,                    !- Vertex 2 Z-coordinate {m}
    -5.9750888324,           !- Vertex 3 X-coordinate {m}
    9.9271997066,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -6.7365665055,           !- Vertex 4 X-coordinate {m}
    10.86754632,             !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Partition - 0.394 m2 (00, Core), Surface Area: 0.3937
BuildingSurface:Detailed,
    00:01XLIVING_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    _Core_401 3 cm,          !- Construction Name
    00:01XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:CORE_Partition_4_0_10030,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.891151406,             !- Vertex 1 X-coordinate {m}
    5.2941260121,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.7940081609,            !- Vertex 2 X-coordinate {m}
    5.372791061,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -.7940081609,            !- Vertex 3 X-coordinate {m}
    5.372791061,             !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -.891151406,             !- Vertex 4 X-coordinate {m}
    5.2941260121,            !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Partition - 0.394 m2 (00, Core), Surface Area: 0.3937 <Other side>
BuildingSurface:Detailed,
    00:CORE_Partition_4_0_10030,  !- Name
    Wall,                    !- Surface Type
    _Core_401 3 cm_Rev,      !- Construction Name
    00:CORE,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:01XLIVING_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.7940081609,            !- Vertex 1 X-coordinate {m}
    5.372791061,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.891151406,             !- Vertex 2 X-coordinate {m}
    5.2941260121,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -.891151406,             !- Vertex 3 X-coordinate {m}
    5.2941260121,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -.7940081609,            !- Vertex 4 X-coordinate {m}
    5.372791061,             !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Wall - 10.048 m2 - 141.0�, Surface Area: 10.048m2
BuildingSurface:Detailed,
    00:01XLIVING_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    _ExtWall 119 22cm,       !- Construction Name
    00:01XLIVING,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.7940081599,            !- Vertex 1 X-coordinate {m}
    5.3727910618,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    1.6850874572,            !- Vertex 2 X-coordinate {m}
    7.3803231093,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.6850874572,            !- Vertex 3 X-coordinate {m}
    7.3803231093,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -.7940081599,            !- Vertex 4 X-coordinate {m}
    5.3727910618,            !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Wall - 4.725 m2 - 51.0�, Surface Area: 4.725m2
BuildingSurface:Detailed,
    00:01XLIVING_Wall_4_0_0, !- Name
    Wall,                    !- Surface Type
    _ExtWall 119 22cm,       !- Construction Name
    00:01XLIVING,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.6850874572,            !- Vertex 1 X-coordinate {m}
    7.3803231093,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0.7411068706,            !- Vertex 2 X-coordinate {m}
    8.5460420515,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.7411068706,            !- Vertex 3 X-coordinate {m}
    8.5460420515,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    1.6850874572,            !- Vertex 4 X-coordinate {m}
    7.3803231093,            !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Wall - 11.844 m2 - 141.0�, Surface Area: 11.844m2
BuildingSurface:Detailed,
    00:01XLIVING_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    _ExtWall 119 22cm,       !- Construction Name
    00:01XLIVING,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.7411068706,            !- Vertex 1 X-coordinate {m}
    8.5460420515,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.6631756857,            !- Vertex 2 X-coordinate {m}
    10.9122867218,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6631756857,            !- Vertex 3 X-coordinate {m}
    10.9122867218,           !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    0.7411068706,            !- Vertex 4 X-coordinate {m}
    8.5460420515,            !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Wall - 11.340 m2 - 51.0�, Surface Area: 11.340m2
BuildingSurface:Detailed,
    00:01XLIVING_Wall_6_0_0, !- Name
    Wall,                    !- Surface Type
    _ExtWall 119 22cm,       !- Construction Name
    00:01XLIVING,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.6631756857,            !- Vertex 1 X-coordinate {m}
    10.9122867218,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    1.3976222779,            !- Vertex 2 X-coordinate {m}
    13.710012183,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.3976222779,            !- Vertex 3 X-coordinate {m}
    13.710012183,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    3.6631756857,            !- Vertex 4 X-coordinate {m}
    10.9122867218,           !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Wall - 8.190 m2 - 321.0�, Surface Area: 8.190m2
BuildingSurface:Detailed,
    00:01XLIVING_Wall_7_0_0, !- Name
    Wall,                    !- Surface Type
    _ExtWall 119 22cm,       !- Construction Name
    00:01XLIVING,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.3976222779,            !- Vertex 1 X-coordinate {m}
    13.710012183,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.6229600569,            !- Vertex 2 X-coordinate {m}
    12.0737826671,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -.6229600569,            !- Vertex 3 X-coordinate {m}
    12.0737826671,           !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    1.3976222779,            !- Vertex 4 X-coordinate {m}
    13.710012183,            !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Wall - 10.710 m2 - 51.0�, Surface Area: 10.710m2
BuildingSurface:Detailed,
    00:01XLIVING_Wall_8_0_0, !- Name
    Wall,                    !- Surface Type
    _ExtWall 119 22cm,       !- Construction Name
    00:01XLIVING,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.6229600569,            !- Vertex 1 X-coordinate {m}
    12.0737826671,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.7626465516,           !- Vertex 2 X-coordinate {m}
    14.7160754352,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.7626465516,           !- Vertex 3 X-coordinate {m}
    14.7160754352,           !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -.6229600569,            !- Vertex 4 X-coordinate {m}
    12.0737826671,           !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Wall - 13.703 m2 - 321.0�, Surface Area: 13.703m2
BuildingSurface:Detailed,
    00:01XLIVING_Wall_9_0_0, !- Name
    Wall,                    !- Surface Type
    _ExtWall 119 22cm,       !- Construction Name
    00:01XLIVING,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.7626465516,           !- Vertex 1 X-coordinate {m}
    14.7160754352,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -6.1433862107,           !- Vertex 2 X-coordinate {m}
    11.9784064388,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -6.1433862107,           !- Vertex 3 X-coordinate {m}
    11.9784064388,           !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -2.7626465516,           !- Vertex 4 X-coordinate {m}
    14.7160754352,           !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Wall - 1.544 m2 - 231.0�, Surface Area: 1.544m2
BuildingSurface:Detailed,
    00:01XLIVING_Wall_10_0_0,!- Name
    Wall,                    !- Surface Type
    _ExtWall 119 22cm,       !- Construction Name
    00:01XLIVING,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.1433862107,           !- Vertex 1 X-coordinate {m}
    11.9784064388,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -5.8350192191,           !- Vertex 2 X-coordinate {m}
    11.5976049177,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -5.8350192191,           !- Vertex 3 X-coordinate {m}
    11.5976049177,           !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -6.1433862107,           !- Vertex 4 X-coordinate {m}
    11.9784064388,           !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Wall - 14.175 m2 - 321.0�, Surface Area: 14.175m2
BuildingSurface:Detailed,
    00:01XLIVING_Wall_11_0_0,!- Name
    Wall,                    !- Surface Type
    _ExtWall 119 22cm,       !- Construction Name
    00:01XLIVING,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.8350192191,           !- Vertex 1 X-coordinate {m}
    11.5976049177,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -9.3320603969,           !- Vertex 2 X-coordinate {m}
    8.7657568085,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -9.3320603969,           !- Vertex 3 X-coordinate {m}
    8.7657568085,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -5.8350192191,           !- Vertex 4 X-coordinate {m}
    11.5976049177,           !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Partition - 11.686 m2 (00, 01_MMD), Surface Area: 11.6865
BuildingSurface:Detailed,
    00:01XLIVING_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    _IntPartition,           !- Construction Name
    00:01XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:01XMMD_Partition_5_0_10031,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.3320603969,           !- Vertex 1 X-coordinate {m}
    8.7657568085,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -6.9972817461,           !- Vertex 2 X-coordinate {m}
    5.8825452915,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -6.9972817461,           !- Vertex 3 X-coordinate {m}
    5.8825452915,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -9.3320603969,           !- Vertex 4 X-coordinate {m}
    8.7657568085,            !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Partition - 11.686 m2 (00, 01_MMD), Surface Area: 11.6865 <Other side>
BuildingSurface:Detailed,
    00:01XMMD_Partition_5_0_10031,  !- Name
    Wall,                    !- Surface Type
    _IntPartition_Rev,       !- Construction Name
    00:01XMMD,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:01XLIVING_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.9972817461,           !- Vertex 1 X-coordinate {m}
    5.8825452915,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -9.3320603969,           !- Vertex 2 X-coordinate {m}
    8.7657568085,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -9.3320603969,           !- Vertex 3 X-coordinate {m}
    8.7657568085,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -6.9972817461,           !- Vertex 4 X-coordinate {m}
    5.8825452915,            !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Partition - 9.292 m2 (00, 01_MMD), Surface Area: 9.2923
BuildingSurface:Detailed,
    00:01XLIVING_Partition_13_0_0,  !- Name
    Wall,                    !- Surface Type
    _IntPartition,           !- Construction Name
    00:01XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:01XMMD_Partition_4_0_10032,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.9972817438,           !- Vertex 1 X-coordinate {m}
    5.8825452933,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -9.2898232552,           !- Vertex 2 X-coordinate {m}
    4.026081782,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -9.2898232552,           !- Vertex 3 X-coordinate {m}
    4.026081782,             !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -6.9972817438,           !- Vertex 4 X-coordinate {m}
    5.8825452933,            !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Partition - 9.292 m2 (00, 01_MMD), Surface Area: 9.2923 <Other side>
BuildingSurface:Detailed,
    00:01XMMD_Partition_4_0_10032,  !- Name
    Wall,                    !- Surface Type
    _IntPartition_Rev,       !- Construction Name
    00:01XMMD,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:01XLIVING_Partition_13_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.2898232552,           !- Vertex 1 X-coordinate {m}
    4.026081782,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -6.9972817438,           !- Vertex 2 X-coordinate {m}
    5.8825452933,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -6.9972817438,           !- Vertex 3 X-coordinate {m}
    5.8825452933,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -9.2898232552,           !- Vertex 4 X-coordinate {m}
    4.026081782,             !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Partition - 7.276 m2 (00, 01_MMD), Surface Area: 7.2765
BuildingSurface:Detailed,
    00:01XLIVING_Partition_14_0_0,  !- Name
    Wall,                    !- Surface Type
    _IntPartition,           !- Construction Name
    00:01XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:01XMMD_Partition_3_0_10033,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.2898232542,           !- Vertex 1 X-coordinate {m}
    4.0260817828,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -10.7435533576,          !- Vertex 2 X-coordinate {m}
    5.8212889537,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -10.7435533576,          !- Vertex 3 X-coordinate {m}
    5.8212889537,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -9.2898232542,           !- Vertex 4 X-coordinate {m}
    4.0260817828,            !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Partition - 7.276 m2 (00, 01_MMD), Surface Area: 7.2765 <Other side>
BuildingSurface:Detailed,
    00:01XMMD_Partition_3_0_10033,  !- Name
    Wall,                    !- Surface Type
    _IntPartition_Rev,       !- Construction Name
    00:01XMMD,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:01XLIVING_Partition_14_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.7435533576,          !- Vertex 1 X-coordinate {m}
    5.8212889537,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -9.2898232542,           !- Vertex 2 X-coordinate {m}
    4.0260817828,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -9.2898232542,           !- Vertex 3 X-coordinate {m}
    4.0260817828,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -10.7435533576,          !- Vertex 4 X-coordinate {m}
    5.8212889537,            !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Partition - 0.473 m2 (00, 01_MMD), Surface Area: 0.4725
BuildingSurface:Detailed,
    00:01XLIVING_Partition_15_0_0,  !- Name
    Wall,                    !- Surface Type
    _IntPartition,           !- Construction Name
    00:01XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:01XMMD_Partition_2_0_10034,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.7435533585,          !- Vertex 1 X-coordinate {m}
    5.8212889529,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -10.8601252528,          !- Vertex 2 X-coordinate {m}
    5.7268908943,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -10.8601252528,          !- Vertex 3 X-coordinate {m}
    5.7268908943,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -10.7435533585,          !- Vertex 4 X-coordinate {m}
    5.8212889529,            !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Partition - 0.473 m2 (00, 01_MMD), Surface Area: 0.4725 <Other side>
BuildingSurface:Detailed,
    00:01XMMD_Partition_2_0_10034,  !- Name
    Wall,                    !- Surface Type
    _IntPartition_Rev,       !- Construction Name
    00:01XMMD,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:01XLIVING_Partition_15_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.8601252528,          !- Vertex 1 X-coordinate {m}
    5.7268908943,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -10.7435533585,          !- Vertex 2 X-coordinate {m}
    5.8212889529,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -10.7435533585,          !- Vertex 3 X-coordinate {m}
    5.8212889529,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -10.8601252528,          !- Vertex 4 X-coordinate {m}
    5.7268908943,            !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Wall - 9.610 m2 - 321.0�, Surface Area: 9.610m2
BuildingSurface:Detailed,
    00:01XLIVING_Wall_16_0_0,!- Name
    Wall,                    !- Surface Type
    _ExtWall 119 22cm,       !- Construction Name
    00:01XLIVING,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.8601252518,          !- Vertex 1 X-coordinate {m}
    5.7268908951,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -13.2309304969,          !- Vertex 2 X-coordinate {m}
    3.8070506618,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -13.2309304969,          !- Vertex 3 X-coordinate {m}
    3.8070506618,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -10.8601252518,          !- Vertex 4 X-coordinate {m}
    5.7268908951,            !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Partition - 15.781 m2 (00, Core), Surface Area: 15.7815
BuildingSurface:Detailed,
    00:01XLIVING_Partition_17_0_0,  !- Name
    Wall,                    !- Surface Type
    _Core_401 3 cm,          !- Construction Name
    00:01XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:CORE_Partition_11_0_10035,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.2309304969,          !- Vertex 1 X-coordinate {m}
    3.8070506618,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -10.0780353378,          !- Vertex 2 X-coordinate {m}
    -.0864506051,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -10.0780353378,          !- Vertex 3 X-coordinate {m}
    -.0864506051,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -13.2309304969,          !- Vertex 4 X-coordinate {m}
    3.8070506618,            !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Partition - 15.781 m2 (00, Core), Surface Area: 15.7815 <Other side>
BuildingSurface:Detailed,
    00:CORE_Partition_11_0_10035,  !- Name
    Wall,                    !- Surface Type
    _Core_401 3 cm_Rev,      !- Construction Name
    00:CORE,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:01XLIVING_Partition_17_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.0780353378,          !- Vertex 1 X-coordinate {m}
    -.0864506051,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -13.2309304969,          !- Vertex 2 X-coordinate {m}
    3.8070506618,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -13.2309304969,          !- Vertex 3 X-coordinate {m}
    3.8070506618,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -10.0780353378,          !- Vertex 4 X-coordinate {m}
    -.0864506051,            !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Partition - 14.571 m2 (00, Core), Surface Area: 14.5708
BuildingSurface:Detailed,
    00:01XLIVING_Partition_18_0_0,  !- Name
    Wall,                    !- Surface Type
    _Core_401 3 cm,          !- Construction Name
    00:01XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:CORE_Partition_10_0_10036,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.0780353403,          !- Vertex 1 X-coordinate {m}
    -.0864506072,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -6.483241571,            !- Vertex 2 X-coordinate {m}
    2.8245559898,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -6.483241571,            !- Vertex 3 X-coordinate {m}
    2.8245559898,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -10.0780353403,          !- Vertex 4 X-coordinate {m}
    -.0864506072,            !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Partition - 14.571 m2 (00, Core), Surface Area: 14.5708 <Other side>
BuildingSurface:Detailed,
    00:CORE_Partition_10_0_10036,  !- Name
    Wall,                    !- Surface Type
    _Core_401 3 cm_Rev,      !- Construction Name
    00:CORE,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:01XLIVING_Partition_18_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.483241571,            !- Vertex 1 X-coordinate {m}
    2.8245559898,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -10.0780353403,          !- Vertex 2 X-coordinate {m}
    -.0864506072,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -10.0780353403,          !- Vertex 3 X-coordinate {m}
    -.0864506072,            !- Vertex 3 Y-coordinate {m}
    3.15,                    !- Vertex 3 Z-coordinate {m}
    -6.483241571,            !- Vertex 4 X-coordinate {m}
    2.8245559898,            !- Vertex 4 Y-coordinate {m}
    3.15;                    !- Vertex 4 Z-coordinate {m}

! 00, 01_Living, Partition - 4.343 m2 (00, Core), Surface Area: 4.3431
BuildingSurface:Detailed,
    00:01XLIVING_Partition_19_0_0,  !- Name
    Wall,                    !- Surface Type
    _Core_401 3 cm,          !- Construction Name
    00:01XLIVING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    00:CORE_Partition_9_0_10037,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.4832415706,           !- Vertex 1 X-coordinate {m}
    2.8245559902,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -7.3509193756,           !- Vertex 2 X-coordinate {m}
    3.8960488445,            !- Vertex 2 Y-coordinate {m}
