
Version,
  24.1;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

Building,
  KISH 23 P.T,                            !- Name
  ,                                       !- North Axis {deg}
  Urban,                                  !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Shading Surface 1,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.08587726922085, 1.2306255012093, 3.24, !- X,Y,Z Vertex 1 {m}
  2.08587726922085, 1.82554734797901, 3.24, !- X,Y,Z Vertex 2 {m}
  1.8911408537176, 1.82554734797901, 3.24, !- X,Y,Z Vertex 3 {m}
  1.8911408537176, 6.79984664130213, 3.24, !- X,Y,Z Vertex 4 {m}
  -0.35103812406444, 6.79984664130213, 3.24, !- X,Y,Z Vertex 5 {m}
  -0.35103812406444, 1.2306255012093, 3.24; !- X,Y,Z Vertex 6 {m}

ShadingProperty:Reflectance,
  Shading Surface 1,                      !- Shading Surface Name
  0.6,                                    !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.6,                                    !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Building:Detailed,
  Shading Surface 10,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.2569288002432, 11.4065518055937, 6.39, !- X,Y,Z Vertex 1 {m}
  16.2569288002432, 12.0123660454287, 6.39, !- X,Y,Z Vertex 2 {m}
  17.5588824789014, 12.0123660454287, 6.39, !- X,Y,Z Vertex 3 {m}
  17.5588824789014, 13.4094687977193, 6.39, !- X,Y,Z Vertex 4 {m}
  14.0160150126271, 13.4094687977193, 6.39, !- X,Y,Z Vertex 5 {m}
  14.0160150126272, 11.4065518055937, 6.39; !- X,Y,Z Vertex 6 {m}

ShadingProperty:Reflectance,
  Shading Surface 10,                     !- Shading Surface Name
  0.6,                                    !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.6,                                    !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Building:Detailed,
  Shading Surface 11,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.1398009734777, 12.6173160114297, 9.54, !- X,Y,Z Vertex 1 {m}
  8.1398009734777, 12.6173160114297, 6.39, !- X,Y,Z Vertex 2 {m}
  8.1398009734777, 13.3996459143994, 6.39, !- X,Y,Z Vertex 3 {m}
  8.1398009734777, 13.3996459143994, 9.54; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Shading Surface 11,                     !- Shading Surface Name
  0.6,                                    !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.6,                                    !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Building:Detailed,
  Shading Surface 12,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.0160150126271, 12.6173160114297, 9.54, !- X,Y,Z Vertex 1 {m}
  14.0160150126271, 12.6173160114297, 6.39, !- X,Y,Z Vertex 2 {m}
  14.0160150126271, 13.4094687977193, 6.39, !- X,Y,Z Vertex 3 {m}
  14.0160150126271, 13.4094687977193, 9.54; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Shading Surface 12,                     !- Shading Surface Name
  0.6,                                    !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.6,                                    !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Building:Detailed,
  Shading Surface 14,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.0431361541666, 1.23062550120924, 9.34, !- X,Y,Z Vertex 1 {m}
  22.0431361541666, 8.12828576200996, 9.34, !- X,Y,Z Vertex 2 {m}
  20.2076981001539, 8.12828576200996, 9.34, !- X,Y,Z Vertex 3 {m}
  20.2076981001539, 5.29391993139786, 9.34, !- X,Y,Z Vertex 4 {m}
  20.0512658495226, 5.29391993139786, 9.34, !- X,Y,Z Vertex 5 {m}
  20.0512658495226, 1.23062550120924, 9.34; !- X,Y,Z Vertex 6 {m}

ShadingProperty:Reflectance,
  Shading Surface 14,                     !- Shading Surface Name
  0.6,                                    !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.6,                                    !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Building:Detailed,
  Shading Surface 15,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.2569288002432, 11.4065518055937, 9.54, !- X,Y,Z Vertex 1 {m}
  16.2569288002432, 12.0123660454287, 9.54, !- X,Y,Z Vertex 2 {m}
  17.5588824789014, 12.0123660454287, 9.54, !- X,Y,Z Vertex 3 {m}
  17.5588824789014, 13.4094687977193, 9.54, !- X,Y,Z Vertex 4 {m}
  14.0160150126271, 13.4094687977193, 9.54, !- X,Y,Z Vertex 5 {m}
  14.0160150126272, 11.4065518055937, 9.54; !- X,Y,Z Vertex 6 {m}

ShadingProperty:Reflectance,
  Shading Surface 15,                     !- Shading Surface Name
  0.6,                                    !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.6,                                    !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Building:Detailed,
  Shading Surface 16,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.13980097347767, 11.4065518055938, 9.54, !- X,Y,Z Vertex 1 {m}
  8.13980097347767, 13.3996459143994, 9.54, !- X,Y,Z Vertex 2 {m}
  4.4922360362328, 13.3996459143994, 9.54, !- X,Y,Z Vertex 3 {m}
  4.4922360362328, 12.0123660454288, 9.54, !- X,Y,Z Vertex 4 {m}
  5.78754184874226, 12.0123660454288, 9.54, !- X,Y,Z Vertex 5 {m}
  5.78754184874226, 11.4065518055938, 9.54; !- X,Y,Z Vertex 6 {m}

ShadingProperty:Reflectance,
  Shading Surface 16,                     !- Shading Surface Name
  0.6,                                    !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.6,                                    !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Building:Detailed,
  Shading Surface 17,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.0160150126271, 12.6173160114297, 12.69, !- X,Y,Z Vertex 1 {m}
  14.0160150126271, 12.6173160114297, 9.54, !- X,Y,Z Vertex 2 {m}
  14.0160150126271, 13.4094687977193, 9.54, !- X,Y,Z Vertex 3 {m}
  14.0160150126271, 13.4094687977193, 12.69; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Shading Surface 17,                     !- Shading Surface Name
  0.6,                                    !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.6,                                    !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Building:Detailed,
  Shading Surface 18,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.1398009734777, 12.6173160114297, 12.69, !- X,Y,Z Vertex 1 {m}
  8.1398009734777, 12.6173160114297, 9.54, !- X,Y,Z Vertex 2 {m}
  8.1398009734777, 13.3996459143994, 9.54, !- X,Y,Z Vertex 3 {m}
  8.1398009734777, 13.3996459143994, 12.69; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Shading Surface 18,                     !- Shading Surface Name
  0.6,                                    !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.6,                                    !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Building:Detailed,
  Shading Surface 19,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.0160150126271, 12.6173160114297, 15.84, !- X,Y,Z Vertex 1 {m}
  14.0160150126271, 12.6173160114297, 12.69, !- X,Y,Z Vertex 2 {m}
  14.0160150126271, 13.4094687977193, 12.69, !- X,Y,Z Vertex 3 {m}
  14.0160150126271, 13.4094687977193, 15.84; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Shading Surface 19,                     !- Shading Surface Name
  0.6,                                    !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.6,                                    !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Building:Detailed,
  Shading Surface 2,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.0431361541666, 1.23062550120924, 3.24, !- X,Y,Z Vertex 1 {m}
  22.0431361541666, 8.12828576200996, 3.24, !- X,Y,Z Vertex 2 {m}
  20.2076981001539, 8.12828576200996, 3.24, !- X,Y,Z Vertex 3 {m}
  20.2076981001539, 5.29391993139786, 3.24, !- X,Y,Z Vertex 4 {m}
  20.0512658495226, 5.29391993139786, 3.24, !- X,Y,Z Vertex 5 {m}
  20.0512658495226, 1.23062550120924, 3.24; !- X,Y,Z Vertex 6 {m}

ShadingProperty:Reflectance,
  Shading Surface 2,                      !- Shading Surface Name
  0.6,                                    !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.6,                                    !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Building:Detailed,
  Shading Surface 20,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.13980097347772, 11.4065518055938, 12.69, !- X,Y,Z Vertex 1 {m}
  8.13980097347772, 13.3996459143994, 12.69, !- X,Y,Z Vertex 2 {m}
  4.49223603623285, 13.3996459143994, 12.69, !- X,Y,Z Vertex 3 {m}
  4.49223603623285, 12.0123660454288, 12.69, !- X,Y,Z Vertex 4 {m}
  5.78754184874231, 12.0123660454288, 12.69, !- X,Y,Z Vertex 5 {m}
  5.78754184874231, 11.4065518055938, 12.69; !- X,Y,Z Vertex 6 {m}

ShadingProperty:Reflectance,
  Shading Surface 20,                     !- Shading Surface Name
  0.6,                                    !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.6,                                    !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Building:Detailed,
  Shading Surface 21,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.13980097347765, 12.6173160114297, 15.84, !- X,Y,Z Vertex 1 {m}
  8.13980097347765, 12.6173160114297, 12.69, !- X,Y,Z Vertex 2 {m}
  8.13980097347765, 13.3996459143994, 12.69, !- X,Y,Z Vertex 3 {m}
  8.13980097347765, 13.3996459143994, 15.84; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Shading Surface 21,                     !- Shading Surface Name
  0.6,                                    !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.6,                                    !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Building:Detailed,
  Shading Surface 23,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.2569288002432, 11.4065518055937, 12.69, !- X,Y,Z Vertex 1 {m}
  16.2569288002432, 12.0123660454287, 12.69, !- X,Y,Z Vertex 2 {m}
  17.5588824789014, 12.0123660454287, 12.69, !- X,Y,Z Vertex 3 {m}
  17.5588824789014, 13.4094687977193, 12.69, !- X,Y,Z Vertex 4 {m}
  14.0160150126271, 13.4094687977193, 12.69, !- X,Y,Z Vertex 5 {m}
  14.0160150126272, 11.4065518055937, 12.69; !- X,Y,Z Vertex 6 {m}

ShadingProperty:Reflectance,
  Shading Surface 23,                     !- Shading Surface Name
  0.6,                                    !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.6,                                    !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Building:Detailed,
  Shading Surface 24,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.0431361541666, 1.23062550120924, 12.49, !- X,Y,Z Vertex 1 {m}
  22.0431361541666, 8.12828576200996, 12.49, !- X,Y,Z Vertex 2 {m}
  20.2076981001539, 8.12828576200996, 12.49, !- X,Y,Z Vertex 3 {m}
  20.2076981001539, 5.29391993139786, 12.49, !- X,Y,Z Vertex 4 {m}
  20.0512658495226, 5.29391993139786, 12.49, !- X,Y,Z Vertex 5 {m}
  20.0512658495226, 1.23062550120924, 12.49; !- X,Y,Z Vertex 6 {m}

ShadingProperty:Reflectance,
  Shading Surface 24,                     !- Shading Surface Name
  0.6,                                    !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.6,                                    !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Building:Detailed,
  Shading Surface 25,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.2569288002432, 11.4065518055938, 15.84, !- X,Y,Z Vertex 1 {m}
  16.2569288002432, 12.0123660454288, 15.84, !- X,Y,Z Vertex 2 {m}
  17.5588824789014, 12.0123660454288, 15.84, !- X,Y,Z Vertex 3 {m}
  17.5588824789014, 13.4094687977194, 15.84, !- X,Y,Z Vertex 4 {m}
  14.0160150126271, 13.4094687977194, 15.84, !- X,Y,Z Vertex 5 {m}
  14.0160150126272, 11.4065518055938, 15.84; !- X,Y,Z Vertex 6 {m}

ShadingProperty:Reflectance,
  Shading Surface 25,                     !- Shading Surface Name
  0.6,                                    !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.6,                                    !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Building:Detailed,
  Shading Surface 26,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.1398009734777, 11.4065518055939, 15.84, !- X,Y,Z Vertex 1 {m}
  8.1398009734777, 13.3996459143995, 15.84, !- X,Y,Z Vertex 2 {m}
  4.49223603623283, 13.3996459143995, 15.84, !- X,Y,Z Vertex 3 {m}
  4.49223603623283, 12.0123660454289, 15.84, !- X,Y,Z Vertex 4 {m}
  5.78754184874229, 12.0123660454289, 15.84, !- X,Y,Z Vertex 5 {m}
  5.78754184874229, 11.4065518055939, 15.84; !- X,Y,Z Vertex 6 {m}

ShadingProperty:Reflectance,
  Shading Surface 26,                     !- Shading Surface Name
  0.6,                                    !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.6,                                    !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Building:Detailed,
  Shading Surface 27,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.0431361541666, 1.23062550120924, 15.64, !- X,Y,Z Vertex 1 {m}
  22.0431361541666, 8.12828576200996, 15.64, !- X,Y,Z Vertex 2 {m}
  20.2076981001539, 8.12828576200996, 15.64, !- X,Y,Z Vertex 3 {m}
  20.2076981001539, 5.29391993139786, 15.64, !- X,Y,Z Vertex 4 {m}
  20.0512658495226, 5.29391993139786, 15.64, !- X,Y,Z Vertex 5 {m}
  20.0512658495226, 1.23062550120924, 15.64; !- X,Y,Z Vertex 6 {m}

ShadingProperty:Reflectance,
  Shading Surface 27,                     !- Shading Surface Name
  0.6,                                    !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.6,                                    !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Building:Detailed,
  Shading Surface 28,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.0160150126271, 12.6173160114298, 18.99, !- X,Y,Z Vertex 1 {m}
  14.0160150126271, 12.6173160114298, 15.84, !- X,Y,Z Vertex 2 {m}
  14.0160150126271, 13.4094687977194, 15.84, !- X,Y,Z Vertex 3 {m}
  14.0160150126271, 13.4094687977194, 18.99; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Shading Surface 28,                     !- Shading Surface Name
  0.6,                                    !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.6,                                    !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Building:Detailed,
  Shading Surface 3,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.2569288002432, 11.4065518055938, 3.24, !- X,Y,Z Vertex 1 {m}
  16.2569288002432, 12.0123660454288, 3.24, !- X,Y,Z Vertex 2 {m}
  17.5588824789014, 12.0123660454288, 3.24, !- X,Y,Z Vertex 3 {m}
  17.5588824789014, 13.4094687977194, 3.24, !- X,Y,Z Vertex 4 {m}
  14.0160150126271, 13.4094687977194, 3.24, !- X,Y,Z Vertex 5 {m}
  14.0160150126272, 11.4065518055938, 3.24; !- X,Y,Z Vertex 6 {m}

ShadingProperty:Reflectance,
  Shading Surface 3,                      !- Shading Surface Name
  0.6,                                    !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.6,                                    !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Building:Detailed,
  Shading Surface 30,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.13980097347774, 12.6173160114298, 18.99, !- X,Y,Z Vertex 1 {m}
  8.13980097347774, 12.6173160114298, 15.84, !- X,Y,Z Vertex 2 {m}
  8.13980097347774, 13.3996459143995, 15.84, !- X,Y,Z Vertex 3 {m}
  8.13980097347774, 13.3996459143995, 18.99; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Shading Surface 30,                     !- Shading Surface Name
  0.6,                                    !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.6,                                    !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Building:Detailed,
  Shading Surface 31,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.2569288002432, 11.4065518055938, 18.99, !- X,Y,Z Vertex 1 {m}
  16.2569288002432, 12.0123660454288, 18.99, !- X,Y,Z Vertex 2 {m}
  17.5588824789014, 12.0123660454288, 18.99, !- X,Y,Z Vertex 3 {m}
  17.5588824789014, 13.4094687977194, 18.99, !- X,Y,Z Vertex 4 {m}
  14.0160150126271, 13.4094687977195, 18.99, !- X,Y,Z Vertex 5 {m}
  14.0160150126271, 11.4065518055939, 18.99; !- X,Y,Z Vertex 6 {m}

ShadingProperty:Reflectance,
  Shading Surface 31,                     !- Shading Surface Name
  0.6,                                    !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.6,                                    !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Building:Detailed,
  Shading Surface 32,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.78754184874223, 11.4065518055939, 18.99, !- X,Y,Z Vertex 1 {m}
  8.13980097347769, 11.4065518055939, 18.99, !- X,Y,Z Vertex 2 {m}
  8.13980097347774, 13.3996459143995, 18.99, !- X,Y,Z Vertex 3 {m}
  4.49223603623277, 13.3996459143995, 18.99, !- X,Y,Z Vertex 4 {m}
  4.49223603623277, 12.0123660454289, 18.99, !- X,Y,Z Vertex 5 {m}
  5.78754184874223, 12.0123660454289, 18.99; !- X,Y,Z Vertex 6 {m}

ShadingProperty:Reflectance,
  Shading Surface 32,                     !- Shading Surface Name
  0.6,                                    !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.6,                                    !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Building:Detailed,
  Shading Surface 33,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.5876553191874, 1.23062550120924, 18.79, !- X,Y,Z Vertex 1 {m}
  21.5876553191874, 8.0196718083392, 18.79, !- X,Y,Z Vertex 2 {m}
  20.2076981001539, 8.0196718083392, 18.79, !- X,Y,Z Vertex 3 {m}
  20.2076981001539, 5.29391993139786, 18.79, !- X,Y,Z Vertex 4 {m}
  20.0512658495226, 5.29391993139786, 18.79, !- X,Y,Z Vertex 5 {m}
  20.0512658495226, 1.23062550120924, 18.79; !- X,Y,Z Vertex 6 {m}

ShadingProperty:Reflectance,
  Shading Surface 33,                     !- Shading Surface Name
  0.6,                                    !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.6,                                    !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Building:Detailed,
  Shading Surface 34,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.0858772692208, 1.2306255012093, 18.79, !- X,Y,Z Vertex 1 {m}
  2.0858772692208, 5.30502951283535, 18.79, !- X,Y,Z Vertex 2 {m}
  1.87159744387384, 5.30502951283535, 18.79, !- X,Y,Z Vertex 3 {m}
  1.87159744387384, 4.89196538050499, 18.79, !- X,Y,Z Vertex 4 {m}
  0.57036454398779, 4.89196538050499, 18.79, !- X,Y,Z Vertex 5 {m}
  0.57036454398779, 1.2306255012093, 18.79; !- X,Y,Z Vertex 6 {m}

ShadingProperty:Reflectance,
  Shading Surface 34,                     !- Shading Surface Name
  0.6,                                    !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.6,                                    !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Building:Detailed,
  Shading Surface 35,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.4880627895101, 2.53356768179742, 21.94, !- X,Y,Z Vertex 1 {m}
  4.4880627895101, 11.1635676817974, 21.94, !- X,Y,Z Vertex 2 {m}
  3.1880627895101, 11.1635676817974, 21.94, !- X,Y,Z Vertex 3 {m}
  3.1880627895101, 2.53356768179742, 21.94; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Shading Surface 35,                     !- Shading Surface Name
  0.6,                                    !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.6,                                    !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Building:Detailed,
  Shading Surface 36,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.08587726922082, 1.23062550120921, 9.37802602758401, !- X,Y,Z Vertex 1 {m}
  2.08587726922079, 5.30502951283522, 9.37802602758401, !- X,Y,Z Vertex 2 {m}
  1.89114085371757, 5.30502951283532, 9.37802602758401, !- X,Y,Z Vertex 3 {m}
  1.89114085371757, 6.79984664130204, 9.37802602758401, !- X,Y,Z Vertex 4 {m}
  -0.35103812406447, 6.79984664130204, 9.37802602758401, !- X,Y,Z Vertex 5 {m}
  -0.35103812406447, 1.23062550120921, 9.37802602758401; !- X,Y,Z Vertex 6 {m}

ShadingProperty:Reflectance,
  Shading Surface 36,                     !- Shading Surface Name
  0.6,                                    !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.6,                                    !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Building:Detailed,
  Shading Surface 37,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.08587726922087, 1.2306255012092, 12.567420316465, !- X,Y,Z Vertex 1 {m}
  2.08587726922084, 5.30502951283521, 12.567420316465, !- X,Y,Z Vertex 2 {m}
  1.89114085371762, 5.30502951283531, 12.567420316465, !- X,Y,Z Vertex 3 {m}
  1.89114085371762, 6.79984664130203, 12.567420316465, !- X,Y,Z Vertex 4 {m}
  -0.35103812406442, 6.79984664130203, 12.567420316465, !- X,Y,Z Vertex 5 {m}
  -0.35103812406442, 1.2306255012092, 12.567420316465; !- X,Y,Z Vertex 6 {m}

ShadingProperty:Reflectance,
  Shading Surface 37,                     !- Shading Surface Name
  0.6,                                    !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.6,                                    !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Building:Detailed,
  Shading Surface 38,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.08587726922082, 1.23062550120921, 15.6523878438771, !- X,Y,Z Vertex 1 {m}
  2.08587726922079, 5.30502951283522, 15.6523878438771, !- X,Y,Z Vertex 2 {m}
  1.89114085371757, 5.30502951283532, 15.6523878438771, !- X,Y,Z Vertex 3 {m}
  1.89114085371757, 6.79984664130204, 15.6523878438771, !- X,Y,Z Vertex 4 {m}
  -0.35103812406447, 6.79984664130204, 15.6523878438771, !- X,Y,Z Vertex 5 {m}
  -0.35103812406447, 1.23062550120921, 15.6523878438771; !- X,Y,Z Vertex 6 {m}

ShadingProperty:Reflectance,
  Shading Surface 38,                     !- Shading Surface Name
  0.6,                                    !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.6,                                    !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Building:Detailed,
  Shading Surface 4,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.13980097347769, 11.4065518055939, 3.24, !- X,Y,Z Vertex 1 {m}
  8.13980097347769, 13.3996459143995, 3.24, !- X,Y,Z Vertex 2 {m}
  4.49223603623282, 13.3996459143995, 3.24, !- X,Y,Z Vertex 3 {m}
  4.49223603623282, 12.0123660454289, 3.24, !- X,Y,Z Vertex 4 {m}
  5.78754184874228, 12.0123660454289, 3.24, !- X,Y,Z Vertex 5 {m}
  5.78754184874228, 11.4065518055939, 3.24; !- X,Y,Z Vertex 6 {m}

ShadingProperty:Reflectance,
  Shading Surface 4,                      !- Shading Surface Name
  0.6,                                    !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.6,                                    !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Building:Detailed,
  Shading Surface 5,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.13980097347769, 12.6173160114298, 6.39, !- X,Y,Z Vertex 1 {m}
  8.13980097347769, 12.6173160114298, 3.24, !- X,Y,Z Vertex 2 {m}
  8.13980097347769, 13.3996459143995, 3.24, !- X,Y,Z Vertex 3 {m}
  8.13980097347769, 13.3996459143995, 6.39; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Shading Surface 5,                      !- Shading Surface Name
  0.6,                                    !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.6,                                    !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Building:Detailed,
  Shading Surface 6,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.0160150126271, 12.6173160114298, 6.39, !- X,Y,Z Vertex 1 {m}
  14.0160150126271, 12.6173160114298, 3.24, !- X,Y,Z Vertex 2 {m}
  14.0160150126271, 13.4094687977194, 3.24, !- X,Y,Z Vertex 3 {m}
  14.0160150126271, 13.4094687977194, 6.39; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Shading Surface 6,                      !- Shading Surface Name
  0.6,                                    !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.6,                                    !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Building:Detailed,
  Shading Surface 7,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.0431361541666, 1.23062550120924, 6.19, !- X,Y,Z Vertex 1 {m}
  22.0431361541666, 8.12828576200996, 6.19, !- X,Y,Z Vertex 2 {m}
  20.2076981001539, 8.12828576200996, 6.19, !- X,Y,Z Vertex 3 {m}
  20.2076981001539, 5.29391993139786, 6.19, !- X,Y,Z Vertex 4 {m}
  20.0512658495226, 5.29391993139786, 6.19, !- X,Y,Z Vertex 5 {m}
  20.0512658495226, 1.23062550120924, 6.19; !- X,Y,Z Vertex 6 {m}

ShadingProperty:Reflectance,
  Shading Surface 7,                      !- Shading Surface Name
  0.6,                                    !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.6,                                    !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Building:Detailed,
  Shading Surface 8,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.13980097347772, 11.4065518055938, 6.39, !- X,Y,Z Vertex 1 {m}
  8.13980097347772, 13.3996459143994, 6.39, !- X,Y,Z Vertex 2 {m}
  4.49223603623285, 13.3996459143994, 6.39, !- X,Y,Z Vertex 3 {m}
  4.49223603623285, 12.0123660454288, 6.39, !- X,Y,Z Vertex 4 {m}
  5.78754184874231, 12.0123660454288, 6.39, !- X,Y,Z Vertex 5 {m}
  5.78754184874231, 11.4065518055938, 6.39; !- X,Y,Z Vertex 6 {m}

ShadingProperty:Reflectance,
  Shading Surface 8,                      !- Shading Surface Name
  0.6,                                    !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.6,                                    !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Building:Detailed,
  Shading Surface 9,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.08587726922085, 1.23062550120924, 6.39, !- X,Y,Z Vertex 1 {m}
  2.08587726922082, 5.30502951283525, 6.39, !- X,Y,Z Vertex 2 {m}
  1.8911408537176, 5.30502951283535, 6.39, !- X,Y,Z Vertex 3 {m}
  1.8911408537176, 6.79984664130207, 6.39, !- X,Y,Z Vertex 4 {m}
  -0.35103812406444, 6.79984664130207, 6.39, !- X,Y,Z Vertex 5 {m}
  -0.35103812406444, 1.23062550120924, 6.39; !- X,Y,Z Vertex 6 {m}

ShadingProperty:Reflectance,
  Shading Surface 9,                      !- Shading Surface Name
  0.6,                                    !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.6,                                    !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Zone,
  F00CORTZ,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  13.1919770085891,                       !- X Origin {m}
  4.31410419895757,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  autocalculate,                          !- Ceiling Height {m}
  autocalculate,                          !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  DOE-2,                                  !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F00CORE,                                !- Name
  F00CORTZ,                               !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  F00CORE gFloor08,                       !- Name
  Floor,                                  !- Surface Type
  RES5282 slab-on-grade CORE,             !- Construction Name
  F00CORTZ,                               !- Zone Name
  F00CORE,                                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.468651979100722, 4.70694932438377, 0, !- X,Y,Z Vertex 1 {m}
  -0.468651979100722, 1.97055358509924, 0, !- X,Y,Z Vertex 2 {m}
  -0.0907811153931909, 1.97055358509924, 0, !- X,Y,Z Vertex 3 {m}
  -0.0907811153931909, 0, 0,              !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, -3.08347869774833, 0,                !- X,Y,Z Vertex 6 {m}
  -8.20732351202594, -3.08347869774833, 0, !- X,Y,Z Vertex 7 {m}
  -8.20732351202594, -2.48855685097856, 0, !- X,Y,Z Vertex 8 {m}
  -11.3008361548715, -2.48855685097856, 0, !- X,Y,Z Vertex 9 {m}
  -11.3008361548715, 3.29722160093401, 0, !- X,Y,Z Vertex 10 {m}
  -5.05217603511137, 3.29722160093401, 0, !- X,Y,Z Vertex 11 {m}
  -5.05217603511137, 4.70694932438377, 0; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  F00CORE oRoofCeiling14,                 !- Name
  Roof,                                   !- Surface Type
  RES5282 exterior roof CORE,             !- Construction Name
  F00CORTZ,                               !- Zone Name
  F00CORE,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.1060997393683, -2.48855685097856, 3.24, !- X,Y,Z Vertex 1 {m}
  -11.1060997393683, 0.99092531387778, 3.24, !- X,Y,Z Vertex 2 {m}
  -11.3008361548715, 0.99092531387778, 3.24, !- X,Y,Z Vertex 3 {m}
  -11.3008361548715, -2.48855685097856, 3.24; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F00CORE oWall00,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall CORE,             !- Construction Name
  F00CORTZ,                               !- Zone Name
  F00CORE,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.08347869774833, 3.24,             !- X,Y,Z Vertex 1 {m}
  0, -3.08347869774833, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.24;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F00CORE oWall01,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall CORE,             !- Construction Name
  F00CORTZ,                               !- Zone Name
  F00CORE,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.3008361548715, -2.48855685097856, 3.24, !- X,Y,Z Vertex 1 {m}
  -11.3008361548715, -2.48855685097856, 0, !- X,Y,Z Vertex 2 {m}
  -8.20732351202594, -2.48855685097856, 0, !- X,Y,Z Vertex 3 {m}
  -8.20732351202594, -2.48855685097856, 3.24; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F00CORE oWall02,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall CORE,             !- Construction Name
  F00CORTZ,                               !- Zone Name
  F00CORE,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.20732351202594, -3.08347869774833, 3.24, !- X,Y,Z Vertex 1 {m}
  -8.20732351202594, -3.08347869774833, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.08347869774833, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.08347869774833, 3.24;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F00CORE oWall03,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall CORE,             !- Construction Name
  F00CORTZ,                               !- Zone Name
  F00CORE,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.3008361548715, 3.29722160093401, 3.24, !- X,Y,Z Vertex 1 {m}
  -11.3008361548715, 3.29722160093401, 0, !- X,Y,Z Vertex 2 {m}
  -11.3008361548715, -2.48855685097856, 0, !- X,Y,Z Vertex 3 {m}
  -11.3008361548715, -2.48855685097856, 3.24; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F00CORE oWall04,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall CORE,             !- Construction Name
  F00CORTZ,                               !- Zone Name
  F00CORE,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.05217603511137, 3.29722160093401, 3.24, !- X,Y,Z Vertex 1 {m}
  -5.05217603511137, 3.29722160093401, 0, !- X,Y,Z Vertex 2 {m}
  -11.3008361548715, 3.29722160093401, 0, !- X,Y,Z Vertex 3 {m}
  -11.3008361548715, 3.29722160093401, 3.24; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F00CORE oWall06,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall CORE,             !- Construction Name
  F00CORTZ,                               !- Zone Name
  F00CORE,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.468651979100722, 4.70694932438377, 3.24, !- X,Y,Z Vertex 1 {m}
  -0.468651979100722, 4.70694932438377, 0, !- X,Y,Z Vertex 2 {m}
  -5.05217603511137, 4.70694932438377, 0, !- X,Y,Z Vertex 3 {m}
  -5.05217603511137, 4.70694932438377, 3.24; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F00CORE oWall07,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall CORE,             !- Construction Name
  F00CORTZ,                               !- Zone Name
  F00CORE,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0907811153931909, 0, 3.24,           !- X,Y,Z Vertex 1 {m}
  -0.0907811153931909, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -0.0907811153931909, 1.97055358509924, 0, !- X,Y,Z Vertex 3 {m}
  -0.0907811153931909, 1.97055358509924, 3.24; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F00CORE oWall09,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall CORE,             !- Construction Name
  F00CORTZ,                               !- Zone Name
  F00CORE,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.468651979100722, 1.97055358509924, 3.24, !- X,Y,Z Vertex 1 {m}
  -0.468651979100722, 1.97055358509924, 0, !- X,Y,Z Vertex 2 {m}
  -0.468651979100722, 4.70694932438377, 0, !- X,Y,Z Vertex 3 {m}
  -0.468651979100722, 4.70694932438377, 3.24; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F00CORE oWall10,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall CORE,             !- Construction Name
  F00CORTZ,                               !- Zone Name
  F00CORE,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0907811153931909, 1.97055358509924, 3.24, !- X,Y,Z Vertex 1 {m}
  -0.0907811153931909, 1.97055358509924, 0, !- X,Y,Z Vertex 2 {m}
  -0.468651979100722, 1.97055358509924, 0, !- X,Y,Z Vertex 3 {m}
  -0.468651979100722, 1.97055358509924, 3.24; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F00CORE oWall11,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall CORE,             !- Construction Name
  F00CORTZ,                               !- Zone Name
  F00CORE,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.24,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.0907811153931909, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -0.0907811153931909, 0, 3.24;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F00CORE oWall12,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall CORE,             !- Construction Name
  F00CORTZ,                               !- Zone Name
  F00CORE,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.05217603511137, 4.70694932438377, 3.24, !- X,Y,Z Vertex 1 {m}
  -5.05217603511137, 4.70694932438377, 0, !- X,Y,Z Vertex 2 {m}
  -5.05217603511137, 3.29722160093401, 0, !- X,Y,Z Vertex 3 {m}
  -5.05217603511137, 3.29722160093401, 3.24; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F00CORE oWall13,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall CORE,             !- Construction Name
  F00CORTZ,                               !- Zone Name
  F00CORE,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.20732351202594, -2.48855685097856, 3.24, !- X,Y,Z Vertex 1 {m}
  -8.20732351202594, -2.48855685097856, 0, !- X,Y,Z Vertex 2 {m}
  -8.20732351202594, -3.08347869774833, 0, !- X,Y,Z Vertex 3 {m}
  -8.20732351202594, -3.08347869774833, 3.24; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F00CORE sRoofCeiling05,                 !- Name
  Ceiling,                                !- Surface Type
  RES5282 interzone floor CORE,           !- Construction Name
  F00CORTZ,                               !- Zone Name
  F00CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F01U01 sFloor06,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.32195688970666, -3.08347869774833, 3.24, !- X,Y,Z Vertex 1 {m}
  -4.32195688970666, 3.40221370490447, 3.24, !- X,Y,Z Vertex 2 {m}
  -3.76235947565559, 3.40221370490447, 3.24, !- X,Y,Z Vertex 3 {m}
  -3.76235947565559, 4.70694932438377, 3.24, !- X,Y,Z Vertex 4 {m}
  -5.05217603511137, 4.70694932438377, 3.24, !- X,Y,Z Vertex 5 {m}
  -5.05217603511137, 3.29722160093401, 3.24, !- X,Y,Z Vertex 6 {m}
  -11.3008361548715, 3.29722160093401, 3.24, !- X,Y,Z Vertex 7 {m}
  -11.3008361548715, 0.99092531387778, 3.24, !- X,Y,Z Vertex 8 {m}
  -11.1060997393683, 0.99092531387778, 3.24, !- X,Y,Z Vertex 9 {m}
  -11.1060997393683, -2.48855685097856, 3.24, !- X,Y,Z Vertex 10 {m}
  -8.20732351202594, -2.48855685097856, 3.24, !- X,Y,Z Vertex 11 {m}
  -8.20732351202594, -3.08347869774833, 3.24; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  F00CORE sRoofCeiling15,                 !- Name
  Ceiling,                                !- Surface Type
  RES5282 interzone roof CORE,            !- Construction Name
  F00CORTZ,                               !- Zone Name
  F00CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F01CORE sFloor02,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.08347869774833, 3.24,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.24,                             !- X,Y,Z Vertex 2 {m}
  -0.0907811153931909, 0, 3.24,           !- X,Y,Z Vertex 3 {m}
  -0.0907811153931909, 1.97055358509924, 3.24, !- X,Y,Z Vertex 4 {m}
  -0.468651979100722, 1.97055358509924, 3.24, !- X,Y,Z Vertex 5 {m}
  -0.468651979100722, 4.70694932438377, 3.24, !- X,Y,Z Vertex 6 {m}
  -3.76235947565559, 4.70694932438377, 3.24, !- X,Y,Z Vertex 7 {m}
  -3.76235947565559, 3.40221370490447, 3.24, !- X,Y,Z Vertex 8 {m}
  -4.32195688970666, 3.40221370490447, 3.24, !- X,Y,Z Vertex 9 {m}
  -4.32195688970666, -3.08347869774833, 3.24; !- X,Y,Z Vertex 10 {m}

ZoneInfiltration:DesignFlowRate,
  RES5282 1 ACH 2,                        !- Name
  F00CORE,                                !- Zone or ZoneList or Space or SpaceList Name
  ,                                       !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  1,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  F01CORTZ,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  12.7233250294884,                       !- X Origin {m}
  9.02105352334134,                       !- Y Origin {m}
  3.24,                                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  autocalculate,                          !- Ceiling Height {m}
  autocalculate,                          !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  DOE-2,                                  !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F01CORE,                                !- Name
  F01CORTZ,                               !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  F01CORE oFloor10,                       !- Name
  Floor,                                  !- Surface Type
  RES5282 exterior floor CORE,            !- Construction Name
  F01CORTZ,                               !- Zone Name
  F01CORE,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.468651979100722, -1.3047356194793, 0, !- X,Y,Z Vertex 1 {m}
  0.468651979100722, -4.70694932438377, 0, !- X,Y,Z Vertex 2 {m}
  0.37787086370751, -4.70694932438377, 0, !- X,Y,Z Vertex 3 {m}
  0.37787086370751, -2.73639573928453, 0, !- X,Y,Z Vertex 4 {m}
  -2.02135197469033e-14, -2.73639573928453, 0, !- X,Y,Z Vertex 5 {m}
  0, -1.3047356194793, 0;                 !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  F01CORE oWall09,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall CORE,             !- Construction Name
  F01CORTZ,                               !- Zone Name
  F01CORE,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.85330491060596, -7.7904280221321, 3.15, !- X,Y,Z Vertex 1 {m}
  -3.85330491060596, -7.7904280221321, 0, !- X,Y,Z Vertex 2 {m}
  0.468651979100722, -7.7904280221321, 0, !- X,Y,Z Vertex 3 {m}
  0.468651979100722, -7.7904280221321, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01CORE sFloor02,                       !- Name
  Floor,                                  !- Surface Type
  RES5282 exterior floor UNIT,            !- Construction Name
  F01CORTZ,                               !- Zone Name
  F01CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F00CORE sRoofCeiling15,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  -2.02135197469033e-14, -2.73639573928453, 0, !- X,Y,Z Vertex 2 {m}
  0.37787086370751, -2.73639573928453, 0, !- X,Y,Z Vertex 3 {m}
  0.37787086370751, -4.70694932438377, 0, !- X,Y,Z Vertex 4 {m}
  0.468651979100722, -4.70694932438377, 0, !- X,Y,Z Vertex 5 {m}
  0.468651979100722, -7.7904280221321, 0, !- X,Y,Z Vertex 6 {m}
  -3.85330491060596, -7.7904280221321, 0, !- X,Y,Z Vertex 7 {m}
  -3.85330491060596, -1.3047356194793, 0, !- X,Y,Z Vertex 8 {m}
  -3.29370749655489, -1.3047356194793, 0, !- X,Y,Z Vertex 9 {m}
  -3.29370749655489, 0, 0;                !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  F01CORE sRoofCeiling03,                 !- Name
  Ceiling,                                !- Surface Type
  RES5282 interzone floor CORE,           !- Construction Name
  F01CORTZ,                               !- Zone Name
  F01CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F02CORE sFloor09,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.468651979100722, -7.7904280221321, 3.15, !- X,Y,Z Vertex 1 {m}
  0.468651979100722, -4.70694932438377, 3.15, !- X,Y,Z Vertex 2 {m}
  0.37787086370751, -4.70694932438377, 3.15, !- X,Y,Z Vertex 3 {m}
  0.37787086370751, -2.73639573928453, 3.15, !- X,Y,Z Vertex 4 {m}
  -2.02135197469033e-14, -2.73639573928453, 3.15, !- X,Y,Z Vertex 5 {m}
  0, 0, 3.15,                             !- X,Y,Z Vertex 6 {m}
  -3.29370749655489, 0, 3.15,             !- X,Y,Z Vertex 7 {m}
  -3.29370749655489, -1.3047356194793, 3.15, !- X,Y,Z Vertex 8 {m}
  -3.85330491060596, -1.3047356194793, 3.15, !- X,Y,Z Vertex 9 {m}
  -3.85330491060596, -7.7904280221321, 3.15; !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  F01CORE sRoofCeiling12,                 !- Name
  Ceiling,                                !- Surface Type
  RES5282 interzone floor CORE,           !- Construction Name
  F01CORTZ,                               !- Zone Name
  F01CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F02CORE sFloor04,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.468651979100722, -4.70694932438377, 3.15, !- X,Y,Z Vertex 1 {m}
  0.468651979100722, -1.3047356194793, 3.15, !- X,Y,Z Vertex 2 {m}
  0, -1.3047356194793, 3.15,              !- X,Y,Z Vertex 3 {m}
  -2.02135197469033e-14, -2.73639573928453, 3.15, !- X,Y,Z Vertex 4 {m}
  0.37787086370751, -2.73639573928453, 3.15, !- X,Y,Z Vertex 5 {m}
  0.37787086370751, -4.70694932438377, 3.15; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  F01CORE sWall00,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE,            !- Construction Name
  F01CORTZ,                               !- Zone Name
  F01CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F01U02 sWall13,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.3047356194793, 3.15,              !- X,Y,Z Vertex 1 {m}
  0, -1.3047356194793, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.15;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01CORE sWall01,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE,            !- Construction Name
  F01CORTZ,                               !- Zone Name
  F01CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F01U02 sWall00,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.468651979100722, -1.3047356194793, 3.15, !- X,Y,Z Vertex 1 {m}
  0.468651979100722, -1.3047356194793, 0, !- X,Y,Z Vertex 2 {m}
  0, -1.3047356194793, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -1.3047356194793, 3.15;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01CORE sWall04,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE,            !- Construction Name
  F01CORTZ,                               !- Zone Name
  F01CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F01U01 sWall02,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.29370749655489, 0, 3.15,             !- X,Y,Z Vertex 1 {m}
  -3.29370749655489, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.29370749655489, -1.3047356194793, 0, !- X,Y,Z Vertex 3 {m}
  -3.29370749655489, -1.3047356194793, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01CORE sWall05,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE,            !- Construction Name
  F01CORTZ,                               !- Zone Name
  F01CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F01U01 sWall11,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.29370749655489, -1.3047356194793, 3.15, !- X,Y,Z Vertex 1 {m}
  -3.29370749655489, -1.3047356194793, 0, !- X,Y,Z Vertex 2 {m}
  -3.85330491060596, -1.3047356194793, 0, !- X,Y,Z Vertex 3 {m}
  -3.85330491060596, -1.3047356194793, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01CORE sWall06,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE,            !- Construction Name
  F01CORTZ,                               !- Zone Name
  F01CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F01U02MMD sWall00,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.15,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.64541703643594, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.64541703643594, 0, 3.15;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01CORE sWall07,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE,            !- Construction Name
  F01CORTZ,                               !- Zone Name
  F01CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F01U01MMD sWall06,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.64541703643594, 0, 3.15,             !- X,Y,Z Vertex 1 {m}
  -1.64541703643594, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.29370749655489, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.29370749655489, 0, 3.15;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01CORE sWall08,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE,            !- Construction Name
  F01CORTZ,                               !- Zone Name
  F01CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F01U01 sWall04,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.85330491060596, -1.3047356194793, 3.15, !- X,Y,Z Vertex 1 {m}
  -3.85330491060596, -1.3047356194793, 0, !- X,Y,Z Vertex 2 {m}
  -3.85330491060596, -7.7904280221321, 0, !- X,Y,Z Vertex 3 {m}
  -3.85330491060596, -7.7904280221321, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01CORE sWall11,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE,            !- Construction Name
  F01CORTZ,                               !- Zone Name
  F01CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F01U02 sWall07,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.468651979100722, -7.7904280221321, 3.15, !- X,Y,Z Vertex 1 {m}
  0.468651979100722, -7.7904280221321, 0, !- X,Y,Z Vertex 2 {m}
  0.468651979100722, -1.3047356194793, 0, !- X,Y,Z Vertex 3 {m}
  0.468651979100722, -1.3047356194793, 3.15; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  RES5282 1 ACH 1,                        !- Name
  F01CORE,                                !- Zone or ZoneList or Space or SpaceList Name
  ,                                       !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  1,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  F01U01TZ,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  5.78754184874228,                       !- X Origin {m}
  9.02105352334134,                       !- Y Origin {m}
  3.24,                                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  autocalculate,                          !- Ceiling Height {m}
  autocalculate,                          !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  DOE-2,                                  !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F01U01,                                 !- Name
  F01U01TZ,                               !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  RES5282 residential spacetype;          !- Space Type

SpaceList,
  RES5282 residential spacetype,          !- Name
  F06U11,                                 !- Space Name 1
  F03U06,                                 !- Space Name 2
  F04U07,                                 !- Space Name 3
  F04U08,                                 !- Space Name 4
  F01U01,                                 !- Space Name 5
  F01U02,                                 !- Space Name 6
  F02U03,                                 !- Space Name 7
  F02U04,                                 !- Space Name 8
  F03U05,                                 !- Space Name 9
  F05U09,                                 !- Space Name 10
  F05U10;                                 !- Space Name 11

Lights,
  RES5282 Lights,                         !- Name
  RES5282 residential spacetype,          !- Zone or ZoneList or Space or SpaceList Name
  RES5282 Lighting SCH,                   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2,                                      !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.28,                                   !- Fraction Radiant
  0.22,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  RES5282 fraction,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Day:Interval,
  RES5282 Lighting DFT,                   !- Name
  RES5282 fraction,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  17:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Week:Daily,
  RES5282 Lighting SCH Week Rule - Jan1-Dec31, !- Name
  RES5282 Lighting DFT,                   !- Sunday Schedule:Day Name
  RES5282 Lighting DFT,                   !- Monday Schedule:Day Name
  RES5282 Lighting DFT,                   !- Tuesday Schedule:Day Name
  RES5282 Lighting DFT,                   !- Wednesday Schedule:Day Name
  RES5282 Lighting DFT,                   !- Thursday Schedule:Day Name
  RES5282 Lighting DFT,                   !- Friday Schedule:Day Name
  RES5282 Lighting DFT,                   !- Saturday Schedule:Day Name
  RES5282 Lighting DFT,                   !- Holiday Schedule:Day Name
  RES5282 Lighting DFT,                   !- SummerDesignDay Schedule:Day Name
  RES5282 Lighting DFT,                   !- WinterDesignDay Schedule:Day Name
  RES5282 Lighting DFT,                   !- CustomDay1 Schedule:Day Name
  RES5282 Lighting DFT;                   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RES5282 Lighting SCH,                   !- Name
  RES5282 fraction,                       !- Schedule Type Limits Name
  RES5282 Lighting SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  RES5282 Occupants - Placeholder,        !- Name
  RES5282 residential spacetype,          !- Zone or ZoneList or Space or SpaceList Name
  RES5282 Occupancy SCH,                  !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0,                                      !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  RES5282 Metabolism SCH;                 !- Activity Level Schedule Name

Schedule:Day:Interval,
  RES5282 Occupancy DFT,                  !- Name
  RES5282 fraction,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Week:Daily,
  RES5282 Occupancy SCH Week Rule - Jan1-Dec31, !- Name
  RES5282 Occupancy DFT,                  !- Sunday Schedule:Day Name
  RES5282 Occupancy DFT,                  !- Monday Schedule:Day Name
  RES5282 Occupancy DFT,                  !- Tuesday Schedule:Day Name
  RES5282 Occupancy DFT,                  !- Wednesday Schedule:Day Name
  RES5282 Occupancy DFT,                  !- Thursday Schedule:Day Name
  RES5282 Occupancy DFT,                  !- Friday Schedule:Day Name
  RES5282 Occupancy DFT,                  !- Saturday Schedule:Day Name
  RES5282 Occupancy DFT,                  !- Holiday Schedule:Day Name
  RES5282 Occupancy DFT,                  !- SummerDesignDay Schedule:Day Name
  RES5282 Occupancy DFT,                  !- WinterDesignDay Schedule:Day Name
  RES5282 Occupancy DFT,                  !- CustomDay1 Schedule:Day Name
  RES5282 Occupancy DFT;                  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RES5282 Occupancy SCH,                  !- Name
  RES5282 fraction,                       !- Schedule Type Limits Name
  RES5282 Occupancy SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  RES5282 activity,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  RES5282 Metabolism DFT,                 !- Name
  RES5282 activity,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  16:00,                                  !- Time 1 {hh:mm}
  80,                                     !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  125;                                    !- Value Until Time 2

Schedule:Week:Daily,
  RES5282 Metabolism SCH Week Rule - Jan1-Dec31, !- Name
  RES5282 Metabolism DFT,                 !- Sunday Schedule:Day Name
  RES5282 Metabolism DFT,                 !- Monday Schedule:Day Name
  RES5282 Metabolism DFT,                 !- Tuesday Schedule:Day Name
  RES5282 Metabolism DFT,                 !- Wednesday Schedule:Day Name
  RES5282 Metabolism DFT,                 !- Thursday Schedule:Day Name
  RES5282 Metabolism DFT,                 !- Friday Schedule:Day Name
  RES5282 Metabolism DFT,                 !- Saturday Schedule:Day Name
  RES5282 Metabolism DFT,                 !- Holiday Schedule:Day Name
  RES5282 Metabolism DFT,                 !- SummerDesignDay Schedule:Day Name
  RES5282 Metabolism DFT,                 !- WinterDesignDay Schedule:Day Name
  RES5282 Metabolism DFT,                 !- CustomDay1 Schedule:Day Name
  RES5282 Metabolism DFT;                 !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RES5282 Metabolism SCH,                 !- Name
  RES5282 activity,                       !- Schedule Type Limits Name
  RES5282 Metabolism SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ElectricEquipment,
  RES5282 Equipment,                      !- Name
  RES5282 residential spacetype,          !- Zone or ZoneList or Space or SpaceList Name
  RES5282 Equipment SCH,                  !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9,                                      !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  RES5282 Equipment DFT,                  !- Name
  RES5282 fraction,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  16:00,                                  !- Time 1 {hh:mm}
  0.111111111111111,                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Week:Daily,
  RES5282 Equipment SCH Week Rule - Jan1-Dec31, !- Name
  RES5282 Equipment DFT,                  !- Sunday Schedule:Day Name
  RES5282 Equipment DFT,                  !- Monday Schedule:Day Name
  RES5282 Equipment DFT,                  !- Tuesday Schedule:Day Name
  RES5282 Equipment DFT,                  !- Wednesday Schedule:Day Name
  RES5282 Equipment DFT,                  !- Thursday Schedule:Day Name
  RES5282 Equipment DFT,                  !- Friday Schedule:Day Name
  RES5282 Equipment DFT,                  !- Saturday Schedule:Day Name
  RES5282 Equipment DFT,                  !- Holiday Schedule:Day Name
  RES5282 Equipment DFT,                  !- SummerDesignDay Schedule:Day Name
  RES5282 Equipment DFT,                  !- WinterDesignDay Schedule:Day Name
  RES5282 Equipment DFT,                  !- CustomDay1 Schedule:Day Name
  RES5282 Equipment DFT;                  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RES5282 Equipment SCH,                  !- Name
  RES5282 fraction,                       !- Schedule Type Limits Name
  RES5282 Equipment SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

InternalMass,
  Merged F01U01 sWall07 - F01U01MMD sWall01, !- Name
  RES5282 interzone wall UNIT,            !- Construction Name
  F01U01TZ,                               !- Zone or ZoneList Name
  F01U01,                                 !- Space or SpaceList Name
  7.51431958909553;                       !- Surface Area {m2}

InternalMass,
  Merged F01U01 sWall08 - F01U01MMD sWall03, !- Name
  RES5282 interzone wall UNIT,            !- Construction Name
  F01U01TZ,                               !- Zone or ZoneList Name
  F01U01,                                 !- Space or SpaceList Name
  4.06292216228564;                       !- Surface Area {m2}

BuildingSurface:Detailed,
  F01U01 oFloor16,                        !- Name
  Floor,                                  !- Surface Type
  RES5282 exterior floor UNIT,            !- Construction Name
  F01U01TZ,                               !- Zone Name
  F01U01,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.29530581250946, 4.37859239105813, 0, !- X,Y,Z Vertex 1 {m}
  -1.29530581250946, 2.99131252208755, 0, !- X,Y,Z Vertex 2 {m}
  0, 2.99131252208755, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.38549828225256, 0,                 !- X,Y,Z Vertex 4 {m}
  2.35225912473546, 2.38549828225256, 0,  !- X,Y,Z Vertex 5 {m}
  2.35225912473545, -1.40972772344976, 0, !- X,Y,Z Vertex 6 {m}
  -3.89640099502468, -1.40972772344976, 0, !- X,Y,Z Vertex 7 {m}
  -3.89640099502468, 4.37859239105813, 0; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  F01U01 oFloor17,                        !- Name
  Floor,                                  !- Surface Type
  RES5282 exterior floor UNIT,            !- Construction Name
  F01U01TZ,                               !- Zone Name
  F01U01,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.802888352179119, -7.19550617536233, 0, !- X,Y,Z Vertex 1 {m}
  -0.802888352179119, -7.79042802213204, 0, !- X,Y,Z Vertex 2 {m}
  -3.70166457952143, -7.79042802213204, 0, !- X,Y,Z Vertex 3 {m}
  -3.70166457952143, -7.19550617536233, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01U01 oWall00,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F01U01TZ,                               !- Zone Name
  F01U01,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.89640099502468, 4.37859239105813, 3.15, !- X,Y,Z Vertex 1 {m}
  -3.89640099502468, 4.37859239105813, 0, !- X,Y,Z Vertex 2 {m}
  -3.89640099502468, -3.71602401050599, 0, !- X,Y,Z Vertex 3 {m}
  -3.89640099502468, -3.71602401050599, 3.15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F01U01 oWall00 w00,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 2.5-X.X m2 UNIT,   !- Construction Name
  F01U01 oWall00,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  RES5282 Frame-Divider for uFEN25,       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.89640099502468, 2.08840187445556, 2.06749196890145, !- X,Y,Z Vertex 1 {m}
  -3.89640099502468, 2.08840187445556, 0.267491968901452, !- X,Y,Z Vertex 2 {m}
  -3.89640099502468, 0.688401874455559, 0.267491968901452, !- X,Y,Z Vertex 3 {m}
  -3.89640099502468, 0.688401874455559, 2.06749196890145; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F01U01 oWall00 w01,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 1.0-2.5 m2 UNIT,   !- Construction Name
  F01U01 oWall00,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  RES5282 Frame-Divider for uFEN00,       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.89640099502468, -0.647384124644421, 2.09667298927108, !- X,Y,Z Vertex 1 {m}
  -3.89640099502468, -0.647384124644421, 0.296672989271085, !- X,Y,Z Vertex 2 {m}
  -3.89640099502468, -1.84738412464442, 0.296672989271085, !- X,Y,Z Vertex 3 {m}
  -3.89640099502468, -1.84738412464442, 2.09667298927108; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01U01 oWall01,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F01U01TZ,                               !- Zone Name
  F01U01,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.29530581250946, 2.99131252208755, 3.15, !- X,Y,Z Vertex 1 {m}
  -1.29530581250946, 2.99131252208755, 0, !- X,Y,Z Vertex 2 {m}
  -1.29530581250946, 4.37859239105813, 0, !- X,Y,Z Vertex 3 {m}
  -1.29530581250946, 4.37859239105813, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01U01 oWall03,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F01U01TZ,                               !- Zone Name
  F01U01,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.35225912473546, 2.38549828225256, 3.15, !- X,Y,Z Vertex 1 {m}
  2.35225912473546, 2.38549828225256, 0,  !- X,Y,Z Vertex 2 {m}
  0, 2.38549828225256, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.38549828225256, 3.15;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F01U01 oWall03 w00,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 1.0-2.5 m2 UNIT,   !- Construction Name
  F01U01 oWall03,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  RES5282 Frame-Divider for uFEN00,       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.17133024081404, 2.38549828225256, 2.28456985753423, !- X,Y,Z Vertex 1 {m}
  2.17133024081404, 2.38549828225256, 1.13456985753423, !- X,Y,Z Vertex 2 {m}
  0.141330240814039, 2.38549828225256, 1.13456985753423, !- X,Y,Z Vertex 3 {m}
  0.141330240814039, 2.38549828225256, 2.28456985753423; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01U01 oWall05,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F01U01TZ,                               !- Zone Name
  F01U01,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.29530581250946, 4.37859239105813, 3.15, !- X,Y,Z Vertex 1 {m}
  -1.29530581250946, 4.37859239105813, 0, !- X,Y,Z Vertex 2 {m}
  -3.89640099502468, 4.37859239105813, 0, !- X,Y,Z Vertex 3 {m}
  -3.89640099502468, 4.37859239105813, 3.15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F01U01 oWall05 w00,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 0.0-1.0 m2 UNIT,   !- Construction Name
  F01U01 oWall05,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.64696746743838, 4.37859239105813, 2.41389568718783, !- X,Y,Z Vertex 1 {m}
  -1.64696746743838, 4.37859239105813, 1.26389568718783, !- X,Y,Z Vertex 2 {m}
  -2.24696746743837, 4.37859239105813, 1.26389568718783, !- X,Y,Z Vertex 3 {m}
  -2.24696746743837, 4.37859239105813, 2.41389568718783; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01U01 oWall09,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F01U01TZ,                               !- Zone Name
  F01U01,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.70166457952143, -7.79042802213204, 3.15, !- X,Y,Z Vertex 1 {m}
  -3.70166457952143, -7.79042802213204, 0, !- X,Y,Z Vertex 2 {m}
  3.08247827014015, -7.79042802213204, 0, !- X,Y,Z Vertex 3 {m}
  3.08247827014015, -7.79042802213204, 3.15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F01U01 oWall09 w00,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 1.0-2.5 m2 UNIT,   !- Construction Name
  F01U01 oWall09,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  RES5282 Frame-Divider for uFEN00,       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.28976131033022, -7.79042802213204, 2.20079825864262, !- X,Y,Z Vertex 1 {m}
  1.28976131033022, -7.79042802213204, 1.05079825864262, !- X,Y,Z Vertex 2 {m}
  2.68976131033022, -7.79042802213204, 1.05079825864262, !- X,Y,Z Vertex 3 {m}
  2.68976131033022, -7.79042802213204, 2.20079825864262; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F01U01 oWall09 w01,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 2.5-X.X m2 UNIT,   !- Construction Name
  F01U01 oWall09,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  RES5282 Frame-Divider for uFEN25,       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.12295738098117, -7.79042802213204, 2.17783123286269, !- X,Y,Z Vertex 1 {m}
  -3.12295738098117, -7.79042802213204, 0.377831232862687, !- X,Y,Z Vertex 2 {m}
  -1.12295738098117, -7.79042802213204, 0.377831232862687, !- X,Y,Z Vertex 3 {m}
  -1.12295738098117, -7.79042802213204, 2.17783123286269; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01U01 oWall10,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F01U01TZ,                               !- Zone Name
  F01U01,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.70166457952143, -3.71602401050599, 3.15, !- X,Y,Z Vertex 1 {m}
  -3.70166457952143, -3.71602401050599, 0, !- X,Y,Z Vertex 2 {m}
  -3.70166457952143, -7.79042802213204, 0, !- X,Y,Z Vertex 3 {m}
  -3.70166457952143, -7.79042802213204, 3.15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F01U01 oWall10 w00,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 2.5-X.X m2 UNIT,   !- Construction Name
  F01U01 oWall10,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  RES5282 Frame-Divider for uFEN25,       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.70166457952143, -4.42590559782624, 2.46385479190753, !- X,Y,Z Vertex 1 {m}
  -3.70166457952143, -4.42590559782624, 0.263854791907533, !- X,Y,Z Vertex 2 {m}
  -3.70166457952143, -7.47590559782624, 0.263854791907533, !- X,Y,Z Vertex 3 {m}
  -3.70166457952143, -7.47590559782624, 2.46385479190753; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01U01 oWall12,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F01U01TZ,                               !- Zone Name
  F01U01,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.89640099502468, -3.71602401050599, 3.15, !- X,Y,Z Vertex 1 {m}
  -3.89640099502468, -3.71602401050599, 0, !- X,Y,Z Vertex 2 {m}
  -3.70166457952143, -3.71602401050599, 0, !- X,Y,Z Vertex 3 {m}
  -3.70166457952143, -3.71602401050599, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01U01 oWall14,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F01U01TZ,                               !- Zone Name
  F01U01,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.99131252208755, 3.15,              !- X,Y,Z Vertex 1 {m}
  0, 2.99131252208755, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.29530581250946, 2.99131252208755, 0, !- X,Y,Z Vertex 3 {m}
  -1.29530581250946, 2.99131252208755, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01U01 oWall15,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F01U01TZ,                               !- Zone Name
  F01U01,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.38549828225256, 3.15,              !- X,Y,Z Vertex 1 {m}
  0, 2.38549828225256, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 2.99131252208755, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.99131252208755, 3.15;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01U01 sFloor06,                        !- Name
  Floor,                                  !- Surface Type
  RES5282 interzone floor CORE reversed,  !- Construction Name
  F01U01TZ,                               !- Zone Name
  F01U01,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F00CORE sRoofCeiling05,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.64207568419122, 9.32587340685131e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.64207568419122, -1.30473561947929, 0, !- X,Y,Z Vertex 2 {m}
  3.08247827014015, -1.30473561947929, 0, !- X,Y,Z Vertex 3 {m}
  3.08247827014015, -7.79042802213204, 0, !- X,Y,Z Vertex 4 {m}
  -0.802888352179119, -7.79042802213204, 0, !- X,Y,Z Vertex 5 {m}
  -0.802888352179119, -7.19550617536233, 0, !- X,Y,Z Vertex 6 {m}
  -3.70166457952143, -7.19550617536233, 0, !- X,Y,Z Vertex 7 {m}
  -3.70166457952143, -3.71602401050599, 0, !- X,Y,Z Vertex 8 {m}
  -3.89640099502468, -3.71602401050599, 0, !- X,Y,Z Vertex 9 {m}
  -3.89640099502468, -1.40972772344976, 0, !- X,Y,Z Vertex 10 {m}
  2.35225912473545, -1.40972772344976, 0, !- X,Y,Z Vertex 11 {m}
  2.35225912473546, 9.32587340685131e-15, 0; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  F01U01 sRoofCeiling13,                  !- Name
  Ceiling,                                !- Surface Type
  RES5282 interzone floor UNIT,           !- Construction Name
  F01U01TZ,                               !- Zone Name
  F01U01,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F02U03 sFloor07,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.802888352179148, -7.79042802213204, 3.15, !- X,Y,Z Vertex 1 {m}
  -0.802888352179148, -7.19550617536239, 3.15, !- X,Y,Z Vertex 2 {m}
  -3.70166457952143, -7.19550617536239, 3.15, !- X,Y,Z Vertex 3 {m}
  -3.70166457952143, -7.79042802213204, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01U01 sRoofCeiling18,                  !- Name
  Ceiling,                                !- Surface Type
  RES5282 interzone floor UNIT,           !- Construction Name
  F01U01TZ,                               !- Zone Name
  F01U01,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F02U03 sFloor03,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.08247827014015, -7.79042802213204, 3.15, !- X,Y,Z Vertex 1 {m}
  3.08247827014015, -1.30473561947929, 3.15, !- X,Y,Z Vertex 2 {m}
  3.64207568419122, -1.30473561947929, 3.15, !- X,Y,Z Vertex 3 {m}
  3.64207568419122, 9.32587340685131e-15, 3.15, !- X,Y,Z Vertex 4 {m}
  2.35225912473546, 9.32587340685131e-15, 3.15, !- X,Y,Z Vertex 5 {m}
  2.35225912473542, -1.40972772344982, 3.15, !- X,Y,Z Vertex 6 {m}
  -3.89640099502468, -1.40972772344982, 3.15, !- X,Y,Z Vertex 7 {m}
  -3.89640099502468, -3.71602401050599, 3.15, !- X,Y,Z Vertex 8 {m}
  -3.70166457952143, -3.71602401050599, 3.15, !- X,Y,Z Vertex 9 {m}
  -3.70166457952143, -7.19550617536239, 3.15, !- X,Y,Z Vertex 10 {m}
  -0.802888352179148, -7.19550617536239, 3.15, !- X,Y,Z Vertex 11 {m}
  -0.802888352179148, -7.79042802213204, 3.15; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  F01U01 sRoofCeiling19,                  !- Name
  Ceiling,                                !- Surface Type
  RES5282 interzone floor UNIT,           !- Construction Name
  F01U01TZ,                               !- Zone Name
  F01U01,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F02U03 sFloor05,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.35225912473542, -1.40972772344982, 3.15, !- X,Y,Z Vertex 1 {m}
  2.35225912473546, 2.38549828225256, 3.15, !- X,Y,Z Vertex 2 {m}
  0, 2.38549828225256, 3.15,              !- X,Y,Z Vertex 3 {m}
  0, 2.99131252208755, 3.15,              !- X,Y,Z Vertex 4 {m}
  -1.29530581250946, 2.99131252208755, 3.15, !- X,Y,Z Vertex 5 {m}
  -1.29530581250946, 4.37859239105813, 3.15, !- X,Y,Z Vertex 6 {m}
  -3.89640099502468, 4.37859239105813, 3.15, !- X,Y,Z Vertex 7 {m}
  -3.89640099502468, -1.40972772344982, 3.15; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  F01U01 sWall02,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE reversed,   !- Construction Name
  F01U01TZ,                               !- Zone Name
  F01U01,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F01CORE sWall04,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.64207568419122, -1.30473561947929, 3.15, !- X,Y,Z Vertex 1 {m}
  3.64207568419122, -1.30473561947929, 0, !- X,Y,Z Vertex 2 {m}
  3.64207568419122, 9.32587340685131e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.64207568419122, 9.32587340685131e-15, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01U01 sWall04,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE reversed,   !- Construction Name
  F01U01TZ,                               !- Zone Name
  F01U01,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F01CORE sWall08,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.08247827014015, -7.79042802213204, 3.15, !- X,Y,Z Vertex 1 {m}
  3.08247827014015, -7.79042802213204, 0, !- X,Y,Z Vertex 2 {m}
  3.08247827014015, -1.30473561947929, 0, !- X,Y,Z Vertex 3 {m}
  3.08247827014015, -1.30473561947929, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01U01 sWall11,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE reversed,   !- Construction Name
  F01U01TZ,                               !- Zone Name
  F01U01,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F01CORE sWall05,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.08247827014015, -1.30473561947929, 3.15, !- X,Y,Z Vertex 1 {m}
  3.08247827014015, -1.30473561947929, 0, !- X,Y,Z Vertex 2 {m}
  3.64207568419122, -1.30473561947929, 0, !- X,Y,Z Vertex 3 {m}
  3.64207568419122, -1.30473561947929, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01U01MMD oFloor05,                     !- Name
  Floor,                                  !- Surface Type
  RES5282 exterior floor UNIT,            !- Construction Name
  F01U01TZ,                               !- Zone Name
  F01U01,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.29036614431012, 3.59626248808847, 0,  !- X,Y,Z Vertex 1 {m}
  5.29036614431012, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.35225912473541, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.35225912473541, 3.59626248808847, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01U01MMD oWall04,                      !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall MMD,              !- Construction Name
  F01U01TZ,                               !- Zone Name
  F01U01,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.29036614431012, 3.59626248808847, 3.15, !- X,Y,Z Vertex 1 {m}
  5.29036614431012, 3.59626248808847, 0,  !- X,Y,Z Vertex 2 {m}
  2.35225912473541, 3.59626248808847, 0,  !- X,Y,Z Vertex 3 {m}
  2.35225912473541, 3.59626248808847, 3.15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F01U01MMD oWall04 w00,                  !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 0.0-1.0 m2 UNIT,   !- Construction Name
  F01U01MMD oWall04,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.23968641774209, 3.59626248808847, 2.42497703929115, !- X,Y,Z Vertex 1 {m}
  4.23968641774209, 3.59626248808847, 1.42497703929115, !- X,Y,Z Vertex 2 {m}
  3.23968641774209, 3.59626248808847, 1.42497703929115, !- X,Y,Z Vertex 3 {m}
  3.23968641774209, 3.59626248808847, 2.42497703929115; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01U01MMD oWall07,                      !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall MMD,              !- Construction Name
  F01U01TZ,                               !- Zone Name
  F01U01,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.35225912473541, 3.59626248808847, 3.15, !- X,Y,Z Vertex 1 {m}
  2.35225912473541, 3.59626248808847, 0,  !- X,Y,Z Vertex 2 {m}
  2.35225912473541, 2.38549828225255, 0,  !- X,Y,Z Vertex 3 {m}
  2.35225912473541, 2.38549828225255, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01U01MMD sRoofCeiling00,               !- Name
  Ceiling,                                !- Surface Type
  RES5282 interzone floor UNIT,           !- Construction Name
  F01U01TZ,                               !- Zone Name
  F01U01,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F02U03MMD sFloor02,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.29036614431012, 0, 3.15,              !- X,Y,Z Vertex 1 {m}
  5.29036614431012, 3.59626248808847, 3.15, !- X,Y,Z Vertex 2 {m}
  2.35225912473541, 3.59626248808847, 3.15, !- X,Y,Z Vertex 3 {m}
  2.35225912473541, 0, 3.15;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01U01MMD sWall02,                      !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall UNIT,            !- Construction Name
  F01U01TZ,                               !- Zone Name
  F01U01,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F01U02MMD sWall04,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.29036614431012, 0, 3.15,              !- X,Y,Z Vertex 1 {m}
  5.29036614431012, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.29036614431012, 3.59626248808847, 0,  !- X,Y,Z Vertex 3 {m}
  5.29036614431012, 3.59626248808847, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01U01MMD sWall06,                      !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE reversed,   !- Construction Name
  F01U01TZ,                               !- Zone Name
  F01U01,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F01CORE sWall07,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.64207568419118, 0, 3.15,              !- X,Y,Z Vertex 1 {m}
  3.64207568419118, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.29036614431012, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.29036614431012, 0, 3.15;              !- X,Y,Z Vertex 4 {m}

People,
  RES5282 Occupants - Zone F01U01TZ,      !- Name
  F01U01,                                 !- Zone or ZoneList or Space or SpaceList Name
  RES5282 Occupancy SCH,                  !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  4,                                      !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  RES5282 Metabolism SCH;                 !- Activity Level Schedule Name

ZoneInfiltration:DesignFlowRate,
  RES5282 1 ACH 13,                       !- Name
  F01U01,                                 !- Zone or ZoneList or Space or SpaceList Name
  ,                                       !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  1,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F01U01TZ Thermostat,                    !- Name
  F01U01TZ,                               !- Zone or ZoneList Name
  F01U01TZ Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Dual Setpoint 4,                        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F01U01TZ Thermostat Schedule,           !- Name
  F01U01TZ Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F01U01TZ Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint 4,                        !- Name
  RES5282 Heating Setpoint SCH,           !- Heating Setpoint Temperature Schedule Name
  RES5282 Cooling Setpoint SCH;           !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  RES5282 Thermostat Setpoint Temperature Limits, !- Name
  -99,                                    !- Lower Limit Value {BasedOnField A3}
  99,                                     !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type



ZoneVentilation:DesignFlowRate,
  RES5282 2 ACH design flow rate - F01U01TZ, !- Name
  F01U01TZ,                               !- Zone or ZoneList or Space or SpaceList Name
  RES5282 natvent SCH,                    !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  2,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  21,                                     !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  16,                                     !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  23,                                     !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  F01U01TZ,                               !- Zone Name
  F01U01TZ Equipment List,                !- Zone Conditioning Equipment List Name
  F01U01TZ Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  F01U01TZ Exhaust Node List,             !- Zone Air Exhaust Node or NodeList Name
  Node 5;                                 !- Zone Air Node Name

NodeList,
  F01U01TZ Inlet Node List,               !- Name
  Node 28;                                !- Node Name 1

NodeList,
  F01U01TZ Exhaust Node List,             !- Name
  Node 27;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  F01U01TZ IdealLoads Air System,         !- Name
  ,                                       !- Availability Schedule Name
  Node 28,                                !- Zone Supply Air Node Name
  Node 27,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  0.0156,                                 !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0077,                                 !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  None,                                   !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  F01U01TZ Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  F01U01TZ IdealLoads Air System,         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Zone,
  F01U02TZ,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  11.0779079930524,                       !- X Origin {m}
  1.23062550120924,                       !- Y Origin {m}
  3.24,                                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  autocalculate,                          !- Ceiling Height {m}
  autocalculate,                          !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  DOE-2,                                  !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F01U02,                                 !- Name
  F01U02TZ,                               !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  RES5282 residential spacetype;          !- Space Type

InternalMass,
  Merged F01U02 sWall12 - F01U02MMD sWall01, !- Name
  RES5282 interzone wall UNIT,            !- Construction Name
  F01U02TZ,                               !- Zone or ZoneList Name
  F01U02,                                 !- Space or SpaceList Name
  7.51431958909537;                       !- Surface Area {m2}

InternalMass,
  Merged F01U02 sWall14 - F01U02MMD sWall02, !- Name
  RES5282 interzone wall UNIT,            !- Construction Name
  F01U02TZ,                               !- Zone or ZoneList Name
  F01U02,                                 !- Space or SpaceList Name
  4.07197344688709;                       !- Surface Area {m2}

BuildingSurface:Detailed,
  F01U02 oFloor11,                        !- Name
  Floor,                                  !- Surface Type
  RES5282 exterior floor UNIT,            !- Construction Name
  F01U02TZ,                               !- Zone Name
  F01U02,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.12979010710145, 12.1788432965102, 0,  !- X,Y,Z Vertex 1 {m}
  9.12979010710145, 4.06329443018862, 0,  !- X,Y,Z Vertex 2 {m}
  8.9733578564702, 4.06329443018862, 0,   !- X,Y,Z Vertex 3 {m}
  8.9733578564702, 0, 0,                  !- X,Y,Z Vertex 4 {m}
  2.11406901553672, 0, 0,                 !- X,Y,Z Vertex 5 {m}
  2.11406901553672, 6.4856924026528, 0,   !- X,Y,Z Vertex 6 {m}
  1.645417036436, 6.4856924026528, 0,     !- X,Y,Z Vertex 7 {m}
  1.645417036436, 7.7904280221321, 0,     !- X,Y,Z Vertex 8 {m}
  2.93810701957476, 7.7904280221321, 0,   !- X,Y,Z Vertex 9 {m}
  2.93810701957476, 10.1759263043846, 0,  !- X,Y,Z Vertex 10 {m}
  5.17902080719082, 10.1759263043846, 0,  !- X,Y,Z Vertex 11 {m}
  5.17902080719082, 10.7817405442196, 0,  !- X,Y,Z Vertex 12 {m}
  6.48097448584901, 10.7817405442196, 0,  !- X,Y,Z Vertex 13 {m}
  6.48097448584901, 12.1788432965102, 0;  !- X,Y,Z Vertex 14 {m}

BuildingSurface:Detailed,
  F01U02 oWall01,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F01U02TZ,                               !- Zone Name
  F01U02,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.9733578564702, 4.06329443018862, 3.15, !- X,Y,Z Vertex 1 {m}
  8.9733578564702, 4.06329443018862, 0,   !- X,Y,Z Vertex 2 {m}
  9.12979010710145, 4.06329443018862, 0,  !- X,Y,Z Vertex 3 {m}
  9.12979010710145, 4.06329443018862, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01U02 oWall02,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F01U02TZ,                               !- Zone Name
  F01U02,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.12979010710145, 12.1788432965102, 3.15, !- X,Y,Z Vertex 1 {m}
  9.12979010710145, 12.1788432965102, 0,  !- X,Y,Z Vertex 2 {m}
  6.48097448584901, 12.1788432965102, 0,  !- X,Y,Z Vertex 3 {m}
  6.48097448584901, 12.1788432965102, 3.15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F01U02 oWall02 w00,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 0.0-1.0 m2 UNIT,   !- Construction Name
  F01U02 oWall02,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.39574412760805, 12.1788432965102, 2.48057816763602, !- X,Y,Z Vertex 1 {m}
  7.39574412760805, 12.1788432965102, 1.33057816763602, !- X,Y,Z Vertex 2 {m}
  6.79574412760805, 12.1788432965102, 1.33057816763602, !- X,Y,Z Vertex 3 {m}
  6.79574412760805, 12.1788432965102, 2.48057816763602; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01U02 oWall03,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F01U02TZ,                               !- Zone Name
  F01U02,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.17902080719082, 10.7817405442196, 3.15, !- X,Y,Z Vertex 1 {m}
  5.17902080719082, 10.7817405442196, 0,  !- X,Y,Z Vertex 2 {m}
  5.17902080719082, 10.1759263043846, 0,  !- X,Y,Z Vertex 3 {m}
  5.17902080719082, 10.1759263043846, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01U02 oWall04,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F01U02TZ,                               !- Zone Name
  F01U02,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.17902080719082, 10.1759263043846, 3.15, !- X,Y,Z Vertex 1 {m}
  5.17902080719082, 10.1759263043846, 0,  !- X,Y,Z Vertex 2 {m}
  2.93810701957476, 10.1759263043846, 0,  !- X,Y,Z Vertex 3 {m}
  2.93810701957476, 10.1759263043846, 3.15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F01U02 oWall04 w00,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 1.0-2.5 m2 UNIT,   !- Construction Name
  F01U02 oWall04,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  RES5282 Frame-Divider for uFEN00,       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.06102679201511, 10.1759263043846, 2.43448293134269, !- X,Y,Z Vertex 1 {m}
  5.06102679201511, 10.1759263043846, 1.28448293134269, !- X,Y,Z Vertex 2 {m}
  3.03102679201511, 10.1759263043846, 1.28448293134269, !- X,Y,Z Vertex 3 {m}
  3.03102679201511, 10.1759263043846, 2.43448293134269; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01U02 oWall05,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F01U02TZ,                               !- Zone Name
  F01U02,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.12979010710145, 4.06329443018862, 3.15, !- X,Y,Z Vertex 1 {m}
  9.12979010710145, 4.06329443018862, 0,  !- X,Y,Z Vertex 2 {m}
  9.12979010710145, 12.1788432965102, 0,  !- X,Y,Z Vertex 3 {m}
  9.12979010710145, 12.1788432965102, 3.15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F01U02 oWall05 w00,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 2.5-X.X m2 UNIT,   !- Construction Name
  F01U02 oWall05,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  RES5282 Frame-Divider for uFEN25,       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.12979010710145, 8.62374072224366, 2.2290713837983, !- X,Y,Z Vertex 1 {m}
  9.12979010710145, 8.62374072224366, 0.429071383798298, !- X,Y,Z Vertex 2 {m}
  9.12979010710145, 10.0237407222437, 0.429071383798298, !- X,Y,Z Vertex 3 {m}
  9.12979010710145, 10.0237407222437, 2.2290713837983; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F01U02 oWall05 w01,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 1.0-2.5 m2 UNIT,   !- Construction Name
  F01U02 oWall05,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  RES5282 Frame-Divider for uFEN00,       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.12979010710145, 5.11365631354493, 2.21698956886542, !- X,Y,Z Vertex 1 {m}
  9.12979010710145, 5.11365631354493, 0.416989568865419, !- X,Y,Z Vertex 2 {m}
  9.12979010710145, 6.31365631354493, 0.416989568865419, !- X,Y,Z Vertex 3 {m}
  9.12979010710145, 6.31365631354493, 2.21698956886542; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01U02 oWall08,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F01U02TZ,                               !- Zone Name
  F01U02,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.48097448584901, 10.7817405442196, 3.15, !- X,Y,Z Vertex 1 {m}
  6.48097448584901, 10.7817405442196, 0,  !- X,Y,Z Vertex 2 {m}
  5.17902080719082, 10.7817405442196, 0,  !- X,Y,Z Vertex 3 {m}
  5.17902080719082, 10.7817405442196, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01U02 oWall09,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F01U02TZ,                               !- Zone Name
  F01U02,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.11406901553672, 0, 3.15,              !- X,Y,Z Vertex 1 {m}
  2.11406901553672, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  8.9733578564702, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  8.9733578564702, 0, 3.15;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F01U02 oWall09 w00,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 2.5-X.X m2 UNIT,   !- Construction Name
  F01U02 oWall09,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  RES5282 Frame-Divider for uFEN25,       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.42354605598271, 3.60955709766131e-16, 2.19641546907904, !- X,Y,Z Vertex 1 {m}
  6.42354605598271, 3.60955709766131e-16, 0.39641546907904, !- X,Y,Z Vertex 2 {m}
  8.42354605598271, 3.60955709766131e-16, 0.39641546907904, !- X,Y,Z Vertex 3 {m}
  8.42354605598271, 3.60955709766131e-16, 2.19641546907904; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F01U02 oWall09 w01,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 1.0-2.5 m2 UNIT,   !- Construction Name
  F01U02 oWall09,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  RES5282 Frame-Divider for uFEN00,       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.99516464074678, 3.60955709766131e-16, 2.20288147075291, !- X,Y,Z Vertex 1 {m}
  2.99516464074678, 3.60955709766131e-16, 1.05288147075291, !- X,Y,Z Vertex 2 {m}
  4.39516464074678, 3.60955709766131e-16, 1.05288147075291, !- X,Y,Z Vertex 3 {m}
  4.39516464074678, 3.60955709766131e-16, 2.20288147075291; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01U02 oWall10,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F01U02TZ,                               !- Zone Name
  F01U02,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.9733578564702, 0, 3.15,               !- X,Y,Z Vertex 1 {m}
  8.9733578564702, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  8.9733578564702, 4.06329443018862, 0,   !- X,Y,Z Vertex 3 {m}
  8.9733578564702, 4.06329443018862, 3.15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F01U02 oWall10 w00,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 2.5-X.X m2 UNIT,   !- Construction Name
  F01U02 oWall10,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  RES5282 Frame-Divider for uFEN25,       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.9733578564702, 0.452209682752067, 2.3550049377817, !- X,Y,Z Vertex 1 {m}
  8.9733578564702, 0.452209682752067, 0.155004937781701, !- X,Y,Z Vertex 2 {m}
  8.9733578564702, 3.50220968275207, 0.155004937781701, !- X,Y,Z Vertex 3 {m}
  8.9733578564702, 3.50220968275207, 2.3550049377817; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01U02 oWall15,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F01U02TZ,                               !- Zone Name
  F01U02,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.48097448584901, 12.1788432965102, 3.15, !- X,Y,Z Vertex 1 {m}
  6.48097448584901, 12.1788432965102, 0,  !- X,Y,Z Vertex 2 {m}
  6.48097448584901, 10.7817405442196, 0,  !- X,Y,Z Vertex 3 {m}
  6.48097448584901, 10.7817405442196, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01U02 sRoofCeiling06,                  !- Name
  Ceiling,                                !- Surface Type
  RES5282 interzone floor UNIT,           !- Construction Name
  F01U02TZ,                               !- Zone Name
  F01U02,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F02U04 sFloor01,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.9733578564702, 0, 3.15,               !- X,Y,Z Vertex 1 {m}
  8.9733578564702, 4.06329443018862, 3.15, !- X,Y,Z Vertex 2 {m}
  9.12979010710145, 4.06329443018862, 3.15, !- X,Y,Z Vertex 3 {m}
  9.12979010710145, 12.1788432965102, 3.15, !- X,Y,Z Vertex 4 {m}
  6.48097448584901, 12.1788432965102, 3.15, !- X,Y,Z Vertex 5 {m}
  6.48097448584901, 10.7817405442196, 3.15, !- X,Y,Z Vertex 6 {m}
  5.17902080719082, 10.7817405442196, 3.15, !- X,Y,Z Vertex 7 {m}
  5.17902080719082, 10.1759263043846, 3.15, !- X,Y,Z Vertex 8 {m}
  2.93810701957476, 10.1759263043846, 3.15, !- X,Y,Z Vertex 9 {m}
  2.93810701957476, 7.7904280221321, 3.15, !- X,Y,Z Vertex 10 {m}
  1.645417036436, 7.7904280221321, 3.15,  !- X,Y,Z Vertex 11 {m}
  1.645417036436, 6.4856924026528, 3.15,  !- X,Y,Z Vertex 12 {m}
  2.11406901553672, 6.4856924026528, 3.15, !- X,Y,Z Vertex 13 {m}
  2.11406901553672, 0, 3.15;              !- X,Y,Z Vertex 14 {m}

BuildingSurface:Detailed,
  F01U02 sWall00,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE reversed,   !- Construction Name
  F01U02TZ,                               !- Zone Name
  F01U02,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F01CORE sWall01,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.645417036436, 6.4856924026528, 3.15,  !- X,Y,Z Vertex 1 {m}
  1.645417036436, 6.4856924026528, 0,     !- X,Y,Z Vertex 2 {m}
  2.11406901553672, 6.4856924026528, 0,   !- X,Y,Z Vertex 3 {m}
  2.11406901553672, 6.4856924026528, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01U02 sWall07,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE reversed,   !- Construction Name
  F01U02TZ,                               !- Zone Name
  F01U02,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F01CORE sWall11,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.11406901553672, 6.4856924026528, 3.15, !- X,Y,Z Vertex 1 {m}
  2.11406901553672, 6.4856924026528, 0,   !- X,Y,Z Vertex 2 {m}
  2.11406901553672, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.11406901553672, 0, 3.15;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01U02 sWall13,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE reversed,   !- Construction Name
  F01U02TZ,                               !- Zone Name
  F01U02,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F01CORE sWall00,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.645417036436, 7.7904280221321, 3.15,  !- X,Y,Z Vertex 1 {m}
  1.645417036436, 7.7904280221321, 0,     !- X,Y,Z Vertex 2 {m}
  1.645417036436, 6.4856924026528, 0,     !- X,Y,Z Vertex 3 {m}
  1.645417036436, 6.4856924026528, 3.15;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01U02MMD oFloor05,                     !- Name
  Floor,                                  !- Surface Type
  RES5282 exterior floor UNIT,            !- Construction Name
  F01U02TZ,                               !- Zone Name
  F01U02,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.93810701957471, 11.3866905102206, 0,  !- X,Y,Z Vertex 1 {m}
  2.93810701957471, 7.79042802213209, 0,  !- X,Y,Z Vertex 2 {m}
  0, 7.79042802213209, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 11.3866905102206, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01U02MMD oWall03,                      !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall MMD,              !- Construction Name
  F01U02TZ,                               !- Zone Name
  F01U02,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.93810701957471, 11.3866905102206, 3.15, !- X,Y,Z Vertex 1 {m}
  2.93810701957471, 11.3866905102206, 0,  !- X,Y,Z Vertex 2 {m}
  0, 11.3866905102206, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 11.3866905102206, 3.15;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F01U02MMD oWall03 w00,                  !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 0.0-1.0 m2 UNIT,   !- Construction Name
  F01U02MMD oWall03,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.97633344782981, 11.3866905102206, 2.45258250515626, !- X,Y,Z Vertex 1 {m}
  1.97633344782981, 11.3866905102206, 1.45258250515626, !- X,Y,Z Vertex 2 {m}
  0.976333447829806, 11.3866905102206, 1.45258250515626, !- X,Y,Z Vertex 3 {m}
  0.976333447829806, 11.3866905102206, 2.45258250515626; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01U02MMD oWall06,                      !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall MMD,              !- Construction Name
  F01U02TZ,                               !- Zone Name
  F01U02,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.93810701957471, 10.1759263043846, 3.15, !- X,Y,Z Vertex 1 {m}
  2.93810701957471, 10.1759263043846, 0,  !- X,Y,Z Vertex 2 {m}
  2.93810701957471, 11.3866905102206, 0,  !- X,Y,Z Vertex 3 {m}
  2.93810701957471, 11.3866905102206, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01U02MMD sRoofCeiling07,               !- Name
  Ceiling,                                !- Surface Type
  RES5282 interzone floor UNIT,           !- Construction Name
  F01U02TZ,                               !- Zone Name
  F01U02,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F02U04MMD sFloor05,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.93810701957471, 7.79042802213209, 3.15, !- X,Y,Z Vertex 1 {m}
  2.93810701957471, 11.3866905102206, 3.15, !- X,Y,Z Vertex 2 {m}
  0, 11.3866905102206, 3.15,              !- X,Y,Z Vertex 3 {m}
  0, 7.79042802213209, 3.15;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01U02MMD sWall00,                      !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE reversed,   !- Construction Name
  F01U02TZ,                               !- Zone Name
  F01U02,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F01CORE sWall06,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.79042802213209, 3.15,              !- X,Y,Z Vertex 1 {m}
  0, 7.79042802213209, 0,                 !- X,Y,Z Vertex 2 {m}
  1.64541703643594, 7.79042802213209, 0,  !- X,Y,Z Vertex 3 {m}
  1.64541703643594, 7.79042802213209, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F01U02MMD sWall04,                      !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall UNIT,            !- Construction Name
  F01U02TZ,                               !- Zone Name
  F01U02,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F01U01MMD sWall02,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.3866905102206, 3.15,              !- X,Y,Z Vertex 1 {m}
  0, 11.3866905102206, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.79042802213209, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.79042802213209, 3.15;              !- X,Y,Z Vertex 4 {m}

People,
  RES5282 Occupants - Zone F01U02TZ,      !- Name
  F01U02,                                 !- Zone or ZoneList or Space or SpaceList Name
  RES5282 Occupancy SCH,                  !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  4,                                      !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  RES5282 Metabolism SCH;                 !- Activity Level Schedule Name

ZoneInfiltration:DesignFlowRate,
  RES5282 1 ACH 14,                       !- Name
  F01U02,                                 !- Zone or ZoneList or Space or SpaceList Name
  ,                                       !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  1,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F01U02TZ Thermostat,                    !- Name
  F01U02TZ,                               !- Zone or ZoneList Name
  F01U02TZ Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Dual Setpoint 3,                        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F01U02TZ Thermostat Schedule,           !- Name
  F01U02TZ Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F01U02TZ Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint 3,                        !- Name
  RES5282 Heating Setpoint SCH,           !- Heating Setpoint Temperature Schedule Name
  RES5282 Cooling Setpoint SCH;           !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:DesignFlowRate,
  RES5282 2 ACH design flow rate - F01U02TZ, !- Name
  F01U02TZ,                               !- Zone or ZoneList or Space or SpaceList Name
  RES5282 natvent SCH,                    !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  2,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  21,                                     !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  16,                                     !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  23,                                     !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  F01U02TZ,                               !- Zone Name
  F01U02TZ Equipment List,                !- Zone Conditioning Equipment List Name
  F01U02TZ Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  F01U02TZ Exhaust Node List,             !- Zone Air Exhaust Node or NodeList Name
  Node 6;                                 !- Zone Air Node Name

NodeList,
  F01U02TZ Inlet Node List,               !- Name
  Node 26;                                !- Node Name 1

NodeList,
  F01U02TZ Exhaust Node List,             !- Name
  Node 25;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  F01U02TZ IdealLoads Air System,         !- Name
  ,                                       !- Availability Schedule Name
  Node 26,                                !- Zone Supply Air Node Name
  Node 25,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  0.0156,                                 !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0077,                                 !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  None,                                   !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  F01U02TZ Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  F01U02TZ IdealLoads Air System,         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Zone,
  F02CORTZ,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  12.7233250294884,                       !- X Origin {m}
  9.02105352334134,                       !- Y Origin {m}
  6.39,                                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  autocalculate,                          !- Ceiling Height {m}
  autocalculate,                          !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  DOE-2,                                  !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F02CORE,                                !- Name
  F02CORTZ,                               !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  F02CORE oWall06,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall CORE,             !- Construction Name
  F02CORTZ,                               !- Zone Name
  F02CORE,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.85330491060596, -7.7904280221321, 3.15, !- X,Y,Z Vertex 1 {m}
  -3.85330491060596, -7.7904280221321, 0, !- X,Y,Z Vertex 2 {m}
  0.468651979100722, -7.7904280221321, 0, !- X,Y,Z Vertex 3 {m}
  0.468651979100722, -7.7904280221321, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02CORE sFloor04,                       !- Name
  Floor,                                  !- Surface Type
  RES5282 interzone roof CORE,            !- Construction Name
  F02CORTZ,                               !- Zone Name
  F02CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F01CORE sRoofCeiling12,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.468651979100722, -1.3047356194793, 0, !- X,Y,Z Vertex 1 {m}
  0.468651979100722, -4.70694932438377, 0, !- X,Y,Z Vertex 2 {m}
  0.37787086370751, -4.70694932438377, 0, !- X,Y,Z Vertex 3 {m}
  0.37787086370751, -2.73639573928453, 0, !- X,Y,Z Vertex 4 {m}
  -2.02135197469033e-14, -2.73639573928453, 0, !- X,Y,Z Vertex 5 {m}
  0, -1.3047356194793, 0;                 !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  F02CORE sFloor09,                       !- Name
  Floor,                                  !- Surface Type
  RES5282 interzone roof CORE,            !- Construction Name
  F02CORTZ,                               !- Zone Name
  F02CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F01CORE sRoofCeiling03,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  -2.02135197469033e-14, -2.73639573928453, 0, !- X,Y,Z Vertex 2 {m}
  0.37787086370751, -2.73639573928453, 0, !- X,Y,Z Vertex 3 {m}
  0.37787086370751, -4.70694932438377, 0, !- X,Y,Z Vertex 4 {m}
  0.468651979100722, -4.70694932438377, 0, !- X,Y,Z Vertex 5 {m}
  0.468651979100722, -7.7904280221321, 0, !- X,Y,Z Vertex 6 {m}
  -3.85330491060596, -7.7904280221321, 0, !- X,Y,Z Vertex 7 {m}
  -3.85330491060596, -1.3047356194793, 0, !- X,Y,Z Vertex 8 {m}
  -3.29370749655489, -1.3047356194793, 0, !- X,Y,Z Vertex 9 {m}
  -3.29370749655489, 0, 0;                !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  F02CORE sRoofCeiling01,                 !- Name
  Ceiling,                                !- Surface Type
  RES5282 interzone floor CORE,           !- Construction Name
  F02CORTZ,                               !- Zone Name
  F02CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F03CORE sFloor00,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.468651979100722, -7.7904280221321, 3.15, !- X,Y,Z Vertex 1 {m}
  0.468651979100722, -4.70694932438378, 3.15, !- X,Y,Z Vertex 2 {m}
  0.37787086370751, -4.70694932438378, 3.15, !- X,Y,Z Vertex 3 {m}
  0.37787086370751, -2.73639573928454, 3.15, !- X,Y,Z Vertex 4 {m}
  -2.02135197469033e-14, -2.73639573928454, 3.15, !- X,Y,Z Vertex 5 {m}
  0, 0, 3.15,                             !- X,Y,Z Vertex 6 {m}
  -3.29370749655489, 0, 3.15,             !- X,Y,Z Vertex 7 {m}
  -3.29370749655489, -1.3047356194793, 3.15, !- X,Y,Z Vertex 8 {m}
  -3.85330491060596, -1.3047356194793, 3.15, !- X,Y,Z Vertex 9 {m}
  -3.85330491060596, -7.7904280221321, 3.15; !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  F02CORE sRoofCeiling12,                 !- Name
  Ceiling,                                !- Surface Type
  RES5282 interzone floor CORE,           !- Construction Name
  F02CORTZ,                               !- Zone Name
  F02CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F03CORE sFloor11,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.468651979100722, -4.70694932438378, 3.15, !- X,Y,Z Vertex 1 {m}
  0.468651979100722, -1.3047356194793, 3.15, !- X,Y,Z Vertex 2 {m}
  0, -1.3047356194793, 3.15,              !- X,Y,Z Vertex 3 {m}
  -2.02135197469033e-14, -2.73639573928454, 3.15, !- X,Y,Z Vertex 4 {m}
  0.37787086370751, -2.73639573928454, 3.15, !- X,Y,Z Vertex 5 {m}
  0.37787086370751, -4.70694932438378, 3.15; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  F02CORE sWall00,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE,            !- Construction Name
  F02CORTZ,                               !- Zone Name
  F02CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F02U03 sWall15,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.85330491060596, -1.3047356194793, 3.15, !- X,Y,Z Vertex 1 {m}
  -3.85330491060596, -1.3047356194793, 0, !- X,Y,Z Vertex 2 {m}
  -3.85330491060596, -7.7904280221321, 0, !- X,Y,Z Vertex 3 {m}
  -3.85330491060596, -7.7904280221321, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02CORE sWall02,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE,            !- Construction Name
  F02CORTZ,                               !- Zone Name
  F02CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F02U04 sWall03,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.468651979100722, -1.3047356194793, 3.15, !- X,Y,Z Vertex 1 {m}
  0.468651979100722, -1.3047356194793, 0, !- X,Y,Z Vertex 2 {m}
  0, -1.3047356194793, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -1.3047356194793, 3.15;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02CORE sWall03,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE,            !- Construction Name
  F02CORTZ,                               !- Zone Name
  F02CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F02U04 sWall02,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.468651979100722, -7.7904280221321, 3.15, !- X,Y,Z Vertex 1 {m}
  0.468651979100722, -7.7904280221321, 0, !- X,Y,Z Vertex 2 {m}
  0.468651979100722, -1.3047356194793, 0, !- X,Y,Z Vertex 3 {m}
  0.468651979100722, -1.3047356194793, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02CORE sWall05,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE,            !- Construction Name
  F02CORTZ,                               !- Zone Name
  F02CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F02U04MMD sWall02,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.15,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.64541703643594, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.64541703643594, 0, 3.15;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02CORE sWall07,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE,            !- Construction Name
  F02CORTZ,                               !- Zone Name
  F02CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F02U03MMD sWall00,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.64541703643594, 0, 3.15,             !- X,Y,Z Vertex 1 {m}
  -1.64541703643594, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.29370749655489, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.29370749655489, 0, 3.15;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02CORE sWall08,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE,            !- Construction Name
  F02CORTZ,                               !- Zone Name
  F02CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F02U03 sWall14,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.29370749655489, 0, 3.15,             !- X,Y,Z Vertex 1 {m}
  -3.29370749655489, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.29370749655489, -1.3047356194793, 0, !- X,Y,Z Vertex 3 {m}
  -3.29370749655489, -1.3047356194793, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02CORE sWall10,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE,            !- Construction Name
  F02CORTZ,                               !- Zone Name
  F02CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F02U03 sWall06,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.29370749655489, -1.3047356194793, 3.15, !- X,Y,Z Vertex 1 {m}
  -3.29370749655489, -1.3047356194793, 0, !- X,Y,Z Vertex 2 {m}
  -3.85330491060596, -1.3047356194793, 0, !- X,Y,Z Vertex 3 {m}
  -3.85330491060596, -1.3047356194793, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02CORE sWall11,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE,            !- Construction Name
  F02CORTZ,                               !- Zone Name
  F02CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F02U04 sWall00,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.3047356194793, 3.15,              !- X,Y,Z Vertex 1 {m}
  0, -1.3047356194793, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.15;                             !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  RES5282 1 ACH 4,                        !- Name
  F02CORE,                                !- Zone or ZoneList or Space or SpaceList Name
  ,                                       !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  1,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  F02U03TZ,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  5.78754184874225,                       !- X Origin {m}
  9.02105352334134,                       !- Y Origin {m}
  6.39,                                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  autocalculate,                          !- Ceiling Height {m}
  autocalculate,                          !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  DOE-2,                                  !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F02U03,                                 !- Name
  F02U03TZ,                               !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  RES5282 residential spacetype;          !- Space Type

InternalMass,
  Merged F02U03 sWall04 - F02U03MMD sWall01, !- Name
  RES5282 interzone wall UNIT,            !- Construction Name
  F02U03TZ,                               !- Zone or ZoneList Name
  F02U03,                                 !- Space or SpaceList Name
  4.06292216228564;                       !- Surface Area {m2}

InternalMass,
  Merged F02U03 sWall10 - F02U03MMD sWall03, !- Name
  RES5282 interzone wall UNIT,            !- Construction Name
  F02U03TZ,                               !- Zone or ZoneList Name
  F02U03,                                 !- Space or SpaceList Name
  7.51431958909553;                       !- Surface Area {m2}

BuildingSurface:Detailed,
  F02U03 oWall00,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F02U03TZ,                               !- Zone Name
  F02U03,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.89640099502468, 4.37859239105803, 3.15, !- X,Y,Z Vertex 1 {m}
  -3.89640099502468, 4.37859239105803, 0, !- X,Y,Z Vertex 2 {m}
  -3.89640099502468, -3.71602401050609, 0, !- X,Y,Z Vertex 3 {m}
  -3.89640099502468, -3.71602401050609, 3.15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F02U03 oWall00 w00,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 1.0-2.5 m2 UNIT,   !- Construction Name
  F02U03 oWall00,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  RES5282 Frame-Divider for uFEN00,       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.89640099502468, -0.64738412464452, 2.09667298927108, !- X,Y,Z Vertex 1 {m}
  -3.89640099502468, -0.64738412464452, 0.296672989271085, !- X,Y,Z Vertex 2 {m}
  -3.89640099502468, -1.84738412464452, 0.296672989271085, !- X,Y,Z Vertex 3 {m}
  -3.89640099502468, -1.84738412464452, 2.09667298927108; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F02U03 oWall00 w01,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 2.5-X.X m2 UNIT,   !- Construction Name
  F02U03 oWall00,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  RES5282 Frame-Divider for uFEN25,       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.89640099502468, 2.08840187445546, 2.06749196890145, !- X,Y,Z Vertex 1 {m}
  -3.89640099502468, 2.08840187445546, 0.267491968901452, !- X,Y,Z Vertex 2 {m}
  -3.89640099502468, 0.68840187445546, 0.267491968901452, !- X,Y,Z Vertex 3 {m}
  -3.89640099502468, 0.68840187445546, 2.06749196890145; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02U03 oWall01,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F02U03TZ,                               !- Zone Name
  F02U03,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.29530581250946, 2.99131252208745, 3.15, !- X,Y,Z Vertex 1 {m}
  -1.29530581250946, 2.99131252208745, 0, !- X,Y,Z Vertex 2 {m}
  -1.29530581250946, 4.37859239105803, 0, !- X,Y,Z Vertex 3 {m}
  -1.29530581250946, 4.37859239105803, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02U03 oWall02,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F02U03TZ,                               !- Zone Name
  F02U03,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.38549828225246, 3.15,              !- X,Y,Z Vertex 1 {m}
  0, 2.38549828225246, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 2.99131252208745, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.99131252208745, 3.15;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02U03 oWall08,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F02U03TZ,                               !- Zone Name
  F02U03,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.99131252208745, 3.15,              !- X,Y,Z Vertex 1 {m}
  0, 2.99131252208745, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.29530581250946, 2.99131252208745, 0, !- X,Y,Z Vertex 3 {m}
  -1.29530581250946, 2.99131252208745, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02U03 oWall09,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F02U03TZ,                               !- Zone Name
  F02U03,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.35225912473546, 2.38549828225246, 3.15, !- X,Y,Z Vertex 1 {m}
  2.35225912473546, 2.38549828225246, 0,  !- X,Y,Z Vertex 2 {m}
  0, 2.38549828225246, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.38549828225246, 3.15;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F02U03 oWall09 w00,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 1.0-2.5 m2 UNIT,   !- Construction Name
  F02U03 oWall09,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  RES5282 Frame-Divider for uFEN00,       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.17133024081404, 2.38549828225246, 2.28456985753423, !- X,Y,Z Vertex 1 {m}
  2.17133024081404, 2.38549828225246, 1.13456985753423, !- X,Y,Z Vertex 2 {m}
  0.141330240814039, 2.38549828225246, 1.13456985753423, !- X,Y,Z Vertex 3 {m}
  0.141330240814039, 2.38549828225246, 2.28456985753423; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02U03 oWall12,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F02U03TZ,                               !- Zone Name
  F02U03,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.70166457952143, -3.71602401050609, 3.15, !- X,Y,Z Vertex 1 {m}
  -3.70166457952143, -3.71602401050609, 0, !- X,Y,Z Vertex 2 {m}
  -3.70166457952143, -7.79042802213214, 0, !- X,Y,Z Vertex 3 {m}
  -3.70166457952143, -7.79042802213214, 3.15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F02U03 oWall12 w00,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 2.5-X.X m2 UNIT,   !- Construction Name
  F02U03 oWall12,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  RES5282 Frame-Divider for uFEN25,       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.70166457952143, -4.42590559782634, 2.46385479190753, !- X,Y,Z Vertex 1 {m}
  -3.70166457952143, -4.42590559782634, 0.263854791907533, !- X,Y,Z Vertex 2 {m}
  -3.70166457952143, -7.47590559782634, 0.263854791907533, !- X,Y,Z Vertex 3 {m}
  -3.70166457952143, -7.47590559782634, 2.46385479190753; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02U03 oWall13,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F02U03TZ,                               !- Zone Name
  F02U03,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.89640099502468, -3.71602401050609, 3.15, !- X,Y,Z Vertex 1 {m}
  -3.89640099502468, -3.71602401050609, 0, !- X,Y,Z Vertex 2 {m}
  -3.70166457952143, -3.71602401050609, 0, !- X,Y,Z Vertex 3 {m}
  -3.70166457952143, -3.71602401050609, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02U03 oWall16,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F02U03TZ,                               !- Zone Name
  F02U03,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.70166457952143, -7.79042802213214, 3.15, !- X,Y,Z Vertex 1 {m}
  -3.70166457952143, -7.79042802213214, 0, !- X,Y,Z Vertex 2 {m}
  3.08247827014015, -7.79042802213214, 0, !- X,Y,Z Vertex 3 {m}
  3.08247827014015, -7.79042802213214, 3.15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F02U03 oWall16 w00,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 1.0-2.5 m2 UNIT,   !- Construction Name
  F02U03 oWall16,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  RES5282 Frame-Divider for uFEN00,       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.28976131033022, -7.79042802213214, 2.20079825864262, !- X,Y,Z Vertex 1 {m}
  1.28976131033022, -7.79042802213214, 1.05079825864262, !- X,Y,Z Vertex 2 {m}
  2.68976131033022, -7.79042802213214, 1.05079825864262, !- X,Y,Z Vertex 3 {m}
  2.68976131033022, -7.79042802213214, 2.20079825864262; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F02U03 oWall16 w01,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 2.5-X.X m2 UNIT,   !- Construction Name
  F02U03 oWall16,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  RES5282 Frame-Divider for uFEN25,       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.12295738098117, -7.79042802213214, 2.17783123286269, !- X,Y,Z Vertex 1 {m}
  -3.12295738098117, -7.79042802213214, 0.377831232862687, !- X,Y,Z Vertex 2 {m}
  -1.12295738098117, -7.79042802213214, 0.377831232862687, !- X,Y,Z Vertex 3 {m}
  -1.12295738098117, -7.79042802213214, 2.17783123286269; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02U03 oWall17,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F02U03TZ,                               !- Zone Name
  F02U03,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.29530581250946, 4.37859239105803, 3.15, !- X,Y,Z Vertex 1 {m}
  -1.29530581250946, 4.37859239105803, 0, !- X,Y,Z Vertex 2 {m}
  -3.89640099502468, 4.37859239105803, 0, !- X,Y,Z Vertex 3 {m}
  -3.89640099502468, 4.37859239105803, 3.15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F02U03 oWall17 w00,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 0.0-1.0 m2 UNIT,   !- Construction Name
  F02U03 oWall17,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.64696746743838, 4.37859239105803, 2.41389568718783, !- X,Y,Z Vertex 1 {m}
  -1.64696746743838, 4.37859239105803, 1.26389568718783, !- X,Y,Z Vertex 2 {m}
  -2.24696746743837, 4.37859239105803, 1.26389568718783, !- X,Y,Z Vertex 3 {m}
  -2.24696746743837, 4.37859239105803, 2.41389568718783; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02U03 sFloor03,                        !- Name
  Floor,                                  !- Surface Type
  RES5282 interzone roof UNIT,            !- Construction Name
  F02U03TZ,                               !- Zone Name
  F02U03,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F01U01 sRoofCeiling18,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.64207568419122, -9.01501095995627e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.64207568419122, -1.30473561947939, 0, !- X,Y,Z Vertex 2 {m}
  3.08247827014015, -1.30473561947939, 0, !- X,Y,Z Vertex 3 {m}
  3.08247827014015, -7.79042802213214, 0, !- X,Y,Z Vertex 4 {m}
  -0.802888352179119, -7.79042802213214, 0, !- X,Y,Z Vertex 5 {m}
  -0.802888352179119, -7.19550617536243, 0, !- X,Y,Z Vertex 6 {m}
  -3.70166457952143, -7.19550617536243, 0, !- X,Y,Z Vertex 7 {m}
  -3.70166457952143, -3.71602401050609, 0, !- X,Y,Z Vertex 8 {m}
  -3.89640099502468, -3.71602401050609, 0, !- X,Y,Z Vertex 9 {m}
  -3.89640099502468, -1.40972772344986, 0, !- X,Y,Z Vertex 10 {m}
  2.35225912473545, -1.40972772344986, 0, !- X,Y,Z Vertex 11 {m}
  2.35225912473546, -9.01501095995627e-14, 0; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  F02U03 sFloor05,                        !- Name
  Floor,                                  !- Surface Type
  RES5282 interzone roof UNIT,            !- Construction Name
  F02U03TZ,                               !- Zone Name
  F02U03,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F01U01 sRoofCeiling19,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.29530581250946, 4.37859239105803, 0, !- X,Y,Z Vertex 1 {m}
  -1.29530581250946, 2.99131252208745, 0, !- X,Y,Z Vertex 2 {m}
  0, 2.99131252208745, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.38549828225246, 0,                 !- X,Y,Z Vertex 4 {m}
  2.35225912473546, 2.38549828225246, 0,  !- X,Y,Z Vertex 5 {m}
  2.35225912473545, -1.40972772344986, 0, !- X,Y,Z Vertex 6 {m}
  -3.89640099502468, -1.40972772344986, 0, !- X,Y,Z Vertex 7 {m}
  -3.89640099502468, 4.37859239105803, 0; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  F02U03 sFloor07,                        !- Name
  Floor,                                  !- Surface Type
  RES5282 interzone roof UNIT,            !- Construction Name
  F02U03TZ,                               !- Zone Name
  F02U03,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F01U01 sRoofCeiling13,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.802888352179119, -7.19550617536243, 0, !- X,Y,Z Vertex 1 {m}
  -0.802888352179119, -7.79042802213214, 0, !- X,Y,Z Vertex 2 {m}
  -3.70166457952143, -7.79042802213214, 0, !- X,Y,Z Vertex 3 {m}
  -3.70166457952143, -7.19550617536243, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02U03 sRoofCeiling11,                  !- Name
  Ceiling,                                !- Surface Type
  RES5282 interzone floor UNIT,           !- Construction Name
  F02U03TZ,                               !- Zone Name
  F02U03,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F03U05 sFloor17,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.80288835217907, -7.79042802213214, 3.15, !- X,Y,Z Vertex 1 {m}
  -0.80288835217907, -7.19550617536244, 3.15, !- X,Y,Z Vertex 2 {m}
  -3.70166457952143, -7.19550617536244, 3.15, !- X,Y,Z Vertex 3 {m}
  -3.70166457952143, -7.79042802213214, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02U03 sRoofCeiling18,                  !- Name
  Ceiling,                                !- Surface Type
  RES5282 interzone floor UNIT,           !- Construction Name
  F02U03TZ,                               !- Zone Name
  F02U03,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F03U05 sFloor14,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.3522591247355, -1.40972772344986, 3.15, !- X,Y,Z Vertex 1 {m}
  2.35225912473546, 2.38549828225246, 3.15, !- X,Y,Z Vertex 2 {m}
  0, 2.38549828225246, 3.15,              !- X,Y,Z Vertex 3 {m}
  0, 2.99131252208745, 3.15,              !- X,Y,Z Vertex 4 {m}
  -1.29530581250946, 2.99131252208745, 3.15, !- X,Y,Z Vertex 5 {m}
  -1.29530581250946, 4.37859239105803, 3.15, !- X,Y,Z Vertex 6 {m}
  -3.89640099502468, 4.37859239105803, 3.15, !- X,Y,Z Vertex 7 {m}
  -3.89640099502468, -1.40972772344986, 3.15; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  F02U03 sRoofCeiling19,                  !- Name
  Ceiling,                                !- Surface Type
  RES5282 interzone floor UNIT,           !- Construction Name
  F02U03TZ,                               !- Zone Name
  F02U03,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F03U05 sFloor03,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.08247827014015, -7.79042802213214, 3.15, !- X,Y,Z Vertex 1 {m}
  3.08247827014015, -1.30473561947939, 3.15, !- X,Y,Z Vertex 2 {m}
  3.64207568419122, -1.30473561947939, 3.15, !- X,Y,Z Vertex 3 {m}
  3.64207568419122, -9.01501095995627e-14, 3.15, !- X,Y,Z Vertex 4 {m}
  2.35225912473546, -9.01501095995627e-14, 3.15, !- X,Y,Z Vertex 5 {m}
  2.3522591247355, -1.40972772344986, 3.15, !- X,Y,Z Vertex 6 {m}
  -3.89640099502468, -1.40972772344986, 3.15, !- X,Y,Z Vertex 7 {m}
  -3.89640099502468, -3.71602401050609, 3.15, !- X,Y,Z Vertex 8 {m}
  -3.70166457952143, -3.71602401050609, 3.15, !- X,Y,Z Vertex 9 {m}
  -3.70166457952143, -7.19550617536244, 3.15, !- X,Y,Z Vertex 10 {m}
  -0.80288835217907, -7.19550617536244, 3.15, !- X,Y,Z Vertex 11 {m}
  -0.80288835217907, -7.79042802213214, 3.15; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  F02U03 sWall06,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE reversed,   !- Construction Name
  F02U03TZ,                               !- Zone Name
  F02U03,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F02CORE sWall10,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.08247827014015, -1.30473561947939, 3.15, !- X,Y,Z Vertex 1 {m}
  3.08247827014015, -1.30473561947939, 0, !- X,Y,Z Vertex 2 {m}
  3.64207568419122, -1.30473561947939, 0, !- X,Y,Z Vertex 3 {m}
  3.64207568419122, -1.30473561947939, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02U03 sWall14,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE reversed,   !- Construction Name
  F02U03TZ,                               !- Zone Name
  F02U03,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F02CORE sWall08,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.64207568419122, -1.30473561947939, 3.15, !- X,Y,Z Vertex 1 {m}
  3.64207568419122, -1.30473561947939, 0, !- X,Y,Z Vertex 2 {m}
  3.64207568419122, -9.01501095995627e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.64207568419122, -9.01501095995627e-14, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02U03 sWall15,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE reversed,   !- Construction Name
  F02U03TZ,                               !- Zone Name
  F02U03,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F02CORE sWall00,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.08247827014015, -7.79042802213214, 3.15, !- X,Y,Z Vertex 1 {m}
  3.08247827014015, -7.79042802213214, 0, !- X,Y,Z Vertex 2 {m}
  3.08247827014015, -1.30473561947939, 0, !- X,Y,Z Vertex 3 {m}
  3.08247827014015, -1.30473561947939, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02U03MMD oWall04,                      !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall MMD,              !- Construction Name
  F02U03TZ,                               !- Zone Name
  F02U03,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.35225912473544, 3.59626248808847, 3.15, !- X,Y,Z Vertex 1 {m}
  2.35225912473544, 3.59626248808847, 0,  !- X,Y,Z Vertex 2 {m}
  2.35225912473544, 2.38549828225255, 0,  !- X,Y,Z Vertex 3 {m}
  2.35225912473544, 2.38549828225255, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02U03MMD oWall05,                      !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall MMD,              !- Construction Name
  F02U03TZ,                               !- Zone Name
  F02U03,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.29036614431015, 3.59626248808847, 3.15, !- X,Y,Z Vertex 1 {m}
  5.29036614431015, 3.59626248808847, 0,  !- X,Y,Z Vertex 2 {m}
  2.35225912473544, 3.59626248808847, 0,  !- X,Y,Z Vertex 3 {m}
  2.35225912473544, 3.59626248808847, 3.15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F02U03MMD oWall05 w00,                  !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 0.0-1.0 m2 UNIT,   !- Construction Name
  F02U03MMD oWall05,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.23968641774212, 3.59626248808847, 2.42497703929115, !- X,Y,Z Vertex 1 {m}
  4.23968641774212, 3.59626248808847, 1.42497703929115, !- X,Y,Z Vertex 2 {m}
  3.23968641774212, 3.59626248808847, 1.42497703929115, !- X,Y,Z Vertex 3 {m}
  3.23968641774212, 3.59626248808847, 2.42497703929115; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02U03MMD sFloor02,                     !- Name
  Floor,                                  !- Surface Type
  RES5282 interzone roof UNIT,            !- Construction Name
  F02U03TZ,                               !- Zone Name
  F02U03,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F01U01MMD sRoofCeiling00,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.29036614431015, 3.59626248808847, 0,  !- X,Y,Z Vertex 1 {m}
  5.29036614431015, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.35225912473544, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.35225912473544, 3.59626248808847, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02U03MMD sRoofCeiling06,               !- Name
  Ceiling,                                !- Surface Type
  RES5282 interzone floor UNIT,           !- Construction Name
  F02U03TZ,                               !- Zone Name
  F02U03,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F03U05MMD sFloor01,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.29036614431015, 0, 3.15,              !- X,Y,Z Vertex 1 {m}
  5.29036614431015, 3.59626248808847, 3.15, !- X,Y,Z Vertex 2 {m}
  2.35225912473544, 3.59626248808847, 3.15, !- X,Y,Z Vertex 3 {m}
  2.35225912473544, 0, 3.15;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02U03MMD sWall00,                      !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE reversed,   !- Construction Name
  F02U03TZ,                               !- Zone Name
  F02U03,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F02CORE sWall07,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.64207568419121, 0, 3.15,              !- X,Y,Z Vertex 1 {m}
  3.64207568419121, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.29036614431015, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.29036614431015, 0, 3.15;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02U03MMD sWall07,                      !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall UNIT,            !- Construction Name
  F02U03TZ,                               !- Zone Name
  F02U03,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F02U04MMD sWall03,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.29036614431015, 0, 3.15,              !- X,Y,Z Vertex 1 {m}
  5.29036614431015, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.29036614431015, 3.59626248808847, 0,  !- X,Y,Z Vertex 3 {m}
  5.29036614431015, 3.59626248808847, 3.15; !- X,Y,Z Vertex 4 {m}

People,
  RES5282 Occupants - Zone F02U03TZ,      !- Name
  F02U03,                                 !- Zone or ZoneList or Space or SpaceList Name
  RES5282 Occupancy SCH,                  !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  4,                                      !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  RES5282 Metabolism SCH;                 !- Activity Level Schedule Name

ZoneInfiltration:DesignFlowRate,
  RES5282 1 ACH 15,                       !- Name
  F02U03,                                 !- Zone or ZoneList or Space or SpaceList Name
  ,                                       !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  1,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F02U03TZ Thermostat,                    !- Name
  F02U03TZ,                               !- Zone or ZoneList Name
  F02U03TZ Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Dual Setpoint 5,                        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F02U03TZ Thermostat Schedule,           !- Name
  F02U03TZ Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F02U03TZ Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint 5,                        !- Name
  RES5282 Heating Setpoint SCH,           !- Heating Setpoint Temperature Schedule Name
  RES5282 Cooling Setpoint SCH;           !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:DesignFlowRate,
  RES5282 2 ACH design flow rate - F02U03TZ, !- Name
  F02U03TZ,                               !- Zone or ZoneList or Space or SpaceList Name
  RES5282 natvent SCH,                    !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  2,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  21,                                     !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  16,                                     !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  23,                                     !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  F02U03TZ,                               !- Zone Name
  F02U03TZ Equipment List,                !- Zone Conditioning Equipment List Name
  F02U03TZ Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  F02U03TZ Exhaust Node List,             !- Zone Air Exhaust Node or NodeList Name
  Node 8;                                 !- Zone Air Node Name

NodeList,
  F02U03TZ Inlet Node List,               !- Name
  Node 30;                                !- Node Name 1

NodeList,
  F02U03TZ Exhaust Node List,             !- Name
  Node 29;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  F02U03TZ IdealLoads Air System,         !- Name
  ,                                       !- Availability Schedule Name
  Node 30,                                !- Zone Supply Air Node Name
  Node 29,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  0.0156,                                 !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0077,                                 !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  None,                                   !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  F02U03TZ Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  F02U03TZ IdealLoads Air System,         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Zone,
  F02U04TZ,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  11.0779079930524,                       !- X Origin {m}
  1.23062550120924,                       !- Y Origin {m}
  6.39,                                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  autocalculate,                          !- Ceiling Height {m}
  autocalculate,                          !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  DOE-2,                                  !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F02U04,                                 !- Name
  F02U04TZ,                               !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  RES5282 residential spacetype;          !- Space Type

InternalMass,
  Merged F02U04 sWall04 - F02U04MMD sWall04, !- Name
  RES5282 interzone wall UNIT,            !- Construction Name
  F02U04TZ,                               !- Zone or ZoneList Name
  F02U04,                                 !- Space or SpaceList Name
  4.07197344688709;                       !- Surface Area {m2}

InternalMass,
  Merged F02U04 sWall06 - F02U04MMD sWall01, !- Name
  RES5282 interzone wall UNIT,            !- Construction Name
  F02U04TZ,                               !- Zone or ZoneList Name
  F02U04,                                 !- Space or SpaceList Name
  7.51431958909537;                       !- Surface Area {m2}

BuildingSurface:Detailed,
  F02U04 oWall05,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F02U04TZ,                               !- Zone Name
  F02U04,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.11406901553672, 0, 3.15,              !- X,Y,Z Vertex 1 {m}
  2.11406901553672, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  8.9733578564702, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  8.9733578564702, 0, 3.15;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F02U04 oWall05 w00,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 1.0-2.5 m2 UNIT,   !- Construction Name
  F02U04 oWall05,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  RES5282 Frame-Divider for uFEN00,       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.99516464074678, 3.60955709766131e-16, 2.20288147075291, !- X,Y,Z Vertex 1 {m}
  2.99516464074678, 3.60955709766131e-16, 1.05288147075291, !- X,Y,Z Vertex 2 {m}
  4.39516464074678, 3.60955709766131e-16, 1.05288147075291, !- X,Y,Z Vertex 3 {m}
  4.39516464074678, 3.60955709766131e-16, 2.20288147075291; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F02U04 oWall05 w01,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 2.5-X.X m2 UNIT,   !- Construction Name
  F02U04 oWall05,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  RES5282 Frame-Divider for uFEN25,       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.42354605598271, 3.60955709766131e-16, 2.19641546907904, !- X,Y,Z Vertex 1 {m}
  6.42354605598271, 3.60955709766131e-16, 0.39641546907904, !- X,Y,Z Vertex 2 {m}
  8.42354605598271, 3.60955709766131e-16, 0.39641546907904, !- X,Y,Z Vertex 3 {m}
  8.42354605598271, 3.60955709766131e-16, 2.19641546907904; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02U04 oWall08,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F02U04TZ,                               !- Zone Name
  F02U04,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.17902080719082, 10.7817405442196, 3.15, !- X,Y,Z Vertex 1 {m}
  5.17902080719082, 10.7817405442196, 0,  !- X,Y,Z Vertex 2 {m}
  5.17902080719082, 10.1759263043846, 0,  !- X,Y,Z Vertex 3 {m}
  5.17902080719082, 10.1759263043846, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02U04 oWall09,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F02U04TZ,                               !- Zone Name
  F02U04,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.48097448584901, 12.1788432965102, 3.15, !- X,Y,Z Vertex 1 {m}
  6.48097448584901, 12.1788432965102, 0,  !- X,Y,Z Vertex 2 {m}
  6.48097448584901, 10.7817405442196, 0,  !- X,Y,Z Vertex 3 {m}
  6.48097448584901, 10.7817405442196, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02U04 oWall10,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F02U04TZ,                               !- Zone Name
  F02U04,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.17902080719082, 10.1759263043846, 3.15, !- X,Y,Z Vertex 1 {m}
  5.17902080719082, 10.1759263043846, 0,  !- X,Y,Z Vertex 2 {m}
  2.93810701957476, 10.1759263043846, 0,  !- X,Y,Z Vertex 3 {m}
  2.93810701957476, 10.1759263043846, 3.15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F02U04 oWall10 w00,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 1.0-2.5 m2 UNIT,   !- Construction Name
  F02U04 oWall10,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  RES5282 Frame-Divider for uFEN00,       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.06102679201511, 10.1759263043846, 2.43448293134269, !- X,Y,Z Vertex 1 {m}
  5.06102679201511, 10.1759263043846, 1.28448293134269, !- X,Y,Z Vertex 2 {m}
  3.03102679201511, 10.1759263043846, 1.28448293134269, !- X,Y,Z Vertex 3 {m}
  3.03102679201511, 10.1759263043846, 2.43448293134269; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02U04 oWall11,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F02U04TZ,                               !- Zone Name
  F02U04,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.12979010710145, 12.1788432965102, 3.15, !- X,Y,Z Vertex 1 {m}
  9.12979010710145, 12.1788432965102, 0,  !- X,Y,Z Vertex 2 {m}
  6.48097448584901, 12.1788432965102, 0,  !- X,Y,Z Vertex 3 {m}
  6.48097448584901, 12.1788432965102, 3.15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F02U04 oWall11 w00,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 0.0-1.0 m2 UNIT,   !- Construction Name
  F02U04 oWall11,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.39574412760805, 12.1788432965102, 2.48057816763602, !- X,Y,Z Vertex 1 {m}
  7.39574412760805, 12.1788432965102, 1.33057816763602, !- X,Y,Z Vertex 2 {m}
  6.79574412760805, 12.1788432965102, 1.33057816763602, !- X,Y,Z Vertex 3 {m}
  6.79574412760805, 12.1788432965102, 2.48057816763602; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02U04 oWall12,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F02U04TZ,                               !- Zone Name
  F02U04,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.12979010710145, 4.06329443018862, 3.15, !- X,Y,Z Vertex 1 {m}
  9.12979010710145, 4.06329443018862, 0,  !- X,Y,Z Vertex 2 {m}
  9.12979010710145, 12.1788432965102, 0,  !- X,Y,Z Vertex 3 {m}
  9.12979010710145, 12.1788432965102, 3.15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F02U04 oWall12 w00,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 2.5-X.X m2 UNIT,   !- Construction Name
  F02U04 oWall12,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  RES5282 Frame-Divider for uFEN25,       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.12979010710145, 8.62374072224366, 2.2290713837983, !- X,Y,Z Vertex 1 {m}
  9.12979010710145, 8.62374072224366, 0.429071383798298, !- X,Y,Z Vertex 2 {m}
  9.12979010710145, 10.0237407222437, 0.429071383798298, !- X,Y,Z Vertex 3 {m}
  9.12979010710145, 10.0237407222437, 2.2290713837983; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F02U04 oWall12 w01,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 1.0-2.5 m2 UNIT,   !- Construction Name
  F02U04 oWall12,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  RES5282 Frame-Divider for uFEN00,       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.12979010710145, 5.11365631354493, 2.21698956886542, !- X,Y,Z Vertex 1 {m}
  9.12979010710145, 5.11365631354493, 0.416989568865419, !- X,Y,Z Vertex 2 {m}
  9.12979010710145, 6.31365631354493, 0.416989568865419, !- X,Y,Z Vertex 3 {m}
  9.12979010710145, 6.31365631354493, 2.21698956886542; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02U04 oWall13,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F02U04TZ,                               !- Zone Name
  F02U04,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.9733578564702, 0, 3.15,               !- X,Y,Z Vertex 1 {m}
  8.9733578564702, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  8.9733578564702, 4.06329443018862, 0,   !- X,Y,Z Vertex 3 {m}
  8.9733578564702, 4.06329443018862, 3.15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F02U04 oWall13 w00,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 2.5-X.X m2 UNIT,   !- Construction Name
  F02U04 oWall13,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  RES5282 Frame-Divider for uFEN25,       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.9733578564702, 0.452209682752067, 2.3550049377817, !- X,Y,Z Vertex 1 {m}
  8.9733578564702, 0.452209682752067, 0.155004937781701, !- X,Y,Z Vertex 2 {m}
  8.9733578564702, 3.50220968275207, 0.155004937781701, !- X,Y,Z Vertex 3 {m}
  8.9733578564702, 3.50220968275207, 2.3550049377817; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02U04 oWall14,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F02U04TZ,                               !- Zone Name
  F02U04,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.48097448584901, 10.7817405442196, 3.15, !- X,Y,Z Vertex 1 {m}
  6.48097448584901, 10.7817405442196, 0,  !- X,Y,Z Vertex 2 {m}
  5.17902080719082, 10.7817405442196, 0,  !- X,Y,Z Vertex 3 {m}
  5.17902080719082, 10.7817405442196, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02U04 oWall15,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F02U04TZ,                               !- Zone Name
  F02U04,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.9733578564702, 4.06329443018862, 3.15, !- X,Y,Z Vertex 1 {m}
  8.9733578564702, 4.06329443018862, 0,   !- X,Y,Z Vertex 2 {m}
  9.12979010710145, 4.06329443018862, 0,  !- X,Y,Z Vertex 3 {m}
  9.12979010710145, 4.06329443018862, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02U04 sFloor01,                        !- Name
  Floor,                                  !- Surface Type
  RES5282 interzone roof UNIT,            !- Construction Name
  F02U04TZ,                               !- Zone Name
  F02U04,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F01U02 sRoofCeiling06,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.12979010710145, 12.1788432965102, 0,  !- X,Y,Z Vertex 1 {m}
  9.12979010710145, 4.06329443018862, 0,  !- X,Y,Z Vertex 2 {m}
  8.9733578564702, 4.06329443018862, 0,   !- X,Y,Z Vertex 3 {m}
  8.9733578564702, 0, 0,                  !- X,Y,Z Vertex 4 {m}
  2.11406901553672, 0, 0,                 !- X,Y,Z Vertex 5 {m}
  2.11406901553672, 6.4856924026528, 0,   !- X,Y,Z Vertex 6 {m}
  1.645417036436, 6.4856924026528, 0,     !- X,Y,Z Vertex 7 {m}
  1.645417036436, 7.7904280221321, 0,     !- X,Y,Z Vertex 8 {m}
  2.93810701957476, 7.7904280221321, 0,   !- X,Y,Z Vertex 9 {m}
  2.93810701957476, 10.1759263043846, 0,  !- X,Y,Z Vertex 10 {m}
  5.17902080719082, 10.1759263043846, 0,  !- X,Y,Z Vertex 11 {m}
  5.17902080719082, 10.7817405442196, 0,  !- X,Y,Z Vertex 12 {m}
  6.48097448584901, 10.7817405442196, 0,  !- X,Y,Z Vertex 13 {m}
  6.48097448584901, 12.1788432965102, 0;  !- X,Y,Z Vertex 14 {m}

BuildingSurface:Detailed,
  F02U04 sRoofCeiling07,                  !- Name
  Ceiling,                                !- Surface Type
  RES5282 interzone floor UNIT,           !- Construction Name
  F02U04TZ,                               !- Zone Name
  F02U04,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F03U06 sFloor01,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.9733578564702, 0, 3.15,               !- X,Y,Z Vertex 1 {m}
  8.9733578564702, 4.06329443018862, 3.15, !- X,Y,Z Vertex 2 {m}
  9.12979010710145, 4.06329443018862, 3.15, !- X,Y,Z Vertex 3 {m}
  9.12979010710145, 12.1788432965102, 3.15, !- X,Y,Z Vertex 4 {m}
  6.48097448584901, 12.1788432965102, 3.15, !- X,Y,Z Vertex 5 {m}
  6.48097448584901, 10.7817405442196, 3.15, !- X,Y,Z Vertex 6 {m}
  5.17902080719082, 10.7817405442196, 3.15, !- X,Y,Z Vertex 7 {m}
  5.17902080719082, 10.1759263043846, 3.15, !- X,Y,Z Vertex 8 {m}
  2.93810701957476, 10.1759263043846, 3.15, !- X,Y,Z Vertex 9 {m}
  2.93810701957476, 7.7904280221321, 3.15, !- X,Y,Z Vertex 10 {m}
  1.645417036436, 7.7904280221321, 3.15,  !- X,Y,Z Vertex 11 {m}
  1.645417036436, 6.4856924026528, 3.15,  !- X,Y,Z Vertex 12 {m}
  2.11406901553672, 6.4856924026528, 3.15, !- X,Y,Z Vertex 13 {m}
  2.11406901553672, 0, 3.15;              !- X,Y,Z Vertex 14 {m}

BuildingSurface:Detailed,
  F02U04 sWall00,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE reversed,   !- Construction Name
  F02U04TZ,                               !- Zone Name
  F02U04,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F02CORE sWall11,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.645417036436, 7.7904280221321, 3.15,  !- X,Y,Z Vertex 1 {m}
  1.645417036436, 7.7904280221321, 0,     !- X,Y,Z Vertex 2 {m}
  1.645417036436, 6.4856924026528, 0,     !- X,Y,Z Vertex 3 {m}
  1.645417036436, 6.4856924026528, 3.15;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02U04 sWall02,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE reversed,   !- Construction Name
  F02U04TZ,                               !- Zone Name
  F02U04,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F02CORE sWall03,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.11406901553672, 6.4856924026528, 3.15, !- X,Y,Z Vertex 1 {m}
  2.11406901553672, 6.4856924026528, 0,   !- X,Y,Z Vertex 2 {m}
  2.11406901553672, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.11406901553672, 0, 3.15;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02U04 sWall03,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE reversed,   !- Construction Name
  F02U04TZ,                               !- Zone Name
  F02U04,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F02CORE sWall02,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.645417036436, 6.4856924026528, 3.15,  !- X,Y,Z Vertex 1 {m}
  1.645417036436, 6.4856924026528, 0,     !- X,Y,Z Vertex 2 {m}
  2.11406901553672, 6.4856924026528, 0,   !- X,Y,Z Vertex 3 {m}
  2.11406901553672, 6.4856924026528, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02U04MMD oWall00,                      !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall MMD,              !- Construction Name
  F02U04TZ,                               !- Zone Name
  F02U04,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.93810701957471, 10.1759263043845, 3.15, !- X,Y,Z Vertex 1 {m}
  2.93810701957471, 10.1759263043845, 0,  !- X,Y,Z Vertex 2 {m}
  2.93810701957471, 11.3866905102205, 0,  !- X,Y,Z Vertex 3 {m}
  2.93810701957471, 11.3866905102205, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02U04MMD oWall06,                      !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall MMD,              !- Construction Name
  F02U04TZ,                               !- Zone Name
  F02U04,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.93810701957471, 11.3866905102205, 3.15, !- X,Y,Z Vertex 1 {m}
  2.93810701957471, 11.3866905102205, 0,  !- X,Y,Z Vertex 2 {m}
  0, 11.3866905102205, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 11.3866905102205, 3.15;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F02U04MMD oWall06 w00,                  !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 0.0-1.0 m2 UNIT,   !- Construction Name
  F02U04MMD oWall06,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.97633344782981, 11.3866905102205, 2.45258250515626, !- X,Y,Z Vertex 1 {m}
  1.97633344782981, 11.3866905102205, 1.45258250515626, !- X,Y,Z Vertex 2 {m}
  0.976333447829806, 11.3866905102205, 1.45258250515626, !- X,Y,Z Vertex 3 {m}
  0.976333447829806, 11.3866905102205, 2.45258250515626; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02U04MMD sFloor05,                     !- Name
  Floor,                                  !- Surface Type
  RES5282 interzone roof UNIT,            !- Construction Name
  F02U04TZ,                               !- Zone Name
  F02U04,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F01U02MMD sRoofCeiling07,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.93810701957471, 11.3866905102205, 0,  !- X,Y,Z Vertex 1 {m}
  2.93810701957471, 7.79042802213199, 0,  !- X,Y,Z Vertex 2 {m}
  0, 7.79042802213199, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 11.3866905102205, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02U04MMD sRoofCeiling07,               !- Name
  Ceiling,                                !- Surface Type
  RES5282 interzone floor UNIT,           !- Construction Name
  F02U04TZ,                               !- Zone Name
  F02U04,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F03U06MMD sFloor02,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.93810701957471, 7.79042802213199, 3.15, !- X,Y,Z Vertex 1 {m}
  2.93810701957471, 11.3866905102205, 3.15, !- X,Y,Z Vertex 2 {m}
  0, 11.3866905102205, 3.15,              !- X,Y,Z Vertex 3 {m}
  0, 7.79042802213199, 3.15;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02U04MMD sWall02,                      !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE reversed,   !- Construction Name
  F02U04TZ,                               !- Zone Name
  F02U04,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F02CORE sWall05,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.79042802213199, 3.15,              !- X,Y,Z Vertex 1 {m}
  0, 7.79042802213199, 0,                 !- X,Y,Z Vertex 2 {m}
  1.64541703643594, 7.79042802213199, 0,  !- X,Y,Z Vertex 3 {m}
  1.64541703643594, 7.79042802213199, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F02U04MMD sWall03,                      !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall UNIT,            !- Construction Name
  F02U04TZ,                               !- Zone Name
  F02U04,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F02U03MMD sWall07,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.3866905102205, 3.15,              !- X,Y,Z Vertex 1 {m}
  0, 11.3866905102205, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.79042802213199, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.79042802213199, 3.15;              !- X,Y,Z Vertex 4 {m}

People,
  RES5282 Occupants - Zone F02U04TZ,      !- Name
  F02U04,                                 !- Zone or ZoneList or Space or SpaceList Name
  RES5282 Occupancy SCH,                  !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  4,                                      !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  RES5282 Metabolism SCH;                 !- Activity Level Schedule Name

ZoneInfiltration:DesignFlowRate,
  RES5282 1 ACH 16,                       !- Name
  F02U04,                                 !- Zone or ZoneList or Space or SpaceList Name
  ,                                       !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  1,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F02U04TZ Thermostat,                    !- Name
  F02U04TZ,                               !- Zone or ZoneList Name
  F02U04TZ Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Dual Setpoint 6,                        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F02U04TZ Thermostat Schedule,           !- Name
  F02U04TZ Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F02U04TZ Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint 6,                        !- Name
  RES5282 Heating Setpoint SCH,           !- Heating Setpoint Temperature Schedule Name
  RES5282 Cooling Setpoint SCH;           !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:DesignFlowRate,
  RES5282 2 ACH design flow rate - F02U04TZ, !- Name
  F02U04TZ,                               !- Zone or ZoneList or Space or SpaceList Name
  RES5282 natvent SCH,                    !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  2,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  21,                                     !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  16,                                     !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  23,                                     !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  F02U04TZ,                               !- Zone Name
  F02U04TZ Equipment List,                !- Zone Conditioning Equipment List Name
  F02U04TZ Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  F02U04TZ Exhaust Node List,             !- Zone Air Exhaust Node or NodeList Name
  Node 10;                                !- Zone Air Node Name

NodeList,
  F02U04TZ Inlet Node List,               !- Name
  Node 32;                                !- Node Name 1

NodeList,
  F02U04TZ Exhaust Node List,             !- Name
  Node 31;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  F02U04TZ IdealLoads Air System,         !- Name
  ,                                       !- Availability Schedule Name
  Node 32,                                !- Zone Supply Air Node Name
  Node 31,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  0.0156,                                 !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0077,                                 !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  None,                                   !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  F02U04TZ Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  F02U04TZ IdealLoads Air System,         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Zone,
  F03CORTZ,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  12.7233250294884,                       !- X Origin {m}
  9.02105352334133,                       !- Y Origin {m}
  9.54,                                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  autocalculate,                          !- Ceiling Height {m}
  autocalculate,                          !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  DOE-2,                                  !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F03CORE,                                !- Name
  F03CORTZ,                               !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  F03CORE oWall07,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall CORE,             !- Construction Name
  F03CORTZ,                               !- Zone Name
  F03CORE,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.85330491060596, -7.7904280221321, 3.15, !- X,Y,Z Vertex 1 {m}
  -3.85330491060596, -7.7904280221321, 0, !- X,Y,Z Vertex 2 {m}
  0.468651979100722, -7.7904280221321, 0, !- X,Y,Z Vertex 3 {m}
  0.468651979100722, -7.7904280221321, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03CORE sFloor00,                       !- Name
  Floor,                                  !- Surface Type
  RES5282 interzone roof CORE,            !- Construction Name
  F03CORTZ,                               !- Zone Name
  F03CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F02CORE sRoofCeiling01,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  -2.02135197469033e-14, -2.73639573928453, 0, !- X,Y,Z Vertex 2 {m}
  0.37787086370751, -2.73639573928453, 0, !- X,Y,Z Vertex 3 {m}
  0.37787086370751, -4.70694932438377, 0, !- X,Y,Z Vertex 4 {m}
  0.468651979100722, -4.70694932438377, 0, !- X,Y,Z Vertex 5 {m}
  0.468651979100722, -7.7904280221321, 0, !- X,Y,Z Vertex 6 {m}
  -3.85330491060596, -7.7904280221321, 0, !- X,Y,Z Vertex 7 {m}
  -3.85330491060596, -1.3047356194793, 0, !- X,Y,Z Vertex 8 {m}
  -3.29370749655489, -1.3047356194793, 0, !- X,Y,Z Vertex 9 {m}
  -3.29370749655489, 0, 0;                !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  F03CORE sFloor11,                       !- Name
  Floor,                                  !- Surface Type
  RES5282 interzone roof CORE,            !- Construction Name
  F03CORTZ,                               !- Zone Name
  F03CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F02CORE sRoofCeiling12,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.468651979100722, -1.3047356194793, 0, !- X,Y,Z Vertex 1 {m}
  0.468651979100722, -4.70694932438377, 0, !- X,Y,Z Vertex 2 {m}
  0.37787086370751, -4.70694932438377, 0, !- X,Y,Z Vertex 3 {m}
  0.37787086370751, -2.73639573928453, 0, !- X,Y,Z Vertex 4 {m}
  -2.02135197469033e-14, -2.73639573928453, 0, !- X,Y,Z Vertex 5 {m}
  0, -1.3047356194793, 0;                 !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  F03CORE sRoofCeiling09,                 !- Name
  Ceiling,                                !- Surface Type
  RES5282 interzone floor CORE,           !- Construction Name
  F03CORTZ,                               !- Zone Name
  F03CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F04CORE sFloor10,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.468651979100722, -7.7904280221321, 3.15, !- X,Y,Z Vertex 1 {m}
  0.468651979100722, -4.70694932438376, 3.15, !- X,Y,Z Vertex 2 {m}
  0.377870863707513, -4.70694932438377, 3.15, !- X,Y,Z Vertex 3 {m}
  0.377870863707513, -2.73639573928453, 3.15, !- X,Y,Z Vertex 4 {m}
  -1.73258740687743e-14, -2.73639573928453, 3.15, !- X,Y,Z Vertex 5 {m}
  0, 0, 3.15,                             !- X,Y,Z Vertex 6 {m}
  -3.29370749655489, 0, 3.15,             !- X,Y,Z Vertex 7 {m}
  -3.29370749655489, -1.3047356194793, 3.15, !- X,Y,Z Vertex 8 {m}
  -3.85330491060596, -1.3047356194793, 3.15, !- X,Y,Z Vertex 9 {m}
  -3.85330491060596, -7.7904280221321, 3.15; !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  F03CORE sRoofCeiling12,                 !- Name
  Ceiling,                                !- Surface Type
  RES5282 interzone floor CORE,           !- Construction Name
  F03CORTZ,                               !- Zone Name
  F03CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F04CORE sFloor06,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.468651979100722, -4.70694932438376, 3.15, !- X,Y,Z Vertex 1 {m}
  0.468651979100722, -1.3047356194793, 3.15, !- X,Y,Z Vertex 2 {m}
  0, -1.3047356194793, 3.15,              !- X,Y,Z Vertex 3 {m}
  -1.73258740687743e-14, -2.73639573928453, 3.15, !- X,Y,Z Vertex 4 {m}
  0.377870863707513, -2.73639573928453, 3.15, !- X,Y,Z Vertex 5 {m}
  0.377870863707513, -4.70694932438377, 3.15; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  F03CORE sWall01,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE,            !- Construction Name
  F03CORTZ,                               !- Zone Name
  F03CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F03U05 sWall10,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.29370749655489, -1.3047356194793, 3.15, !- X,Y,Z Vertex 1 {m}
  -3.29370749655489, -1.3047356194793, 0, !- X,Y,Z Vertex 2 {m}
  -3.85330491060596, -1.3047356194793, 0, !- X,Y,Z Vertex 3 {m}
  -3.85330491060596, -1.3047356194793, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03CORE sWall02,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE,            !- Construction Name
  F03CORTZ,                               !- Zone Name
  F03CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F03U05MMD sWall00,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.64541703643594, 0, 3.15,             !- X,Y,Z Vertex 1 {m}
  -1.64541703643594, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.29370749655489, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.29370749655489, 0, 3.15;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03CORE sWall03,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE,            !- Construction Name
  F03CORTZ,                               !- Zone Name
  F03CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F03U06 sWall03,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.468651979100722, -1.3047356194793, 3.15, !- X,Y,Z Vertex 1 {m}
  0.468651979100722, -1.3047356194793, 0, !- X,Y,Z Vertex 2 {m}
  0, -1.3047356194793, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -1.3047356194793, 3.15;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03CORE sWall04,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE,            !- Construction Name
  F03CORTZ,                               !- Zone Name
  F03CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F03U06 sWall00,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.468651979100722, -7.7904280221321, 3.15, !- X,Y,Z Vertex 1 {m}
  0.468651979100722, -7.7904280221321, 0, !- X,Y,Z Vertex 2 {m}
  0.468651979100722, -1.3047356194793, 0, !- X,Y,Z Vertex 3 {m}
  0.468651979100722, -1.3047356194793, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03CORE sWall05,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE,            !- Construction Name
  F03CORTZ,                               !- Zone Name
  F03CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F03U06MMD sWall04,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.15,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.64541703643594, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.64541703643594, 0, 3.15;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03CORE sWall06,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE,            !- Construction Name
  F03CORTZ,                               !- Zone Name
  F03CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F03U05 sWall02,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.29370749655489, 0, 3.15,             !- X,Y,Z Vertex 1 {m}
  -3.29370749655489, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.29370749655489, -1.3047356194793, 0, !- X,Y,Z Vertex 3 {m}
  -3.29370749655489, -1.3047356194793, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03CORE sWall08,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE,            !- Construction Name
  F03CORTZ,                               !- Zone Name
  F03CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F03U06 sWall04,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.3047356194793, 3.15,              !- X,Y,Z Vertex 1 {m}
  0, -1.3047356194793, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.15;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03CORE sWall10,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE,            !- Construction Name
  F03CORTZ,                               !- Zone Name
  F03CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F03U05 sWall07,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.85330491060596, -1.3047356194793, 3.15, !- X,Y,Z Vertex 1 {m}
  -3.85330491060596, -1.3047356194793, 0, !- X,Y,Z Vertex 2 {m}
  -3.85330491060596, -7.7904280221321, 0, !- X,Y,Z Vertex 3 {m}
  -3.85330491060596, -7.7904280221321, 3.15; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  RES5282 1 ACH 6,                        !- Name
  F03CORE,                                !- Zone or ZoneList or Space or SpaceList Name
  ,                                       !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  1,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  F03U05TZ,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  5.7875418487423,                        !- X Origin {m}
  9.02105352334133,                       !- Y Origin {m}
  9.54,                                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  autocalculate,                          !- Ceiling Height {m}
  autocalculate,                          !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  DOE-2,                                  !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F03U05,                                 !- Name
  F03U05TZ,                               !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  RES5282 residential spacetype;          !- Space Type

InternalMass,
  Merged F03U05 sWall04 - F03U05MMD sWall03, !- Name
  RES5282 interzone wall UNIT,            !- Construction Name
  F03U05TZ,                               !- Zone or ZoneList Name
  F03U05,                                 !- Space or SpaceList Name
  7.51431958909553;                       !- Surface Area {m2}

InternalMass,
  Merged F03U05 sWall11 - F03U05MMD sWall05, !- Name
  RES5282 interzone wall UNIT,            !- Construction Name
  F03U05TZ,                               !- Zone or ZoneList Name
  F03U05,                                 !- Space or SpaceList Name
  4.06292216228564;                       !- Surface Area {m2}

BuildingSurface:Detailed,
  F03U05 oWall00,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F03U05TZ,                               !- Zone Name
  F03U05,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.89640099502468, -3.71602401050608, 3.15, !- X,Y,Z Vertex 1 {m}
  -3.89640099502468, -3.71602401050608, 0, !- X,Y,Z Vertex 2 {m}
  -3.70166457952143, -3.71602401050608, 0, !- X,Y,Z Vertex 3 {m}
  -3.70166457952143, -3.71602401050608, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03U05 oWall01,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F03U05TZ,                               !- Zone Name
  F03U05,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.29530581250946, 4.37859239105804, 3.15, !- X,Y,Z Vertex 1 {m}
  -1.29530581250946, 4.37859239105804, 0, !- X,Y,Z Vertex 2 {m}
  -3.89640099502468, 4.37859239105804, 0, !- X,Y,Z Vertex 3 {m}
  -3.89640099502468, 4.37859239105804, 3.15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F03U05 oWall01 w00,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 0.0-1.0 m2 UNIT,   !- Construction Name
  F03U05 oWall01,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.64696746743838, 4.37859239105804, 2.41389568718783, !- X,Y,Z Vertex 1 {m}
  -1.64696746743838, 4.37859239105804, 1.26389568718783, !- X,Y,Z Vertex 2 {m}
  -2.24696746743837, 4.37859239105804, 1.26389568718783, !- X,Y,Z Vertex 3 {m}
  -2.24696746743837, 4.37859239105804, 2.41389568718783; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03U05 oWall05,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F03U05TZ,                               !- Zone Name
  F03U05,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.29530581250946, 2.99131252208746, 3.15, !- X,Y,Z Vertex 1 {m}
  -1.29530581250946, 2.99131252208746, 0, !- X,Y,Z Vertex 2 {m}
  -1.29530581250946, 4.37859239105804, 0, !- X,Y,Z Vertex 3 {m}
  -1.29530581250946, 4.37859239105804, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03U05 oWall06,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F03U05TZ,                               !- Zone Name
  F03U05,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.89640099502468, 4.37859239105804, 3.15, !- X,Y,Z Vertex 1 {m}
  -3.89640099502468, 4.37859239105804, 0, !- X,Y,Z Vertex 2 {m}
  -3.89640099502468, -3.71602401050608, 0, !- X,Y,Z Vertex 3 {m}
  -3.89640099502468, -3.71602401050608, 3.15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F03U05 oWall06 w00,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 2.5-X.X m2 UNIT,   !- Construction Name
  F03U05 oWall06,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  RES5282 Frame-Divider for uFEN25,       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.89640099502468, 2.08840187445547, 2.06749196890145, !- X,Y,Z Vertex 1 {m}
  -3.89640099502468, 2.08840187445547, 0.267491968901452, !- X,Y,Z Vertex 2 {m}
  -3.89640099502468, 0.68840187445547, 0.267491968901452, !- X,Y,Z Vertex 3 {m}
  -3.89640099502468, 0.68840187445547, 2.06749196890145; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F03U05 oWall06 w01,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 1.0-2.5 m2 UNIT,   !- Construction Name
  F03U05 oWall06,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  RES5282 Frame-Divider for uFEN00,       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.89640099502468, -0.64738412464451, 2.09667298927108, !- X,Y,Z Vertex 1 {m}
  -3.89640099502468, -0.64738412464451, 0.296672989271085, !- X,Y,Z Vertex 2 {m}
  -3.89640099502468, -1.84738412464451, 0.296672989271085, !- X,Y,Z Vertex 3 {m}
  -3.89640099502468, -1.84738412464451, 2.09667298927108; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03U05 oWall08,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F03U05TZ,                               !- Zone Name
  F03U05,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.35225912473546, 2.38549828225247, 3.15, !- X,Y,Z Vertex 1 {m}
  2.35225912473546, 2.38549828225247, 0,  !- X,Y,Z Vertex 2 {m}
  0, 2.38549828225247, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.38549828225247, 3.15;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F03U05 oWall08 w00,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 1.0-2.5 m2 UNIT,   !- Construction Name
  F03U05 oWall08,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  RES5282 Frame-Divider for uFEN00,       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.17133024081404, 2.38549828225247, 2.28456985753423, !- X,Y,Z Vertex 1 {m}
  2.17133024081404, 2.38549828225247, 1.13456985753423, !- X,Y,Z Vertex 2 {m}
  0.141330240814039, 2.38549828225247, 1.13456985753423, !- X,Y,Z Vertex 3 {m}
  0.141330240814039, 2.38549828225247, 2.28456985753423; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03U05 oWall09,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F03U05TZ,                               !- Zone Name
  F03U05,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.99131252208746, 3.15,              !- X,Y,Z Vertex 1 {m}
  0, 2.99131252208746, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.29530581250946, 2.99131252208746, 0, !- X,Y,Z Vertex 3 {m}
  -1.29530581250946, 2.99131252208746, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03U05 oWall12,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F03U05TZ,                               !- Zone Name
  F03U05,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.70166457952143, -7.79042802213213, 3.15, !- X,Y,Z Vertex 1 {m}
  -3.70166457952143, -7.79042802213213, 0, !- X,Y,Z Vertex 2 {m}
  3.08247827014015, -7.79042802213213, 0, !- X,Y,Z Vertex 3 {m}
  3.08247827014015, -7.79042802213213, 3.15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F03U05 oWall12 w00,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 2.5-X.X m2 UNIT,   !- Construction Name
  F03U05 oWall12,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  RES5282 Frame-Divider for uFEN25,       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.12295738098117, -7.79042802213213, 2.17783123286269, !- X,Y,Z Vertex 1 {m}
  -3.12295738098117, -7.79042802213213, 0.377831232862687, !- X,Y,Z Vertex 2 {m}
  -1.12295738098117, -7.79042802213213, 0.377831232862687, !- X,Y,Z Vertex 3 {m}
  -1.12295738098117, -7.79042802213213, 2.17783123286269; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F03U05 oWall12 w01,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 1.0-2.5 m2 UNIT,   !- Construction Name
  F03U05 oWall12,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  RES5282 Frame-Divider for uFEN00,       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.28976131033022, -7.79042802213213, 2.20079825864262, !- X,Y,Z Vertex 1 {m}
  1.28976131033022, -7.79042802213213, 1.05079825864262, !- X,Y,Z Vertex 2 {m}
  2.68976131033022, -7.79042802213213, 1.05079825864262, !- X,Y,Z Vertex 3 {m}
  2.68976131033022, -7.79042802213213, 2.20079825864262; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03U05 oWall15,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F03U05TZ,                               !- Zone Name
  F03U05,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.70166457952143, -3.71602401050608, 3.15, !- X,Y,Z Vertex 1 {m}
  -3.70166457952143, -3.71602401050608, 0, !- X,Y,Z Vertex 2 {m}
  -3.70166457952143, -7.79042802213213, 0, !- X,Y,Z Vertex 3 {m}
  -3.70166457952143, -7.79042802213213, 3.15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F03U05 oWall15 w00,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 2.5-X.X m2 UNIT,   !- Construction Name
  F03U05 oWall15,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  RES5282 Frame-Divider for uFEN25,       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.70166457952143, -4.42590559782633, 2.46385479190753, !- X,Y,Z Vertex 1 {m}
  -3.70166457952143, -4.42590559782633, 0.263854791907533, !- X,Y,Z Vertex 2 {m}
  -3.70166457952143, -7.47590559782633, 0.263854791907533, !- X,Y,Z Vertex 3 {m}
  -3.70166457952143, -7.47590559782633, 2.46385479190753; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03U05 oWall16,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F03U05TZ,                               !- Zone Name
  F03U05,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.38549828225247, 3.15,              !- X,Y,Z Vertex 1 {m}
  0, 2.38549828225247, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 2.99131252208746, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.99131252208746, 3.15;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03U05 sFloor03,                        !- Name
  Floor,                                  !- Surface Type
  RES5282 interzone roof UNIT,            !- Construction Name
  F03U05TZ,                               !- Zone Name
  F03U05,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F02U03 sRoofCeiling19,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.64207568419122, -7.94919685631612e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.64207568419122, -1.30473561947938, 0, !- X,Y,Z Vertex 2 {m}
  3.08247827014015, -1.30473561947938, 0, !- X,Y,Z Vertex 3 {m}
  3.08247827014015, -7.79042802213213, 0, !- X,Y,Z Vertex 4 {m}
  -0.802888352179119, -7.79042802213213, 0, !- X,Y,Z Vertex 5 {m}
  -0.802888352179119, -7.19550617536242, 0, !- X,Y,Z Vertex 6 {m}
  -3.70166457952143, -7.19550617536242, 0, !- X,Y,Z Vertex 7 {m}
  -3.70166457952143, -3.71602401050608, 0, !- X,Y,Z Vertex 8 {m}
  -3.89640099502468, -3.71602401050608, 0, !- X,Y,Z Vertex 9 {m}
  -3.89640099502468, -1.40972772344985, 0, !- X,Y,Z Vertex 10 {m}
  2.35225912473545, -1.40972772344985, 0, !- X,Y,Z Vertex 11 {m}
  2.35225912473546, -7.94919685631612e-14, 0; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  F03U05 sFloor14,                        !- Name
  Floor,                                  !- Surface Type
  RES5282 interzone roof UNIT,            !- Construction Name
  F03U05TZ,                               !- Zone Name
  F03U05,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F02U03 sRoofCeiling18,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.29530581250946, 4.37859239105804, 0, !- X,Y,Z Vertex 1 {m}
  -1.29530581250946, 2.99131252208746, 0, !- X,Y,Z Vertex 2 {m}
  0, 2.99131252208746, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.38549828225247, 0,                 !- X,Y,Z Vertex 4 {m}
  2.35225912473546, 2.38549828225247, 0,  !- X,Y,Z Vertex 5 {m}
  2.35225912473545, -1.40972772344985, 0, !- X,Y,Z Vertex 6 {m}
  -3.89640099502468, -1.40972772344985, 0, !- X,Y,Z Vertex 7 {m}
  -3.89640099502468, 4.37859239105804, 0; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  F03U05 sFloor17,                        !- Name
  Floor,                                  !- Surface Type
  RES5282 interzone roof UNIT,            !- Construction Name
  F03U05TZ,                               !- Zone Name
  F03U05,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F02U03 sRoofCeiling11,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.802888352179119, -7.19550617536242, 0, !- X,Y,Z Vertex 1 {m}
  -0.802888352179119, -7.79042802213213, 0, !- X,Y,Z Vertex 2 {m}
  -3.70166457952143, -7.79042802213213, 0, !- X,Y,Z Vertex 3 {m}
  -3.70166457952143, -7.19550617536242, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03U05 sRoofCeiling13,                  !- Name
  Ceiling,                                !- Surface Type
  RES5282 interzone floor UNIT,           !- Construction Name
  F03U05TZ,                               !- Zone Name
  F03U05,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F04U07 sFloor02,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.3522591247354, -1.40972772344985, 3.15, !- X,Y,Z Vertex 1 {m}
  2.35225912473546, 2.38549828225247, 3.15, !- X,Y,Z Vertex 2 {m}
  0, 2.38549828225247, 3.15,              !- X,Y,Z Vertex 3 {m}
  0, 2.99131252208746, 3.15,              !- X,Y,Z Vertex 4 {m}
  -1.29530581250946, 2.99131252208746, 3.15, !- X,Y,Z Vertex 5 {m}
  -1.29530581250946, 4.37859239105804, 3.15, !- X,Y,Z Vertex 6 {m}
  -3.89640099502468, 4.37859239105804, 3.15, !- X,Y,Z Vertex 7 {m}
  -3.89640099502473, -1.40972772344985, 3.15; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  F03U05 sRoofCeiling18,                  !- Name
  Ceiling,                                !- Surface Type
  RES5282 interzone floor UNIT,           !- Construction Name
  F03U05TZ,                               !- Zone Name
  F03U05,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F04U07 sFloor01,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.08247827014015, -7.79042802213213, 3.15, !- X,Y,Z Vertex 1 {m}
  3.08247827014015, -1.30473561947938, 3.15, !- X,Y,Z Vertex 2 {m}
  3.64207568419122, -1.30473561947938, 3.15, !- X,Y,Z Vertex 3 {m}
  3.64207568419122, -7.94919685631612e-14, 3.15, !- X,Y,Z Vertex 4 {m}
  2.35225912473546, -7.94919685631612e-14, 3.15, !- X,Y,Z Vertex 5 {m}
  2.3522591247354, -1.40972772344985, 3.15, !- X,Y,Z Vertex 6 {m}
  -3.89640099502473, -1.40972772344985, 3.15, !- X,Y,Z Vertex 7 {m}
  -3.89640099502468, -3.71602401050608, 3.15, !- X,Y,Z Vertex 8 {m}
  -3.70166457952143, -3.71602401050608, 3.15, !- X,Y,Z Vertex 9 {m}
  -3.70166457952143, -7.19550617536242, 3.15, !- X,Y,Z Vertex 10 {m}
  -0.802888352179168, -7.19550617536242, 3.15, !- X,Y,Z Vertex 11 {m}
  -0.802888352179168, -7.79042802213213, 3.15; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  F03U05 sRoofCeiling19,                  !- Name
  Ceiling,                                !- Surface Type
  RES5282 interzone floor UNIT,           !- Construction Name
  F03U05TZ,                               !- Zone Name
  F03U05,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F04U07 sFloor00,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.802888352179168, -7.79042802213213, 3.15, !- X,Y,Z Vertex 1 {m}
  -0.802888352179168, -7.19550617536242, 3.15, !- X,Y,Z Vertex 2 {m}
  -3.70166457952143, -7.19550617536242, 3.15, !- X,Y,Z Vertex 3 {m}
  -3.70166457952143, -7.79042802213213, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03U05 sWall02,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE reversed,   !- Construction Name
  F03U05TZ,                               !- Zone Name
  F03U05,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F03CORE sWall06,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.64207568419122, -1.30473561947938, 3.15, !- X,Y,Z Vertex 1 {m}
  3.64207568419122, -1.30473561947938, 0, !- X,Y,Z Vertex 2 {m}
  3.64207568419122, -7.94919685631612e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.64207568419122, -7.94919685631612e-14, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03U05 sWall07,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE reversed,   !- Construction Name
  F03U05TZ,                               !- Zone Name
  F03U05,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F03CORE sWall10,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.08247827014015, -7.79042802213213, 3.15, !- X,Y,Z Vertex 1 {m}
  3.08247827014015, -7.79042802213213, 0, !- X,Y,Z Vertex 2 {m}
  3.08247827014015, -1.30473561947938, 0, !- X,Y,Z Vertex 3 {m}
  3.08247827014015, -1.30473561947938, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03U05 sWall10,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE reversed,   !- Construction Name
  F03U05TZ,                               !- Zone Name
  F03U05,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F03CORE sWall01,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.08247827014015, -1.30473561947938, 3.15, !- X,Y,Z Vertex 1 {m}
  3.08247827014015, -1.30473561947938, 0, !- X,Y,Z Vertex 2 {m}
  3.64207568419122, -1.30473561947938, 0, !- X,Y,Z Vertex 3 {m}
  3.64207568419122, -1.30473561947938, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03U05MMD oWall02,                      !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall MMD,              !- Construction Name
  F03U05TZ,                               !- Zone Name
  F03U05,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.35225912473539, 3.59626248808847, 3.15, !- X,Y,Z Vertex 1 {m}
  2.35225912473539, 3.59626248808847, 0,  !- X,Y,Z Vertex 2 {m}
  2.35225912473539, 2.38549828225255, 0,  !- X,Y,Z Vertex 3 {m}
  2.35225912473539, 2.38549828225255, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03U05MMD oWall04,                      !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall MMD,              !- Construction Name
  F03U05TZ,                               !- Zone Name
  F03U05,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.2903661443101, 3.59626248808847, 3.15, !- X,Y,Z Vertex 1 {m}
  5.2903661443101, 3.59626248808847, 0,   !- X,Y,Z Vertex 2 {m}
  2.35225912473539, 3.59626248808847, 0,  !- X,Y,Z Vertex 3 {m}
  2.35225912473539, 3.59626248808847, 3.15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F03U05MMD oWall04 w00,                  !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 0.0-1.0 m2 UNIT,   !- Construction Name
  F03U05MMD oWall04,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.23968641774207, 3.59626248808847, 2.42497703929115, !- X,Y,Z Vertex 1 {m}
  4.23968641774207, 3.59626248808847, 1.42497703929115, !- X,Y,Z Vertex 2 {m}
  3.23968641774207, 3.59626248808847, 1.42497703929115, !- X,Y,Z Vertex 3 {m}
  3.23968641774207, 3.59626248808847, 2.42497703929115; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03U05MMD sFloor01,                     !- Name
  Floor,                                  !- Surface Type
  RES5282 interzone roof UNIT,            !- Construction Name
  F03U05TZ,                               !- Zone Name
  F03U05,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F02U03MMD sRoofCeiling06,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.2903661443101, 3.59626248808847, 0,   !- X,Y,Z Vertex 1 {m}
  5.2903661443101, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  2.35225912473539, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.35225912473539, 3.59626248808847, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03U05MMD sRoofCeiling06,               !- Name
  Ceiling,                                !- Surface Type
  RES5282 interzone floor UNIT,           !- Construction Name
  F03U05TZ,                               !- Zone Name
  F03U05,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F04U07MMD sFloor07,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.2903661443101, 0, 3.15,               !- X,Y,Z Vertex 1 {m}
  5.2903661443101, 3.59626248808847, 3.15, !- X,Y,Z Vertex 2 {m}
  2.35225912473539, 3.59626248808847, 3.15, !- X,Y,Z Vertex 3 {m}
  2.35225912473539, 0, 3.15;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03U05MMD sWall00,                      !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE reversed,   !- Construction Name
  F03U05TZ,                               !- Zone Name
  F03U05,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F03CORE sWall02,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.64207568419116, 0, 3.15,              !- X,Y,Z Vertex 1 {m}
  3.64207568419116, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.2903661443101, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  5.2903661443101, 0, 3.15;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03U05MMD sWall07,                      !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall UNIT,            !- Construction Name
  F03U05TZ,                               !- Zone Name
  F03U05,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F03U06MMD sWall01,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.2903661443101, 0, 3.15,               !- X,Y,Z Vertex 1 {m}
  5.2903661443101, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  5.2903661443101, 3.59626248808847, 0,   !- X,Y,Z Vertex 3 {m}
  5.2903661443101, 3.59626248808847, 3.15; !- X,Y,Z Vertex 4 {m}

People,
  RES5282 Occupants - Zone F03U05TZ,      !- Name
  F03U05,                                 !- Zone or ZoneList or Space or SpaceList Name
  RES5282 Occupancy SCH,                  !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  4,                                      !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  RES5282 Metabolism SCH;                 !- Activity Level Schedule Name

ZoneInfiltration:DesignFlowRate,
  RES5282 1 ACH 7,                        !- Name
  F03U05,                                 !- Zone or ZoneList or Space or SpaceList Name
  ,                                       !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  1,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F03U05TZ Thermostat,                    !- Name
  F03U05TZ,                               !- Zone or ZoneList Name
  F03U05TZ Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Dual Setpoint 7,                        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F03U05TZ Thermostat Schedule,           !- Name
  F03U05TZ Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F03U05TZ Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint 7,                        !- Name
  RES5282 Heating Setpoint SCH,           !- Heating Setpoint Temperature Schedule Name
  RES5282 Cooling Setpoint SCH;           !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:DesignFlowRate,
  RES5282 2 ACH design flow rate - F03U05TZ, !- Name
  F03U05TZ,                               !- Zone or ZoneList or Space or SpaceList Name
  RES5282 natvent SCH,                    !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  2,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  21,                                     !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  16,                                     !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  23,                                     !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  F03U05TZ,                               !- Zone Name
  F03U05TZ Equipment List,                !- Zone Conditioning Equipment List Name
  F03U05TZ Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  F03U05TZ Exhaust Node List,             !- Zone Air Exhaust Node or NodeList Name
  Node 12;                                !- Zone Air Node Name

NodeList,
  F03U05TZ Inlet Node List,               !- Name
  Node 34;                                !- Node Name 1

NodeList,
  F03U05TZ Exhaust Node List,             !- Name
  Node 33;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  F03U05TZ IdealLoads Air System,         !- Name
  ,                                       !- Availability Schedule Name
  Node 34,                                !- Zone Supply Air Node Name
  Node 33,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  0.0156,                                 !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0077,                                 !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  None,                                   !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  F03U05TZ Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  F03U05TZ IdealLoads Air System,         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Zone,
  F03U06TZ,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  11.0779079930524,                       !- X Origin {m}
  1.23062550120924,                       !- Y Origin {m}
  9.54,                                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  autocalculate,                          !- Ceiling Height {m}
  autocalculate,                          !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  DOE-2,                                  !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F03U06,                                 !- Name
  F03U06TZ,                               !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  RES5282 residential spacetype;          !- Space Type

InternalMass,
  Merged F03U06 sWall05 - F03U06MMD sWall00, !- Name
  RES5282 interzone wall UNIT,            !- Construction Name
  F03U06TZ,                               !- Zone or ZoneList Name
  F03U06,                                 !- Space or SpaceList Name
  4.07197344688709;                       !- Surface Area {m2}

InternalMass,
  Merged F03U06 sWall06 - F03U06MMD sWall03, !- Name
  RES5282 interzone wall UNIT,            !- Construction Name
  F03U06TZ,                               !- Zone or ZoneList Name
  F03U06,                                 !- Space or SpaceList Name
  7.51431958909537;                       !- Surface Area {m2}

BuildingSurface:Detailed,
  F03U06 oWall02,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F03U06TZ,                               !- Zone Name
  F03U06,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.11406901553672, 0, 3.15,              !- X,Y,Z Vertex 1 {m}
  2.11406901553672, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  8.9733578564702, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  8.9733578564702, 0, 3.15;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F03U06 oWall02 w00,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 1.0-2.5 m2 UNIT,   !- Construction Name
  F03U06 oWall02,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  RES5282 Frame-Divider for uFEN00,       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.99516464074678, 3.60955709766131e-16, 2.20288147075291, !- X,Y,Z Vertex 1 {m}
  2.99516464074678, 3.60955709766131e-16, 1.05288147075291, !- X,Y,Z Vertex 2 {m}
  4.39516464074678, 3.60955709766131e-16, 1.05288147075291, !- X,Y,Z Vertex 3 {m}
  4.39516464074678, 3.60955709766131e-16, 2.20288147075291; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F03U06 oWall02 w01,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 2.5-X.X m2 UNIT,   !- Construction Name
  F03U06 oWall02,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  RES5282 Frame-Divider for uFEN25,       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.42354605598271, 3.60955709766131e-16, 2.19641546907904, !- X,Y,Z Vertex 1 {m}
  6.42354605598271, 3.60955709766131e-16, 0.396415469079041, !- X,Y,Z Vertex 2 {m}
  8.42354605598271, 3.60955709766131e-16, 0.396415469079041, !- X,Y,Z Vertex 3 {m}
  8.42354605598271, 3.60955709766131e-16, 2.19641546907904; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03U06 oWall07,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F03U06TZ,                               !- Zone Name
  F03U06,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.17902080719082, 10.1759263043846, 3.15, !- X,Y,Z Vertex 1 {m}
  5.17902080719082, 10.1759263043846, 0,  !- X,Y,Z Vertex 2 {m}
  2.93810701957476, 10.1759263043846, 0,  !- X,Y,Z Vertex 3 {m}
  2.93810701957476, 10.1759263043846, 3.15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F03U06 oWall07 w00,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 1.0-2.5 m2 UNIT,   !- Construction Name
  F03U06 oWall07,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  RES5282 Frame-Divider for uFEN00,       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.06102679201511, 10.1759263043846, 2.43448293134269, !- X,Y,Z Vertex 1 {m}
  5.06102679201511, 10.1759263043846, 1.28448293134269, !- X,Y,Z Vertex 2 {m}
  3.03102679201511, 10.1759263043846, 1.28448293134269, !- X,Y,Z Vertex 3 {m}
  3.03102679201511, 10.1759263043846, 2.43448293134269; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03U06 oWall08,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F03U06TZ,                               !- Zone Name
  F03U06,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.48097448584901, 10.7817405442196, 3.15, !- X,Y,Z Vertex 1 {m}
  6.48097448584901, 10.7817405442196, 0,  !- X,Y,Z Vertex 2 {m}
  5.17902080719082, 10.7817405442196, 0,  !- X,Y,Z Vertex 3 {m}
  5.17902080719082, 10.7817405442196, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03U06 oWall09,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F03U06TZ,                               !- Zone Name
  F03U06,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.48097448584901, 12.1788432965102, 3.15, !- X,Y,Z Vertex 1 {m}
  6.48097448584901, 12.1788432965102, 0,  !- X,Y,Z Vertex 2 {m}
  6.48097448584901, 10.7817405442196, 0,  !- X,Y,Z Vertex 3 {m}
  6.48097448584901, 10.7817405442196, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03U06 oWall10,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F03U06TZ,                               !- Zone Name
  F03U06,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.9733578564702, 4.06329443018862, 3.15, !- X,Y,Z Vertex 1 {m}
  8.9733578564702, 4.06329443018862, 0,   !- X,Y,Z Vertex 2 {m}
  9.12979010710145, 4.06329443018862, 0,  !- X,Y,Z Vertex 3 {m}
  9.12979010710145, 4.06329443018862, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03U06 oWall12,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F03U06TZ,                               !- Zone Name
  F03U06,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.12979010710145, 4.06329443018862, 3.15, !- X,Y,Z Vertex 1 {m}
  9.12979010710145, 4.06329443018862, 0,  !- X,Y,Z Vertex 2 {m}
  9.12979010710145, 12.1788432965102, 0,  !- X,Y,Z Vertex 3 {m}
  9.12979010710145, 12.1788432965102, 3.15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F03U06 oWall12 w00,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 2.5-X.X m2 UNIT,   !- Construction Name
  F03U06 oWall12,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  RES5282 Frame-Divider for uFEN25,       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.12979010710145, 8.62374072224366, 2.2290713837983, !- X,Y,Z Vertex 1 {m}
  9.12979010710145, 8.62374072224366, 0.429071383798298, !- X,Y,Z Vertex 2 {m}
  9.12979010710145, 10.0237407222437, 0.429071383798298, !- X,Y,Z Vertex 3 {m}
  9.12979010710145, 10.0237407222437, 2.2290713837983; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F03U06 oWall12 w01,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 1.0-2.5 m2 UNIT,   !- Construction Name
  F03U06 oWall12,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  RES5282 Frame-Divider for uFEN00,       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.12979010710145, 5.11365631354493, 2.21698956886542, !- X,Y,Z Vertex 1 {m}
  9.12979010710145, 5.11365631354493, 0.416989568865419, !- X,Y,Z Vertex 2 {m}
  9.12979010710145, 6.31365631354493, 0.416989568865419, !- X,Y,Z Vertex 3 {m}
  9.12979010710145, 6.31365631354493, 2.21698956886542; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03U06 oWall13,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F03U06TZ,                               !- Zone Name
  F03U06,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.17902080719082, 10.7817405442196, 3.15, !- X,Y,Z Vertex 1 {m}
  5.17902080719082, 10.7817405442196, 0,  !- X,Y,Z Vertex 2 {m}
  5.17902080719082, 10.1759263043846, 0,  !- X,Y,Z Vertex 3 {m}
  5.17902080719082, 10.1759263043846, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03U06 oWall14,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F03U06TZ,                               !- Zone Name
  F03U06,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.9733578564702, 0, 3.15,               !- X,Y,Z Vertex 1 {m}
  8.9733578564702, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  8.9733578564702, 4.06329443018862, 0,   !- X,Y,Z Vertex 3 {m}
  8.9733578564702, 4.06329443018862, 3.15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F03U06 oWall14 w00,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 2.5-X.X m2 UNIT,   !- Construction Name
  F03U06 oWall14,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  RES5282 Frame-Divider for uFEN25,       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.9733578564702, 0.452209682752067, 2.3550049377817, !- X,Y,Z Vertex 1 {m}
  8.9733578564702, 0.452209682752067, 0.155004937781701, !- X,Y,Z Vertex 2 {m}
  8.9733578564702, 3.50220968275207, 0.155004937781701, !- X,Y,Z Vertex 3 {m}
  8.9733578564702, 3.50220968275207, 2.3550049377817; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03U06 oWall15,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F03U06TZ,                               !- Zone Name
  F03U06,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.12979010710145, 12.1788432965102, 3.15, !- X,Y,Z Vertex 1 {m}
  9.12979010710145, 12.1788432965102, 0,  !- X,Y,Z Vertex 2 {m}
  6.48097448584901, 12.1788432965102, 0,  !- X,Y,Z Vertex 3 {m}
  6.48097448584901, 12.1788432965102, 3.15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F03U06 oWall15 w00,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 0.0-1.0 m2 UNIT,   !- Construction Name
  F03U06 oWall15,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.39574412760805, 12.1788432965102, 2.48057816763602, !- X,Y,Z Vertex 1 {m}
  7.39574412760805, 12.1788432965102, 1.33057816763602, !- X,Y,Z Vertex 2 {m}
  6.79574412760805, 12.1788432965102, 1.33057816763602, !- X,Y,Z Vertex 3 {m}
  6.79574412760805, 12.1788432965102, 2.48057816763602; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03U06 sFloor01,                        !- Name
  Floor,                                  !- Surface Type
  RES5282 interzone roof UNIT,            !- Construction Name
  F03U06TZ,                               !- Zone Name
  F03U06,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F02U04 sRoofCeiling07,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.12979010710145, 12.1788432965102, 0,  !- X,Y,Z Vertex 1 {m}
  9.12979010710145, 4.06329443018862, 0,  !- X,Y,Z Vertex 2 {m}
  8.9733578564702, 4.06329443018862, 0,   !- X,Y,Z Vertex 3 {m}
  8.9733578564702, 0, 0,                  !- X,Y,Z Vertex 4 {m}
  2.11406901553672, 0, 0,                 !- X,Y,Z Vertex 5 {m}
  2.11406901553672, 6.4856924026528, 0,   !- X,Y,Z Vertex 6 {m}
  1.645417036436, 6.4856924026528, 0,     !- X,Y,Z Vertex 7 {m}
  1.645417036436, 7.7904280221321, 0,     !- X,Y,Z Vertex 8 {m}
  2.93810701957476, 7.7904280221321, 0,   !- X,Y,Z Vertex 9 {m}
  2.93810701957476, 10.1759263043846, 0,  !- X,Y,Z Vertex 10 {m}
  5.17902080719082, 10.1759263043846, 0,  !- X,Y,Z Vertex 11 {m}
  5.17902080719082, 10.7817405442196, 0,  !- X,Y,Z Vertex 12 {m}
  6.48097448584901, 10.7817405442196, 0,  !- X,Y,Z Vertex 13 {m}
  6.48097448584901, 12.1788432965102, 0;  !- X,Y,Z Vertex 14 {m}

BuildingSurface:Detailed,
  F03U06 sRoofCeiling11,                  !- Name
  Ceiling,                                !- Surface Type
  RES5282 interzone floor UNIT,           !- Construction Name
  F03U06TZ,                               !- Zone Name
  F03U06,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F04U08 sFloor00,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.9733578564702, 0, 3.15,               !- X,Y,Z Vertex 1 {m}
  8.9733578564702, 4.06329443018862, 3.15, !- X,Y,Z Vertex 2 {m}
  9.12979010710145, 4.06329443018862, 3.15, !- X,Y,Z Vertex 3 {m}
  9.12979010710145, 12.1788432965102, 3.15, !- X,Y,Z Vertex 4 {m}
  6.48097448584901, 12.1788432965102, 3.15, !- X,Y,Z Vertex 5 {m}
  6.48097448584901, 10.7817405442196, 3.15, !- X,Y,Z Vertex 6 {m}
  5.17902080719082, 10.7817405442196, 3.15, !- X,Y,Z Vertex 7 {m}
  5.17902080719082, 10.1759263043846, 3.15, !- X,Y,Z Vertex 8 {m}
  2.93810701957476, 10.1759263043846, 3.15, !- X,Y,Z Vertex 9 {m}
  2.93810701957476, 7.7904280221321, 3.15, !- X,Y,Z Vertex 10 {m}
  1.645417036436, 7.7904280221321, 3.15,  !- X,Y,Z Vertex 11 {m}
  1.645417036436, 6.4856924026528, 3.15,  !- X,Y,Z Vertex 12 {m}
  2.11406901553672, 6.4856924026528, 3.15, !- X,Y,Z Vertex 13 {m}
  2.11406901553672, 0, 3.15;              !- X,Y,Z Vertex 14 {m}

BuildingSurface:Detailed,
  F03U06 sWall00,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE reversed,   !- Construction Name
  F03U06TZ,                               !- Zone Name
  F03U06,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F03CORE sWall04,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.11406901553672, 6.4856924026528, 3.15, !- X,Y,Z Vertex 1 {m}
  2.11406901553672, 6.4856924026528, 0,   !- X,Y,Z Vertex 2 {m}
  2.11406901553672, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.11406901553672, 0, 3.15;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03U06 sWall03,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE reversed,   !- Construction Name
  F03U06TZ,                               !- Zone Name
  F03U06,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F03CORE sWall03,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.645417036436, 6.4856924026528, 3.15,  !- X,Y,Z Vertex 1 {m}
  1.645417036436, 6.4856924026528, 0,     !- X,Y,Z Vertex 2 {m}
  2.11406901553672, 6.4856924026528, 0,   !- X,Y,Z Vertex 3 {m}
  2.11406901553672, 6.4856924026528, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03U06 sWall04,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE reversed,   !- Construction Name
  F03U06TZ,                               !- Zone Name
  F03U06,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F03CORE sWall08,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.645417036436, 7.7904280221321, 3.15,  !- X,Y,Z Vertex 1 {m}
  1.645417036436, 7.7904280221321, 0,     !- X,Y,Z Vertex 2 {m}
  1.645417036436, 6.4856924026528, 0,     !- X,Y,Z Vertex 3 {m}
  1.645417036436, 6.4856924026528, 3.15;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03U06MMD oWall06,                      !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall MMD,              !- Construction Name
  F03U06TZ,                               !- Zone Name
  F03U06,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.93810701957471, 11.3866905102205, 3.15, !- X,Y,Z Vertex 1 {m}
  2.93810701957471, 11.3866905102205, 0,  !- X,Y,Z Vertex 2 {m}
  0, 11.3866905102205, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 11.3866905102205, 3.15;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F03U06MMD oWall06 w00,                  !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 0.0-1.0 m2 UNIT,   !- Construction Name
  F03U06MMD oWall06,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.97633344782981, 11.3866905102205, 2.45258250515626, !- X,Y,Z Vertex 1 {m}
  1.97633344782981, 11.3866905102205, 1.45258250515626, !- X,Y,Z Vertex 2 {m}
  0.976333447829806, 11.3866905102205, 1.45258250515626, !- X,Y,Z Vertex 3 {m}
  0.976333447829806, 11.3866905102205, 2.45258250515626; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03U06MMD oWall07,                      !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall MMD,              !- Construction Name
  F03U06TZ,                               !- Zone Name
  F03U06,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.93810701957471, 10.1759263043845, 3.15, !- X,Y,Z Vertex 1 {m}
  2.93810701957471, 10.1759263043845, 0,  !- X,Y,Z Vertex 2 {m}
  2.93810701957471, 11.3866905102205, 0,  !- X,Y,Z Vertex 3 {m}
  2.93810701957471, 11.3866905102205, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03U06MMD sFloor02,                     !- Name
  Floor,                                  !- Surface Type
  RES5282 interzone roof UNIT,            !- Construction Name
  F03U06TZ,                               !- Zone Name
  F03U06,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F02U04MMD sRoofCeiling07,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.93810701957471, 11.3866905102205, 0,  !- X,Y,Z Vertex 1 {m}
  2.93810701957471, 7.79042802213199, 0,  !- X,Y,Z Vertex 2 {m}
  0, 7.79042802213199, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 11.3866905102205, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03U06MMD sRoofCeiling05,               !- Name
  Ceiling,                                !- Surface Type
  RES5282 interzone floor UNIT,           !- Construction Name
  F03U06TZ,                               !- Zone Name
  F03U06,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F04U08MMD sFloor00,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.93810701957471, 7.79042802213199, 3.15, !- X,Y,Z Vertex 1 {m}
  2.93810701957471, 11.3866905102205, 3.15, !- X,Y,Z Vertex 2 {m}
  0, 11.3866905102205, 3.15,              !- X,Y,Z Vertex 3 {m}
  0, 7.79042802213199, 3.15;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03U06MMD sWall01,                      !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall UNIT,            !- Construction Name
  F03U06TZ,                               !- Zone Name
  F03U06,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F03U05MMD sWall07,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.3866905102205, 3.15,              !- X,Y,Z Vertex 1 {m}
  0, 11.3866905102205, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.79042802213199, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.79042802213199, 3.15;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F03U06MMD sWall04,                      !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE reversed,   !- Construction Name
  F03U06TZ,                               !- Zone Name
  F03U06,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F03CORE sWall05,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.79042802213199, 3.15,              !- X,Y,Z Vertex 1 {m}
  0, 7.79042802213199, 0,                 !- X,Y,Z Vertex 2 {m}
  1.64541703643594, 7.79042802213199, 0,  !- X,Y,Z Vertex 3 {m}
  1.64541703643594, 7.79042802213199, 3.15; !- X,Y,Z Vertex 4 {m}

People,
  RES5282 Occupants - Zone F03U06TZ,      !- Name
  F03U06,                                 !- Zone or ZoneList or Space or SpaceList Name
  RES5282 Occupancy SCH,                  !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  4,                                      !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  RES5282 Metabolism SCH;                 !- Activity Level Schedule Name

ZoneInfiltration:DesignFlowRate,
  RES5282 1 ACH 10,                       !- Name
  F03U06,                                 !- Zone or ZoneList or Space or SpaceList Name
  ,                                       !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  1,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  F03U06TZ Thermostat,                    !- Name
  F03U06TZ,                               !- Zone or ZoneList Name
  F03U06TZ Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Dual Setpoint 2,                        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  F03U06TZ Thermostat Schedule,           !- Name
  F03U06TZ Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  F03U06TZ Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint 2,                        !- Name
  RES5282 Heating Setpoint SCH,           !- Heating Setpoint Temperature Schedule Name
  RES5282 Cooling Setpoint SCH;           !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:DesignFlowRate,
  RES5282 2 ACH design flow rate - F03U06TZ, !- Name
  F03U06TZ,                               !- Zone or ZoneList or Space or SpaceList Name
  RES5282 natvent SCH,                    !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  2,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  21,                                     !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  16,                                     !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  23,                                     !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  F03U06TZ,                               !- Zone Name
  F03U06TZ Equipment List,                !- Zone Conditioning Equipment List Name
  F03U06TZ Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  F03U06TZ Exhaust Node List,             !- Zone Air Exhaust Node or NodeList Name
  Node 11;                                !- Zone Air Node Name

NodeList,
  F03U06TZ Inlet Node List,               !- Name
  Node 24;                                !- Node Name 1

NodeList,
  F03U06TZ Exhaust Node List,             !- Name
  Node 23;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  F03U06TZ IdealLoads Air System,         !- Name
  ,                                       !- Availability Schedule Name
  Node 24,                                !- Zone Supply Air Node Name
  Node 23,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  0.0156,                                 !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0077,                                 !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  None,                                   !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  F03U06TZ Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  F03U06TZ IdealLoads Air System,         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Zone,
  F04CORTZ,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  12.7233250294884,                       !- X Origin {m}
  9.02105352334134,                       !- Y Origin {m}
  12.69,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  autocalculate,                          !- Ceiling Height {m}
  autocalculate,                          !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  DOE-2,                                  !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F04CORE,                                !- Name
  F04CORTZ,                               !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  F04CORE oWall07,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall CORE,             !- Construction Name
  F04CORTZ,                               !- Zone Name
  F04CORE,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.85330491060596, -7.7904280221321, 3.15, !- X,Y,Z Vertex 1 {m}
  -3.85330491060596, -7.7904280221321, 0, !- X,Y,Z Vertex 2 {m}
  0.468651979100722, -7.7904280221321, 0, !- X,Y,Z Vertex 3 {m}
  0.468651979100722, -7.7904280221321, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F04CORE sFloor06,                       !- Name
  Floor,                                  !- Surface Type
  RES5282 interzone roof CORE,            !- Construction Name
  F04CORTZ,                               !- Zone Name
  F04CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F03CORE sRoofCeiling12,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.468651979100722, -1.3047356194793, 0, !- X,Y,Z Vertex 1 {m}
  0.468651979100722, -4.70694932438377, 0, !- X,Y,Z Vertex 2 {m}
  0.37787086370751, -4.70694932438377, 0, !- X,Y,Z Vertex 3 {m}
  0.37787086370751, -2.73639573928453, 0, !- X,Y,Z Vertex 4 {m}
  -2.02135197469033e-14, -2.73639573928453, 0, !- X,Y,Z Vertex 5 {m}
  0, -1.3047356194793, 0;                 !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  F04CORE sFloor10,                       !- Name
  Floor,                                  !- Surface Type
  RES5282 interzone roof CORE,            !- Construction Name
  F04CORTZ,                               !- Zone Name
  F04CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F03CORE sRoofCeiling09,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  -2.02135197469033e-14, -2.73639573928453, 0, !- X,Y,Z Vertex 2 {m}
  0.37787086370751, -2.73639573928453, 0, !- X,Y,Z Vertex 3 {m}
  0.37787086370751, -4.70694932438377, 0, !- X,Y,Z Vertex 4 {m}
  0.468651979100722, -4.70694932438377, 0, !- X,Y,Z Vertex 5 {m}
  0.468651979100722, -7.7904280221321, 0, !- X,Y,Z Vertex 6 {m}
  -3.85330491060596, -7.7904280221321, 0, !- X,Y,Z Vertex 7 {m}
  -3.85330491060596, -1.3047356194793, 0, !- X,Y,Z Vertex 8 {m}
  -3.29370749655489, -1.3047356194793, 0, !- X,Y,Z Vertex 9 {m}
  -3.29370749655489, 0, 0;                !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  F04CORE sRoofCeiling03,                 !- Name
  Ceiling,                                !- Surface Type
  RES5282 interzone floor CORE,           !- Construction Name
  F04CORTZ,                               !- Zone Name
  F04CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F05CORE sFloor10,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.468651979100722, -7.7904280221321, 3.15, !- X,Y,Z Vertex 1 {m}
  0.468651979100722, -4.70694932438377, 3.15, !- X,Y,Z Vertex 2 {m}
  0.377870863707499, -4.70694932438377, 3.15, !- X,Y,Z Vertex 3 {m}
  0.377870863707499, -2.73639573928453, 3.15, !- X,Y,Z Vertex 4 {m}
  -3.17641024594195e-14, -2.73639573928453, 3.15, !- X,Y,Z Vertex 5 {m}
  0, 0, 3.15,                             !- X,Y,Z Vertex 6 {m}
  -3.29370749655489, 0, 3.15,             !- X,Y,Z Vertex 7 {m}
  -3.29370749655489, -1.3047356194793, 3.15, !- X,Y,Z Vertex 8 {m}
  -3.85330491060596, -1.3047356194793, 3.15, !- X,Y,Z Vertex 9 {m}
  -3.85330491060596, -7.7904280221321, 3.15; !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  F04CORE sRoofCeiling12,                 !- Name
  Ceiling,                                !- Surface Type
  RES5282 interzone floor CORE,           !- Construction Name
  F04CORTZ,                               !- Zone Name
  F04CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F05CORE sFloor11,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.468651979100722, -4.70694932438377, 3.15, !- X,Y,Z Vertex 1 {m}
  0.468651979100722, -1.3047356194793, 3.15, !- X,Y,Z Vertex 2 {m}
  0, -1.3047356194793, 3.15,              !- X,Y,Z Vertex 3 {m}
  -3.17641024594195e-14, -2.73639573928453, 3.15, !- X,Y,Z Vertex 4 {m}
  0.377870863707499, -2.73639573928453, 3.15, !- X,Y,Z Vertex 5 {m}
  0.377870863707499, -4.70694932438377, 3.15; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  F04CORE sWall00,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE,            !- Construction Name
  F04CORTZ,                               !- Zone Name
  F04CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F04U07 sWall16,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.85330491060596, -1.3047356194793, 3.15, !- X,Y,Z Vertex 1 {m}
  -3.85330491060596, -1.3047356194793, 0, !- X,Y,Z Vertex 2 {m}
  -3.85330491060596, -7.7904280221321, 0, !- X,Y,Z Vertex 3 {m}
  -3.85330491060596, -7.7904280221321, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F04CORE sWall01,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE,            !- Construction Name
  F04CORTZ,                               !- Zone Name
  F04CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F04U07MMD sWall00,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.64541703643594, 0, 3.15,             !- X,Y,Z Vertex 1 {m}
  -1.64541703643594, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.29370749655489, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.29370749655489, 0, 3.15;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F04CORE sWall02,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE,            !- Construction Name
  F04CORTZ,                               !- Zone Name
  F04CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F04U07 sWall09,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.29370749655489, -1.3047356194793, 3.15, !- X,Y,Z Vertex 1 {m}
  -3.29370749655489, -1.3047356194793, 0, !- X,Y,Z Vertex 2 {m}
  -3.85330491060596, -1.3047356194793, 0, !- X,Y,Z Vertex 3 {m}
  -3.85330491060596, -1.3047356194793, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F04CORE sWall04,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE,            !- Construction Name
  F04CORTZ,                               !- Zone Name
  F04CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F04U08 sWall11,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.468651979100722, -1.3047356194793, 3.15, !- X,Y,Z Vertex 1 {m}
  0.468651979100722, -1.3047356194793, 0, !- X,Y,Z Vertex 2 {m}
  0, -1.3047356194793, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -1.3047356194793, 3.15;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F04CORE sWall05,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE,            !- Construction Name
  F04CORTZ,                               !- Zone Name
  F04CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F04U08 sWall01,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.468651979100722, -7.7904280221321, 3.15, !- X,Y,Z Vertex 1 {m}
  0.468651979100722, -7.7904280221321, 0, !- X,Y,Z Vertex 2 {m}
  0.468651979100722, -1.3047356194793, 0, !- X,Y,Z Vertex 3 {m}
  0.468651979100722, -1.3047356194793, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F04CORE sWall08,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE,            !- Construction Name
  F04CORTZ,                               !- Zone Name
  F04CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F04U07 sWall08,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.29370749655489, 0, 3.15,             !- X,Y,Z Vertex 1 {m}
  -3.29370749655489, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.29370749655489, -1.3047356194793, 0, !- X,Y,Z Vertex 3 {m}
  -3.29370749655489, -1.3047356194793, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F04CORE sWall09,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE,            !- Construction Name
  F04CORTZ,                               !- Zone Name
  F04CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F04U08MMD sWall05,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.15,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.64541703643594, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.64541703643594, 0, 3.15;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F04CORE sWall11,                        !- Name
  Wall,                                   !- Surface Type
  RES5282 interzone wall CORE,            !- Construction Name
  F04CORTZ,                               !- Zone Name
  F04CORE,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  F04U08 sWall02,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.3047356194793, 3.15,              !- X,Y,Z Vertex 1 {m}
  0, -1.3047356194793, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.15;                             !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  RES5282 1 ACH 8,                        !- Name
  F04CORE,                                !- Zone or ZoneList or Space or SpaceList Name
  ,                                       !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  1,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  F04U07TZ,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  5.78754184874225,                       !- X Origin {m}
  9.02105352334134,                       !- Y Origin {m}
  12.69,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  autocalculate,                          !- Ceiling Height {m}
  autocalculate,                          !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  DOE-2,                                  !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F04U07,                                 !- Name
  F04U07TZ,                               !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  RES5282 residential spacetype;          !- Space Type

InternalMass,
  Merged F04U07 sWall11 - F04U07MMD sWall06, !- Name
  RES5282 interzone wall UNIT,            !- Construction Name
  F04U07TZ,                               !- Zone or ZoneList Name
  F04U07,                                 !- Space or SpaceList Name
  4.06292216228564;                       !- Surface Area {m2}

InternalMass,
  Merged F04U07 sWall15 - F04U07MMD sWall01, !- Name
  RES5282 interzone wall UNIT,            !- Construction Name
  F04U07TZ,                               !- Zone or ZoneList Name
  F04U07,                                 !- Space or SpaceList Name
  7.51431958909553;                       !- Surface Area {m2}

BuildingSurface:Detailed,
  F04U07 oWall03,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F04U07TZ,                               !- Zone Name
  F04U07,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.38549828225246, 3.15,              !- X,Y,Z Vertex 1 {m}
  0, 2.38549828225246, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 2.99131252208745, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.99131252208745, 3.15;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F04U07 oWall04,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F04U07TZ,                               !- Zone Name
  F04U07,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.70166457952143, -3.71602401050609, 3.15, !- X,Y,Z Vertex 1 {m}
  -3.70166457952143, -3.71602401050609, 0, !- X,Y,Z Vertex 2 {m}
  -3.70166457952143, -7.79042802213214, 0, !- X,Y,Z Vertex 3 {m}
  -3.70166457952143, -7.79042802213214, 3.15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F04U07 oWall04 w00,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 2.5-X.X m2 UNIT,   !- Construction Name
  F04U07 oWall04,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  RES5282 Frame-Divider for uFEN25,       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.70166457952143, -4.42590559782634, 2.46385479190753, !- X,Y,Z Vertex 1 {m}
  -3.70166457952143, -4.42590559782634, 0.263854791907533, !- X,Y,Z Vertex 2 {m}
  -3.70166457952143, -7.47590559782634, 0.263854791907533, !- X,Y,Z Vertex 3 {m}
  -3.70166457952143, -7.47590559782634, 2.46385479190753; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F04U07 oWall05,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F04U07TZ,                               !- Zone Name
  F04U07,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.29530581250946, 2.99131252208745, 3.15, !- X,Y,Z Vertex 1 {m}
  -1.29530581250946, 2.99131252208745, 0, !- X,Y,Z Vertex 2 {m}
  -1.29530581250946, 4.37859239105803, 0, !- X,Y,Z Vertex 3 {m}
  -1.29530581250946, 4.37859239105803, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F04U07 oWall06,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F04U07TZ,                               !- Zone Name
  F04U07,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.99131252208745, 3.15,              !- X,Y,Z Vertex 1 {m}
  0, 2.99131252208745, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.29530581250946, 2.99131252208745, 0, !- X,Y,Z Vertex 3 {m}
  -1.29530581250946, 2.99131252208745, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F04U07 oWall07,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F04U07TZ,                               !- Zone Name
  F04U07,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.89640099502468, 4.37859239105803, 3.15, !- X,Y,Z Vertex 1 {m}
  -3.89640099502468, 4.37859239105803, 0, !- X,Y,Z Vertex 2 {m}
  -3.89640099502468, -3.71602401050609, 0, !- X,Y,Z Vertex 3 {m}
  -3.89640099502468, -3.71602401050609, 3.15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F04U07 oWall07 w00,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 1.0-2.5 m2 UNIT,   !- Construction Name
  F04U07 oWall07,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  RES5282 Frame-Divider for uFEN00,       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.89640099502468, -0.64738412464452, 2.09667298927108, !- X,Y,Z Vertex 1 {m}
  -3.89640099502468, -0.64738412464452, 0.296672989271085, !- X,Y,Z Vertex 2 {m}
  -3.89640099502468, -1.84738412464452, 0.296672989271085, !- X,Y,Z Vertex 3 {m}
  -3.89640099502468, -1.84738412464452, 2.09667298927108; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F04U07 oWall07 w01,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 2.5-X.X m2 UNIT,   !- Construction Name
  F04U07 oWall07,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  RES5282 Frame-Divider for uFEN25,       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.89640099502468, 2.08840187445546, 2.06749196890145, !- X,Y,Z Vertex 1 {m}
  -3.89640099502468, 2.08840187445546, 0.267491968901452, !- X,Y,Z Vertex 2 {m}
  -3.89640099502468, 0.68840187445546, 0.267491968901452, !- X,Y,Z Vertex 3 {m}
  -3.89640099502468, 0.68840187445546, 2.06749196890145; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F04U07 oWall10,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F04U07TZ,                               !- Zone Name
  F04U07,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.35225912473546, 2.38549828225246, 3.15, !- X,Y,Z Vertex 1 {m}
  2.35225912473546, 2.38549828225246, 0,  !- X,Y,Z Vertex 2 {m}
  0, 2.38549828225246, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.38549828225246, 3.15;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F04U07 oWall10 w00,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 1.0-2.5 m2 UNIT,   !- Construction Name
  F04U07 oWall10,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  RES5282 Frame-Divider for uFEN00,       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.17133024081404, 2.38549828225246, 2.28456985753423, !- X,Y,Z Vertex 1 {m}
  2.17133024081404, 2.38549828225246, 1.13456985753423, !- X,Y,Z Vertex 2 {m}
  0.141330240814039, 2.38549828225246, 1.13456985753423, !- X,Y,Z Vertex 3 {m}
  0.141330240814039, 2.38549828225246, 2.28456985753423; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F04U07 oWall12,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F04U07TZ,                               !- Zone Name
  F04U07,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.29530581250946, 4.37859239105803, 3.15, !- X,Y,Z Vertex 1 {m}
  -1.29530581250946, 4.37859239105803, 0, !- X,Y,Z Vertex 2 {m}
  -3.89640099502468, 4.37859239105803, 0, !- X,Y,Z Vertex 3 {m}
  -3.89640099502468, 4.37859239105803, 3.15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F04U07 oWall12 w00,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 0.0-1.0 m2 UNIT,   !- Construction Name
  F04U07 oWall12,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.64696746743838, 4.37859239105803, 2.41389568718783, !- X,Y,Z Vertex 1 {m}
  -1.64696746743838, 4.37859239105803, 1.26389568718783, !- X,Y,Z Vertex 2 {m}
  -2.24696746743837, 4.37859239105803, 1.26389568718783, !- X,Y,Z Vertex 3 {m}
  -2.24696746743837, 4.37859239105803, 2.41389568718783; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F04U07 oWall14,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F04U07TZ,                               !- Zone Name
  F04U07,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.70166457952143, -7.79042802213214, 3.15, !- X,Y,Z Vertex 1 {m}
  -3.70166457952143, -7.79042802213214, 0, !- X,Y,Z Vertex 2 {m}
  3.08247827014015, -7.79042802213214, 0, !- X,Y,Z Vertex 3 {m}
  3.08247827014015, -7.79042802213214, 3.15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F04U07 oWall14 w00,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 1.0-2.5 m2 UNIT,   !- Construction Name
  F04U07 oWall14,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  RES5282 Frame-Divider for uFEN00,       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.28976131033022, -7.79042802213214, 2.20079825864262, !- X,Y,Z Vertex 1 {m}
  1.28976131033022, -7.79042802213214, 1.05079825864262, !- X,Y,Z Vertex 2 {m}
  2.68976131033022, -7.79042802213214, 1.05079825864262, !- X,Y,Z Vertex 3 {m}
  2.68976131033022, -7.79042802213214, 2.20079825864262; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F04U07 oWall14 w01,                     !- Name
  Window,                                 !- Surface Type
  RES5282 fenestration 2.5-X.X m2 UNIT,   !- Construction Name
  F04U07 oWall14,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  RES5282 Frame-Divider for uFEN25,       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.12295738098117, -7.79042802213214, 2.17783123286269, !- X,Y,Z Vertex 1 {m}
  -3.12295738098117, -7.79042802213214, 0.377831232862687, !- X,Y,Z Vertex 2 {m}
  -1.12295738098117, -7.79042802213214, 0.377831232862687, !- X,Y,Z Vertex 3 {m}
  -1.12295738098117, -7.79042802213214, 2.17783123286269; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F04U07 oWall17,                         !- Name
  Wall,                                   !- Surface Type
  RES5282 exterior wall UNIT,             !- Construction Name
  F04U07TZ,                               !- Zone Name
  F04U07,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.89640099502468, -3.71602401050609, 3.15, !- X,Y,Z Vertex 1 {m}
  -3.89640099502468, -3.71602401050609, 0, !- X,Y,Z Vertex 2 {m}
  -3.70166457952143, -3.71602401050609, 0, !- X,Y,Z Vertex 3 {m}
  -3.70166457952143, -3.71602401050609, 3.15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F04U07 sFloor00,                        !- Name
  Floor,                                  !- Surface Type
  RES5282 interzone roof UNIT,            !- Construction Name
  F04U07TZ,                               !- Zone Name
  F04U07,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F03U05 sRoofCeiling19,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.802888352179119, -7.19550617536243, 0, !- X,Y,Z Vertex 1 {m}
  -0.802888352179119, -7.79042802213214, 0, !- X,Y,Z Vertex 2 {m}
  -3.70166457952143, -7.79042802213214, 0, !- X,Y,Z Vertex 3 {m}
  -3.70166457952143, -7.19550617536243, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F04U07 sFloor01,                        !- Name
  Floor,                                  !- Surface Type
  RES5282 interzone roof UNIT,            !- Construction Name
  F04U07TZ,                               !- Zone Name
  F04U07,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F03U05 sRoofCeiling18,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.64207568419122, -9.01501095995627e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.64207568419122, -1.30473561947939, 0, !- X,Y,Z Vertex 2 {m}
  3.08247827014015, -1.30473561947939, 0, !- X,Y,Z Vertex 3 {m}
  3.08247827014015, -7.79042802213214, 0, !- X,Y,Z Vertex 4 {m}
  -0.802888352179119, -7.79042802213214, 0, !- X,Y,Z Vertex 5 {m}
  -0.802888352179119, -7.19550617536243, 0, !- X,Y,Z Vertex 6 {m}
  -3.70166457952143, -7.19550617536243, 0, !- X,Y,Z Vertex 7 {m}
  -3.70166457952143, -3.71602401050609, 0, !- X,Y,Z Vertex 8 {m}
  -3.89640099502468, -3.71602401050609, 0, !- X,Y,Z Vertex 9 {m}
  -3.89640099502468, -1.40972772344986, 0, !- X,Y,Z Vertex 10 {m}
  2.35225912473545, -1.40972772344986, 0, !- X,Y,Z Vertex 11 {m}
  2.35225912473546, -9.01501095995627e-14, 0; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  F04U07 sFloor02,                        !- Name
  Floor,                                  !- Surface Type
  RES5282 interzone roof UNIT,            !- Construction Name
  F04U07TZ,                               !- Zone Name
  F04U07,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F03U05 sRoofCeiling13,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
