! File generated by DesignBuilder - 7.3.1.003 21/07/2025 - 12:33:40
! Source file: S:\10_DesignBuilder\Bat Yam\New Era\Rambam 15-17\Rambam_15-17_Option_03.dsb

! Geometry convention template : ASHRAE 90.1
! Zone geometry and surface areas : 2-Outer
! Zone volume calculation method : 1-Inner
! Zone floor area calculation method : 2-Outer
! Window to wall ratio method : 2-Outer

Version, 8.9.0.001;                               !- Version Identifier

RunPeriod,                                        !- Annual simulation
   1 (01-01:31-12),                               !- Location
   1,1,                                           !- Start Month , Day
   12,31,                                         !- End Month , Day
   UseWeatherFile,                                !- Day of Week for Start Day
   No,                                            !- Use weather file holidays/special day periods
   Yes,                                           !- Use WeatherFile DaylightSavingPeriod - will use daylight saving time in weather file
   Yes,                                           !- Apply Weekend Holiday Rule - will reassign weekend holidays to Monday
   Yes,                                           !- use weather file rain indicators
   Yes,                                           !- use weather file snow indicators
   1;                                             !- Number of years in simulation

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\ISR_TEL AVIV-BET DAGAN_MSI.epw

Site:Location,1 (01-01:31-12)  (01-01:31-12),     !- Location Name
   32,                                            !- Latitude
   34.9,                                          !- Longitude
   2,                                             !- Time Zone
   49;                                            !- Elevation {m}

Site:GroundTemperature:BuildingSurface,           !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan ground temperature
   18,                                            !- Feb ground temperature
   18,                                            !- Mar ground temperature
   18,                                            !- Apr ground temperature
   18,                                            !- May ground temperature
   18,                                            !- Jun ground temperature
   18,                                            !- Jul ground temperature
   18,                                            !- Aug ground temperature
   18,                                            !- Sep ground temperature
   18,                                            !- Oct ground temperature
   18,                                            !- Nov ground temperature
   18;                                            !- Dec ground temperature

Site:GroundTemperature:Deep,                      !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan deep ground temperature
   18,                                            !- Feb deep ground temperature
   18,                                            !- Mar deep ground temperature
   18,                                            !- Apr deep ground temperature
   18,                                            !- May deep ground temperature
   18,                                            !- Jun deep ground temperature
   18,                                            !- Jul deep ground temperature
   18,                                            !- Aug deep ground temperature
   18,                                            !- Sep deep ground temperature
   18,                                            !- Oct deep ground temperature
   18,                                            !- Nov deep ground temperature
   18;                                            !- Dec deep ground temperature

Site:GroundTemperature:Shallow,                   !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan shallow ground temperature
   18,                                            !- Feb shallow ground temperature
   18,                                            !- Mar shallow ground temperature
   18,                                            !- Apr shallow ground temperature
   18,                                            !- May shallow ground temperature
   18,                                            !- Jun shallow ground temperature
   18,                                            !- Jul shallow ground temperature
   18,                                            !- Aug shallow ground temperature
   18,                                            !- Sep shallow ground temperature
   18,                                            !- Oct shallow ground temperature
   18,                                            !- Nov shallow ground temperature
   18;                                            !- Dec shallow ground temperature

Site:GroundTemperature:FCfactorMethod,            !- Annual ground temperatures - 1 value for each month
   14.56,                                         !- January FCfactorMethod ground temperature {C}
   15.21,                                         !- Februry FCfactorMethod ground temperature {C}
   16.32,                                         !- March FCfactorMethod ground temperature {C}
   21.47,                                         !- April FCfactorMethod ground temperature {C}
   26.48,                                         !- May FCfactorMethod ground temperature {C}
   30.09,                                         !- June FCfactorMethod ground temperature {C}
   32.2,                                          !- July FCfactorMethod ground temperature {C}
   33.24,                                         !- August FCfactorMethod ground temperature {C}
   31.42,                                         !- September FCfactorMethod ground temperature {C}
   27.68,                                         !- October FCfactorMethod ground temperature {C}
   21.81,                                         !- November FCfactorMethod ground temperature {C}
   17.94;                                         !- December FCfactorMethod ground temperature {C}

Site:GroundReflectance,                           !- Annual ground reflectances - 1 value for each month
   0.2,                                           !- Jan ground reflectance
   0.2,                                           !- Feb ground reflectance
   0.2,                                           !- Mar ground reflectance
   0.2,                                           !- Apr ground reflectance
   0.2,                                           !- May ground reflectance
   0.2,                                           !- Jun ground reflectance
   0.2,                                           !- Jul ground reflectance
   0.2,                                           !- Aug ground reflectance
   0.2,                                           !- Sep ground reflectance
   0.2,                                           !- Oct ground reflectance
   0.2,                                           !- Nov ground reflectance
   0.2;                                           !- Dec ground reflectance

Site:GroundReflectance:SnowModifier,
   2.0,                                           !- Ground Reflected Solar Modifier
   2.0;                                           !- Daylighting Ground Reflected Solar Modifier

SimulationControl,
   No,                                            !- Do the zone sizing calculation
   No,                                            !- Do the system sizing calculation
   No,                                            !- Do the plant sizing calculation
   No,                                            !- Do the design day calculation
   Yes;                                           !- Do the weather file calculation


Timestep, 6;                                      !- Timesteps/hour

ConvergenceLimits,
   1,                                             !- Minimum System Time Step (0=same as zone time step)
   25;                                            !- Maximum HVAC Iterations (1=min, 20=default)

ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact, 
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;     

Schedule:Compact, 
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact, 
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
       
Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;
      
! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass, 
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
0.6267 ,                              ! Resistance {M**2K/W} will give Total Resistance 1
0.0000100 ,                           ! Thermal Absorptance
0.0000000 ,                           ! Solar Absorptance
0.0000000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, 
      OnWinterDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: WinterDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, 
      OnSummerDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: SummerDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer


! Schedule: On 24/7
Schedule:Compact, 
On 24/7, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   1 ;


! Schedule: Off 24/7
Schedule:Compact,
Off 24/7,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  0  ;


! Schedule: Default Air Velocity for Comfort Calculations
Schedule:Compact, 
Default Air Velocity for Comfort Calculations, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   0.1370 ;


! Schedule: 0_Baseline Residential Lighting Schedule
Schedule:Compact,
0_Baseline Residential Lighting Schedule,
Fraction,
Through: 31 Dec,
For: AllDays,
Until: 17:00, 0,
Until: 24:00, 1;


! Schedule: 0_Baseline Residential Occupancy Schedule
Schedule:Compact,
0_Baseline Residential Occupancy Schedule,
Fraction,
Through: 31 Dec,
For: Alldays,
Until: 08:00, 0.64,
Until: 16:00, 0,
Until: 24:00, 1;


! Schedule: 0_(2017) Baseline Residential Equipment Schedule
Schedule:Compact,
0_(2017) Baseline Residential Equipment Schedule,
Fraction,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 1;


! Schedule: 0_(2017) Baseline Residential Non Fixed Equipment Schedule
Schedule:Compact,
0_(2017) Baseline Residential Non Fixed Equipment Schedule,
Fraction,
Through: 31 Dec,
For: AllDays,
Until: 16:00, 0,
Until: 24:00, 1;


! Schedule: 0_(2017) Residential Exterior Shading Schedule - Zone A-B
Schedule:Compact,
0_(2017) Residential Exterior Shading Schedule - Zone A-B,
On,
Through: 31 Mar,
For: Alldays,
Until: 07:00, 1,
Until: 17:00, 0,
Until: 24:00, 1,
Through: 30 Nov,
For: Alldays,
Until: 08:30, 0,
Until: 15:30, 1,
Until: 24:00, 0,
Through: 31 Dec,
For: Alldays,
Until: 07:00, 1,
Until: 17:00, 0,
Until: 24:00, 1;




WindowMaterial:Glazing,64,                        !- Generic Clear 6mm glass
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .006,                                          !- Thickness {m}
   .79,                                           !- Solar transmittance at normal incidence
   .075,                                          !- Solar reflectance at normal incidence: front side
   .075,                                          !- Solar reflectance at normal incidence: back side
   0.881,                                         !- Visible transmittance at normal incidence
   .081,                                          !- Visible reflectance at normal incidence: front side
   .081,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .84,                                           !- IR emissivity: back side
   1,                                             !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Shade,30003,                       !- 0_Baseline Exterior Shade
   .15,                                           !- Solar transmittance
   .6,                                            !- Solar reflectance
   .15,                                           !- Visible transmittance
   .6,                                            !- Visible reflectance
   .9,                                            !- IR Thermal emissivity
   .05,                                           !- IR Thermal transmittance
   .001,                                          !- Thickness {m}
   160,                                           !- Conductivity {W/m-K}
   .1,                                            !- Shade-to-glass distance
   0,                                             !- Shade top opening multiplier
   0,                                             !- Shade bottom opening multiplier
   0,                                             !- Shade left-side opening multiplier
   0,                                             !- Shade right-side opening multiplier
   0;                                             !- Air-flow permeability
! _1045 Ceramic porcelain_12.1- thickness 0.02
Material, _1045 Ceramic porcelain_12.1_.02,
   Smooth,                                        !- Roughness
   .02,                                           !- Thickness {m}
   1.3,                                           !- Conductivity {w/m-K}
   2300,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045_Cemented Plaster_2.2- thickness 0.02
Material, _1045_Cemented Plaster_2.2_.02,
   Rough,                                         !- Roughness
   .02,                                           !- Thickness {m}
   1,                                             !- Conductivity {w/m-K}
   1800,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Sand and gravel_10.1- thickness 0.08
Material, _1045 Sand and gravel_10.1_.08,
   Rough,                                         !- Roughness
   .08,                                           !- Thickness {m}
   2,                                             !- Conductivity {w/m-K}
   1950,                                          !- Density {kg/m3}
   1045,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045_RegularConcrete_1.1.1- thickness 0.2
Material, _1045_RegularConcrete_1.1.1_.2,
   MediumRough,                                   !- Roughness
   .2,                                            !- Thickness {m}
   2,                                             !- Conductivity {w/m-K}
   2400,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045_IntTiah_Cement Lime Plaster_2.1- thickness 0.02
Material, _1045_IntTiah_Cement Lime Plaster_2.1_.02,
   Smooth,                                        !- Roughness
   .02,                                           !- Thickness {m}
   .8,                                            !- Conductivity {w/m-K}
   1600,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045_IntTiah_Cement Lime Plaster_2.1- thickness 0.015
Material, _1045_IntTiah_Cement Lime Plaster_2.1_.015,
   Smooth,                                        !- Roughness
   .015,                                          !- Thickness {m}
   .8,                                            !- Conductivity {w/m-K}
   1600,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045_Cemented Plaster_2.2- thickness 0.01
Material, _1045_Cemented Plaster_2.2_.01,
   Rough,                                         !- Roughness
   .01,                                           !- Thickness {m}
   1,                                             !- Conductivity {w/m-K}
   1800,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! 0_Thermal plaster 400- thickness 0.06
Material, 0_Thermal plaster 400_.06,
   Rough,                                         !- Roughness
   .06,                                           !- Thickness {m}
   .129,                                          !- Conductivity {w/m-K}
   400,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045_IntTiah_Cement Lime Plaster_2.1- thickness 0.01
Material, _1045_IntTiah_Cement Lime Plaster_2.1_.01,
   Smooth,                                        !- Roughness
   .01,                                           !- Thickness {m}
   .8,                                            !- Conductivity {w/m-K}
   1600,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! 0_polyash 200- thickness 0.04
Material, 0_polyash 200_.04,
   Rough,                                         !- Roughness
   .04,                                           !- Thickness {m}
   .0698,                                         !- Conductivity {w/m-K}
   200,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Ceramic porcelain_12.1- thickness 0.01
Material, _1045 Ceramic porcelain_12.1_.01,
   Smooth,                                        !- Roughness
   .01,                                           !- Thickness {m}
   1.3,                                           !- Conductivity {w/m-K}
   2300,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _Block Pumice 22sm- thickness 0.22
Material, _Block Pumice 22sm_.22,
   MediumRough,                                   !- Roughness
   .22,                                           !- Thickness {m}
   .244,                                          !- Conductivity {w/m-K}
   795,                                           !- Density {kg/m3}
   970,                                           !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Thermal Plaster Polystyrene Aggregate 225_2.3- thickness 0.025
Material, _1045 Thermal Plaster Polystyrene Aggregate 225_2.3_.025,
   Rough,                                         !- Roughness
   .025,                                          !- Thickness {m}
   .073,                                          !- Conductivity {w/m-K}
   225,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _Bitumen- thickness 0.005
Material, _Bitumen_.005,
   Rough,                                         !- Roughness
   .005,                                          !- Thickness {m}
   .17,                                           !- Conductivity {w/m-K}
   1200,                                          !- Density {kg/m3}
   1660,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1- thickness 0.05
Material, _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1_.05,
   MediumRough,                                   !- Roughness
   .05,                                           !- Thickness {m}
   .62,                                           !- Conductivity {w/m-K}
   1200,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Expanded Polystyrene EPS 30_14.1- thickness 0.05
Material, _1045 Expanded Polystyrene EPS 30_14.1_.05,
   Rough,                                         !- Roughness
   .05,                                           !- Thickness {m}
   .04,                                           !- Conductivity {w/m-K}
   30,                                            !- Density {kg/m3}
   1450,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Expanded Polystyrene EPS 30_14.1- thickness 0.02
Material, _1045 Expanded Polystyrene EPS 30_14.1_.02,
   Rough,                                         !- Roughness
   .02,                                           !- Thickness {m}
   .04,                                           !- Conductivity {w/m-K}
   30,                                            !- Density {kg/m3}
   1450,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance


! 0_IntFloor_U=2.126
Construction, 0_IntFloor_U=2.126,
   _1045 Ceramic porcelain_12.1_.02,              !- .02m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_IntTiah_Cement Lime Plaster_2.1_.02;     !- .02m

! <Previous reversed>
Construction, 0_IntFloor_U=2.126_Rev,
   _1045_IntTiah_Cement Lime Plaster_2.1_.02,     !- .02m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Ceramic porcelain_12.1_.02;              !- .02m

! 0_IntFloor_U=2.126_Reversed
Construction, 0_IntFloor_U=2.126_Reversed,
   _1045_IntTiah_Cement Lime Plaster_2.1_.02,     !- .02m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Ceramic porcelain_12.1_.02;              !- .02m

! <Previous reversed>
Construction, 0_IntFloor_U=2.126_Reversed_Rev,
   _1045 Ceramic porcelain_12.1_.02,              !- .02m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_IntTiah_Cement Lime Plaster_2.1_.02;     !- .02m

! 0_IntPartition 20cm concrete_U=2.516
Construction, 0_IntPartition 20cm concrete_U=2.516,
   _1045_IntTiah_Cement Lime Plaster_2.1_.015,    !- .015m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_IntTiah_Cement Lime Plaster_2.1_.015;    !- .015m

! <Previous reversed>
Construction, 0_IntPartition 20cm concrete_U=2.516_Rev,
   _1045_IntTiah_Cement Lime Plaster_2.1_.015,    !- .015m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_IntTiah_Cement Lime Plaster_2.1_.015;    !- .015m

! 0_ExtWall MMD plaster 400 6cm - Int_Insulation_U=1.28
Construction, 0_ExtWall MMD plaster 400 6cm - Int_Insulation_U=1.28,
   _1045_Cemented Plaster_2.2_.01,                !- .01m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   0_Thermal plaster 400_.06,                     !- .06m
   _1045_IntTiah_Cement Lime Plaster_2.1_.01;     !- .01m

! <Previous reversed>
Construction, 0_ExtWall MMD plaster 400 6cm - Int_Insulation_U=1.28_Rev,
   _1045_IntTiah_Cement Lime Plaster_2.1_.01,     !- .01m
   0_Thermal plaster 400_.06,                     !- .06m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_Cemented Plaster_2.2_.01;                !- .01m

! 0_ExtFloor 4cm polyash_U=1.009
Construction, 0_ExtFloor 4cm polyash_U=1.009,
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   0_polyash 200_.04,                             !- .04m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Ceramic porcelain_12.1_.01;              !- .01m

! <Previous reversed>
Construction, 0_ExtFloor 4cm polyash_U=1.009_Rev,
   _1045 Ceramic porcelain_12.1_.01,              !- .01m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   0_polyash 200_.04,                             !- .04m
   _1045_Cemented Plaster_2.2_.02;                !- .02m

! 0_ExtWall Pumice 22cm_U=0.916
Construction, 0_ExtWall Pumice 22cm_U=0.916,
   _Block Pumice 22sm_.22;                        !- .22m

! <Previous reversed>
Construction, 0_ExtWall Pumice 22cm_U=0.916_Rev,
   _Block Pumice 22sm_.22;                        !- .22m

! 0_SemiExposedWall ThermalPlaster200 2.5cm_U=1.387
Construction, 0_SemiExposedWall ThermalPlaster200 2.5cm_U=1.387,
   _1045 Thermal Plaster Polystyrene Aggregate 225_2.3_.025,  !- .025m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_IntTiah_Cement Lime Plaster_2.1_.015;    !- .015m

! <Previous reversed>
Construction, 0_SemiExposedWall ThermalPlaster200 2.5cm_U=1.387_Rev,
   _1045_IntTiah_Cement Lime Plaster_2.1_.015,    !- .015m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Thermal Plaster Polystyrene Aggregate 225_2.3_.025;  !- .025m

! 0_FlatRoofTiled 5cm EPS_U=0.58
Construction, 0_FlatRoofTiled 5cm EPS_U=0.58,
   _1045 Ceramic porcelain_12.1_.01,              !- .01m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _Bitumen_.005,                                 !- .005m
   _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1_.05,  !- .05m
   _1045 Expanded Polystyrene EPS 30_14.1_.05,    !- .05m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_IntTiah_Cement Lime Plaster_2.1_.015;    !- .015m

! <Previous reversed>
Construction, 0_FlatRoofTiled 5cm EPS_U=0.58_Rev,
   _1045_IntTiah_Cement Lime Plaster_2.1_.015,    !- .015m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Expanded Polystyrene EPS 30_14.1_.05,    !- .05m
   _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1_.05,  !- .05m
   _Bitumen_.005,                                 !- .005m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Ceramic porcelain_12.1_.01;              !- .01m

! 0_SemiExposedFloor 2cm EPS_U=1.139_Reversed
Construction, 0_SemiExposedFloor 2cm EPS_U=1.139_Reversed,
   _1045 Ceramic porcelain_12.1_.01,              !- .01m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045 Expanded Polystyrene EPS 30_14.1_.02,    !- .02m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_Cemented Plaster_2.2_.02;                !- .02m

! <Previous reversed>
Construction, 0_SemiExposedFloor 2cm EPS_U=1.139_Reversed_Rev,
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Expanded Polystyrene EPS 30_14.1_.02,    !- .02m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Ceramic porcelain_12.1_.01;              !- .01m

! 0_SemiExposedCeiling 2cm EPS_U=0.956
Construction, 0_SemiExposedCeiling 2cm EPS_U=0.956,
   _1045 Ceramic porcelain_12.1_.01,              !- .01m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045 Expanded Polystyrene EPS 30_14.1_.02,    !- .02m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_Cemented Plaster_2.2_.02;                !- .02m

! <Previous reversed>
Construction, 0_SemiExposedCeiling 2cm EPS_U=0.956_Rev,
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Expanded Polystyrene EPS 30_14.1_.02,    !- .02m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Ceramic porcelain_12.1_.01;              !- .01m


Construction,_6mm - 1001,                         !- _6mm - Material layer names follow:
   64;                                            !- Generic Clear 6mm glass

! 6+12+6
WindowMaterial:SimpleGlazingSystem,               !- Simple glazing material used to define an entire glazing system
   Simple 6+12+6 - 1002,                          !- Name
   2.8,                                           !- U-value W/m2/K
   .75,                                           !- Solar Heat Gain Coefficient
   .781;                                          !- Visible Transmittance

Construction,6+12+6 - 1002,                       !- 6+12+6 - Material layer names follow:
   Simple 6+12+6 - 1002;                          !- Name of the simple glazing system material

Construction,6+12+6 - 2002,                       !- 6+12+6 - Material layer names follow:
   30003,                                         !- 0_Baseline Exterior Shade
   Simple 6+12+6 - 1002;                          !- Name of the simple glazing system material

WindowProperty:ShadingControl,1002,               !- Name of shading control
   ExteriorShade,                                 !- Shading type
   6+12+6 - 2002,                                 !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_(2017) Residential Exterior Shading Schedule - Zone A-B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0;                                             !- Setpoint 2

! 6+6+6
WindowMaterial:SimpleGlazingSystem,               !- Simple glazing material used to define an entire glazing system
   Simple 6+6+6 - 1003,                           !- Name
   3.2,                                           !- U-value W/m2/K
   .8,                                            !- Solar Heat Gain Coefficient
   .801;                                          !- Visible Transmittance

Construction,6+6+6 - 1003,                        !- 6+6+6 - Material layer names follow:
   Simple 6+6+6 - 1003;                           !- Name of the simple glazing system material

Construction,6+6+6 - 2003,                        !- 6+6+6 - Material layer names follow:
   30003,                                         !- 0_Baseline Exterior Shade
   Simple 6+6+6 - 1003;                           !- Name of the simple glazing system material

WindowProperty:ShadingControl,1003,               !- Name of shading control
   ExteriorShade,                                 !- Shading type
   6+6+6 - 2003,                                  !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_(2017) Residential Exterior Shading Schedule - Zone A-B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0;                                             !- Setpoint 2

Construction,_6mm - 1004,                         !- _6mm - Material layer names follow:
   64;                                            !- Generic Clear 6mm glass

HeatBalanceAlgorithm, 
   ConductionTransferFunction,                    !- Heat Balance Algorithm: CTF or CondFD
   2000,                                          !- Max Surface Temperature Limit
   0.00000001,                                    !- Minimum Surface Convection Heat Transfer Coefficient
   1000;                                          !- Maximum Surface Convection Heat Transfer Coefficient

ShadowCalculation, TimestepFrequency, 1,  15000, SutherlandHodgman, DetailedSkyDiffuseModeling;  !- Interval between shading calcs

SurfaceConvectionAlgorithm:Inside,TARP;           !- Inside Convection Algorithm
SurfaceConvectionAlgorithm:Outside,DOE-2;         !- Outside Convection Algorithm
ZoneCapacitanceMultiplier:ResearchSpecial, All, , 1, 1.0, 1.0, 1.0;

Building, Rambam_15-17,                           !- Building Name
   0,                                             !- North Axis
   City,                                          !- Terrain
    .04,                                          !- Loads Convergence Tolerance
    .4,                                           !- Temperature Convergence Tolerance
   FullExterior,                                  !- Solar Distribution
   25,                                            !- Maximum number of warmup days
   6;                                             !- Minimum number of warmup days

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;  !- Surface order is specified as viewed from outside the zone

! 04 - 22_Mamad
Zone, 04:22XMAMAD,                                !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    52.4905,                                      !- Zone volume
    19.7333,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 04:22XMAMAD,                    !- Name
      04:22XMAMAD,                                !- Zone Name
      0_Baseline Residential Occupancy Schedule,  !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 35118,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 35118,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 35118,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 35118,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 04:22XMAMAD General lighting,          !- Name
      04:22XMAMAD,                                !- Zone Name
      0_Baseline Residential Lighting Schedule,   !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#04:22XMAMAD#GeneralLights;  !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 04:22XMAMAD Miscellaneous gain,!- Name
      Electricity,                                !- Fuel Type
      04:22XMAMAD,                                !- Zone Name
      0_(2017) Baseline Residential Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      6,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 04:22XMAMAD Equipment gain,    !- Name
      Electricity,                                !- Fuel Type
      04:22XMAMAD,                                !- Zone Name
      0_(2017) Baseline Residential Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 04:22XMAMAD Infiltration,  !- Name
      04:22XMAMAD,                                !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .014581,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 04, 22_Mamad, Floor - 19.733 m2 (Adiabatic), Surface Area: 1.059m2
   BuildingSurface:Detailed,                      !- Surface
      04:22XMAMAD_Floor_0_0_0,                    !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:22XMAMAD,                                !- Zone Name
      Surface, 04:22XMAMAD_Floor_0_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -56.19836426, 12.90486412, 9,               !- Vertex 1
      -56.51204226, 12.90486412, 9,               !- Vertex 2
      -56.51204226, 16.28083498, 9,               !- Vertex 3
      -56.19836426, 16.28083498, 9;               !- Vertex 4

   ! 04, 22_Mamad, Floor - 19.733 m2 (Adiabatic), Surface Area: 4.407m2
   BuildingSurface:Detailed,                      !- Surface
      04:22XMAMAD_Floor_0_0_1,                    !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:22XMAMAD,                                !- Zone Name
      Surface, 04:22XMAMAD_Floor_0_0_1,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -56.51204226, 11.45927846, 9,               !- Vertex 1
      -57.42615239, 11.45927846, 9,               !- Vertex 2
      -57.42615239, 16.28083498, 9,               !- Vertex 3
      -56.51204226, 16.28083498, 9;               !- Vertex 4

   ! 04, 22_Mamad, Floor - 19.733 m2 (Adiabatic), Surface Area: 14.267m2
   BuildingSurface:Detailed,                      !- Surface
      04:22XMAMAD_Floor_0_0_2,                    !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:22XMAMAD,                                !- Zone Name
      Surface, 04:22XMAMAD_Floor_0_0_2,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -57.42615239, 11.13971385, 9,               !- Vertex 1
      -60.20120074, 11.13971385, 9,               !- Vertex 2
      -60.20120074, 16.28083498, 9,               !- Vertex 3
      -57.42615239, 16.28083498, 9;               !- Vertex 4

   ! 04, 22_Mamad, Ceiling - 19.733 m2, Surface Area: 0.8868
   BuildingSurface:Detailed,                      !- Surface
      04:22XMAMAD_Ceiling_1_0_0,                  !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:22XMAMAD,                                !- Zone Name
      Surface, 05:29XMAMAD_Floor_0_0_10003,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -60.20120074, 11.13971387, 12,              !- Vertex 1
      -57.42615239, 11.13971387, 12,              !- Vertex 2
      -57.42615239, 11.45927848, 12,              !- Vertex 3
      -60.20120074, 11.45927848, 12;              !- Vertex 4

   ! 04, 22_Mamad, Ceiling - 19.733 m2, Surface Area: 0.8868 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:29XMAMAD_Floor_0_0_10003,                !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:29XMAMAD,                                !- Zone Name
      Surface, 04:22XMAMAD_Ceiling_1_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -57.42615239, 11.13971387, 12,              !- Vertex 1
      -60.20120074, 11.13971387, 12,              !- Vertex 2
      -60.20120074, 11.45927848, 12,              !- Vertex 3
      -57.42615239, 11.45927848, 12;              !- Vertex 4

   ! 04, 22_Mamad, Ceiling - 19.733 m2, Surface Area: 5.333
   BuildingSurface:Detailed,                      !- Surface
      04:22XMAMAD_Ceiling_1_0_1,                  !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:22XMAMAD,                                !- Zone Name
      Surface, 05:29XMAMAD_Floor_0_0_10004,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -60.20120074, 11.45927848, 12,              !- Vertex 1
      -56.51204226, 11.45927848, 12,              !- Vertex 2
      -56.51204226, 12.90486415, 12,              !- Vertex 3
      -60.20120074, 12.90486415, 12;              !- Vertex 4

   ! 04, 22_Mamad, Ceiling - 19.733 m2, Surface Area: 5.333 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:29XMAMAD_Floor_0_0_10004,                !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:29XMAMAD,                                !- Zone Name
      Surface, 04:22XMAMAD_Ceiling_1_0_1,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -56.51204226, 11.45927848, 12,              !- Vertex 1
      -60.20120074, 11.45927848, 12,              !- Vertex 2
      -60.20120074, 12.90486415, 12,              !- Vertex 3
      -56.51204226, 12.90486415, 12;              !- Vertex 4

   ! 04, 22_Mamad, Ceiling - 19.733 m2, Surface Area: 13.5135
   BuildingSurface:Detailed,                      !- Surface
      04:22XMAMAD_Ceiling_1_0_2,                  !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:22XMAMAD,                                !- Zone Name
      Surface, 05:29XMAMAD_Floor_0_0_10005,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -60.20120074, 12.90486415, 12,              !- Vertex 1
      -56.19836426, 12.90486415, 12,              !- Vertex 2
      -56.19836426, 16.28083508, 12,              !- Vertex 3
      -60.20120074, 16.28083498, 12;              !- Vertex 4

   ! 04, 22_Mamad, Ceiling - 19.733 m2, Surface Area: 13.5135 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:29XMAMAD_Floor_0_0_10005,                !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:29XMAMAD,                                !- Zone Name
      Surface, 04:22XMAMAD_Ceiling_1_0_2,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -56.19836426, 12.90486415, 12,              !- Vertex 1
      -60.20120074, 12.90486415, 12,              !- Vertex 2
      -60.20120074, 16.28083498, 12,              !- Vertex 3
      -56.19836426, 16.28083508, 12;              !- Vertex 4

   ! 04, 22_Mamad, Partition - 0.500 m2 (04, 22-Living), Surface Area: 0.5001
   BuildingSurface:Detailed,                      !- Surface
      04:22XMAMAD_Partition_2_0_0,                !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516, !- Class and Construction Name
      04:22XMAMAD,                                !- Zone Name
      Surface, 04:22XLIVING_Partition_4_0_10006,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -56.19836426, 12.90486412, 9,               !- Vertex 1
      -56.19836426, 13.07155603, 9,               !- Vertex 2
      -56.19836426, 13.07155603, 12,              !- Vertex 3
      -56.19836426, 12.90486412, 12;              !- Vertex 4

   ! 04, 22_Mamad, Partition - 0.500 m2 (04, 22-Living), Surface Area: 0.5001 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:22XLIVING_Partition_4_0_10006,           !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516_Rev,  !- Class and Construction Name
      04:22XLIVING,                               !- Zone Name
      Surface, 04:22XMAMAD_Partition_2_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -56.19836426, 13.07155603, 9,               !- Vertex 1
      -56.19836426, 12.90486412, 9,               !- Vertex 2
      -56.19836426, 12.90486412, 12,              !- Vertex 3
      -56.19836426, 13.07155603, 12;              !- Vertex 4

   ! 04, 22_Mamad, Wall - 9.628 m2 - 90.0°, Surface Area: 9.628m2
   BuildingSurface:Detailed,                      !- Surface
      04:22XMAMAD_Wall_3_0_0,                     !- Surface name
      Wall, 0_ExtWall MMD plaster 400 6cm - Int_Insulation_U=1.28,  !- Class and Construction Name
      04:22XMAMAD,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -56.19836426, 13.07155603, 9,               !- Vertex 1
      -56.19836426, 16.28083508, 9,               !- Vertex 2
      -56.19836426, 16.28083508, 12,              !- Vertex 3
      -56.19836426, 13.07155603, 12;              !- Vertex 4

   ! 04, 22_Mamad, Wall - 12.009 m2 - 0.0°, Surface Area: 12.009m2
   BuildingSurface:Detailed,                      !- Surface
      04:22XMAMAD_Wall_4_0_0,                     !- Surface name
      Wall, 0_ExtWall MMD plaster 400 6cm - Int_Insulation_U=1.28,  !- Class and Construction Name
      04:22XMAMAD,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -56.19836426, 16.28083503, 9,               !- Vertex 1
      -60.20120074, 16.28083503, 9,               !- Vertex 2
      -60.20120074, 16.28083503, 12,              !- Vertex 3
      -56.19836426, 16.28083503, 12;              !- Vertex 4

      ! Window, 0.810m2
      FenestrationSurface:Detailed, 04:22XMAMAD_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         04:22XMAMAD_Wall_4_0_0,                  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -58.01093624, 16.28083503, 10.1,         !- Vertex 1
         -58.91093624, 16.28083503, 10.1,         !- Vertex 2
         -58.91093624, 16.28083503, 11,           !- Vertex 3
         -58.01093624, 16.28083503, 11;           !- Vertex 4

   ! 04, 22_Mamad, Wall - 15.423 m2 - 270.0°, Surface Area: 15.423m2
   BuildingSurface:Detailed,                      !- Surface
      04:22XMAMAD_Wall_5_0_0,                     !- Surface name
      Wall, 0_ExtWall MMD plaster 400 6cm - Int_Insulation_U=1.28,  !- Class and Construction Name
      04:22XMAMAD,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -60.20120074, 16.28083498, 9,               !- Vertex 1
      -60.20120074, 11.13971385, 9,               !- Vertex 2
      -60.20120074, 11.13971385, 12,              !- Vertex 3
      -60.20120074, 16.28083498, 12;              !- Vertex 4

   ! 04, 22_Mamad, Wall - 8.325 m2 - 180.0°, Surface Area: 8.325m2
   BuildingSurface:Detailed,                      !- Surface
      04:22XMAMAD_Wall_6_0_0,                     !- Surface name
      Wall, 0_ExtWall MMD plaster 400 6cm - Int_Insulation_U=1.28,  !- Class and Construction Name
      04:22XMAMAD,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -60.20120074, 11.13971385, 9,               !- Vertex 1
      -57.42615239, 11.13971385, 9,               !- Vertex 2
      -57.42615239, 11.13971385, 12,              !- Vertex 3
      -60.20120074, 11.13971385, 12;              !- Vertex 4

   ! 04, 22_Mamad, Partition - 0.959 m2 (04, 22_Serv), Surface Area: 0.9587
   BuildingSurface:Detailed,                      !- Surface
      04:22XMAMAD_Partition_7_0_0,                !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516, !- Class and Construction Name
      04:22XMAMAD,                                !- Zone Name
      Surface, 04:22XSERV_Partition_4_0_10007,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -57.42615239, 11.13971385, 9,               !- Vertex 1
      -57.42615239, 11.45927846, 9,               !- Vertex 2
      -57.42615239, 11.45927846, 12,              !- Vertex 3
      -57.42615239, 11.13971385, 12;              !- Vertex 4

   ! 04, 22_Mamad, Partition - 0.959 m2 (04, 22_Serv), Surface Area: 0.9587 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:22XSERV_Partition_4_0_10007,             !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516_Rev,  !- Class and Construction Name
      04:22XSERV,                                 !- Zone Name
      Surface, 04:22XMAMAD_Partition_7_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -57.42615239, 11.45927846, 9,               !- Vertex 1
      -57.42615239, 11.13971385, 9,               !- Vertex 2
      -57.42615239, 11.13971385, 12,              !- Vertex 3
      -57.42615239, 11.45927846, 12;              !- Vertex 4

   ! 04, 22_Mamad, Partition - 2.742 m2 (04, 22_Serv), Surface Area: 2.7423
   BuildingSurface:Detailed,                      !- Surface
      04:22XMAMAD_Partition_8_0_0,                !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516, !- Class and Construction Name
      04:22XMAMAD,                                !- Zone Name
      Surface, 04:22XSERV_Partition_3_0_10008,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -57.42615239, 11.4592784604, 9,             !- Vertex 1
      -56.51204226, 11.4592784604, 9,             !- Vertex 2
      -56.51204226, 11.4592784604, 12,            !- Vertex 3
      -57.42615239, 11.4592784604, 12;            !- Vertex 4

   ! 04, 22_Mamad, Partition - 2.742 m2 (04, 22_Serv), Surface Area: 2.7423 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:22XSERV_Partition_3_0_10008,             !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516_Rev,  !- Class and Construction Name
      04:22XSERV,                                 !- Zone Name
      Surface, 04:22XMAMAD_Partition_8_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -56.51204226, 11.4592784604, 9,             !- Vertex 1
      -57.42615239, 11.4592784604, 9,             !- Vertex 2
      -57.42615239, 11.4592784604, 12,            !- Vertex 3
      -56.51204226, 11.4592784604, 12;            !- Vertex 4

   ! 04, 22_Mamad, Partition - 4.337 m2 (04, 22-Living), Surface Area: 4.3368
   BuildingSurface:Detailed,                      !- Surface
      04:22XMAMAD_Partition_9_0_0,                !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516, !- Class and Construction Name
      04:22XMAMAD,                                !- Zone Name
      Surface, 04:22XLIVING_Partition_6_0_10009,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -56.5120422647, 11.45927846, 9,             !- Vertex 1
      -56.5120422647, 12.90486412, 9,             !- Vertex 2
      -56.5120422647, 12.90486412, 12,            !- Vertex 3
      -56.5120422647, 11.45927846, 12;            !- Vertex 4

   ! 04, 22_Mamad, Partition - 4.337 m2 (04, 22-Living), Surface Area: 4.3368 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:22XLIVING_Partition_6_0_10009,           !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516_Rev,  !- Class and Construction Name
      04:22XLIVING,                               !- Zone Name
      Surface, 04:22XMAMAD_Partition_9_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -56.5120422647, 12.90486412, 9,             !- Vertex 1
      -56.5120422647, 11.45927846, 9,             !- Vertex 2
      -56.5120422647, 11.45927846, 12,            !- Vertex 3
      -56.5120422647, 12.90486412, 12;            !- Vertex 4

   ! 04, 22_Mamad, Partition - 0.941 m2 (04, 22-Living), Surface Area: 0.941
   BuildingSurface:Detailed,                      !- Surface
      04:22XMAMAD_Partition_10_0_0,               !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516, !- Class and Construction Name
      04:22XMAMAD,                                !- Zone Name
      Surface, 04:22XLIVING_Partition_5_0_10010,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -56.51204226, 12.904864124, 9,              !- Vertex 1
      -56.19836426, 12.904864124, 9,              !- Vertex 2
      -56.19836426, 12.904864124, 12,             !- Vertex 3
      -56.51204226, 12.904864124, 12;             !- Vertex 4

   ! 04, 22_Mamad, Partition - 0.941 m2 (04, 22-Living), Surface Area: 0.941 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:22XLIVING_Partition_5_0_10010,           !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516_Rev,  !- Class and Construction Name
      04:22XLIVING,                               !- Zone Name
      Surface, 04:22XMAMAD_Partition_10_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -56.19836426, 12.904864124, 9,              !- Vertex 1
      -56.51204226, 12.904864124, 9,              !- Vertex 2
      -56.51204226, 12.904864124, 12,             !- Vertex 3
      -56.19836426, 12.904864124, 12;             !- Vertex 4


! 04 - 22-Living
Zone, 04:22XLIVING,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    139.2946,                                     !- Zone volume
    52.3664,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 04:22XLIVING,                   !- Name
      04:22XLIVING,                               !- Zone Name
      0_Baseline Residential Occupancy Schedule,  !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 35130,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 35130,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 35130,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 35130,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 04:22XLIVING General lighting,         !- Name
      04:22XLIVING,                               !- Zone Name
      0_Baseline Residential Lighting Schedule,   !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#04:22XLIVING#GeneralLights;  !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 04:22XLIVING Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      04:22XLIVING,                               !- Zone Name
      0_(2017) Baseline Residential Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      6,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 04:22XLIVING Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      04:22XLIVING,                               !- Zone Name
      0_(2017) Baseline Residential Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 04:22XLIVING Infiltration,  !- Name
      04:22XLIVING,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .038693,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 04, 22-Living, Floor - 52.366 m2 (Adiabatic), Surface Area: 0.340m2
   BuildingSurface:Detailed,                      !- Surface
      04:22XLIVING_Floor_0_0_0,                   !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:22XLIVING,                               !- Zone Name
      Surface, 04:22XLIVING_Floor_0_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -57.02615239, 3.97936121, 9,                !- Vertex 1
      -57.42615239, 3.97936121, 9,                !- Vertex 2
      -57.42615239, 4.82936121, 9,                !- Vertex 3
      -57.02615239, 4.82936121, 9;                !- Vertex 4

   ! 04, 22-Living, Floor - 52.366 m2 (Adiabatic), Surface Area: 8.846m2
   BuildingSurface:Detailed,                      !- Surface
      04:22XLIVING_Floor_0_0_1,                   !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:22XLIVING,                               !- Zone Name
      Surface, 04:22XLIVING_Floor_0_0_1,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -55.22649921, 3.90459807, 9,                !- Vertex 1
      -57.02615239, 3.90459807, 9,                !- Vertex 2
      -57.02615239, 8.81976014, 9,                !- Vertex 3
      -55.22649921, 8.81976014, 9;                !- Vertex 4

   ! 04, 22-Living, Floor - 52.366 m2 (Adiabatic), Surface Area: 0.611m2
   BuildingSurface:Detailed,                      !- Surface
      04:22XLIVING_Floor_0_0_2,                   !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:22XLIVING,                               !- Zone Name
      Surface, 04:22XLIVING_Floor_0_0_2,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -55.22649921, 8.81976014, 9,                !- Vertex 1
      -57.42615239, 8.81976014, 9,                !- Vertex 2
      -57.42615239, 9.09775487, 9,                !- Vertex 3
      -55.22649921, 9.09775487, 9;                !- Vertex 4

   ! 04, 22-Living, Floor - 52.366 m2 (Adiabatic), Surface Area: 9.128m2
   BuildingSurface:Detailed,                      !- Surface
      04:22XLIVING_Floor_0_0_3,                   !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:22XLIVING,                               !- Zone Name
      Surface, 04:22XLIVING_Floor_0_0_3,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -50.24161728, 4.89821775, 9,                !- Vertex 1
      -51.65115757, 4.89821775, 9,                !- Vertex 2
      -51.65115757, 11.3743063, 9,                !- Vertex 3
      -50.24161728, 11.3743063, 9;                !- Vertex 4

   ! 04, 22-Living, Floor - 52.366 m2 (Adiabatic), Surface Area: 26.707m2
   BuildingSurface:Detailed,                      !- Surface
      04:22XLIVING_Floor_0_0_4,                   !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:22XLIVING,                               !- Zone Name
      Surface, 04:22XLIVING_Floor_0_0_4,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -51.65115757, 3.90459807, 9,                !- Vertex 1
      -55.22649921, 3.90459807, 9,                !- Vertex 2
      -55.22649921, 11.3743063, 9,                !- Vertex 3
      -51.65115757, 11.3743063, 9;                !- Vertex 4

   ! 04, 22-Living, Floor - 52.366 m2 (Adiabatic), Surface Area: 0.480m2
   BuildingSurface:Detailed,                      !- Surface
      04:22XLIVING_Floor_0_0_5,                   !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:22XLIVING,                               !- Zone Name
      Surface, 04:22XLIVING_Floor_0_0_5,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -56.1983651782, 11.3743062981, 9,           !- Vertex 1
      -56.5120422582, 11.3743062982, 9,           !- Vertex 2
      -56.51204226, 12.9048641182, 9,             !- Vertex 3
      -56.19836426, 12.90486412, 9;               !- Vertex 4

   ! 04, 22-Living, Floor - 52.366 m2 (Adiabatic), Surface Area: 2.899m2
   BuildingSurface:Detailed,                      !- Surface
      04:22XLIVING_Floor_0_0_6,                   !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:22XLIVING,                               !- Zone Name
      Surface, 04:22XLIVING_Floor_0_0_6,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -54.115268559, 11.6563559465, 9,            !- Vertex 1
      -56.1983650095, 11.6563559465, 9,           !- Vertex 2
      -56.198364159, 13.0715559165, 9,            !- Vertex 3
      -54.115268559, 13.0249499865, 9;            !- Vertex 4

   ! 04, 22-Living, Floor - 52.366 m2 (Adiabatic), Surface Area: 1.680m2
   BuildingSurface:Detailed,                      !- Surface
      04:22XLIVING_Floor_0_0_7,                   !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:22XLIVING,                               !- Zone Name
      Surface, 04:22XLIVING_Floor_0_0_7,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -50.241617279, 11.3743062965, 9,            !- Vertex 1
      -56.198365179, 11.3743062965, 9,            !- Vertex 2
      -56.1983650095, 11.6563559465, 9,           !- Vertex 3
      -50.241617279, 11.6563559465, 9;            !- Vertex 4

   ! 04, 22-Living, Floor - 52.366 m2 (Adiabatic), Surface Area: 0.049m2
   BuildingSurface:Detailed,                      !- Surface
      04:22XLIVING_ExtFloor_0_1_0,                !- Surface name
      Floor, 0_ExtFloor 4cm polyash_U=1.009,      !- Class and Construction Name
      04:22XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
      -54.11526856, 13.02494999, 9,               !- Vertex 1
      -56.19836416, 13.07155592, 9,               !- Vertex 2
      -54.11526856, 13.07155603, 9;               !- Vertex 3

   ! 04, 22-Living, Floor - 52.366 m2 (Adiabatic), Surface Area: 1.596m2
   BuildingSurface:Detailed,                      !- Surface
      04:22XLIVING_ExtFloor_0_1_1,                !- Surface name
      Floor, 0_ExtFloor 4cm polyash_U=1.009,      !- Class and Construction Name
      04:22XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -57.02615239, 4.82936121, 9,                !- Vertex 1
      -57.42615239, 4.82936121, 9,                !- Vertex 2
      -57.42615239, 8.81976014, 9,                !- Vertex 3
      -57.02615239, 8.81976014, 9;                !- Vertex 4

   ! 04, 22-Living, Floor - 52.366 m2 (Adiabatic), Surface Area: 0.030m2
   BuildingSurface:Detailed,                      !- Surface
      04:22XLIVING_ExtFloor_0_1_2,                !- Surface name
      Floor, 0_ExtFloor 4cm polyash_U=1.009,      !- Class and Construction Name
      04:22XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -57.02615239, 3.90459807, 9,                !- Vertex 1
      -57.42615239, 3.90459807, 9,                !- Vertex 2
      -57.42615239, 3.97936121, 9,                !- Vertex 3
      -57.02615239, 3.97936121, 9;                !- Vertex 4

   ! 04, 22-Living, Ceiling - 52.366 m2, Surface Area: 5.7381
   BuildingSurface:Detailed,                      !- Surface
      04:22XLIVING_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:22XLIVING,                               !- Zone Name
      Surface, 05:29XLIVING_Floor_0_0_10019,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -57.42615239, 3.90459809, 12,               !- Vertex 1
      -51.65115757, 3.90459809, 12,               !- Vertex 2
      -51.65115757, 4.89821777, 12,               !- Vertex 3
      -57.42615239, 4.89821777, 12;               !- Vertex 4

   ! 04, 22-Living, Ceiling - 52.366 m2, Surface Area: 5.7381 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:29XLIVING_Floor_0_0_10019,               !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:29XLIVING,                               !- Zone Name
      Surface, 04:22XLIVING_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -51.65115757, 3.90459809, 12,               !- Vertex 1
      -57.42615239, 3.90459809, 12,               !- Vertex 2
      -57.42615239, 4.89821777, 12,               !- Vertex 3
      -51.65115757, 4.89821777, 12;               !- Vertex 4

   ! 04, 22-Living, Ceiling - 52.366 m2, Surface Area: 26.1787
   BuildingSurface:Detailed,                      !- Surface
      04:22XLIVING_Ceiling_1_0_1,                 !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:22XLIVING,                               !- Zone Name
      Surface, 05:29XLIVING_Floor_0_0_10020,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -54.11526856, 4.89821777, 12,               !- Vertex 1
      -50.24161728, 4.89821777, 12,               !- Vertex 2
      -50.24161728, 11.65635595, 12,              !- Vertex 3
      -54.11526856, 11.65635597, 12;              !- Vertex 4

   ! 04, 22-Living, Ceiling - 52.366 m2, Surface Area: 26.1787 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:29XLIVING_Floor_0_0_10020,               !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:29XLIVING,                               !- Zone Name
      Surface, 04:22XLIVING_Ceiling_1_0_1,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -50.24161728, 4.89821777, 12,               !- Vertex 1
      -54.11526856, 4.89821777, 12,               !- Vertex 2
      -54.11526856, 11.65635597, 12,              !- Vertex 3
      -50.24161728, 11.65635595, 12;              !- Vertex 4

   ! 04, 22-Living, Ceiling - 52.366 m2, Surface Area: 0.162
   BuildingSurface:Detailed,                      !- Surface
      04:22XLIVING_Ceiling_1_0_2,                 !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:22XLIVING,                               !- Zone Name
      Surface, 05:29XLIVING_Floor_0_0_10021,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -56.19836426, 12.90486412, 12,              !- Vertex 1
      -55.22649921, 12.90486412, 12,              !- Vertex 2
      -55.22649921, 13.07155603, 12,              !- Vertex 3
      -56.19836426, 13.07155603, 12;              !- Vertex 4

   ! 04, 22-Living, Ceiling - 52.366 m2, Surface Area: 0.162 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:29XLIVING_Floor_0_0_10021,               !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:29XLIVING,                               !- Zone Name
      Surface, 04:22XLIVING_Ceiling_1_0_2,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -55.22649921, 12.90486412, 12,              !- Vertex 1
      -56.19836426, 12.90486412, 12,              !- Vertex 2
      -56.19836426, 13.07155603, 12,              !- Vertex 3
      -55.22649921, 13.07155603, 12;              !- Vertex 4

   ! 04, 22-Living, Ceiling - 52.366 m2, Surface Area: 1.9676
   BuildingSurface:Detailed,                      !- Surface
      04:22XLIVING_Ceiling_1_0_3,                 !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:22XLIVING,                               !- Zone Name
      Surface, 05:29XLIVING_Floor_0_0_10022,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -56.51204226, 11.37430633, 12,              !- Vertex 1
      -55.22649921, 11.37430633, 12,              !- Vertex 2
      -55.22649921, 12.90486412, 12,              !- Vertex 3
      -56.51204226, 12.90486412, 12;              !- Vertex 4

   ! 04, 22-Living, Ceiling - 52.366 m2, Surface Area: 1.9676 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:29XLIVING_Floor_0_0_10022,               !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:29XLIVING,                               !- Zone Name
      Surface, 04:22XLIVING_Ceiling_1_0_3,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -55.22649921, 11.37430633, 12,              !- Vertex 1
      -56.51204226, 11.37430633, 12,              !- Vertex 2
      -56.51204226, 12.90486412, 12,              !- Vertex 3
      -55.22649921, 12.90486412, 12;              !- Vertex 4

   ! 04, 22-Living, Ceiling - 52.366 m2, Surface Area: 4.4158
   BuildingSurface:Detailed,                      !- Surface
      04:22XLIVING_Ceiling_1_0_4,                 !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:22XLIVING,                               !- Zone Name
      Surface, 05:29XLIVING_Floor_0_0_10023,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -55.22649921, 9.09775487, 12,               !- Vertex 1
      -54.11526856, 9.09775487, 12,               !- Vertex 2
      -54.11526856, 13.07155603, 12,              !- Vertex 3
      -55.22649921, 13.07155603, 12;              !- Vertex 4

   ! 04, 22-Living, Ceiling - 52.366 m2, Surface Area: 4.4158 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:29XLIVING_Floor_0_0_10023,               !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:29XLIVING,                               !- Zone Name
      Surface, 04:22XLIVING_Ceiling_1_0_4,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -54.11526856, 9.09775487, 12,               !- Vertex 1
      -55.22649921, 9.09775487, 12,               !- Vertex 2
      -55.22649921, 13.07155603, 12,              !- Vertex 3
      -54.11526856, 13.07155603, 12;              !- Vertex 4

   ! 04, 22-Living, Ceiling - 52.366 m2, Surface Area: 13.9042
   BuildingSurface:Detailed,                      !- Surface
      04:22XLIVING_Ceiling_1_0_5,                 !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:22XLIVING,                               !- Zone Name
      Surface, 05:29XLIVING_Floor_0_0_10024,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -57.42615239, 4.89821777, 12,               !- Vertex 1
      -54.11526856, 4.89821777, 12,               !- Vertex 2
      -54.11526856, 9.09775487, 12,               !- Vertex 3
      -57.42615239, 9.09775487, 12;               !- Vertex 4

   ! 04, 22-Living, Ceiling - 52.366 m2, Surface Area: 13.9042 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:29XLIVING_Floor_0_0_10024,               !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:29XLIVING,                               !- Zone Name
      Surface, 04:22XLIVING_Ceiling_1_0_5,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -54.11526856, 4.89821777, 12,               !- Vertex 1
      -57.42615239, 4.89821777, 12,               !- Vertex 2
      -57.42615239, 9.09775487, 12,               !- Vertex 3
      -54.11526856, 9.09775487, 12;               !- Vertex 4

   ! 04, 22-Living, Wall - 4.246 m2 - 90.0°, Surface Area: 4.246m2
   BuildingSurface:Detailed,                      !- Surface
      04:22XLIVING_Wall_2_0_0,                    !- Surface name
      Wall, 0_ExtWall Pumice 22cm_U=0.916,        !- Class and Construction Name
      04:22XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -54.11526856, 11.6563559503, 9,             !- Vertex 1
      -54.11526856, 13.07155603, 9,               !- Vertex 2
      -54.11526856, 13.07155603, 12,              !- Vertex 3
      -54.11526856, 11.6563559503, 12;            !- Vertex 4

   ! 04, 22-Living, Wall - 6.249 m2 - 0.0°, Surface Area: 6.249m2
   BuildingSurface:Detailed,                      !- Surface
      04:22XLIVING_Wall_3_0_0,                    !- Surface name
      Wall, 0_ExtWall Pumice 22cm_U=0.916,        !- Class and Construction Name
      04:22XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -54.11526856, 13.07155603, 9,               !- Vertex 1
      -56.19836426, 13.07155603, 9,               !- Vertex 2
      -56.19836426, 13.07155603, 12,              !- Vertex 3
      -54.11526856, 13.07155603, 12;              !- Vertex 4

   ! 04, 22-Living, Partition - 0.255 m2 (04, 22_Serv), Surface Area: 0.2549
   BuildingSurface:Detailed,                      !- Surface
      04:22XLIVING_Partition_7_0_0,               !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516, !- Class and Construction Name
      04:22XLIVING,                               !- Zone Name
      Surface, 04:22XSERV_Partition_2_0_10025,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -56.5120422647, 11.45927846, 9,             !- Vertex 1
      -56.5120422647, 11.3743063, 9,              !- Vertex 2
      -56.5120422647, 11.3743063, 12,             !- Vertex 3
      -56.5120422647, 11.45927846, 12;            !- Vertex 4

   ! 04, 22-Living, Partition - 0.255 m2 (04, 22_Serv), Surface Area: 0.2549 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:22XSERV_Partition_2_0_10025,             !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516_Rev,  !- Class and Construction Name
      04:22XSERV,                                 !- Zone Name
      Surface, 04:22XLIVING_Partition_7_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -56.5120422647, 11.3743063, 9,              !- Vertex 1
      -56.5120422647, 11.45927846, 9,             !- Vertex 2
      -56.5120422647, 11.45927846, 12,            !- Vertex 3
      -56.5120422647, 11.3743063, 12;             !- Vertex 4

   ! 04, 22-Living, Partition - 3.857 m2 (04, 22_Serv), Surface Area: 3.8566
   BuildingSurface:Detailed,                      !- Surface
      04:22XLIVING_Partition_8_0_0,               !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516, !- Class and Construction Name
      04:22XLIVING,                               !- Zone Name
      Surface, 04:22XSERV_Partition_8_0_10026,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -56.51204226, 11.3743063026, 9,             !- Vertex 1
      -55.22649921, 11.3743063026, 9,             !- Vertex 2
      -55.22649921, 11.3743063026, 12,            !- Vertex 3
      -56.51204226, 11.3743063026, 12;            !- Vertex 4

   ! 04, 22-Living, Partition - 3.857 m2 (04, 22_Serv), Surface Area: 3.8566 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:22XSERV_Partition_8_0_10026,             !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516_Rev,  !- Class and Construction Name
      04:22XSERV,                                 !- Zone Name
      Surface, 04:22XLIVING_Partition_8_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -55.22649921, 11.3743063026, 9,             !- Vertex 1
      -56.51204226, 11.3743063026, 9,             !- Vertex 2
      -56.51204226, 11.3743063026, 12,            !- Vertex 3
      -55.22649921, 11.3743063026, 12;            !- Vertex 4

   ! 04, 22-Living, Partition - 6.830 m2 (04, 22_Serv), Surface Area: 6.8297
   BuildingSurface:Detailed,                      !- Surface
      04:22XLIVING_Partition_9_0_0,               !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516, !- Class and Construction Name
      04:22XLIVING,                               !- Zone Name
      Surface, 04:22XSERV_Partition_7_0_10027,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -55.226499215, 11.3743063, 9,               !- Vertex 1
      -55.226499215, 9.09775487, 9,               !- Vertex 2
      -55.226499215, 9.09775487, 12,              !- Vertex 3
      -55.226499215, 11.3743063, 12;              !- Vertex 4

   ! 04, 22-Living, Partition - 6.830 m2 (04, 22_Serv), Surface Area: 6.8297 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:22XSERV_Partition_7_0_10027,             !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516_Rev,  !- Class and Construction Name
      04:22XSERV,                                 !- Zone Name
      Surface, 04:22XLIVING_Partition_9_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -55.226499215, 9.09775487, 9,               !- Vertex 1
      -55.226499215, 11.3743063, 9,               !- Vertex 2
      -55.226499215, 11.3743063, 12,              !- Vertex 3
      -55.226499215, 9.09775487, 12;              !- Vertex 4

   ! 04, 22-Living, Partition - 6.599 m2 (04, 22_Serv), Surface Area: 6.599
   BuildingSurface:Detailed,                      !- Surface
      04:22XLIVING_Partition_10_0_0,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516, !- Class and Construction Name
      04:22XLIVING,                               !- Zone Name
      Surface, 04:22XSERV_Partition_6_0_10028,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -55.22649921, 9.097754865, 9,               !- Vertex 1
      -57.42615239, 9.097754865, 9,               !- Vertex 2
      -57.42615239, 9.097754865, 12,              !- Vertex 3
      -55.22649921, 9.097754865, 12;              !- Vertex 4

   ! 04, 22-Living, Partition - 6.599 m2 (04, 22_Serv), Surface Area: 6.599 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:22XSERV_Partition_6_0_10028,             !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516_Rev,  !- Class and Construction Name
      04:22XSERV,                                 !- Zone Name
      Surface, 04:22XLIVING_Partition_10_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -57.42615239, 9.097754865, 9,               !- Vertex 1
      -55.22649921, 9.097754865, 9,               !- Vertex 2
      -55.22649921, 9.097754865, 12,              !- Vertex 3
      -57.42615239, 9.097754865, 12;              !- Vertex 4

   ! 04, 22-Living, Wall - 15.579 m2 - 270.0°, Surface Area: 15.579m2
   BuildingSurface:Detailed,                      !- Surface
      04:22XLIVING_Wall_11_0_0,                   !- Surface name
      Wall, 0_ExtWall Pumice 22cm_U=0.916,        !- Class and Construction Name
      04:22XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -57.42615239, 9.097754865, 9,               !- Vertex 1
      -57.42615239, 3.904598071, 9,               !- Vertex 2
      -57.42615239, 3.904598071, 12,              !- Vertex 3
      -57.42615239, 9.097754865, 12;              !- Vertex 4

      ! Window, 3.615m2
      FenestrationSurface:Detailed, 04:22XLIVING_Wall_11_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         6+12+6 - 1002,                           !- Construction Name
         04:22XLIVING_Wall_11_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1002,                                    !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -57.42615239, 8.82591999, 9.052,         !- Vertex 1
         -57.42615239, 7.17991999, 9.052,         !- Vertex 2
         -57.42615239, 7.17991999, 11.248,        !- Vertex 3
         -57.42615239, 8.82591999, 11.248;        !- Vertex 4

      ! Window, 1.495m2
      FenestrationSurface:Detailed, 04:22XLIVING_Wall_11_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1003,                            !- Construction Name
         04:22XLIVING_Wall_11_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1003,                                    !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -57.42615239, 5.81036996, 10.1,          !- Vertex 1
         -57.42615239, 4.51036996, 10.1,          !- Vertex 2
         -57.42615239, 4.51036996, 11.25,         !- Vertex 3
         -57.42615239, 5.81036996, 11.25;         !- Vertex 4

   ! 04, 22-Living, Partition - 17.325 m2 (04, 24-Living), Surface Area: 17.325
   BuildingSurface:Detailed,                      !- Surface
      04:22XLIVING_Partition_12_0_0,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516, !- Class and Construction Name
      04:22XLIVING,                               !- Zone Name
      Surface, 04:24XLIVING_Partition_5_0_10029,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -57.42615239, 3.904598071, 9,               !- Vertex 1
      -51.65115757, 3.904598071, 9,               !- Vertex 2
      -51.65115757, 3.904598071, 12,              !- Vertex 3
      -57.42615239, 3.904598071, 12;              !- Vertex 4

   ! 04, 22-Living, Partition - 17.325 m2 (04, 24-Living), Surface Area: 17.325 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:24XLIVING_Partition_5_0_10029,           !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516_Rev,  !- Class and Construction Name
      04:24XLIVING,                               !- Zone Name
      Surface, 04:22XLIVING_Partition_12_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -51.65115757, 3.904598071, 9,               !- Vertex 1
      -57.42615239, 3.904598071, 9,               !- Vertex 2
      -57.42615239, 3.904598071, 12,              !- Vertex 3
      -51.65115757, 3.904598071, 12;              !- Vertex 4

   ! 04, 22-Living, Partition - 2.981 m2 (04, Core_04_A), Surface Area: 2.9809
   BuildingSurface:Detailed,                      !- Surface
      04:22XLIVING_Partition_13_0_0,              !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_U=1.387,  !- Class and Construction Name
      04:22XLIVING,                               !- Zone Name
      Surface, 04:COREX04XA_Partition_5_0_10030,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -51.6511575678, 3.90459807, 9,              !- Vertex 1
      -51.6511575678, 4.89821775, 9,              !- Vertex 2
      -51.6511575678, 4.89821775, 12,             !- Vertex 3
      -51.6511575678, 3.90459807, 12;             !- Vertex 4

   ! 04, 22-Living, Partition - 2.981 m2 (04, Core_04_A), Surface Area: 2.9809 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:COREX04XA_Partition_5_0_10030,           !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_U=1.387_Rev,  !- Class and Construction Name
      04:COREX04XA,                               !- Zone Name
      Surface, 04:22XLIVING_Partition_13_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -51.6511575678, 4.89821775, 9,              !- Vertex 1
      -51.6511575678, 3.90459807, 9,              !- Vertex 2
      -51.6511575678, 3.90459807, 12,             !- Vertex 3
      -51.6511575678, 4.89821775, 12;             !- Vertex 4

   ! 04, 22-Living, Partition - 4.229 m2 (04, Core_04_A), Surface Area: 4.2286
   BuildingSurface:Detailed,                      !- Surface
      04:22XLIVING_Partition_14_0_0,              !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_U=1.387,  !- Class and Construction Name
      04:22XLIVING,                               !- Zone Name
      Surface, 04:COREX04XA_Partition_4_0_10031,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -51.65115757, 4.8982177507, 9,              !- Vertex 1
      -50.24161728, 4.8982177507, 9,              !- Vertex 2
      -50.24161728, 4.8982177507, 12,             !- Vertex 3
      -51.65115757, 4.8982177507, 12;             !- Vertex 4

   ! 04, 22-Living, Partition - 4.229 m2 (04, Core_04_A), Surface Area: 4.2286 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:COREX04XA_Partition_4_0_10031,           !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_U=1.387_Rev,  !- Class and Construction Name
      04:COREX04XA,                               !- Zone Name
      Surface, 04:22XLIVING_Partition_14_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -50.24161728, 4.8982177507, 9,              !- Vertex 1
      -51.65115757, 4.8982177507, 9,              !- Vertex 2
      -51.65115757, 4.8982177507, 12,             !- Vertex 3
      -50.24161728, 4.8982177507, 12;             !- Vertex 4

   ! 04, 22-Living, Partition - 20.274 m2 (04, 23_Living), Surface Area: 20.2744
   BuildingSurface:Detailed,                      !- Surface
      04:22XLIVING_Partition_15_0_0,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516, !- Class and Construction Name
      04:22XLIVING,                               !- Zone Name
      Surface, 04:23XLIVING_Partition_6_0_10032,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -50.241617277, 4.89821775, 9,               !- Vertex 1
      -50.241617277, 11.65635595, 9,              !- Vertex 2
      -50.241617277, 11.65635595, 12,             !- Vertex 3
      -50.241617277, 4.89821775, 12;              !- Vertex 4

   ! 04, 22-Living, Partition - 20.274 m2 (04, 23_Living), Surface Area: 20.2744 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:23XLIVING_Partition_6_0_10032,           !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516_Rev,  !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Surface, 04:22XLIVING_Partition_15_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -50.241617277, 11.65635595, 9,              !- Vertex 1
      -50.241617277, 4.89821775, 9,               !- Vertex 2
      -50.241617277, 4.89821775, 12,              !- Vertex 3
      -50.241617277, 11.65635595, 12;             !- Vertex 4

   ! 04, 22-Living, Wall - 11.621 m2 - 0.0°, Surface Area: 11.621m2
   BuildingSurface:Detailed,                      !- Surface
      04:22XLIVING_Wall_16_0_0,                   !- Surface name
      Wall, 0_ExtWall Pumice 22cm_U=0.916,        !- Class and Construction Name
      04:22XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -50.241617277, 11.6563559501, 9,            !- Vertex 1
      -54.11526856, 11.6563559503, 9,             !- Vertex 2
      -54.11526856, 11.6563559503, 12,            !- Vertex 3
      -50.241617277, 11.6563559501, 12;           !- Vertex 4

      ! Window, 5.920m2
      FenestrationSurface:Detailed, 04:22XLIVING_Wall_16_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+12+6 - 1002,                           !- Construction Name
         04:22XLIVING_Wall_16_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1002,                                    !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -51.2017381094, 11.6563559502, 9.052,    !- Vertex 1
         -53.8977381094, 11.6563559503, 9.052,    !- Vertex 2
         -53.8977381094, 11.6563559503, 11.248,   !- Vertex 3
         -51.2017381094, 11.6563559502, 11.248;   !- Vertex 4


! 04 - 23_Mamad
Zone, 04:23XMAMAD,                                !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    40.173,                                       !- Zone volume
    15.1026,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 04:23XMAMAD,                    !- Name
      04:23XMAMAD,                                !- Zone Name
      0_Baseline Residential Occupancy Schedule,  !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 35148,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 35148,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 35148,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 35148,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 04:23XMAMAD General lighting,          !- Name
      04:23XMAMAD,                                !- Zone Name
      0_Baseline Residential Lighting Schedule,   !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#04:23XMAMAD#GeneralLights;  !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 04:23XMAMAD Miscellaneous gain,!- Name
      Electricity,                                !- Fuel Type
      04:23XMAMAD,                                !- Zone Name
      0_(2017) Baseline Residential Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      6,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 04:23XMAMAD Equipment gain,    !- Name
      Electricity,                                !- Fuel Type
      04:23XMAMAD,                                !- Zone Name
      0_(2017) Baseline Residential Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 04:23XMAMAD Infiltration,  !- Name
      04:23XMAMAD,                                !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .011159,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 04, 23_Mamad, Floor - 15.103 m2 (Adiabatic), Surface Area: 2.607m2
   BuildingSurface:Detailed,                      !- Surface
      04:23XMAMAD_Floor_0_0_0,                    !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:23XMAMAD,                                !- Zone Name
      Surface, 04:23XMAMAD_Floor_0_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -43.4379749, 11.45927846, 9,                !- Vertex 1
      -45.14280312, 11.45927846, 9,               !- Vertex 2
      -45.14280312, 12.98821008, 9,               !- Vertex 3
      -43.4379739785, 12.98821008, 9;             !- Vertex 4

   ! 04, 23_Mamad, Floor - 15.103 m2 (Adiabatic), Surface Area: 12.496m2
   BuildingSurface:Detailed,                      !- Surface
      04:23XMAMAD_Floor_0_0_1,                    !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:23XMAMAD,                                !- Zone Name
      Surface, 04:23XMAMAD_Floor_0_0_1,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -43.4379739785, 12.98821008, 9,             !- Vertex 1
      -47.24483245, 12.98821008, 9,               !- Vertex 2
      -47.24483245, 16.27072169, 9,               !- Vertex 3
      -43.437972, 16.27072169, 9;                 !- Vertex 4

   ! 04, 23_Mamad, Ceiling - 15.103 m2, Surface Area: 6.8999
   BuildingSurface:Detailed,                      !- Surface
      04:23XMAMAD_Ceiling_1_0_0,                  !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:23XMAMAD,                                !- Zone Name
      Surface, 05:30XMAMAD_Floor_0_0_10035,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -47.24483255, 12.9882101, 12,               !- Vertex 1
      -45.14280312, 12.9882101, 12,               !- Vertex 2
      -45.14280312, 16.2707217348, 12,            !- Vertex 3
      -47.24483255, 16.27072179, 12;              !- Vertex 4

   ! 04, 23_Mamad, Ceiling - 15.103 m2, Surface Area: 6.8999 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:30XMAMAD_Floor_0_0_10035,                !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:30XMAMAD,                                !- Zone Name
      Surface, 04:23XMAMAD_Ceiling_1_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -45.14280312, 12.9882101, 12,               !- Vertex 1
      -47.24483255, 12.9882101, 12,               !- Vertex 2
      -47.24483255, 16.27072179, 12,              !- Vertex 3
      -45.14280312, 16.2707217348, 12;            !- Vertex 4

   ! 04, 23_Mamad, Ceiling - 15.103 m2, Surface Area: 8.2027
   BuildingSurface:Detailed,                      !- Surface
      04:23XMAMAD_Ceiling_1_0_1,                  !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:23XMAMAD,                                !- Zone Name
      Surface, 05:30XMAMAD_Floor_0_0_10036,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -45.14280312, 11.45927848, 12,              !- Vertex 1
      -43.4379749, 11.45927848, 12,               !- Vertex 2
      -43.437972, 16.27072169, 12,                !- Vertex 3
      -45.14280312, 16.2707217348, 12;            !- Vertex 4

   ! 04, 23_Mamad, Ceiling - 15.103 m2, Surface Area: 8.2027 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:30XMAMAD_Floor_0_0_10036,                !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:30XMAMAD,                                !- Zone Name
      Surface, 04:23XMAMAD_Ceiling_1_0_1,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -43.4379749, 11.45927848, 12,               !- Vertex 1
      -45.14280312, 11.45927848, 12,              !- Vertex 2
      -45.14280312, 16.2707217348, 12,            !- Vertex 3
      -43.437972, 16.27072169, 12;                !- Vertex 4

   ! 04, 23_Mamad, Wall - 14.434 m2 - 90.0°, Surface Area: 14.434m2
   BuildingSurface:Detailed,                      !- Surface
      04:23XMAMAD_Wall_2_0_0,                     !- Surface name
      Wall, 0_ExtWall MMD plaster 400 6cm - Int_Insulation_U=1.28,  !- Class and Construction Name
      04:23XMAMAD,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -43.4379749022, 11.4592784604, 9,           !- Vertex 1
      -43.4379720001, 16.2707216875, 9,           !- Vertex 2
      -43.4379720001, 16.2707216875, 12,          !- Vertex 3
      -43.4379749022, 11.4592784604, 12;          !- Vertex 4

   ! 04, 23_Mamad, Wall - 11.421 m2 - 0.0°, Surface Area: 11.421m2
   BuildingSurface:Detailed,                      !- Surface
      04:23XMAMAD_Wall_3_0_0,                     !- Surface name
      Wall, 0_ExtWall MMD plaster 400 6cm - Int_Insulation_U=1.28,  !- Class and Construction Name
      04:23XMAMAD,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -43.4379720001, 16.2707216875, 9,           !- Vertex 1
      -47.24483255, 16.27072179, 9,               !- Vertex 2
      -47.24483255, 16.27072179, 12,              !- Vertex 3
      -43.4379720001, 16.2707216875, 12;          !- Vertex 4

      ! Window, 0.810m2
      FenestrationSurface:Detailed, 04:23XMAMAD_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         04:23XMAMAD_Wall_3_0_0,                  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -45.0673599119, 16.2707217314, 10.1,     !- Vertex 1
         -45.9673599119, 16.2707217556, 10.1,     !- Vertex 2
         -45.9673599119, 16.2707217556, 11,       !- Vertex 3
         -45.0673599119, 16.2707217314, 11;       !- Vertex 4

   ! 04, 23_Mamad, Wall - 9.848 m2 - 270.0°, Surface Area: 9.848m2
   BuildingSurface:Detailed,                      !- Surface
      04:23XMAMAD_Wall_4_0_0,                     !- Surface name
      Wall, 0_ExtWall MMD plaster 400 6cm - Int_Insulation_U=1.28,  !- Class and Construction Name
      04:23XMAMAD,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -47.24483255, 16.27072179, 9,               !- Vertex 1
      -47.24483255, 12.988210077, 9,              !- Vertex 2
      -47.24483255, 12.988210077, 12,             !- Vertex 3
      -47.24483255, 16.27072179, 12;              !- Vertex 4

   ! 04, 23_Mamad, Partition - 6.306 m2 (04, 23_Living), Surface Area: 6.3061
   BuildingSurface:Detailed,                      !- Surface
      04:23XMAMAD_Partition_5_0_0,                !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516, !- Class and Construction Name
      04:23XMAMAD,                                !- Zone Name
      Surface, 04:23XLIVING_Partition_3_0_10037,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -47.24483255, 12.988210077, 9,              !- Vertex 1
      -45.14280312, 12.988210077, 9,              !- Vertex 2
      -45.14280312, 12.988210077, 12,             !- Vertex 3
      -47.24483255, 12.988210077, 12;             !- Vertex 4

   ! 04, 23_Mamad, Partition - 6.306 m2 (04, 23_Living), Surface Area: 6.3061 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:23XLIVING_Partition_3_0_10037,           !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516_Rev,  !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Surface, 04:23XMAMAD_Partition_5_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -45.14280312, 12.988210077, 9,              !- Vertex 1
      -47.24483255, 12.988210077, 9,              !- Vertex 2
      -47.24483255, 12.988210077, 12,             !- Vertex 3
      -45.14280312, 12.988210077, 12;             !- Vertex 4

   ! 04, 23_Mamad, Partition - 4.587 m2 (04, 23_Living), Surface Area: 4.5868
   BuildingSurface:Detailed,                      !- Surface
      04:23XMAMAD_Partition_6_0_0,                !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516, !- Class and Construction Name
      04:23XMAMAD,                                !- Zone Name
      Surface, 04:23XLIVING_Partition_2_0_10038,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -45.1428031173, 12.98821008, 9,             !- Vertex 1
      -45.1428031173, 11.45927846, 9,             !- Vertex 2
      -45.1428031173, 11.45927846, 12,            !- Vertex 3
      -45.1428031173, 12.98821008, 12;            !- Vertex 4

   ! 04, 23_Mamad, Partition - 4.587 m2 (04, 23_Living), Surface Area: 4.5868 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:23XLIVING_Partition_2_0_10038,           !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516_Rev,  !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Surface, 04:23XMAMAD_Partition_6_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -45.1428031173, 11.45927846, 9,             !- Vertex 1
      -45.1428031173, 12.98821008, 9,             !- Vertex 2
      -45.1428031173, 12.98821008, 12,            !- Vertex 3
      -45.1428031173, 11.45927846, 12;            !- Vertex 4

   ! 04, 23_Mamad, Partition - 5.114 m2 (04, 23_Living), Surface Area: 5.1145
   BuildingSurface:Detailed,                      !- Surface
      04:23XMAMAD_Partition_7_0_0,                !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516, !- Class and Construction Name
      04:23XMAMAD,                                !- Zone Name
      Surface, 04:23XLIVING_Partition_24_0_10039, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -45.14280312, 11.4592784604, 9,             !- Vertex 1
      -43.4379749, 11.4592784604, 9,              !- Vertex 2
      -43.4379749, 11.4592784604, 12,             !- Vertex 3
      -45.14280312, 11.4592784604, 12;            !- Vertex 4

   ! 04, 23_Mamad, Partition - 5.114 m2 (04, 23_Living), Surface Area: 5.1145 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:23XLIVING_Partition_24_0_10039,          !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516_Rev,  !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Surface, 04:23XMAMAD_Partition_7_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -43.4379749, 11.4592784604, 9,              !- Vertex 1
      -45.14280312, 11.4592784604, 9,             !- Vertex 2
      -45.14280312, 11.4592784604, 12,            !- Vertex 3
      -43.4379749, 11.4592784604, 12;             !- Vertex 4


! 04 - 28_Mamad
Zone, 04:28XMAMAD,                                !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    49.4299,                                      !- Zone volume
    18.5827,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 04:28XMAMAD,                    !- Name
      04:28XMAMAD,                                !- Zone Name
      0_Baseline Residential Occupancy Schedule,  !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 35157,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 35157,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 35157,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 35157,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 04:28XMAMAD General lighting,          !- Name
      04:28XMAMAD,                                !- Zone Name
      0_Baseline Residential Lighting Schedule,   !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#04:28XMAMAD#GeneralLights;  !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 04:28XMAMAD Miscellaneous gain,!- Name
      Electricity,                                !- Fuel Type
      04:28XMAMAD,                                !- Zone Name
      0_(2017) Baseline Residential Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      6,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 04:28XMAMAD Equipment gain,    !- Name
      Electricity,                                !- Fuel Type
      04:28XMAMAD,                                !- Zone Name
      0_(2017) Baseline Residential Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 04:28XMAMAD Infiltration,  !- Name
      04:28XMAMAD,                                !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .013731,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 04, 28_Mamad, Floor - 18.583 m2 (Adiabatic), Surface Area: 7.565m2
   BuildingSurface:Detailed,                      !- Surface
      04:28XMAMAD_Floor_0_0_0,                    !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:28XMAMAD,                                !- Zone Name
      Surface, 04:28XMAMAD_Floor_0_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -24.61997598, 9.74365109, 9,                !- Vertex 1
      -28.07926406, 9.74365109, 9,                !- Vertex 2
      -28.07926406, 11.93057934, 9,               !- Vertex 3
      -24.61997598, 11.93057934, 9;               !- Vertex 4

   ! 04, 28_Mamad, Floor - 18.583 m2 (Adiabatic), Surface Area: 11.017m2
   BuildingSurface:Detailed,                      !- Surface
      04:28XMAMAD_Floor_0_0_1,                    !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:28XMAMAD,                                !- Zone Name
      Surface, 04:28XMAMAD_Floor_0_0_1,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -24.61997598, 11.93057934, 9,               !- Vertex 1
      -28.3900915, 11.93057934, 9,                !- Vertex 2
      -28.3900915, 14.85289484, 9,                !- Vertex 3
      -24.61997598, 14.85289484, 9;               !- Vertex 4

   ! 04, 28_Mamad, Ceiling - 18.583 m2, Surface Area: 0.9083
   BuildingSurface:Detailed,                      !- Surface
      04:28XMAMAD_Ceiling_1_0_0,                  !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:28XMAMAD,                                !- Zone Name
      Surface, 05:35XMAMAD_Floor_0_0_10042,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -28.3900915, 11.93057936, 12,               !- Vertex 1
      -28.07926406, 11.93057936, 12,              !- Vertex 2
      -28.07926406, 14.85289485, 12,              !- Vertex 3
      -28.3900915, 14.85289485, 12;               !- Vertex 4

   ! 04, 28_Mamad, Ceiling - 18.583 m2, Surface Area: 0.9083 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:35XMAMAD_Floor_0_0_10042,                !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:35XMAMAD,                                !- Zone Name
      Surface, 04:28XMAMAD_Ceiling_1_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -28.07926406, 11.93057936, 12,              !- Vertex 1
      -28.3900915, 11.93057936, 12,               !- Vertex 2
      -28.3900915, 14.85289485, 12,               !- Vertex 3
      -28.07926406, 14.85289485, 12;              !- Vertex 4

   ! 04, 28_Mamad, Ceiling - 18.583 m2, Surface Area: 17.6743
   BuildingSurface:Detailed,                      !- Surface
      04:28XMAMAD_Ceiling_1_0_1,                  !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:28XMAMAD,                                !- Zone Name
      Surface, 05:35XMAMAD_Floor_0_0_10043,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -28.07926406, 9.74365111, 12,               !- Vertex 1
      -24.61997598, 9.74365111, 12,               !- Vertex 2
      -24.61997598, 14.85289485, 12,              !- Vertex 3
      -28.07926406, 14.85289485, 12;              !- Vertex 4

   ! 04, 28_Mamad, Ceiling - 18.583 m2, Surface Area: 17.6743 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:35XMAMAD_Floor_0_0_10043,                !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:35XMAMAD,                                !- Zone Name
      Surface, 04:28XMAMAD_Ceiling_1_0_1,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -24.61997598, 9.74365111, 12,               !- Vertex 1
      -28.07926406, 9.74365111, 12,               !- Vertex 2
      -28.07926406, 14.85289485, 12,              !- Vertex 3
      -24.61997598, 14.85289485, 12;              !- Vertex 4

   ! 04, 28_Mamad, Wall - 15.328 m2 - 90.0°, Surface Area: 15.328m2
   BuildingSurface:Detailed,                      !- Surface
      04:28XMAMAD_Wall_2_0_0,                     !- Surface name
      Wall, 0_ExtWall MMD plaster 400 6cm - Int_Insulation_U=1.28,  !- Class and Construction Name
      04:28XMAMAD,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -24.61997598, 9.74365109, 9,                !- Vertex 1
      -24.61997598, 14.85289485, 9,               !- Vertex 2
      -24.61997598, 14.85289485, 12,              !- Vertex 3
      -24.61997598, 9.74365109, 12;               !- Vertex 4

   ! 04, 28_Mamad, Wall - 11.310 m2 - 0.0°, Surface Area: 11.310m2
   BuildingSurface:Detailed,                      !- Surface
      04:28XMAMAD_Wall_3_0_0,                     !- Surface name
      Wall, 0_ExtWall MMD plaster 400 6cm - Int_Insulation_U=1.28,  !- Class and Construction Name
      04:28XMAMAD,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -24.61997598, 14.85289485, 9,               !- Vertex 1
      -28.3900915, 14.8528948475, 9,              !- Vertex 2
      -28.3900915, 14.8528948475, 12,             !- Vertex 3
      -24.61997598, 14.85289485, 12;              !- Vertex 4

      ! Window, 0.810m2
      FenestrationSurface:Detailed, 04:28XMAMAD_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         04:28XMAMAD_Wall_3_0_0,                  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -26.4135671199, 14.8528948488, 10.1,     !- Vertex 1
         -27.3135671199, 14.8528948482, 10.1,     !- Vertex 2
         -27.3135671199, 14.8528948482, 11,       !- Vertex 3
         -26.4135671199, 14.8528948488, 11;       !- Vertex 4

   ! 04, 28_Mamad, Wall - 8.767 m2 - 270.0°, Surface Area: 8.767m2
   BuildingSurface:Detailed,                      !- Surface
      04:28XMAMAD_Wall_4_0_0,                     !- Surface name
      Wall, 0_ExtWall MMD plaster 400 6cm - Int_Insulation_U=1.28,  !- Class and Construction Name
      04:28XMAMAD,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -28.3900915, 14.8528948475, 9,              !- Vertex 1
      -28.3900915, 11.93057934, 9,                !- Vertex 2
      -28.3900915, 11.93057934, 12,               !- Vertex 3
      -28.3900915, 14.8528948475, 12;             !- Vertex 4

   ! 04, 28_Mamad, Partition - 0.932 m2 (04, 28_Living), Surface Area: 0.9325
   BuildingSurface:Detailed,                      !- Surface
      04:28XMAMAD_Partition_5_0_0,                !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516, !- Class and Construction Name
      04:28XMAMAD,                                !- Zone Name
      Surface, 04:28XLIVING_Partition_19_0_10044, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -28.3900915, 11.93057934, 9,                !- Vertex 1
      -28.07926406, 11.93057934, 9,               !- Vertex 2
      -28.07926406, 11.93057934, 12,              !- Vertex 3
      -28.3900915, 11.93057934, 12;               !- Vertex 4

   ! 04, 28_Mamad, Partition - 0.932 m2 (04, 28_Living), Surface Area: 0.9325 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:28XLIVING_Partition_19_0_10044,          !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516_Rev,  !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Surface, 04:28XMAMAD_Partition_5_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -28.07926406, 11.93057934, 9,               !- Vertex 1
      -28.3900915, 11.93057934, 9,                !- Vertex 2
      -28.3900915, 11.93057934, 12,               !- Vertex 3
      -28.07926406, 11.93057934, 12;              !- Vertex 4

   ! 04, 28_Mamad, Partition - 6.561 m2 (04, 28_Living), Surface Area: 6.5608
   BuildingSurface:Detailed,                      !- Surface
      04:28XMAMAD_Partition_6_0_0,                !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516, !- Class and Construction Name
      04:28XMAMAD,                                !- Zone Name
      Surface, 04:28XLIVING_Partition_18_0_10045, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -28.0792640579, 11.93057934, 9,             !- Vertex 1
      -28.0792640579, 9.74365109, 9,              !- Vertex 2
      -28.0792640579, 9.74365109, 12,             !- Vertex 3
      -28.0792640579, 11.93057934, 12;            !- Vertex 4

   ! 04, 28_Mamad, Partition - 6.561 m2 (04, 28_Living), Surface Area: 6.5608 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:28XLIVING_Partition_18_0_10045,          !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516_Rev,  !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Surface, 04:28XMAMAD_Partition_6_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -28.0792640579, 9.74365109, 9,              !- Vertex 1
      -28.0792640579, 11.93057934, 9,             !- Vertex 2
      -28.0792640579, 11.93057934, 12,            !- Vertex 3
      -28.0792640579, 9.74365109, 12;             !- Vertex 4

   ! 04, 28_Mamad, Partition - 0.928 m2 (04, 28_Living), Surface Area: 0.9275
   BuildingSurface:Detailed,                      !- Surface
      04:28XMAMAD_Partition_7_0_0,                !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516, !- Class and Construction Name
      04:28XMAMAD,                                !- Zone Name
      Surface, 04:28XLIVING_Partition_17_0_10046, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -28.07926406, 9.74365109, 9,                !- Vertex 1
      -27.7700917, 9.74365109, 9,                 !- Vertex 2
      -27.7700917, 9.74365109, 12,                !- Vertex 3
      -28.07926406, 9.74365109, 12;               !- Vertex 4

   ! 04, 28_Mamad, Partition - 0.928 m2 (04, 28_Living), Surface Area: 0.9275 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:28XLIVING_Partition_17_0_10046,          !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516_Rev,  !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Surface, 04:28XMAMAD_Partition_7_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -27.7700917, 9.74365109, 9,                 !- Vertex 1
      -28.07926406, 9.74365109, 9,                !- Vertex 2
      -28.07926406, 9.74365109, 12,               !- Vertex 3
      -27.7700917, 9.74365109, 12;                !- Vertex 4

   ! 04, 28_Mamad, Wall - 9.450 m2 - 180.0°, Surface Area: 9.450m2
   BuildingSurface:Detailed,                      !- Surface
      04:28XMAMAD_Wall_8_0_0,                     !- Surface name
      Wall, 0_ExtWall MMD plaster 400 6cm - Int_Insulation_U=1.28,  !- Class and Construction Name
      04:28XMAMAD,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -27.7700917026, 9.74365109, 9,              !- Vertex 1
      -24.61997598, 9.74365109, 9,                !- Vertex 2
      -24.61997598, 9.74365109, 12,               !- Vertex 3
      -27.7700917026, 9.74365109, 12;             !- Vertex 4


! 04 - 23_Living
Zone, 04:23XLIVING,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    183.0162,                                     !- Zone volume
    68.8031,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 04:23XLIVING,                   !- Name
      04:23XLIVING,                               !- Zone Name
      0_Baseline Residential Occupancy Schedule,  !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 35167,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 35167,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 35167,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 35167,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 04:23XLIVING General lighting,         !- Name
      04:23XLIVING,                               !- Zone Name
      0_Baseline Residential Lighting Schedule,   !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#04:23XLIVING#GeneralLights;  !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 04:23XLIVING Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      04:23XLIVING,                               !- Zone Name
      0_(2017) Baseline Residential Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      6,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 04:23XLIVING Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      04:23XLIVING,                               !- Zone Name
      0_(2017) Baseline Residential Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 04:23XLIVING Infiltration,  !- Name
      04:23XLIVING,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .050838,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 04, 23_Living, Floor - 68.803 m2 (Adiabatic), Surface Area: 0.020m2
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_Floor_0_0_0,                   !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Surface, 04:23XLIVING_Floor_0_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -44.71649342, .31895119, 9,                 !- Vertex 1
      -44.83341413, .31934181, 9,                 !- Vertex 2
      -44.83341413, .48619512, 9,                 !- Vertex 3
      -44.71649342, .48619512, 9;                 !- Vertex 4

   ! 04, 23_Living, Floor - 68.803 m2 (Adiabatic), Surface Area: 1.638m2
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_Floor_0_0_1,                   !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Surface, 04:23XLIVING_Floor_0_0_1,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -45.11196841, .48619512, 9,                 !- Vertex 1
      -45.78732139, .48619512, 9,                 !- Vertex 2
      -45.78732139, 2.91097839, 9,                !- Vertex 3
      -45.1119743, 2.91097839, 9;                 !- Vertex 4

   ! 04, 23_Living, Floor - 68.803 m2 (Adiabatic), Surface Area: 0.847m2
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_Floor_0_0_2,                   !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Surface, 04:23XLIVING_Floor_0_0_2,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -44.83341413,-.40129391, 9,                 !- Vertex 1
      -45.78732139,-.40129391, 9,                 !- Vertex 2
      -45.78732139, .48619512, 9,                 !- Vertex 3
      -44.83341413, .48619512, 9;                 !- Vertex 4

   ! 04, 23_Living, Floor - 68.803 m2 (Adiabatic), Surface Area: 14.136m2
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_Floor_0_0_3,                   !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Surface, 04:23XLIVING_Floor_0_0_3,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -45.78732139,-2.23876169, 9,                !- Vertex 1
      -48.53235115,-2.23876169, 9,                !- Vertex 2
      -48.53235115, 2.91097839, 9,                !- Vertex 3
      -45.78732139, 2.91097839, 9;                !- Vertex 4

   ! 04, 23_Living, Floor - 68.803 m2 (Adiabatic), Surface Area: 0.054m2
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_Floor_0_0_4,                   !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Surface, 04:23XLIVING_Floor_0_0_4,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -43.43798014, 2.77554566, 9,                !- Vertex 1
      -43.83797994, 2.77554566, 9,                !- Vertex 2
      -43.83797994, 2.91097839, 9,                !- Vertex 3
      -43.4379800583, 2.91097839, 9;              !- Vertex 4

   ! 04, 23_Living, Floor - 68.803 m2 (Adiabatic), Surface Area: 0.109m2
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_Floor_0_0_5,                   !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Surface, 04:23XLIVING_Floor_0_0_5,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -43.43798005, 2.91097839, 9,                !- Vertex 1
      -43.83797994, 2.91097839, 9,                !- Vertex 2
      -43.83797994, 3.18457915, 9,                !- Vertex 3
      -43.4379798862, 3.18457915, 9;              !- Vertex 4

   ! 04, 23_Living, Floor - 68.803 m2 (Adiabatic), Surface Area: 2.869m2
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_Floor_0_0_6,                   !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Surface, 04:23XLIVING_Floor_0_0_6,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -43.4379798862, 3.18457915, 9,              !- Vertex 1
      -45.11197497, 3.18457915, 9,                !- Vertex 2
      -45.11197914, 4.89821775, 9,                !- Vertex 3
      -43.43797886, 4.89821775, 9;                !- Vertex 4

   ! 04, 23_Living, Floor - 68.803 m2 (Adiabatic), Surface Area: 7.393m2
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_Floor_0_0_7,                   !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Surface, 04:23XLIVING_Floor_0_0_7,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -45.1119743049, 2.91097839, 9,              !- Vertex 1
      -48.8320769949, 2.9109783861, 9,            !- Vertex 2
      -48.832076986, 4.8982177461, 9,             !- Vertex 3
      -45.111979136, 4.8982177485, 9;             !- Vertex 4

   ! 04, 23_Living, Floor - 68.803 m2 (Adiabatic), Surface Area: 20.253m2
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_Floor_0_0_8,                   !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Surface, 04:23XLIVING_Floor_0_0_8,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -47.2448330574, 4.898217749, 9,             !- Vertex 1
      -50.2416172774, 4.898217745, 9,             !- Vertex 2
      -50.24161728, 11.656355945, 9,              !- Vertex 3
      -47.24483255, 11.65635595, 9;               !- Vertex 4

   ! 04, 23_Living, Floor - 68.803 m2 (Adiabatic), Surface Area: 3.214m2
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_Floor_0_0_9,                   !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Surface, 04:23XLIVING_Floor_0_0_9,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -45.1428031248, 11.4592784642, 9,           !- Vertex 1
      -47.2448325682, 11.4592784642, 9,           !- Vertex 2
      -47.2448324548, 12.9882100842, 9,           !- Vertex 3
      -45.1428031248, 12.9882100842, 9;           !- Vertex 4

   ! 04, 23_Living, Floor - 68.803 m2 (Adiabatic), Surface Area: 13.835m2
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_Floor_0_0_10,                  !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Surface, 04:23XLIVING_Floor_0_0_10,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -43.4379773666, 7.3870183673, 9,            !- Vertex 1
      -46.8409534348, 7.3870183651, 9,            !- Vertex 2
      -46.829568803, 11.4592784611, 9,            !- Vertex 3
      -43.4379749093, 11.4592784641, 9;           !- Vertex 4

   ! 04, 23_Living, Floor - 68.803 m2 (Adiabatic), Surface Area: 2.624m2
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_Floor_0_0_11,                  !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Surface, 04:23XLIVING_Floor_0_0_11,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -46.8476274448, 4.9997382942, 9,            !- Vertex 1
      -47.244833047, 4.9997382894, 9,             !- Vertex 2
      -47.2448325658, 11.4592784608, 9,           !- Vertex 3
      -46.829568803, 11.4592784611, 9;            !- Vertex 4

   ! 04, 23_Living, Floor - 68.803 m2 (Adiabatic), Surface Area: 0.386m2
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_Floor_0_0_12,                  !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Surface, 04:23XLIVING_Floor_0_0_12,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -43.4379788548, 4.8982177542, 9,            !- Vertex 1
      -47.2448330548, 4.8982177442, 9,            !- Vertex 2
      -47.2448330472, 4.9997382942, 9,            !- Vertex 3
      -43.4379788048, 4.9997382942, 9;            !- Vertex 4

   ! 04, 23_Living, Floor - 68.803 m2 (Adiabatic), Surface Area: 0.359m2
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_ExtFloor_0_1_0,                !- Surface name
      Floor, 0_ExtFloor 4cm polyash_U=1.009,      !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -43.83797994, 2.77554566, 9,                !- Vertex 1
      -44.71649342, 2.77554566, 9,                !- Vertex 2
      -44.71649342, 3.18457915, 9,                !- Vertex 3
      -43.83797994, 3.18457915, 9;                !- Vertex 4

   ! 04, 23_Living, Floor - 68.803 m2 (Adiabatic), Surface Area: 1.067m2
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_ExtFloor_0_1_1,                !- Surface name
      Floor, 0_ExtFloor 4cm polyash_U=1.009,      !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -44.71649342, .48619512, 9,                 !- Vertex 1
      -45.11196841, .48619512, 9,                 !- Vertex 2
      -45.11197497, 3.18457915, 9,                !- Vertex 3
      -44.71649342, 3.18457915, 9;                !- Vertex 4

   ! 04, 23_Living, Ceiling - 68.803 m2, Surface Area: 1.9807
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Surface, 05:30XLIVING_Floor_0_0_10060,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -46.867863789,-2.2387616725, 12,            !- Vertex 1
      -45.787321399,-2.2387616625, 12,            !- Vertex 2
      -45.787321379,-.4012938925, 12,             !- Vertex 3
      -46.8627268627,-.4012938925, 12;            !- Vertex 4

   ! 04, 23_Living, Ceiling - 68.803 m2, Surface Area: 1.9807 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:30XLIVING_Floor_0_0_10060,               !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:30XLIVING,                               !- Zone Name
      Surface, 04:23XLIVING_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -45.787321399,-2.2387616625, 12,            !- Vertex 1
      -46.867863789,-2.2387616725, 12,            !- Vertex 2
      -46.8627268627,-.4012938925, 12,            !- Vertex 3
      -45.787321379,-.4012938925, 12;             !- Vertex 4

   ! 04, 23_Living, Ceiling - 68.803 m2, Surface Area: 1.4685
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_Ceiling_1_0_1,                 !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Surface, 05:30XLIVING_Floor_0_0_10061,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -46.8627268627,-.4012938925, 12,            !- Vertex 1
      -44.833414129,-.4012938925, 12,             !- Vertex 2
      -44.833414119, .3193418275, 12,             !- Vertex 3
      -46.860693279, .3261147575, 12;             !- Vertex 4

   ! 04, 23_Living, Ceiling - 68.803 m2, Surface Area: 1.4685 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:30XLIVING_Floor_0_0_10061,               !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:30XLIVING,                               !- Zone Name
      Surface, 04:23XLIVING_Ceiling_1_0_1,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -44.833414129,-.4012938925, 12,             !- Vertex 1
      -46.8627268627,-.4012938925, 12,            !- Vertex 2
      -46.860693279, .3261147575, 12,             !- Vertex 3
      -44.833414119, .3193418275, 12;             !- Vertex 4

   ! 04, 23_Living, Ceiling - 68.803 m2, Surface Area: 5.2514
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_Ceiling_1_0_2,                 !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Surface, 05:30XLIVING_Floor_0_0_10062,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -46.8606932766, .3261147598, 12,            !- Vertex 1
      -44.7164934253, .3189512092, 12,            !- Vertex 2
      -44.7164934223, 2.7755456788, 12,           !- Vertex 3
      -46.8538455103, 2.7755456819, 12;           !- Vertex 4

   ! 04, 23_Living, Ceiling - 68.803 m2, Surface Area: 5.2514 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:30XLIVING_Floor_0_0_10062,               !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:30XLIVING,                               !- Zone Name
      Surface, 04:23XLIVING_Ceiling_1_0_2,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -44.7164934253, .3189512092, 12,            !- Vertex 1
      -46.8606932766, .3261147598, 12,            !- Vertex 2
      -46.8538455103, 2.7755456819, 12,           !- Vertex 3
      -44.7164934223, 2.7755456788, 12;           !- Vertex 4

   ! 04, 23_Living, Ceiling - 68.803 m2, Surface Area: 7.5906
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_Ceiling_1_0_3,                 !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Surface, 05:30XLIVING_Floor_0_0_10063,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -46.8538455109, 2.7755456792, 12,           !- Vertex 1
      -43.4379801353, 2.7755456792, 12,           !- Vertex 2
      -43.4379787953, 4.9997382892, 12,           !- Vertex 3
      -46.8476274353, 4.9997383092, 12;           !- Vertex 4

   ! 04, 23_Living, Ceiling - 68.803 m2, Surface Area: 7.5906 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:30XLIVING_Floor_0_0_10063,               !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:30XLIVING,                               !- Zone Name
      Surface, 04:23XLIVING_Ceiling_1_0_3,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -43.4379801353, 2.7755456792, 12,           !- Vertex 1
      -46.8538455109, 2.7755456792, 12,           !- Vertex 2
      -46.8476274353, 4.9997383092, 12,           !- Vertex 3
      -43.4379787953, 4.9997382892, 12;           !- Vertex 4

   ! 04, 23_Living, Ceiling - 68.803 m2, Surface Area: 3.5081
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_Ceiling_1_0_4,                 !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Surface, 05:30XLIVING_Floor_0_0_10064,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -50.2416172826, 4.8982177682, 12,           !- Vertex 1
      -48.8320769926, 4.898217769, 12,            !- Vertex 2
      -48.832076994, 7.3870183907, 12,            !- Vertex 3
      -50.241617284, 7.3870183982, 12;            !- Vertex 4

   ! 04, 23_Living, Ceiling - 68.803 m2, Surface Area: 3.5081 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:30XLIVING_Floor_0_0_10064,               !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:30XLIVING,                               !- Zone Name
      Surface, 04:23XLIVING_Ceiling_1_0_4,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -48.8320769926, 4.898217769, 12,            !- Vertex 1
      -50.2416172826, 4.8982177682, 12,           !- Vertex 2
      -50.241617284, 7.3870183982, 12,            !- Vertex 3
      -48.832076994, 7.3870183907, 12;            !- Vertex 4

   ! 04, 23_Living, Ceiling - 68.803 m2, Surface Area: 1.3416
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_Ceiling_1_0_5,                 !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Surface, 05:30XLIVING_Floor_0_0_10065,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -48.8320769915, 2.910978409, 12,            !- Vertex 1
      -48.5323511515, 2.9109784091, 12,           !- Vertex 2
      -48.532351154, 7.3870183891, 12,            !- Vertex 3
      -48.832076994, 7.3870183907, 12;            !- Vertex 4

   ! 04, 23_Living, Ceiling - 68.803 m2, Surface Area: 1.3416 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:30XLIVING_Floor_0_0_10065,               !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:30XLIVING,                               !- Zone Name
      Surface, 04:23XLIVING_Ceiling_1_0_5,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -48.5323511515, 2.9109784091, 12,           !- Vertex 1
      -48.8320769915, 2.910978409, 12,            !- Vertex 2
      -48.832076994, 7.3870183907, 12,            !- Vertex 3
      -48.532351154, 7.3870183891, 12;            !- Vertex 4

   ! 04, 23_Living, Ceiling - 68.803 m2, Surface Area: 16.1515
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_Ceiling_1_0_6,                 !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Surface, 05:30XLIVING_Floor_0_0_10066,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -48.5323511487,-2.2387616709, 12,           !- Vertex 1
      -46.8678637887,-2.2387616699, 12,           !- Vertex 2
      -46.840953434, 7.3870183901, 12,            !- Vertex 3
      -48.532351154, 7.3870183941, 12;            !- Vertex 4

   ! 04, 23_Living, Ceiling - 68.803 m2, Surface Area: 16.1515 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:30XLIVING_Floor_0_0_10066,               !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:30XLIVING,                               !- Zone Name
      Surface, 04:23XLIVING_Ceiling_1_0_6,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -46.8678637887,-2.2387616699, 12,           !- Vertex 1
      -48.5323511487,-2.2387616709, 12,           !- Vertex 2
      -48.532351154, 7.3870183941, 12,            !- Vertex 3
      -46.840953434, 7.3870183901, 12;            !- Vertex 4

   ! 04, 23_Living, Ceiling - 68.803 m2, Surface Area: 6.9425
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_Ceiling_1_0_7,                 !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Surface, 05:30XLIVING_Floor_0_0_10067,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -45.14280312, 7.38701839, 12,               !- Vertex 1
      -43.43797736, 7.38701839, 12,               !- Vertex 2
      -43.4379749, 11.45927846, 12,               !- Vertex 3
      -45.14280312, 11.45927848, 12;              !- Vertex 4

   ! 04, 23_Living, Ceiling - 68.803 m2, Surface Area: 6.9425 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:30XLIVING_Floor_0_0_10067,               !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:30XLIVING,                               !- Zone Name
      Surface, 04:23XLIVING_Ceiling_1_0_7,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -43.43797736, 7.38701839, 12,               !- Vertex 1
      -45.14280312, 7.38701839, 12,               !- Vertex 2
      -45.14280312, 11.45927848, 12,              !- Vertex 3
      -43.4379749, 11.45927846, 12;               !- Vertex 4

   ! 04, 23_Living, Ceiling - 68.803 m2, Surface Area: 2.7996
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_Ceiling_1_0_8,                 !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Surface, 05:30XLIVING_Floor_0_0_10068,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -47.24483255, 11.65635595, 12,              !- Vertex 1
      -45.14280312, 11.65635595, 12,              !- Vertex 2
      -45.14280312, 12.98821008, 12,              !- Vertex 3
      -47.24483255, 12.98821008, 12;              !- Vertex 4

   ! 04, 23_Living, Ceiling - 68.803 m2, Surface Area: 2.7996 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:30XLIVING_Floor_0_0_10068,               !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:30XLIVING,                               !- Zone Name
      Surface, 04:23XLIVING_Ceiling_1_0_8,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -45.14280312, 11.65635595, 12,              !- Vertex 1
      -47.24483255, 11.65635595, 12,              !- Vertex 2
      -47.24483255, 12.98821008, 12,              !- Vertex 3
      -45.14280312, 12.98821008, 12;              !- Vertex 4

   ! 04, 23_Living, Ceiling - 68.803 m2, Surface Area: 21.7686
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_Ceiling_1_0_9,                 !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Surface, 05:30XLIVING_Floor_0_0_10069,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -50.24161728, 7.38701839, 12,               !- Vertex 1
      -45.14280312, 7.38701839, 12,               !- Vertex 2
      -45.14280312, 11.65635595, 12,              !- Vertex 3
      -50.24161728, 11.65635595, 12;              !- Vertex 4

   ! 04, 23_Living, Ceiling - 68.803 m2, Surface Area: 21.7686 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:30XLIVING_Floor_0_0_10069,               !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:30XLIVING,                               !- Zone Name
      Surface, 04:23XLIVING_Ceiling_1_0_9,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -45.14280312, 7.38701839, 12,               !- Vertex 1
      -50.24161728, 7.38701839, 12,               !- Vertex 2
      -50.24161728, 11.65635595, 12,              !- Vertex 3
      -45.14280312, 11.65635595, 12;              !- Vertex 4

   ! 04, 23_Living, Wall - 3.996 m2 - 270.0°, Surface Area: 3.996m2
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_Wall_4_0_0,                    !- Surface name
      Wall, 0_ExtWall Pumice 22cm_U=0.916,        !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -47.24483255, 12.988210077, 9,              !- Vertex 1
      -47.24483255, 11.65635595, 9,               !- Vertex 2
      -47.24483255, 11.65635595, 12,              !- Vertex 3
      -47.24483255, 12.988210077, 12;             !- Vertex 4

   ! 04, 23_Living, Wall - 8.990 m2 - 0.0°, Surface Area: 8.990m2
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_Wall_5_0_0,                    !- Surface name
      Wall, 0_ExtWall Pumice 22cm_U=0.916,        !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -47.24483255, 11.65635595, 9,               !- Vertex 1
      -50.241617277, 11.6563559501, 9,            !- Vertex 2
      -50.241617277, 11.6563559501, 12,           !- Vertex 3
      -47.24483255, 11.65635595, 12;              !- Vertex 4

      ! Window, 5.248m2
      FenestrationSurface:Detailed, 04:23XLIVING_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+12+6 - 1002,                           !- Construction Name
         04:23XLIVING_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1002,                                    !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -47.4698943894, 11.65635595, 9.052,      !- Vertex 1
         -49.8595971194, 11.6563559501, 9.052,    !- Vertex 2
         -49.8595971194, 11.6563559501, 11.248,   !- Vertex 3
         -47.4698943894, 11.65635595, 11.248;     !- Vertex 4

   ! 04, 23_Living, Partition - 4.229 m2 (04, Core_04_A), Surface Area: 4.2286
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_Partition_7_0_0,               !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_U=1.387,  !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Surface, 04:COREX04XA_Partition_3_0_10070,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -50.24161728, 4.8982177507, 9,              !- Vertex 1
      -48.83207699, 4.8982177507, 9,              !- Vertex 2
      -48.83207699, 4.8982177507, 12,             !- Vertex 3
      -50.24161728, 4.8982177507, 12;             !- Vertex 4

   ! 04, 23_Living, Partition - 4.229 m2 (04, Core_04_A), Surface Area: 4.2286 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:COREX04XA_Partition_3_0_10070,           !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_U=1.387_Rev,  !- Class and Construction Name
      04:COREX04XA,                               !- Zone Name
      Surface, 04:23XLIVING_Partition_7_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -48.83207699, 4.8982177507, 9,              !- Vertex 1
      -50.24161728, 4.8982177507, 9,              !- Vertex 2
      -50.24161728, 4.8982177507, 12,             !- Vertex 3
      -48.83207699, 4.8982177507, 12;             !- Vertex 4

   ! 04, 23_Living, Partition - 5.962 m2 (04, Core_04_A), Surface Area: 5.9617
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_Partition_8_0_0,               !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_U=1.387,  !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Surface, 04:COREX04XA_Partition_2_0_10071,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -48.8320769861, 4.89821775, 9,              !- Vertex 1
      -48.8320769861, 2.91097839, 9,              !- Vertex 2
      -48.8320769861, 2.91097839, 12,             !- Vertex 3
      -48.8320769861, 4.89821775, 12;             !- Vertex 4

   ! 04, 23_Living, Partition - 5.962 m2 (04, Core_04_A), Surface Area: 5.9617 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:COREX04XA_Partition_2_0_10071,           !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_U=1.387_Rev,  !- Class and Construction Name
      04:COREX04XA,                               !- Zone Name
      Surface, 04:23XLIVING_Partition_8_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -48.8320769861, 2.91097839, 9,              !- Vertex 1
      -48.8320769861, 4.89821775, 9,              !- Vertex 2
      -48.8320769861, 4.89821775, 12,             !- Vertex 3
      -48.8320769861, 2.91097839, 12;             !- Vertex 4

   ! 04, 23_Living, Partition - 0.899 m2 (04, Core_04_A), Surface Area: 0.8992
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_Partition_9_0_0,               !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_U=1.387,  !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Surface, 04:COREX04XA_Partition_9_0_10072,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -48.83207699, 2.9109783913, 9,              !- Vertex 1
      -48.53235115, 2.9109783913, 9,              !- Vertex 2
      -48.53235115, 2.9109783913, 12,             !- Vertex 3
      -48.83207699, 2.9109783913, 12;             !- Vertex 4

   ! 04, 23_Living, Partition - 0.899 m2 (04, Core_04_A), Surface Area: 0.8992 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:COREX04XA_Partition_9_0_10072,           !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_U=1.387_Rev,  !- Class and Construction Name
      04:COREX04XA,                               !- Zone Name
      Surface, 04:23XLIVING_Partition_9_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -48.53235115, 2.9109783913, 9,              !- Vertex 1
      -48.83207699, 2.9109783913, 9,              !- Vertex 2
      -48.83207699, 2.9109783913, 12,             !- Vertex 3
      -48.53235115, 2.9109783913, 12;             !- Vertex 4

   ! 04, 23_Living, Partition - 14.519 m2 (04, Core_04_A), Surface Area: 14.5189
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_Partition_10_0_0,              !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_U=1.387,  !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Surface, 04:COREX04XA_Partition_8_0_10073,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -48.5323511507, 2.91097839, 9,              !- Vertex 1
      -48.5323511507,-1.92865947, 9,              !- Vertex 2
      -48.5323511507,-1.92865947, 12,             !- Vertex 3
      -48.5323511507, 2.91097839, 12;             !- Vertex 4

   ! 04, 23_Living, Partition - 14.519 m2 (04, Core_04_A), Surface Area: 14.5189 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:COREX04XA_Partition_8_0_10073,           !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_U=1.387_Rev,  !- Class and Construction Name
      04:COREX04XA,                               !- Zone Name
      Surface, 04:23XLIVING_Partition_10_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -48.5323511507,-1.92865947, 9,              !- Vertex 1
      -48.5323511507, 2.91097839, 9,              !- Vertex 2
      -48.5323511507, 2.91097839, 12,             !- Vertex 3
      -48.5323511507,-1.92865947, 12;             !- Vertex 4

   ! 04, 23_Living, Partition - 0.930 m2 (04, 24-Living), Surface Area: 0.9303
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_Partition_11_0_0,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516, !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Surface, 04:24XLIVING_Partition_2_0_10074,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -48.5323511507,-1.92865947, 9,              !- Vertex 1
      -48.5323511507,-2.23876169, 9,              !- Vertex 2
      -48.5323511507,-2.23876169, 12,             !- Vertex 3
      -48.5323511507,-1.92865947, 12;             !- Vertex 4

   ! 04, 23_Living, Partition - 0.930 m2 (04, 24-Living), Surface Area: 0.9303 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:24XLIVING_Partition_2_0_10074,           !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516_Rev,  !- Class and Construction Name
      04:24XLIVING,                               !- Zone Name
      Surface, 04:23XLIVING_Partition_11_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -48.5323511507,-2.23876169, 9,              !- Vertex 1
      -48.5323511507,-1.92865947, 9,              !- Vertex 2
      -48.5323511507,-1.92865947, 12,             !- Vertex 3
      -48.5323511507,-2.23876169, 12;             !- Vertex 4

   ! 04, 23_Living, Partition - 8.235 m2 (04, 25_Living), Surface Area: 8.2351
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_Partition_12_0_0,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516, !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Surface, 04:25XLIVING_Partition_8_0_10075,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -48.53235115,-2.2387616884, 9,              !- Vertex 1
      -45.78732139,-2.2387616884, 9,              !- Vertex 2
      -45.78732139,-2.2387616884, 12,             !- Vertex 3
      -48.53235115,-2.2387616884, 12;             !- Vertex 4

   ! 04, 23_Living, Partition - 8.235 m2 (04, 25_Living), Surface Area: 8.2351 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:25XLIVING_Partition_8_0_10075,           !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516_Rev,  !- Class and Construction Name
      04:25XLIVING,                               !- Zone Name
      Surface, 04:23XLIVING_Partition_12_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -45.78732139,-2.2387616884, 9,              !- Vertex 1
      -48.53235115,-2.2387616884, 9,              !- Vertex 2
      -48.53235115,-2.2387616884, 12,             !- Vertex 3
      -45.78732139,-2.2387616884, 12;             !- Vertex 4

   ! 04, 23_Living, Partition - 5.512 m2 (04, 25_Living), Surface Area: 5.5124
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_Partition_13_0_0,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516, !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Surface, 04:25XLIVING_Partition_7_0_10076,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -45.7873213948,-2.23876169, 9,              !- Vertex 1
      -45.7873213948,-.40129391, 9,               !- Vertex 2
      -45.7873213948,-.40129391, 12,              !- Vertex 3
      -45.7873213948,-2.23876169, 12;             !- Vertex 4

   ! 04, 23_Living, Partition - 5.512 m2 (04, 25_Living), Surface Area: 5.5124 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:25XLIVING_Partition_7_0_10076,           !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516_Rev,  !- Class and Construction Name
      04:25XLIVING,                               !- Zone Name
      Surface, 04:23XLIVING_Partition_13_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -45.7873213948,-.40129391, 9,               !- Vertex 1
      -45.7873213948,-2.23876169, 9,              !- Vertex 2
      -45.7873213948,-2.23876169, 12,             !- Vertex 3
      -45.7873213948,-.40129391, 12;              !- Vertex 4

   ! 04, 23_Living, Partition - 2.862 m2 (04, 25_Living), Surface Area: 2.8617
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_Partition_14_0_0,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516, !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Surface, 04:25XLIVING_Partition_6_0_10077,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -45.78732139,-.4012939081, 9,               !- Vertex 1
      -44.83341413,-.4012939081, 9,               !- Vertex 2
      -44.83341413,-.4012939081, 12,              !- Vertex 3
      -45.78732139,-.4012939081, 12;              !- Vertex 4

   ! 04, 23_Living, Partition - 2.862 m2 (04, 25_Living), Surface Area: 2.8617 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:25XLIVING_Partition_6_0_10077,           !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516_Rev,  !- Class and Construction Name
      04:25XLIVING,                               !- Zone Name
      Surface, 04:23XLIVING_Partition_14_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -44.83341413,-.4012939081, 9,               !- Vertex 1
      -45.78732139,-.4012939081, 9,               !- Vertex 2
      -45.78732139,-.4012939081, 12,              !- Vertex 3
      -44.83341413,-.4012939081, 12;              !- Vertex 4

   ! 04, 23_Living, Partition - 2.162 m2 (04, 25_Living), Surface Area: 2.1619
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_Partition_15_0_0,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516, !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Surface, 04:25XLIVING_Partition_5_0_10078,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -44.8334141295,-.40129391, 9,               !- Vertex 1
      -44.8334141295, .31934181, 9,               !- Vertex 2
      -44.8334141295, .31934181, 12,              !- Vertex 3
      -44.8334141295,-.40129391, 12;              !- Vertex 4

   ! 04, 23_Living, Partition - 2.162 m2 (04, 25_Living), Surface Area: 2.1619 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:25XLIVING_Partition_5_0_10078,           !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516_Rev,  !- Class and Construction Name
      04:25XLIVING,                               !- Zone Name
      Surface, 04:23XLIVING_Partition_15_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -44.8334141295, .31934181, 9,               !- Vertex 1
      -44.8334141295,-.40129391, 9,               !- Vertex 2
      -44.8334141295,-.40129391, 12,              !- Vertex 3
      -44.8334141295, .31934181, 12;              !- Vertex 4

   ! 04, 23_Living, Partition - 0.351 m2 (04, 25_Living), Surface Area: 0.3508
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_Partition_16_0_0,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516, !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Surface, 04:25XLIVING_Partition_4_0_10079,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -44.8334141326, .3193418096, 9,             !- Vertex 1
      -44.7164934151, .31895119, 9,               !- Vertex 2
      -44.7164934151, .31895119, 12,              !- Vertex 3
      -44.8334141326, .3193418096, 12;            !- Vertex 4

   ! 04, 23_Living, Partition - 0.351 m2 (04, 25_Living), Surface Area: 0.3508 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:25XLIVING_Partition_4_0_10079,           !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516_Rev,  !- Class and Construction Name
      04:25XLIVING,                               !- Zone Name
      Surface, 04:23XLIVING_Partition_16_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -44.7164934151, .31895119, 9,               !- Vertex 1
      -44.8334141326, .3193418096, 9,             !- Vertex 2
      -44.8334141326, .3193418096, 12,            !- Vertex 3
      -44.7164934151, .31895119, 12;              !- Vertex 4

   ! 04, 23_Living, Wall - 7.370 m2 - 90.0°, Surface Area: 7.370m2
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_Wall_17_0_0,                   !- Surface name
      Wall, 0_ExtWall Pumice 22cm_U=0.916,        !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -44.71649342, .31895119, 9,                 !- Vertex 1
      -44.71649342, 2.77554566, 9,                !- Vertex 2
      -44.71649342, 2.77554566, 12,               !- Vertex 3
      -44.71649342, .31895119, 12;                !- Vertex 4

      ! Window, 1.265m2
      FenestrationSurface:Detailed, 04:23XLIVING_Wall_17_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1003,                            !- Construction Name
         04:23XLIVING_Wall_17_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1003,                                    !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -44.71649342, 1.49552471, 10.1,          !- Vertex 1
         -44.71649342, 2.59552471, 10.1,          !- Vertex 2
         -44.71649342, 2.59552471, 11.25,         !- Vertex 3
         -44.71649342, 1.49552471, 11.25;         !- Vertex 4

   ! 04, 23_Living, Wall - 3.836 m2 - 180.0°, Surface Area: 3.836m2
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_Wall_18_0_0,                   !- Surface name
      Wall, 0_ExtWall Pumice 22cm_U=0.916,        !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -44.71649342, 2.77554566, 9,                !- Vertex 1
      -43.43798014, 2.77554566, 9,                !- Vertex 2
      -43.43798014, 2.77554566, 12,               !- Vertex 3
      -44.71649342, 2.77554566, 12;               !- Vertex 4

   ! 04, 23_Living, Wall - 6.673 m2 - 90.0°, Surface Area: 6.673m2
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_Wall_19_0_0,                   !- Surface name
      Wall, 0_ExtWall Pumice 22cm_U=0.916,        !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -43.43798014, 2.77554566, 9,                !- Vertex 1
      -43.4379787984, 4.9997382851, 9,            !- Vertex 2
      -43.4379787984, 4.9997382851, 12,           !- Vertex 3
      -43.43798014, 2.77554566, 12;               !- Vertex 4

      ! Window, 0.450m2
      FenestrationSurface:Detailed, 04:23XLIVING_Wall_19_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         04:23XLIVING_Wall_19_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -43.4379795632, 3.7318511507, 10.725,    !- Vertex 1
         -43.4379790203, 4.6318511507, 10.725,    !- Vertex 2
         -43.4379790203, 4.6318511507, 11.225,    !- Vertex 3
         -43.4379795632, 3.7318511507, 11.225;    !- Vertex 4

   ! 04, 23_Living, Partition - 10.229 m2 (04, 23_Serv), Surface Area: 10.2289
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_Partition_20_0_0,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516, !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Surface, 04:23XSERV_Partition_5_0_10080,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -43.4379788, 4.9997382851, 9,               !- Vertex 1
      -46.84762744, 4.9997382851, 9,              !- Vertex 2
      -46.84762744, 4.9997382851, 12,             !- Vertex 3
      -43.4379788, 4.9997382851, 12;              !- Vertex 4

   ! 04, 23_Living, Partition - 10.229 m2 (04, 23_Serv), Surface Area: 10.2289 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:23XSERV_Partition_5_0_10080,             !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516_Rev,  !- Class and Construction Name
      04:23XSERV,                                 !- Zone Name
      Surface, 04:23XLIVING_Partition_20_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -46.84762744, 4.9997382851, 9,              !- Vertex 1
      -43.4379788, 4.9997382851, 9,               !- Vertex 2
      -43.4379788, 4.9997382851, 12,              !- Vertex 3
      -46.84762744, 4.9997382851, 12;             !- Vertex 4

   ! 04, 23_Living, Partition - 7.162 m2 (04, 23_Serv), Surface Area: 7.1619
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_Partition_21_0_0,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516, !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Surface, 04:23XSERV_Partition_4_0_10081,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -46.8476274363, 4.9997382813, 9,            !- Vertex 1
      -46.8409534334, 7.3870183622, 9,            !- Vertex 2
      -46.8409534334, 7.3870183622, 12,           !- Vertex 3
      -46.8476274363, 4.9997382813, 12;           !- Vertex 4

   ! 04, 23_Living, Partition - 7.162 m2 (04, 23_Serv), Surface Area: 7.1619 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:23XSERV_Partition_4_0_10081,             !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516_Rev,  !- Class and Construction Name
      04:23XSERV,                                 !- Zone Name
      Surface, 04:23XLIVING_Partition_21_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -46.8409534334, 7.3870183622, 9,            !- Vertex 1
      -46.8476274363, 4.9997382813, 9,            !- Vertex 2
      -46.8476274363, 4.9997382813, 12,           !- Vertex 3
      -46.8409534334, 7.3870183622, 12;           !- Vertex 4

   ! 04, 23_Living, Partition - 10.209 m2 (04, 23_Serv), Surface Area: 10.2089
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_Partition_22_0_0,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516, !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Surface, 04:23XSERV_Partition_3_0_10082,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -46.84095343, 7.3870183628, 9,              !- Vertex 1
      -43.43797736, 7.3870183628, 9,              !- Vertex 2
      -43.43797736, 7.3870183628, 12,             !- Vertex 3
      -46.84095343, 7.3870183628, 12;             !- Vertex 4

   ! 04, 23_Living, Partition - 10.209 m2 (04, 23_Serv), Surface Area: 10.2089 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:23XSERV_Partition_3_0_10082,             !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516_Rev,  !- Class and Construction Name
      04:23XSERV,                                 !- Zone Name
      Surface, 04:23XLIVING_Partition_22_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -43.43797736, 7.3870183628, 9,              !- Vertex 1
      -46.84095343, 7.3870183628, 9,              !- Vertex 2
      -46.84095343, 7.3870183628, 12,             !- Vertex 3
      -43.43797736, 7.3870183628, 12;             !- Vertex 4

   ! 04, 23_Living, Wall - 12.217 m2 - 90.0°, Surface Area: 12.217m2
   BuildingSurface:Detailed,                      !- Surface
      04:23XLIVING_Wall_23_0_0,                   !- Surface name
      Wall, 0_ExtWall Pumice 22cm_U=0.916,        !- Class and Construction Name
      04:23XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -43.4379773585, 7.3870183628, 9,            !- Vertex 1
      -43.4379749022, 11.4592784604, 9,           !- Vertex 2
      -43.4379749022, 11.4592784604, 12,          !- Vertex 3
      -43.4379773585, 7.3870183628, 12;           !- Vertex 4

      ! Window, 1.265m2
      FenestrationSurface:Detailed, 04:23XLIVING_Wall_23_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1003,                            !- Construction Name
         04:23XLIVING_Wall_23_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1003,                                    !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -43.4379766117, 8.6251004707, 10.1,      !- Vertex 1
         -43.4379759482, 9.7251004707, 10.1,      !- Vertex 2
         -43.4379759482, 9.7251004707, 11.25,     !- Vertex 3
         -43.4379766117, 8.6251004707, 11.25;     !- Vertex 4


! 04 - 28_Living
Zone, 04:28XLIVING,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    217.9949,                                     !- Zone volume
    81.953,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 04:28XLIVING,                   !- Name
      04:28XLIVING,                               !- Zone Name
      0_Baseline Residential Occupancy Schedule,  !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 35193,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 35193,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 35193,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 35193,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 04:28XLIVING General lighting,         !- Name
      04:28XLIVING,                               !- Zone Name
      0_Baseline Residential Lighting Schedule,   !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#04:28XLIVING#GeneralLights;  !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 04:28XLIVING Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      04:28XLIVING,                               !- Zone Name
      0_(2017) Baseline Residential Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      6,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 04:28XLIVING Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      04:28XLIVING,                               !- Zone Name
      0_(2017) Baseline Residential Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 04:28XLIVING Infiltration,  !- Name
      04:28XLIVING,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .060554,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 04, 28_Living, Floor - 81.953 m2 (Adiabatic), Surface Area: 0.238m2
   BuildingSurface:Detailed,                      !- Surface
      04:28XLIVING_Floor_0_0_0,                   !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Surface, 04:28XLIVING_Floor_0_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -29.60002519, 3.02793643, 9,                !- Vertex 1
      -34.35868646, 3.02793643, 9,                !- Vertex 2
      -34.35868646, 3.07798057, 9,                !- Vertex 3
      -29.6000223624, 3.07798057, 9;              !- Vertex 4

   ! 04, 28_Living, Floor - 81.953 m2 (Adiabatic), Surface Area: 0.527m2
   BuildingSurface:Detailed,                      !- Surface
      04:28XLIVING_Floor_0_0_1,                   !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Surface, 04:28XLIVING_Floor_0_0_1,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -28.07926406, 9.74365109, 9,                !- Vertex 1
      -29.52802948, 9.74365109, 9,                !- Vertex 2
      -29.52802948, 10.10758531, 9,               !- Vertex 3
      -28.07926406, 10.10758531, 9;               !- Vertex 4

   ! 04, 28_Living, Floor - 81.953 m2 (Adiabatic), Surface Area: 3.007m2
   BuildingSurface:Detailed,                      !- Surface
      04:28XLIVING_Floor_0_0_2,                   !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Surface, 04:28XLIVING_Floor_0_0_2,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -28.07926406, 10.10758531, 9,               !- Vertex 1
      -29.72861637, 10.10758531, 9,               !- Vertex 2
      -29.72861637, 11.93057934, 9,               !- Vertex 3
      -28.07926406, 11.93057934, 9;               !- Vertex 4

   ! 04, 28_Living, Floor - 81.953 m2 (Adiabatic), Surface Area: 1.785m2
   BuildingSurface:Detailed,                      !- Surface
      04:28XLIVING_Floor_0_0_3,                   !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Surface, 04:28XLIVING_Floor_0_0_3,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -29.52802948, 7.1514516641, 9,              !- Vertex 1
      -30.45186596, 7.141427, 9,                  !- Vertex 2
      -30.45186596, 9.07908024, 9,                !- Vertex 3
      -29.52802948, 9.07908024, 9;                !- Vertex 4

   ! 04, 28_Living, Floor - 81.953 m2 (Adiabatic), Surface Area: 4.540m2
   BuildingSurface:Detailed,                      !- Surface
      04:28XLIVING_Floor_0_0_4,                   !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Surface, 04:28XLIVING_Floor_0_0_4,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -27.77028289, 7.17052519, 9,                !- Vertex 1
      -29.52802948, 7.1514516641, 9,              !- Vertex 2
      -29.52802948, 9.74365109, 9,                !- Vertex 3
      -27.7700917, 9.74365109, 9;                 !- Vertex 4

   ! 04, 28_Living, Floor - 81.953 m2 (Adiabatic), Surface Area: 0.112m2
   BuildingSurface:Detailed,                      !- Surface
      04:28XLIVING_Floor_0_0_5,                   !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Surface, 04:28XLIVING_Floor_0_0_5,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -30.97920759, 11.93057934, 9,               !- Vertex 1
      -31.27570786, 11.93057934, 9,               !- Vertex 2
      -31.27570786, 12.30833765, 9,               !- Vertex 3
      -30.97920759, 12.30833765, 9;               !- Vertex 4

   ! 04, 28_Living, Floor - 81.953 m2 (Adiabatic), Surface Area: 0.180m2
   BuildingSurface:Detailed,                      !- Surface
      04:28XLIVING_Floor_0_0_6,                   !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Surface, 04:28XLIVING_Floor_0_0_6,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -37.85036616, 12.30833765, 9,               !- Vertex 1
      -38.25036616, 12.30833765, 9,               !- Vertex 2
      -38.25036616, 12.75833199, 9,               !- Vertex 3
      -37.85036636, 12.75833199, 9;               !- Vertex 4

   ! 04, 28_Living, Floor - 81.953 m2 (Adiabatic), Surface Area: 22.523m2
   BuildingSurface:Detailed,                      !- Surface
      04:28XLIVING_Floor_0_0_7,                   !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Surface, 04:28XLIVING_Floor_0_0_7,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -31.27570786, 9.07908024, 9,                !- Vertex 1
      -38.25036616, 9.07908024, 9,                !- Vertex 2
      -38.25036616, 12.30833765, 9,               !- Vertex 3
      -31.27570786, 12.30833765, 9;               !- Vertex 4

   ! 04, 28_Living, Floor - 81.953 m2 (Adiabatic), Surface Area: 33.410m2
   BuildingSurface:Detailed,                      !- Surface
      04:28XLIVING_Floor_0_0_8,                   !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Surface, 04:28XLIVING_Floor_0_0_8,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -30.45186596, 4.79497749, 9,                !- Vertex 1
      -38.25036616, 4.79497749, 9,                !- Vertex 2
      -38.25036616, 9.07908024, 9,                !- Vertex 3
      -30.45186596, 9.07908024, 9;                !- Vertex 4

   ! 04, 28_Living, Floor - 81.953 m2 (Adiabatic), Surface Area: 14.853m2
   BuildingSurface:Detailed,                      !- Surface
      04:28XLIVING_Floor_0_0_9,                   !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Surface, 04:28XLIVING_Floor_0_0_9,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -29.60002236, 3.07798057, 9,                !- Vertex 1
      -38.25036616, 3.07798057, 9,                !- Vertex 2
      -38.25036616, 4.79497749, 9,                !- Vertex 3
      -29.59992535, 4.79497749, 9;                !- Vertex 4

   ! 04, 28_Living, Floor - 81.953 m2 (Adiabatic), Surface Area: 0.778m2
   BuildingSurface:Detailed,                      !- Surface
      04:28XLIVING_ExtFloor_0_1_0,                !- Surface name
      Floor, 0_ExtFloor 4cm polyash_U=1.009,      !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -29.15957191, 3.02793643, 9,                !- Vertex 1
      -29.60002519, 3.02793643, 9,                !- Vertex 2
      -29.59992535, 4.79497749, 9,                !- Vertex 3
      -29.15957191, 4.79497749, 9;                !- Vertex 4

   ! 04, 28_Living, Ceiling - 81.953 m2, Surface Area: 0.3657
   BuildingSurface:Detailed,                      !- Surface
      04:28XLIVING_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Surface, 05:35XLIVING_Floor_0_0_10093,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -29.7286163747, 10.107585323, 12,           !- Vertex 1
      -29.5280294847, 10.107585334, 12,           !- Vertex 2
      -29.528029493, 11.930579334, 12,            !- Vertex 3
      -29.728616363, 11.930579333, 12;            !- Vertex 4

   ! 04, 28_Living, Ceiling - 81.953 m2, Surface Area: 0.3657 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:35XLIVING_Floor_0_0_10093,               !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:35XLIVING,                               !- Zone Name
      Surface, 04:28XLIVING_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -29.5280294847, 10.107585334, 12,           !- Vertex 1
      -29.7286163747, 10.107585323, 12,           !- Vertex 2
      -29.728616363, 11.930579333, 12,            !- Vertex 3
      -29.528029493, 11.930579334, 12;            !- Vertex 4

   ! 04, 28_Living, Ceiling - 81.953 m2, Surface Area: 0.2055
   BuildingSurface:Detailed,                      !- Surface
      04:28XLIVING_Ceiling_1_0_1,                 !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Surface, 05:35XLIVING_Floor_0_0_10094,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -28.0792640661, 9.0790802241, 12,           !- Vertex 1
      -27.7701410761, 9.0790802191, 12,           !- Vertex 2
      -27.770091703, 9.7436510891, 12,            !- Vertex 3
      -28.079264063, 9.7436511105, 12;            !- Vertex 4

   ! 04, 28_Living, Ceiling - 81.953 m2, Surface Area: 0.2055 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:35XLIVING_Floor_0_0_10094,               !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:35XLIVING,                               !- Zone Name
      Surface, 04:28XLIVING_Ceiling_1_0_1,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -27.7701410761, 9.0790802191, 12,           !- Vertex 1
      -28.0792640661, 9.0790802241, 12,           !- Vertex 2
      -28.079264063, 9.7436511105, 12,            !- Vertex 3
      -27.770091703, 9.7436510891, 12;            !- Vertex 4

   ! 04, 28_Living, Ceiling - 81.953 m2, Surface Area: 4.1312
   BuildingSurface:Detailed,                      !- Surface
      04:28XLIVING_Ceiling_1_0_2,                 !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Surface, 05:35XLIVING_Floor_0_0_10095,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -29.5280294761, 9.0790802472, 12,           !- Vertex 1
      -28.0792640661, 9.0790802241, 12,           !- Vertex 2
      -28.079264053, 11.9305793405, 12,           !- Vertex 3
      -29.528029493, 11.9305793372, 12;           !- Vertex 4

   ! 04, 28_Living, Ceiling - 81.953 m2, Surface Area: 4.1312 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:35XLIVING_Floor_0_0_10095,               !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:35XLIVING,                               !- Zone Name
      Surface, 04:28XLIVING_Ceiling_1_0_2,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -28.0792640661, 9.0790802241, 12,           !- Vertex 1
      -29.5280294761, 9.0790802472, 12,           !- Vertex 2
      -29.528029493, 11.9305793372, 12,           !- Vertex 3
      -28.079264053, 11.9305793405, 12;           !- Vertex 4

   ! 04, 28_Living, Ceiling - 81.953 m2, Surface Area: 2.2835
   BuildingSurface:Detailed,                      !- Surface
      04:28XLIVING_Ceiling_1_0_3,                 !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Surface, 05:35XLIVING_Floor_0_0_10096,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -30.4518659692, 3.0279364477, 12,           !- Vertex 1
      -29.1595719092, 3.0279364445, 12,           !- Vertex 2
      -29.1595719048, 4.7949774845, 12,           !- Vertex 3
      -30.4518659648, 4.7949775077, 12;           !- Vertex 4

   ! 04, 28_Living, Ceiling - 81.953 m2, Surface Area: 2.2835 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:35XLIVING_Floor_0_0_10096,               !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:35XLIVING,                               !- Zone Name
      Surface, 04:28XLIVING_Ceiling_1_0_3,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -29.1595719092, 3.0279364445, 12,           !- Vertex 1
      -30.4518659692, 3.0279364477, 12,           !- Vertex 2
      -30.4518659648, 4.7949775077, 12,           !- Vertex 3
      -29.1595719048, 4.7949774845, 12;           !- Vertex 4

   ! 04, 28_Living, Ceiling - 81.953 m2, Surface Area: 3.3852
   BuildingSurface:Detailed,                      !- Surface
      04:28XLIVING_Ceiling_1_0_4,                 !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Surface, 05:35XLIVING_Floor_0_0_10097,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -31.2757078592, 3.0279364498, 12,           !- Vertex 1
      -30.4518659692, 3.0279364477, 12,           !- Vertex 2
      -30.4518659589, 7.1414270177, 12,           !- Vertex 3
      -31.275707859, 7.1324873998, 12;            !- Vertex 4

   ! 04, 28_Living, Ceiling - 81.953 m2, Surface Area: 3.3852 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:35XLIVING_Floor_0_0_10097,               !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:35XLIVING,                               !- Zone Name
      Surface, 04:28XLIVING_Ceiling_1_0_4,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -30.4518659692, 3.0279364477, 12,           !- Vertex 1
      -31.2757078592, 3.0279364498, 12,           !- Vertex 2
      -31.275707859, 7.1324873998, 12,            !- Vertex 3
      -30.4518659589, 7.1414270177, 12;           !- Vertex 4

   ! 04, 28_Living, Ceiling - 81.953 m2, Surface Area: 6.7571
   BuildingSurface:Detailed,                      !- Surface
      04:28XLIVING_Ceiling_1_0_5,                 !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Surface, 05:35XLIVING_Floor_0_0_10098,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -31.2757078625, 7.1324874041, 12,           !- Vertex 1
      -27.7702828884, 7.1705252178, 12,           !- Vertex 2
      -27.7701410748, 9.0790802199, 12,           !- Vertex 3
      -31.2757078619, 9.0790802567, 12;           !- Vertex 4

   ! 04, 28_Living, Ceiling - 81.953 m2, Surface Area: 6.7571 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:35XLIVING_Floor_0_0_10098,               !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:35XLIVING,                               !- Zone Name
      Surface, 04:28XLIVING_Ceiling_1_0_5,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -27.7702828884, 7.1705252178, 12,           !- Vertex 1
      -31.2757078625, 7.1324874041, 12,           !- Vertex 2
      -31.2757078619, 9.0790802567, 12,           !- Vertex 3
      -27.7701410748, 9.0790802199, 12;           !- Vertex 4

   ! 04, 28_Living, Ceiling - 81.953 m2, Surface Area: 34.4515
   BuildingSurface:Detailed,                      !- Surface
      04:28XLIVING_Ceiling_1_0_6,                 !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Surface, 05:35XLIVING_Floor_0_0_10099,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -38.25036616, 3.0779806, 12,                !- Vertex 1
      -34.35868646, 3.0779806, 12,                !- Vertex 2
      -34.35868646, 11.93057936, 12,              !- Vertex 3
      -38.25036616, 11.93057936, 12;              !- Vertex 4

   ! 04, 28_Living, Ceiling - 81.953 m2, Surface Area: 34.4515 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:35XLIVING_Floor_0_0_10099,               !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:35XLIVING,                               !- Zone Name
      Surface, 04:28XLIVING_Ceiling_1_0_6,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -34.35868646, 3.0779806, 12,                !- Vertex 1
      -38.25036616, 3.0779806, 12,                !- Vertex 2
      -38.25036616, 11.93057936, 12,              !- Vertex 3
      -34.35868646, 11.93057936, 12;              !- Vertex 4

   ! 04, 28_Living, Ceiling - 81.953 m2, Surface Area: 27.4467
   BuildingSurface:Detailed,                      !- Surface
      04:28XLIVING_Ceiling_1_0_7,                 !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Surface, 05:35XLIVING_Floor_0_0_10100,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -34.35868646, 3.02793645, 12,               !- Vertex 1
      -31.27570786, 3.02793645, 12,               !- Vertex 2
      -31.27570786, 11.93057936, 12,              !- Vertex 3
      -34.35868646, 11.93057936, 12;              !- Vertex 4

   ! 04, 28_Living, Ceiling - 81.953 m2, Surface Area: 27.4467 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:35XLIVING_Floor_0_0_10100,               !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:35XLIVING,                               !- Zone Name
      Surface, 04:28XLIVING_Ceiling_1_0_7,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -31.27570786, 3.02793645, 12,               !- Vertex 1
      -34.35868646, 3.02793645, 12,               !- Vertex 2
      -34.35868646, 11.93057936, 12,              !- Vertex 3
      -31.27570786, 11.93057936, 12;              !- Vertex 4

   ! 04, 28_Living, Ceiling - 81.953 m2, Surface Area: 2.5956
   BuildingSurface:Detailed,                      !- Surface
      04:28XLIVING_Ceiling_1_0_8,                 !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Surface, 05:35XLIVING_Floor_0_0_10101,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -37.85036636, 11.93057936, 12,              !- Vertex 1
      -30.97920759, 11.93057936, 12,              !- Vertex 2
      -30.97920759, 12.30833766, 12,              !- Vertex 3
      -37.85036636, 12.30833768, 12;              !- Vertex 4

   ! 04, 28_Living, Ceiling - 81.953 m2, Surface Area: 2.5956 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:35XLIVING_Floor_0_0_10101,               !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:35XLIVING,                               !- Zone Name
      Surface, 04:28XLIVING_Ceiling_1_0_8,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -30.97920759, 11.93057936, 12,              !- Vertex 1
      -37.85036636, 11.93057936, 12,              !- Vertex 2
      -37.85036636, 12.30833768, 12,              !- Vertex 3
      -30.97920759, 12.30833766, 12;              !- Vertex 4

   ! 04, 28_Living, Ceiling - 81.953 m2, Surface Area: 0.3311
   BuildingSurface:Detailed,                      !- Surface
      04:28XLIVING_Ceiling_1_0_9,                 !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Surface, 05:35XLIVING_Floor_0_0_10102,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -38.25036616, 11.93057936, 12,              !- Vertex 1
      -37.85036636, 11.93057936, 12,              !- Vertex 2
      -37.85036636, 12.75833199, 12,              !- Vertex 3
      -38.25036616, 12.75833199, 12;              !- Vertex 4

   ! 04, 28_Living, Ceiling - 81.953 m2, Surface Area: 0.3311 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:35XLIVING_Floor_0_0_10102,               !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:35XLIVING,                               !- Zone Name
      Surface, 04:28XLIVING_Ceiling_1_0_9,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -37.85036636, 11.93057936, 12,              !- Vertex 1
      -38.25036616, 11.93057936, 12,              !- Vertex 2
      -38.25036616, 12.75833199, 12,              !- Vertex 3
      -37.85036636, 12.75833199, 12;              !- Vertex 4

   ! 04, 28_Living, Wall - 1.133 m2 - 90.0°, Surface Area: 1.133m2
   BuildingSurface:Detailed,                      !- Surface
      04:28XLIVING_Wall_2_0_0,                    !- Surface name
      Wall, 0_ExtWall Pumice 22cm_U=0.916,        !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -30.97920759, 11.93057934, 9,               !- Vertex 1
      -30.97920759, 12.30833766, 9,               !- Vertex 2
      -30.97920759, 12.30833766, 12,              !- Vertex 3
      -30.97920759, 11.93057934, 12;              !- Vertex 4

   ! 04, 28_Living, Wall - 20.613 m2 - 0.0°, Surface Area: 20.613m2
   BuildingSurface:Detailed,                      !- Surface
      04:28XLIVING_Wall_3_0_0,                    !- Surface name
      Wall, 0_ExtWall Pumice 22cm_U=0.916,        !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -30.97920759, 12.30833766, 9,               !- Vertex 1
      -37.85036636, 12.30833766, 9,               !- Vertex 2
      -37.85036636, 12.30833766, 12,              !- Vertex 3
      -30.97920759, 12.30833766, 12;              !- Vertex 4

      ! Window, 7.897m2
      FenestrationSurface:Detailed, 04:28XLIVING_Wall_3_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         6+12+6 - 1002,                           !- Construction Name
         04:28XLIVING_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1002,                                    !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -34.09744329, 12.30833766, 9.052,        !- Vertex 1
         -37.69344329, 12.30833766, 9.052,        !- Vertex 2
         -37.69344329, 12.30833766, 11.248,       !- Vertex 3
         -34.09744329, 12.30833766, 11.248;       !- Vertex 4

      ! Window, 1.265m2
      FenestrationSurface:Detailed, 04:28XLIVING_Wall_3_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1003,                            !- Construction Name
         04:28XLIVING_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1003,                                    !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -32.22571599, 12.30833766, 10.1,         !- Vertex 1
         -33.32571599, 12.30833766, 10.1,         !- Vertex 2
         -33.32571599, 12.30833766, 11.25,        !- Vertex 3
         -32.22571599, 12.30833766, 11.25;        !- Vertex 4

   ! 04, 28_Living, Wall - 1.350 m2 - 90.0°, Surface Area: 1.350m2
   BuildingSurface:Detailed,                      !- Surface
      04:28XLIVING_Wall_4_0_0,                    !- Surface name
      Wall, 0_ExtWall Pumice 22cm_U=0.916,        !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -37.85036636, 12.30833766, 9,               !- Vertex 1
      -37.85036636, 12.75833199, 9,               !- Vertex 2
      -37.85036636, 12.75833199, 12,              !- Vertex 3
      -37.85036636, 12.30833766, 12;              !- Vertex 4

   ! 04, 28_Living, Wall - 1.200 m2 - 0.0°, Surface Area: 1.200m2
   BuildingSurface:Detailed,                      !- Surface
      04:28XLIVING_Wall_5_0_0,                    !- Surface name
      Wall, 0_ExtWall Pumice 22cm_U=0.916,        !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -37.85036636, 12.75833199, 9,               !- Vertex 1
      -38.25036616, 12.75833199, 9,               !- Vertex 2
      -38.25036616, 12.75833199, 12,              !- Vertex 3
      -37.85036636, 12.75833199, 12;              !- Vertex 4

   ! 04, 28_Living, Wall - 29.041 m2 - 270.0°, Surface Area: 29.041m2
   BuildingSurface:Detailed,                      !- Surface
      04:28XLIVING_Wall_6_0_0,                    !- Surface name
      Wall, 0_ExtWall Pumice 22cm_U=0.916,        !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -38.25036616, 12.75833199, 9,               !- Vertex 1
      -38.25036616, 3.0779805727, 9,              !- Vertex 2
      -38.25036616, 3.0779805727, 12,             !- Vertex 3
      -38.25036616, 12.75833199, 12;              !- Vertex 4

      ! Window, 1.265m2
      FenestrationSurface:Detailed, 04:28XLIVING_Wall_6_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1003,                            !- Construction Name
         04:28XLIVING_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1003,                                    !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -38.25036616, 10.8424259, 10.1,          !- Vertex 1
         -38.25036616, 9.7424259, 10.1,           !- Vertex 2
         -38.25036616, 9.7424259, 11.25,          !- Vertex 3
         -38.25036616, 10.8424259, 11.25;         !- Vertex 4

      ! Window, 0.450m2
      FenestrationSurface:Detailed, 04:28XLIVING_Wall_6_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1004,                             !- Construction Name
         04:28XLIVING_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -38.25036616, 5.50818331, 10.45,         !- Vertex 1
         -38.25036616, 4.60818331, 10.45,         !- Vertex 2
         -38.25036616, 4.60818331, 10.95,         !- Vertex 3
         -38.25036616, 5.50818331, 10.95;         !- Vertex 4

   ! 04, 28_Living, Partition - 11.375 m2 (04, Core_04_C), Surface Area: 11.3748
   BuildingSurface:Detailed,                      !- Surface
      04:28XLIVING_Partition_7_0_0,               !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_U=1.387,  !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Surface, 04:COREX04XC_Partition_3_0_10103,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -38.25036616, 3.0779805727, 9,              !- Vertex 1
      -34.45877476, 3.0779805727, 9,              !- Vertex 2
      -34.45877476, 3.0779805727, 12,             !- Vertex 3
      -38.25036616, 3.0779805727, 12;             !- Vertex 4

   ! 04, 28_Living, Partition - 11.375 m2 (04, Core_04_C), Surface Area: 11.3748 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:COREX04XC_Partition_3_0_10103,           !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_U=1.387_Rev,  !- Class and Construction Name
      04:COREX04XC,                               !- Zone Name
      Surface, 04:28XLIVING_Partition_7_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -34.45877476, 3.0779805727, 9,              !- Vertex 1
      -38.25036616, 3.0779805727, 9,              !- Vertex 2
      -38.25036616, 3.0779805727, 12,             !- Vertex 3
      -34.45877476, 3.0779805727, 12;             !- Vertex 4

   ! 04, 28_Living, Partition - 0.300 m2 (04, 27_Living), Surface Area: 0.3003
   BuildingSurface:Detailed,                      !- Surface
      04:28XLIVING_Partition_8_0_0,               !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516, !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Surface, 04:27XLIVING_Partition_7_0_10104,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -34.45877476, 3.0779805727, 9,              !- Vertex 1
      -34.35868646, 3.0779805727, 9,              !- Vertex 2
      -34.35868646, 3.0779805727, 12,             !- Vertex 3
      -34.45877476, 3.0779805727, 12;             !- Vertex 4

   ! 04, 28_Living, Partition - 0.300 m2 (04, 27_Living), Surface Area: 0.3003 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:27XLIVING_Partition_7_0_10104,           !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516_Rev,  !- Class and Construction Name
      04:27XLIVING,                               !- Zone Name
      Surface, 04:28XLIVING_Partition_8_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -34.35868646, 3.0779805727, 9,              !- Vertex 1
      -34.45877476, 3.0779805727, 9,              !- Vertex 2
      -34.45877476, 3.0779805727, 12,             !- Vertex 3
      -34.35868646, 3.0779805727, 12;             !- Vertex 4

   ! 04, 28_Living, Partition - 0.150 m2 (04, 27_Living), Surface Area: 0.1501
   BuildingSurface:Detailed,                      !- Surface
      04:28XLIVING_Partition_9_0_0,               !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516, !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Surface, 04:27XLIVING_Partition_6_0_10105,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -34.3586864626, 3.07798057, 9,              !- Vertex 1
      -34.3586864626, 3.02793643, 9,              !- Vertex 2
      -34.3586864626, 3.02793643, 12,             !- Vertex 3
      -34.3586864626, 3.07798057, 12;             !- Vertex 4

   ! 04, 28_Living, Partition - 0.150 m2 (04, 27_Living), Surface Area: 0.1501 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:27XLIVING_Partition_6_0_10105,           !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516_Rev,  !- Class and Construction Name
      04:27XLIVING,                               !- Zone Name
      Surface, 04:28XLIVING_Partition_9_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -34.3586864626, 3.02793643, 9,              !- Vertex 1
      -34.3586864626, 3.07798057, 9,              !- Vertex 2
      -34.3586864626, 3.07798057, 12,             !- Vertex 3
      -34.3586864626, 3.02793643, 12;             !- Vertex 4

   ! 04, 28_Living, Partition - 15.597 m2 (04, 27_Living), Surface Area: 15.5973
   BuildingSurface:Detailed,                      !- Surface
      04:28XLIVING_Partition_10_0_0,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516, !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Surface, 04:27XLIVING_Partition_5_0_10106,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -34.35868646, 3.0279364256, 9,              !- Vertex 1
      -29.15957191, 3.0279364256, 9,              !- Vertex 2
      -29.15957191, 3.0279364256, 12,             !- Vertex 3
      -34.35868646, 3.0279364256, 12;             !- Vertex 4

   ! 04, 28_Living, Partition - 15.597 m2 (04, 27_Living), Surface Area: 15.5973 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:27XLIVING_Partition_5_0_10106,           !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516_Rev,  !- Class and Construction Name
      04:27XLIVING,                               !- Zone Name
      Surface, 04:28XLIVING_Partition_10_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -29.15957191, 3.0279364256, 9,              !- Vertex 1
      -34.35868646, 3.0279364256, 9,              !- Vertex 2
      -34.35868646, 3.0279364256, 12,             !- Vertex 3
      -29.15957191, 3.0279364256, 12;             !- Vertex 4

   ! 04, 28_Living, Wall - 4.790 m2 - 90.0°, Surface Area: 4.790m2
   BuildingSurface:Detailed,                      !- Surface
      04:28XLIVING_Wall_11_0_0,                   !- Surface name
      Wall, 0_ExtWall Pumice 22cm_U=0.916,        !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -29.15957191, 3.0279364256, 9,              !- Vertex 1
      -29.15957191, 4.6244508475, 9,              !- Vertex 2
      -29.15957191, 4.6244508475, 12,             !- Vertex 3
      -29.15957191, 3.0279364256, 12;             !- Vertex 4

      ! Window, 1.265m2
      FenestrationSurface:Detailed, 04:28XLIVING_Wall_11_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1003,                            !- Construction Name
         04:28XLIVING_Wall_11_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1003,                                    !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -29.15957191, 3.30953949, 10.1,          !- Vertex 1
         -29.15957191, 4.40953949, 10.1,          !- Vertex 2
         -29.15957191, 4.40953949, 11.25,         !- Vertex 3
         -29.15957191, 3.30953949, 11.25;         !- Vertex 4

   ! 04, 28_Living, Partition - 0.512 m2 (04, 28_Serv1), Surface Area: 0.5116
   BuildingSurface:Detailed,                      !- Surface
      04:28XLIVING_Partition_12_0_0,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516, !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Surface, 04:28XSERV1_Partition_6_0_10107,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -29.15957191, 4.62445085, 9,                !- Vertex 1
      -29.15957191, 4.79497749, 9,                !- Vertex 2
      -29.15957191, 4.79497749, 12,               !- Vertex 3
      -29.15957191, 4.62445085, 12;               !- Vertex 4

   ! 04, 28_Living, Partition - 0.512 m2 (04, 28_Serv1), Surface Area: 0.5116 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:28XSERV1_Partition_6_0_10107,            !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516_Rev,  !- Class and Construction Name
      04:28XSERV1,                                !- Zone Name
      Surface, 04:28XLIVING_Partition_12_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -29.15957191, 4.79497749, 9,                !- Vertex 1
      -29.15957191, 4.62445085, 9,                !- Vertex 2
      -29.15957191, 4.62445085, 12,               !- Vertex 3
      -29.15957191, 4.79497749, 12;               !- Vertex 4

   ! 04, 28_Living, Partition - 3.877 m2 (04, 28_Serv1), Surface Area: 3.8769
   BuildingSurface:Detailed,                      !- Surface
      04:28XLIVING_Partition_13_0_0,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516, !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Surface, 04:28XSERV1_Partition_5_0_10108,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -29.15957191, 4.7949774914, 9,              !- Vertex 1
      -30.45186596, 4.7949774914, 9,              !- Vertex 2
      -30.45186596, 4.7949774914, 12,             !- Vertex 3
      -29.15957191, 4.7949774914, 12;             !- Vertex 4

   ! 04, 28_Living, Partition - 3.877 m2 (04, 28_Serv1), Surface Area: 3.8769 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:28XSERV1_Partition_5_0_10108,            !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516_Rev,  !- Class and Construction Name
      04:28XSERV1,                                !- Zone Name
      Surface, 04:28XLIVING_Partition_13_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -30.45186596, 4.7949774914, 9,              !- Vertex 1
      -29.15957191, 4.7949774914, 9,              !- Vertex 2
      -29.15957191, 4.7949774914, 12,             !- Vertex 3
      -30.45186596, 4.7949774914, 12;             !- Vertex 4

   ! 04, 28_Living, Partition - 7.039 m2 (04, 28_Serv1), Surface Area: 7.0393
   BuildingSurface:Detailed,                      !- Surface
      04:28XLIVING_Partition_14_0_0,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516, !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Surface, 04:28XSERV1_Partition_4_0_10109,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -30.4518659605, 4.79497749, 9,              !- Vertex 1
      -30.4518659605, 7.141427, 9,                !- Vertex 2
      -30.4518659605, 7.141427, 12,               !- Vertex 3
      -30.4518659605, 4.79497749, 12;             !- Vertex 4

   ! 04, 28_Living, Partition - 7.039 m2 (04, 28_Serv1), Surface Area: 7.0393 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:28XSERV1_Partition_4_0_10109,            !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516_Rev,  !- Class and Construction Name
      04:28XSERV1,                                !- Zone Name
      Surface, 04:28XLIVING_Partition_14_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -30.4518659605, 7.141427, 9,                !- Vertex 1
      -30.4518659605, 4.79497749, 9,              !- Vertex 2
      -30.4518659605, 4.79497749, 12,             !- Vertex 3
      -30.4518659605, 7.141427, 12;               !- Vertex 4

   ! 04, 28_Living, Partition - 8.045 m2 (04, 28_Serv1), Surface Area: 8.0452
   BuildingSurface:Detailed,                      !- Surface
      04:28XLIVING_Partition_15_0_0,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516, !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Surface, 04:28XSERV1_Partition_3_0_10110,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -30.4518659617, 7.1414269978, 9,            !- Vertex 1
      -27.7702828911, 7.1705251938, 9,            !- Vertex 2
      -27.7702828911, 7.1705251938, 12,           !- Vertex 3
      -30.4518659617, 7.1414269978, 12;           !- Vertex 4

   ! 04, 28_Living, Partition - 8.045 m2 (04, 28_Serv1), Surface Area: 8.0452 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:28XSERV1_Partition_3_0_10110,            !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516_Rev,  !- Class and Construction Name
      04:28XSERV1,                                !- Zone Name
      Surface, 04:28XLIVING_Partition_15_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -27.7702828911, 7.1705251938, 9,            !- Vertex 1
      -30.4518659617, 7.1414269978, 9,            !- Vertex 2
      -30.4518659617, 7.1414269978, 12,           !- Vertex 3
      -27.7702828911, 7.1705251938, 12;           !- Vertex 4

   ! 04, 28_Living, Wall - 7.719 m2 - 90.0°, Surface Area: 7.719m2
   BuildingSurface:Detailed,                      !- Surface
      04:28XLIVING_Wall_16_0_0,                   !- Surface name
      Wall, 0_ExtWall Pumice 22cm_U=0.916,        !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -27.7702828925, 7.1705251938, 9,            !- Vertex 1
      -27.7700917026, 9.74365109, 9,              !- Vertex 2
      -27.7700917026, 9.74365109, 12,             !- Vertex 3
      -27.7702828925, 7.1705251938, 12;           !- Vertex 4

      ! Window, 1.495m2
      FenestrationSurface:Detailed, 04:28XLIVING_Wall_16_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1003,                            !- Construction Name
         04:28XLIVING_Wall_16_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1003,                                    !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -27.7702107103, 8.1419879011, 10.1,      !- Vertex 1
         -27.7701141169, 9.4419878976, 10.1,      !- Vertex 2
         -27.7701141169, 9.4419878976, 11.25,     !- Vertex 3
         -27.7702107103, 8.1419879011, 11.25;     !- Vertex 4

   ! 04, 28_Living, Wall - 4.016 m2 - 0.0°, Surface Area: 4.016m2
   BuildingSurface:Detailed,                      !- Surface
      04:28XLIVING_Wall_20_0_0,                   !- Surface name
      Wall, 0_ExtWall Pumice 22cm_U=0.916,        !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -28.3900915, 11.93057934, 9,                !- Vertex 1
      -29.7286163749, 11.93057934, 9,             !- Vertex 2
      -29.7286163749, 11.93057934, 12,            !- Vertex 3
      -28.3900915, 11.93057934, 12;               !- Vertex 4

   ! 04, 28_Living, Partition - 5.469 m2 (04, 28_Serv2), Surface Area: 5.469
   BuildingSurface:Detailed,                      !- Surface
      04:28XLIVING_Partition_21_0_0,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516, !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Surface, 04:28XSERV2_Partition_2_0_10111,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -29.7286163749, 11.93057934, 9,             !- Vertex 1
      -29.7286163749, 10.10758531, 9,             !- Vertex 2
      -29.7286163749, 10.10758531, 12,            !- Vertex 3
      -29.7286163749, 11.93057934, 12;            !- Vertex 4

   ! 04, 28_Living, Partition - 5.469 m2 (04, 28_Serv2), Surface Area: 5.469 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:28XSERV2_Partition_2_0_10111,            !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516_Rev,  !- Class and Construction Name
      04:28XSERV2,                                !- Zone Name
      Surface, 04:28XLIVING_Partition_21_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -29.7286163749, 10.10758531, 9,             !- Vertex 1
      -29.7286163749, 11.93057934, 9,             !- Vertex 2
      -29.7286163749, 11.93057934, 12,            !- Vertex 3
      -29.7286163749, 10.10758531, 12;            !- Vertex 4

   ! 04, 28_Living, Partition - 0.602 m2 (04, 28_Serv2), Surface Area: 0.6018
   BuildingSurface:Detailed,                      !- Surface
      04:28XLIVING_Partition_22_0_0,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516, !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Surface, 04:28XSERV2_Partition_8_0_10112,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -29.72861637, 10.1075853123, 9,             !- Vertex 1
      -29.52802948, 10.1075853123, 9,             !- Vertex 2
      -29.52802948, 10.1075853123, 12,            !- Vertex 3
      -29.72861637, 10.1075853123, 12;            !- Vertex 4

   ! 04, 28_Living, Partition - 0.602 m2 (04, 28_Serv2), Surface Area: 0.6018 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:28XSERV2_Partition_8_0_10112,            !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516_Rev,  !- Class and Construction Name
      04:28XSERV2,                                !- Zone Name
      Surface, 04:28XLIVING_Partition_22_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -29.52802948, 10.1075853123, 9,             !- Vertex 1
      -29.72861637, 10.1075853123, 9,             !- Vertex 2
      -29.72861637, 10.1075853123, 12,            !- Vertex 3
      -29.52802948, 10.1075853123, 12;            !- Vertex 4

   ! 04, 28_Living, Partition - 3.086 m2 (04, 28_Serv2), Surface Area: 3.0855
   BuildingSurface:Detailed,                      !- Surface
      04:28XLIVING_Partition_23_0_0,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516, !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Surface, 04:28XSERV2_Partition_7_0_10113,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -29.5280294788, 10.10758531, 9,             !- Vertex 1
      -29.5280294788, 9.07908024, 9,              !- Vertex 2
      -29.5280294788, 9.07908024, 12,             !- Vertex 3
      -29.5280294788, 10.10758531, 12;            !- Vertex 4

   ! 04, 28_Living, Partition - 3.086 m2 (04, 28_Serv2), Surface Area: 3.0855 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:28XSERV2_Partition_7_0_10113,            !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516_Rev,  !- Class and Construction Name
      04:28XSERV2,                                !- Zone Name
      Surface, 04:28XLIVING_Partition_23_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -29.5280294788, 9.07908024, 9,              !- Vertex 1
      -29.5280294788, 10.10758531, 9,             !- Vertex 2
      -29.5280294788, 10.10758531, 12,            !- Vertex 3
      -29.5280294788, 9.07908024, 12;             !- Vertex 4

   ! 04, 28_Living, Partition - 5.243 m2 (04, 28_Serv2), Surface Area: 5.243
   BuildingSurface:Detailed,                      !- Surface
      04:28XLIVING_Partition_24_0_0,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516, !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Surface, 04:28XSERV2_Partition_6_0_10114,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -29.52802948, 9.0790802412, 9,              !- Vertex 1
      -31.27570786, 9.0790802412, 9,              !- Vertex 2
      -31.27570786, 9.0790802412, 12,             !- Vertex 3
      -29.52802948, 9.0790802412, 12;             !- Vertex 4

   ! 04, 28_Living, Partition - 5.243 m2 (04, 28_Serv2), Surface Area: 5.243 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:28XSERV2_Partition_6_0_10114,            !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516_Rev,  !- Class and Construction Name
      04:28XSERV2,                                !- Zone Name
      Surface, 04:28XLIVING_Partition_24_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -31.27570786, 9.0790802412, 9,              !- Vertex 1
      -29.52802948, 9.0790802412, 9,              !- Vertex 2
      -29.52802948, 9.0790802412, 12,             !- Vertex 3
      -31.27570786, 9.0790802412, 12;             !- Vertex 4

   ! 04, 28_Living, Partition - 8.554 m2 (04, 28_Serv2), Surface Area: 8.5545
   BuildingSurface:Detailed,                      !- Surface
      04:28XLIVING_Partition_25_0_0,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516, !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Surface, 04:28XSERV2_Partition_5_0_10115,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -31.2757078595, 9.07908024, 9,              !- Vertex 1
      -31.2757078595, 11.93057934, 9,             !- Vertex 2
      -31.2757078595, 11.93057934, 12,            !- Vertex 3
      -31.2757078595, 9.07908024, 12;             !- Vertex 4

   ! 04, 28_Living, Partition - 8.554 m2 (04, 28_Serv2), Surface Area: 8.5545 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:28XSERV2_Partition_5_0_10115,            !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516_Rev,  !- Class and Construction Name
      04:28XSERV2,                                !- Zone Name
      Surface, 04:28XLIVING_Partition_25_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -31.2757078595, 11.93057934, 9,             !- Vertex 1
      -31.2757078595, 9.07908024, 9,              !- Vertex 2
      -31.2757078595, 9.07908024, 12,             !- Vertex 3
      -31.2757078595, 11.93057934, 12;            !- Vertex 4

   ! 04, 28_Living, Partition - 0.890 m2 (04, 28_Serv2), Surface Area: 0.8895
   BuildingSurface:Detailed,                      !- Surface
      04:28XLIVING_Partition_26_0_0,              !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516, !- Class and Construction Name
      04:28XLIVING,                               !- Zone Name
      Surface, 04:28XSERV2_Partition_4_0_10116,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -31.27570786, 11.93057934, 9,               !- Vertex 1
      -30.97920759, 11.93057934, 9,               !- Vertex 2
      -30.97920759, 11.93057934, 12,              !- Vertex 3
      -31.27570786, 11.93057934, 12;              !- Vertex 4

   ! 04, 28_Living, Partition - 0.890 m2 (04, 28_Serv2), Surface Area: 0.8895 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:28XSERV2_Partition_4_0_10116,            !- Surface name
      Wall, 0_IntPartition 20cm concrete_U=2.516_Rev,  !- Class and Construction Name
      04:28XSERV2,                                !- Zone Name
      Surface, 04:28XLIVING_Partition_26_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -30.97920759, 11.93057934, 9,               !- Vertex 1
      -31.27570786, 11.93057934, 9,               !- Vertex 2
      -31.27570786, 11.93057934, 12,              !- Vertex 3
      -30.97920759, 11.93057934, 12;              !- Vertex 4


! 04 - 22_Serv
Zone, 04:22XSERV,                                 !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    13.5269,                                      !- Zone volume
    5.0853,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 04:22XSERV,                     !- Name
      04:22XSERV,                                 !- Zone Name
      0_Baseline Residential Occupancy Schedule,  !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 35221,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 35221,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 35221,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 35221,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 04:22XSERV General lighting,           !- Name
      04:22XSERV,                                 !- Zone Name
      0_Baseline Residential Lighting Schedule,   !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#04:22XSERV#GeneralLights;!- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 04:22XSERV Miscellaneous gain, !- Name
      Electricity,                                !- Fuel Type
      04:22XSERV,                                 !- Zone Name
      0_(2017) Baseline Residential Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      6,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 04:22XSERV Equipment gain,     !- Name
      Electricity,                                !- Fuel Type
      04:22XSERV,                                 !- Zone Name
      0_(2017) Baseline Residential Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 04:22XSERV Infiltration,  !- Name
      04:22XSERV,                                 !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .003757,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 04, 22_Serv, Floor - 5.085 m2 (Adiabatic), Surface Area: 0.069m2
   BuildingSurface:Detailed,                      !- Surface
      04:22XSERV_Floor_0_0_0,                     !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:22XSERV,                                 !- Zone Name
      Surface, 04:22XSERV_Floor_0_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -57.0261523846, 9.09775487, 9,              !- Vertex 1
      -57.4261523946, 9.0977548689, 9,            !- Vertex 2
      -57.426152385, 9.2697601389, 9,             !- Vertex 3
      -57.026152385, 9.26976014, 9;               !- Vertex 4

   ! 04, 22_Serv, Floor - 5.085 m2 (Adiabatic), Surface Area: 3.675m2
   BuildingSurface:Detailed,                      !- Surface
      04:22XSERV_Floor_0_0_1,                     !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:22XSERV,                                 !- Zone Name
      Surface, 04:22XSERV_Floor_0_0_1,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -55.2264992146, 9.0977548748, 9,            !- Vertex 1
      -57.0261523846, 9.09775487, 9,              !- Vertex 2
      -57.02615239, 11.13971365, 9,               !- Vertex 3
      -55.22649921, 11.1397127548, 9;             !- Vertex 4

   ! 04, 22_Serv, Floor - 5.085 m2 (Adiabatic), Surface Area: 0.078m2
   BuildingSurface:Detailed,                      !- Surface
      04:22XSERV_Floor_0_0_2,                     !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:22XSERV,                                 !- Zone Name
      Surface, 04:22XSERV_Floor_0_0_2,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -56.5120422627, 11.3743063001, 9,           !- Vertex 1
      -57.4261523927, 11.3743063001, 9,           !- Vertex 2
      -57.4261523927, 11.4592784601, 9,           !- Vertex 3
      -56.5120422627, 11.4592784601, 9;           !- Vertex 4

   ! 04, 22_Serv, Floor - 5.085 m2 (Adiabatic), Surface Area: 0.516m2
   BuildingSurface:Detailed,                      !- Surface
      04:22XSERV_Floor_0_0_3,                     !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:22XSERV,                                 !- Zone Name
      Surface, 04:22XSERV_Floor_0_0_3,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -55.2264992127, 11.1397127501, 9,           !- Vertex 1
      -57.4261523927, 11.1397138501, 9,           !- Vertex 2
      -57.4261523927, 11.3743063001, 9,           !- Vertex 3
      -55.2264992127, 11.3743063001, 9;           !- Vertex 4

   ! 04, 22_Serv, Floor - 5.085 m2 (Adiabatic), Surface Area: 0.748m2
   BuildingSurface:Detailed,                      !- Surface
      04:22XSERV_ExtFloor_0_1_0,                  !- Surface name
      Floor, 0_ExtFloor 4cm polyash_U=1.009,      !- Class and Construction Name
      04:22XSERV,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -57.02615239, 9.26976014, 9,                !- Vertex 1
      -57.42615239, 9.26976014, 9,                !- Vertex 2
      -57.42615239, 11.13971385, 9,               !- Vertex 3
      -57.02615239, 11.13971365, 9;               !- Vertex 4

   ! 04, 22_Serv, Ceiling - 5.085 m2, Surface Area: 2.9266
   BuildingSurface:Detailed,                      !- Surface
      04:22XSERV_Ceiling_1_0_0,                   !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:22XSERV,                                 !- Zone Name
      Surface, 05:29XSERV_Floor_0_0_10121,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -56.51204226, 9.09775489, 12,               !- Vertex 1
      -55.22649921, 9.09775489, 12,               !- Vertex 2
      -55.22649921, 11.3743063, 12,               !- Vertex 3
      -56.51204226, 11.37430633, 12;              !- Vertex 4

   ! 04, 22_Serv, Ceiling - 5.085 m2, Surface Area: 2.9266 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:29XSERV_Floor_0_0_10121,                 !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:29XSERV,                                 !- Zone Name
      Surface, 04:22XSERV_Ceiling_1_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -55.22649921, 9.09775489, 12,               !- Vertex 1
      -56.51204226, 9.09775489, 12,               !- Vertex 2
      -56.51204226, 11.37430633, 12,              !- Vertex 3
      -55.22649921, 11.3743063, 12;               !- Vertex 4

   ! 04, 22_Serv, Ceiling - 5.085 m2, Surface Area: 2.1587
   BuildingSurface:Detailed,                      !- Surface
      04:22XSERV_Ceiling_1_0_1,                   !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:22XSERV,                                 !- Zone Name
      Surface, 05:29XSERV_Floor_0_0_10122,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -57.42615239, 9.09775489, 12,               !- Vertex 1
      -56.51204226, 9.09775489, 12,               !- Vertex 2
      -56.51204226, 11.45927846, 12,              !- Vertex 3
      -57.42615239, 11.45927846, 12;              !- Vertex 4

   ! 04, 22_Serv, Ceiling - 5.085 m2, Surface Area: 2.1587 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:29XSERV_Floor_0_0_10122,                 !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:29XSERV,                                 !- Zone Name
      Surface, 04:22XSERV_Ceiling_1_0_1,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -56.51204226, 9.09775489, 12,               !- Vertex 1
      -57.42615239, 9.09775489, 12,               !- Vertex 2
      -57.42615239, 11.45927846, 12,              !- Vertex 3
      -56.51204226, 11.45927846, 12;              !- Vertex 4

   ! 04, 22_Serv, Wall - 6.126 m2 - 270.0°, Surface Area: 6.126m2
   BuildingSurface:Detailed,                      !- Surface
      04:22XSERV_Wall_5_0_0,                      !- Surface name
      Wall, 0_ExtWall Pumice 22cm_U=0.916,        !- Class and Construction Name
      04:22XSERV,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -57.42615239, 11.13971385, 9,               !- Vertex 1
      -57.42615239, 9.097754865, 9,               !- Vertex 2
      -57.42615239, 9.097754865, 12,              !- Vertex 3
      -57.42615239, 11.13971385, 12;              !- Vertex 4

      ! Window, 0.280m2
      FenestrationSurface:Detailed, 04:22XSERV_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         04:22XSERV_Wall_5_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -57.42615239, 10.52657724, 10.55,        !- Vertex 1
         -57.42615239, 10.12657724, 10.55,        !- Vertex 2
         -57.42615239, 10.12657724, 11.25,        !- Vertex 3
         -57.42615239, 10.52657724, 11.25;        !- Vertex 4


! 04 - 28_Serv2
Zone, 04:28XSERV2,                                !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    12.2834,                                      !- Zone volume
    4.6178,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 04:28XSERV2,                    !- Name
      04:28XSERV2,                                !- Zone Name
      0_Baseline Residential Occupancy Schedule,  !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 35231,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 35231,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 35231,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 35231,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 04:28XSERV2 General lighting,          !- Name
      04:28XSERV2,                                !- Zone Name
      0_Baseline Residential Lighting Schedule,   !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#04:28XSERV2#GeneralLights;  !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 04:28XSERV2 Miscellaneous gain,!- Name
      Electricity,                                !- Fuel Type
      04:28XSERV2,                                !- Zone Name
      0_(2017) Baseline Residential Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      6,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 04:28XSERV2 Equipment gain,    !- Name
      Electricity,                                !- Fuel Type
      04:28XSERV2,                                !- Zone Name
      0_(2017) Baseline Residential Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 04:28XSERV2 Infiltration,  !- Name
      04:28XSERV2,                                !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .003412,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 04, 28_Serv2, Floor - 4.618 m2 (Adiabatic), Surface Area: 2.820m2
   BuildingSurface:Detailed,                      !- Surface
      04:28XSERV2_Floor_0_0_0,                    !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:28XSERV2,                                !- Zone Name
      Surface, 04:28XSERV2_Floor_0_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -29.72861637, 10.10758531, 9,               !- Vertex 1
      -31.27570786, 10.10758531, 9,               !- Vertex 2
      -31.27570786, 11.93057934, 9,               !- Vertex 3
      -29.72861637, 11.93057934, 9;               !- Vertex 4

   ! 04, 28_Serv2, Floor - 4.618 m2 (Adiabatic), Surface Area: 1.797m2
   BuildingSurface:Detailed,                      !- Surface
      04:28XSERV2_Floor_0_0_1,                    !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:28XSERV2,                                !- Zone Name
      Surface, 04:28XSERV2_Floor_0_0_1,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -29.52802948, 9.07908024, 9,                !- Vertex 1
      -31.27570786, 9.07908024, 9,                !- Vertex 2
      -31.27570786, 10.10758531, 9,               !- Vertex 3
      -29.52802948, 10.10758531, 9;               !- Vertex 4

   ! 04, 28_Serv2, Ceiling - 4.618 m2, Surface Area: 0.2063
   BuildingSurface:Detailed,                      !- Surface
      04:28XSERV2_Ceiling_1_0_0,                  !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:28XSERV2,                                !- Zone Name
      Surface, 05:35XSERV2_Floor_0_0_10125,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -29.72861637, 9.07908026, 12,               !- Vertex 1
      -29.52802948, 9.07908026, 12,               !- Vertex 2
      -29.52802948, 10.10758531, 12,              !- Vertex 3
      -29.72861637, 10.10758533, 12;              !- Vertex 4

   ! 04, 28_Serv2, Ceiling - 4.618 m2, Surface Area: 0.2063 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:35XSERV2_Floor_0_0_10125,                !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:35XSERV2,                                !- Zone Name
      Surface, 04:28XSERV2_Ceiling_1_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -29.52802948, 9.07908026, 12,               !- Vertex 1
      -29.72861637, 9.07908026, 12,               !- Vertex 2
      -29.72861637, 10.10758533, 12,              !- Vertex 3
      -29.52802948, 10.10758531, 12;              !- Vertex 4

   ! 04, 28_Serv2, Ceiling - 4.618 m2, Surface Area: 4.4115
   BuildingSurface:Detailed,                      !- Surface
      04:28XSERV2_Ceiling_1_0_1,                  !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:28XSERV2,                                !- Zone Name
      Surface, 05:35XSERV2_Floor_0_0_10126,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -31.27570786, 9.07908026, 12,               !- Vertex 1
      -29.72861637, 9.07908026, 12,               !- Vertex 2
      -29.72861637, 11.93057934, 12,              !- Vertex 3
      -31.27570786, 11.93057934, 12;              !- Vertex 4

   ! 04, 28_Serv2, Ceiling - 4.618 m2, Surface Area: 4.4115 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:35XSERV2_Floor_0_0_10126,                !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:35XSERV2,                                !- Zone Name
      Surface, 04:28XSERV2_Ceiling_1_0_1,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -29.72861637, 9.07908026, 12,               !- Vertex 1
      -31.27570786, 9.07908026, 12,               !- Vertex 2
      -31.27570786, 11.93057934, 12,              !- Vertex 3
      -29.72861637, 11.93057934, 12;              !- Vertex 4

   ! 04, 28_Serv2, Wall - 3.752 m2 - 0.0°, Surface Area: 3.752m2
   BuildingSurface:Detailed,                      !- Surface
      04:28XSERV2_Wall_3_0_0,                     !- Surface name
      Wall, 0_ExtWall Pumice 22cm_U=0.916,        !- Class and Construction Name
      04:28XSERV2,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -29.7286163749, 11.93057934, 9,             !- Vertex 1
      -30.97920759, 11.93057934, 9,               !- Vertex 2
      -30.97920759, 11.93057934, 12,              !- Vertex 3
      -29.7286163749, 11.93057934, 12;            !- Vertex 4

      ! Window, 0.280m2
      FenestrationSurface:Detailed, 04:28XSERV2_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1001,                             !- Construction Name
         04:28XSERV2_Wall_3_0_0,                  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -30.48392364, 11.93057934, 10.1,         !- Vertex 1
         -30.88392364, 11.93057934, 10.1,         !- Vertex 2
         -30.88392364, 11.93057934, 10.8,         !- Vertex 3
         -30.48392364, 11.93057934, 10.8;         !- Vertex 4


! 04 - Core_04_A
Zone, 04:COREX04XA,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    62.0882,                                      !- Zone volume
    20.6961,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 04:COREX04XA Infiltration,  !- Name
      04:COREX04XA,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .017247,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 04, Core_04_A, Floor - 20.696 m2 (Adiabatic), Surface Area: 5.602m2
   BuildingSurface:Detailed,                      !- Surface
      04:COREX04XA_Floor_0_0_0,                   !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:COREX04XA,                               !- Zone Name
      Surface, 04:COREX04XA_Floor_0_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -48.83207699, 2.91097839, 9,                !- Vertex 1
      -51.65115757, 2.91097839, 9,                !- Vertex 2
      -51.65115757, 4.89821775, 9,                !- Vertex 3
      -48.83207699, 4.89821775, 9;                !- Vertex 4

   ! 04, Core_04_A, Floor - 20.696 m2 (Adiabatic), Surface Area: 15.094m2
   BuildingSurface:Detailed,                      !- Surface
      04:COREX04XA_Floor_0_0_1,                   !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:COREX04XA,                               !- Zone Name
      Surface, 04:COREX04XA_Floor_0_0_1,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -48.53235115,-1.92865947, 9,                !- Vertex 1
      -51.65115757,-1.92865947, 9,                !- Vertex 2
      -51.65115757, 2.91097839, 9,                !- Vertex 3
      -48.53235115, 2.91097839, 9;                !- Vertex 4

   ! 04, Core_04_A, Ceiling - 20.696 m2, Surface Area: 1.4506
   BuildingSurface:Detailed,                      !- Surface
      04:COREX04XA_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:COREX04XA,                               !- Zone Name
      Surface, 05:COREX05XA_Floor_0_0_10129,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -48.83207699,-1.92865945, 12,               !- Vertex 1
      -48.53235115,-1.92865945, 12,               !- Vertex 2
      -48.53235115, 2.91097839, 12,               !- Vertex 3
      -48.83207699, 2.91097841, 12;               !- Vertex 4

   ! 04, Core_04_A, Ceiling - 20.696 m2, Surface Area: 1.4506 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:COREX05XA_Floor_0_0_10129,               !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:COREX05XA,                               !- Zone Name
      Surface, 04:COREX04XA_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -48.53235115,-1.92865945, 12,               !- Vertex 1
      -48.83207699,-1.92865945, 12,               !- Vertex 2
      -48.83207699, 2.91097841, 12,               !- Vertex 3
      -48.53235115, 2.91097839, 12;               !- Vertex 4

   ! 04, Core_04_A, Ceiling - 20.696 m2, Surface Area: 19.2455
   BuildingSurface:Detailed,                      !- Surface
      04:COREX04XA_Ceiling_1_0_1,                 !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:COREX04XA,                               !- Zone Name
      Surface, 05:COREX05XA_Floor_0_0_10130,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -51.65115757,-1.92865945, 12,               !- Vertex 1
      -48.83207699,-1.92865945, 12,               !- Vertex 2
      -48.83207699, 4.89821775, 12,               !- Vertex 3
      -51.65115757, 4.89821775, 12;               !- Vertex 4

   ! 04, Core_04_A, Ceiling - 20.696 m2, Surface Area: 19.2455 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:COREX05XA_Floor_0_0_10130,               !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:COREX05XA,                               !- Zone Name
      Surface, 04:COREX04XA_Ceiling_1_0_1,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -48.83207699,-1.92865945, 12,               !- Vertex 1
      -51.65115757,-1.92865945, 12,               !- Vertex 2
      -51.65115757, 4.89821775, 12,               !- Vertex 3
      -48.83207699, 4.89821775, 12;               !- Vertex 4

   ! 04, Core_04_A, Partition - 17.500 m2 (04, 24-Living), Surface Area: 17.4998
   BuildingSurface:Detailed,                      !- Surface
      04:COREX04XA_Partition_6_0_0,               !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_U=1.387_Rev,  !- Class and Construction Name
      04:COREX04XA,                               !- Zone Name
      Surface, 04:24XLIVING_Partition_4_0_10131,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -51.6511575678, 3.90459807, 9,              !- Vertex 1
      -51.6511575678,-1.92865947, 9,              !- Vertex 2
      -51.6511575678,-1.92865947, 12,             !- Vertex 3
      -51.6511575678, 3.90459807, 12;             !- Vertex 4

   ! 04, Core_04_A, Partition - 17.500 m2 (04, 24-Living), Surface Area: 17.4998 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:24XLIVING_Partition_4_0_10131,           !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_U=1.387,  !- Class and Construction Name
      04:24XLIVING,                               !- Zone Name
      Surface, 04:COREX04XA_Partition_6_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -51.6511575678,-1.92865947, 9,              !- Vertex 1
      -51.6511575678, 3.90459807, 9,              !- Vertex 2
      -51.6511575678, 3.90459807, 12,             !- Vertex 3
      -51.6511575678,-1.92865947, 12;             !- Vertex 4

   ! 04, Core_04_A, Partition - 9.356 m2 (04, 24-Living), Surface Area: 9.3564
   BuildingSurface:Detailed,                      !- Surface
      04:COREX04XA_Partition_7_0_0,               !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_U=1.387_Rev,  !- Class and Construction Name
      04:COREX04XA,                               !- Zone Name
      Surface, 04:24XLIVING_Partition_3_0_10132,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -51.65115757,-1.9286594728, 9,              !- Vertex 1
      -48.53235115,-1.9286594728, 9,              !- Vertex 2
      -48.53235115,-1.9286594728, 12,             !- Vertex 3
      -51.65115757,-1.9286594728, 12;             !- Vertex 4

   ! 04, Core_04_A, Partition - 9.356 m2 (04, 24-Living), Surface Area: 9.3564 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:24XLIVING_Partition_3_0_10132,           !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_U=1.387,  !- Class and Construction Name
      04:24XLIVING,                               !- Zone Name
      Surface, 04:COREX04XA_Partition_7_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -48.53235115,-1.9286594728, 9,              !- Vertex 1
      -51.65115757,-1.9286594728, 9,              !- Vertex 2
      -51.65115757,-1.9286594728, 12,             !- Vertex 3
      -48.53235115,-1.9286594728, 12;             !- Vertex 4


! 04 - Core_04_C
Zone, 04:COREX04XC,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    67.0919,                                      !- Zone volume
    22.364,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 04:COREX04XC Infiltration,  !- Name
      04:COREX04XC,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .018637,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 04, Core_04_C, Floor - 22.364 m2 (Adiabatic), Surface Area: 3.360m2
   BuildingSurface:Detailed,                      !- Surface
      04:COREX04XC_Floor_0_0_0,                   !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:COREX04XC,                               !- Zone Name
      Surface, 04:COREX04XC_Floor_0_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -34.458774758,-2.9582958839, 9,             !- Vertex 1
      -35.482727658,-2.9582958837, 9,             !- Vertex 2
      -35.4827276571, .3218901874, 9,             !- Vertex 3
      -34.4587747671, .3235889361, 9;             !- Vertex 4

   ! 04, Core_04_C, Floor - 22.364 m2 (Adiabatic), Surface Area: 7.379m2
   BuildingSurface:Detailed,                      !- Surface
      04:COREX04XC_Floor_0_0_1,                   !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:COREX04XC,                               !- Zone Name
      Surface, 04:COREX04XC_Floor_0_0_1,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -35.4827276584,-4.4831101037, 9,            !- Vertex 1
      -37.0188122884,-4.4831101033, 9,            !- Vertex 2
      -37.0188122971, .3193418067, 9,             !- Vertex 3
      -35.4827276571, .3218901874, 9;             !- Vertex 4

   ! 04, Core_04_C, Floor - 22.364 m2 (Adiabatic), Surface Area: 1.341m2
   BuildingSurface:Detailed,                      !- Surface
      04:COREX04XC_Floor_0_0_2,                   !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:COREX04XC,                               !- Zone Name
      Surface, 04:COREX04XC_Floor_0_0_2,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -34.4587747655, .3235889375, 9,             !- Vertex 1
      -37.2542617263, .3189511948, 9,             !- Vertex 2
      -37.2542617334, .8011953184, 9,             !- Vertex 3
      -34.4587747665, .8007855042, 9;             !- Vertex 4

   ! 04, Core_04_C, Floor - 22.364 m2 (Adiabatic), Surface Area: 1.648m2
   BuildingSurface:Detailed,                      !- Surface
      04:COREX04XC_Floor_0_0_3,                   !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:COREX04XC,                               !- Zone Name
      Surface, 04:COREX04XC_Floor_0_0_3,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -38.2503661439, .8013413468, 9,             !- Vertex 1
      -39.0542617339, .8014591965, 9,             !- Vertex 2
      -39.0542617314, 2.8514589965, 9,            !- Vertex 3
      -38.2503661614, 2.8514589934, 9;            !- Vertex 4

   ! 04, Core_04_C, Floor - 22.364 m2 (Adiabatic), Surface Area: 8.633m2
   BuildingSurface:Detailed,                      !- Surface
      04:COREX04XC_Floor_0_0_4,                   !- Surface name
      Floor, 0_IntFloor_U=2.126,                  !- Class and Construction Name
      04:COREX04XC,                               !- Zone Name
      Surface, 04:COREX04XC_Floor_0_0_4,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -34.4587747639, .8007855058, 9,             !- Vertex 1
      -38.2503661439, .8013413468, 9,             !- Vertex 2
      -38.2503661633, 3.0779805734, 9,            !- Vertex 3
      -34.4587747633, 3.0779805658, 9;            !- Vertex 4

   ! 04, Core_04_C, Ceiling - 22.364 m2, Surface Area: 2.3422
   BuildingSurface:Detailed,                      !- Surface
      04:COREX04XC_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:COREX04XC,                               !- Zone Name
      Surface, 05:COREX05XC_Floor_0_0_10138,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -37.0188123,-4.48311008, 12,                !- Vertex 1
      -35.48272766,-4.48311008, 12,               !- Vertex 2
      -35.48272766,-2.95829586, 12,               !- Vertex 3
      -37.0188123,-2.95829586, 12;                !- Vertex 4

   ! 04, Core_04_C, Ceiling - 22.364 m2, Surface Area: 2.3422 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:COREX05XC_Floor_0_0_10138,               !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:COREX05XC,                               !- Zone Name
      Surface, 04:COREX04XC_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -35.48272766,-4.48311008, 12,               !- Vertex 1
      -37.0188123,-4.48311008, 12,                !- Vertex 2
      -37.0188123,-2.95829586, 12,                !- Vertex 3
      -35.48272766,-2.95829586, 12;               !- Vertex 4

   ! 04, Core_04_C, Ceiling - 22.364 m2, Surface Area: 0.2256
   BuildingSurface:Detailed,                      !- Surface
      04:COREX04XC_Ceiling_1_0_1,                 !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:COREX04XC,                               !- Zone Name
      Surface, 05:COREX05XC_Floor_0_0_10139,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -38.25036616, 2.85145899, 12,               !- Vertex 1
      -37.25426173, 2.85145899, 12,               !- Vertex 2
      -37.25426173, 3.07798057, 12,               !- Vertex 3
      -38.25036616, 3.07798057, 12;               !- Vertex 4

   ! 04, Core_04_C, Ceiling - 22.364 m2, Surface Area: 0.2256 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:COREX05XC_Floor_0_0_10139,               !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:COREX05XC,                               !- Zone Name
      Surface, 04:COREX04XC_Ceiling_1_0_1,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -37.25426173, 2.85145899, 12,               !- Vertex 1
      -38.25036616, 2.85145899, 12,               !- Vertex 2
      -38.25036616, 3.07798057, 12,               !- Vertex 3
      -37.25426173, 3.07798057, 12;               !- Vertex 4

   ! 04, Core_04_C, Ceiling - 22.364 m2, Surface Area: 3.6902
   BuildingSurface:Detailed,                      !- Surface
      04:COREX04XC_Ceiling_1_0_2,                 !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:COREX04XC,                               !- Zone Name
      Surface, 05:COREX05XC_Floor_0_0_10140,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -39.05426173, .80145922, 12,                !- Vertex 1
      -37.25426173, .80119534, 12,                !- Vertex 2
      -37.25426173, 2.85145899, 12,               !- Vertex 3
      -39.05426173, 2.85145899, 12;               !- Vertex 4

   ! 04, Core_04_C, Ceiling - 22.364 m2, Surface Area: 3.6902 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:COREX05XC_Floor_0_0_10140,               !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:COREX05XC,                               !- Zone Name
      Surface, 04:COREX04XC_Ceiling_1_0_2,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -37.25426173, .80119534, 12,                !- Vertex 1
      -39.05426173, .80145922, 12,                !- Vertex 2
      -39.05426173, 2.85145899, 12,               !- Vertex 3
      -37.25426173, 2.85145899, 12;               !- Vertex 4

   ! 04, Core_04_C, Ceiling - 22.364 m2, Surface Area: 0.6496
   BuildingSurface:Detailed,                      !- Surface
      04:COREX04XC_Ceiling_1_0_3,                 !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:COREX04XC,                               !- Zone Name
      Surface, 05:COREX05XC_Floor_0_0_10141,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -37.25426173, .31895121, 12,                !- Vertex 1
      -37.0188123, .31934181, 12,                 !- Vertex 2
      -37.0188123, 3.07798057, 12,                !- Vertex 3
      -37.25426173, 3.07798057, 12;               !- Vertex 4

   ! 04, Core_04_C, Ceiling - 22.364 m2, Surface Area: 0.6496 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:COREX05XC_Floor_0_0_10141,               !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:COREX05XC,                               !- Zone Name
      Surface, 04:COREX04XC_Ceiling_1_0_3,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -37.0188123, .31934181, 12,                 !- Vertex 1
      -37.25426173, .31895121, 12,                !- Vertex 2
      -37.25426173, 3.07798057, 12,               !- Vertex 3
      -37.0188123, 3.07798057, 12;                !- Vertex 4

   ! 04, Core_04_C, Ceiling - 22.364 m2, Surface Area: 15.4531
   BuildingSurface:Detailed,                      !- Surface
      04:COREX04XC_Ceiling_1_0_4,                 !- Surface name
      Ceiling, 0_IntFloor_U=2.126_Reversed,       !- Class and Construction Name
      04:COREX04XC,                               !- Zone Name
      Surface, 05:COREX05XC_Floor_0_0_10142,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -37.0188123,-2.95829586, 12,                !- Vertex 1
      -34.45877476,-2.95829586, 12,               !- Vertex 2
      -34.45877476, 3.07798057, 12,               !- Vertex 3
      -37.0188123, 3.07798057, 12;                !- Vertex 4

   ! 04, Core_04_C, Ceiling - 22.364 m2, Surface Area: 15.4531 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      05:COREX05XC_Floor_0_0_10142,               !- Surface name
      Floor, 0_IntFloor_U=2.126_Reversed_Rev,     !- Class and Construction Name
      05:COREX05XC,                               !- Zone Name
      Surface, 04:COREX04XC_Ceiling_1_0_4,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -34.45877476,-2.95829586, 12,               !- Vertex 1
      -37.0188123,-2.95829586, 12,                !- Vertex 2
      -37.0188123, 3.07798057, 12,                !- Vertex 3
      -34.45877476, 3.07798057, 12;               !- Vertex 4

   ! 04, Core_04_C, Partition - 18.109 m2 (04, 27_Living), Surface Area: 18.1088
   BuildingSurface:Detailed,                      !- Surface
      04:COREX04XC_Partition_2_0_0,               !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_U=1.387_Rev,  !- Class and Construction Name
      04:COREX04XC,                               !- Zone Name
      Surface, 04:27XLIVING_Partition_8_0_10143,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -34.4587747567,-2.95829589, 9,              !- Vertex 1
      -34.4587747567, 3.07798057, 9,              !- Vertex 2
      -34.4587747567, 3.07798057, 12,             !- Vertex 3
      -34.4587747567,-2.95829589, 12;             !- Vertex 4

   ! 04, Core_04_C, Partition - 18.109 m2 (04, 27_Living), Surface Area: 18.1088 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      04:27XLIVING_Partition_8_0_10143,           !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_U=1.387,  !- Class and Construction Name
      04:27XLIVING,                               !- Zone Name
      Surface, 04:COREX04XC_Partition_2_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -34.4587747567, 3.07798057, 9,              !- Vertex 1
      -34.4587747567,-2.95829589, 9,              !- Vertex 2
      -34.4587747567,-2.95829589, 12,             !- Vertex 3
      -34.4587747567, 3.07798057, 12;             !- Vertex 4

   ! 04, Core_04_C, Wall - 0.680 m2 - 270.0°, Surface Area: 0.680m2
   BuildingSurface:Detailed,                      !- Surface
      04:COREX04XC_Wall_4_0_0,                    !- Surface name
      Wall, 0_ExtWall Pumice 22cm_U=0.916,        !- Class and Construction Name
      04:COREX04XC,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -38.25036616, 3.0779805727, 9,              !- Vertex 1
      -38.25036616, 2.8514589875, 9,              !- Vertex 2
      -38.25036616, 2.8514589875, 12,             !- Vertex 3
      -38.25036616, 3.0779805727, 12;             !- Vertex 4

   ! 04, Core_04_C, Wall - 2.412 m2 - 0.0°, Surface Area: 2.412m2
   BuildingSurface:Detailed,                      !- Surface
      04:COREX04XC_Wall_5_0_0,                    !- Surface name
      Wall, 0_ExtWall Pumice 22cm_U=0.916,        !- Class and Construction Name
      04:COREX04XC,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -38.25036616, 2.8514589875, 9,              !- Vertex 1
      -39.05426173, 2.8514589875, 9,              !- Vertex 2
      -39.05426173, 2.8514589875, 12,             !- Vertex 3
      -38.25036616, 2.8514589875, 12;             !- Vertex 4

   ! 04, Core_04_C, Wall - 6.150 m2 - 270.0°, Surface Area: 6.150m2
   BuildingSurface:Detailed,                      !- Surface
      04:COREX04XC_Wall_6_0_0,                    !- Surface name
      Wall, 0_ExtWall Pumice 22cm_U=0.916,        !- Class and Construction Name
      04:COREX04XC,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -39.05426173, 2.8514589875, 9,              !- Vertex 1
      -39.05426173, .8014591975, 9,               !- Vertex 2
      -39.05426173, .8014591975, 12,              !- Vertex 3
      -39.05426173, 2.8514589875, 12;             !- Vertex 4

   ! 04, Core_04_C, Wall - 5.400 m2 - 180.0°, Surface Area: 5.400m2
   BuildingSurface:Detailed,                      !- Surface
      04:COREX04XC_Wall_7_0_0,                    !- Surface name
      Wall, 0_ExtWall Pumice 22cm_U=0.916,        !- Class and Construction Name
      04:COREX04XC,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -39.05426173, .8014591975, 9,               !- Vertex 1
      -37.25426173, .8011953153, 9,               !- Vertex 2
      -37.25426173, .8011953153, 12,              !- Vertex 3
      -39.05426173, .8014591975, 12;              !- Vertex 4

   ! 04, Core_04_C, Wall - 1.447 m2 - 270.0°, Surface Area: 1.447m2
   BuildingSurface:Detailed,                      !- Surface
      04:COREX04XC_Wall_8_0_0,                    !- Surface name
      Wall, 0_ExtWall Pumice 22cm_U=0.916,        !- Class and Construction Name
      04:COREX04XC,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -37.25426173, .8011953153, 9,               !- Vertex 1
