! File generated by DesignBuilder - 7.3.1.003 18/08/2025 - 11:34:35
! Source file: C:\Users\T-C\Desktop\design builder\D CENTER BAYT SHEMESH\office\decenter office new temp16.8.25.dsb

! Geometry convention template : ASHRAE 90.1
! Zone geometry and surface areas : 2-Outer
! Zone volume calculation method : 1-Inner
! Zone floor area calculation method : 2-Outer
! Window to wall ratio method : 2-Outer

Version, 9.4.0.002;                               !- Version Identifier

RunPeriod,                                        !- Annual simulation
   1 (01-01:31-12),                               !- Location
   1,1, 2002,                                     !- Start Month , Day
   12,31, 2002,                                   !- End Month , Day
   ,                                              !- Day of Week for Start Day
   No,                                            !- Use weather file holidays/special day periods
   Yes,                                           !- Use WeatherFile DaylightSavingPeriod - will use daylight saving time in weather file
   Yes,                                           !- Apply Weekend Holiday Rule - will reassign weekend holidays to Monday
   Yes,                                           !- use weather file rain indicators
   Yes,                                           !- use weather file snow indicators
   No;                                            !- Treat Weather as Actual

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\ISR_BEER SHEVA CITY_MSI.epw

Site:Location,1 (01-01:31-12)  (01-01:31-12),     !- Location Name
   31.23,                                         !- Latitude
   34.78,                                         !- Longitude
   2,                                             !- Time Zone
   280;                                           !- Elevation {m}

Site:GroundTemperature:BuildingSurface,           !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan ground temperature
   18,                                            !- Feb ground temperature
   18,                                            !- Mar ground temperature
   18,                                            !- Apr ground temperature
   18,                                            !- May ground temperature
   18,                                            !- Jun ground temperature
   18,                                            !- Jul ground temperature
   18,                                            !- Aug ground temperature
   18,                                            !- Sep ground temperature
   18,                                            !- Oct ground temperature
   18,                                            !- Nov ground temperature
   18;                                            !- Dec ground temperature

Site:GroundTemperature:Deep,                      !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan deep ground temperature
   18,                                            !- Feb deep ground temperature
   18,                                            !- Mar deep ground temperature
   18,                                            !- Apr deep ground temperature
   18,                                            !- May deep ground temperature
   18,                                            !- Jun deep ground temperature
   18,                                            !- Jul deep ground temperature
   18,                                            !- Aug deep ground temperature
   18,                                            !- Sep deep ground temperature
   18,                                            !- Oct deep ground temperature
   18,                                            !- Nov deep ground temperature
   18;                                            !- Dec deep ground temperature

Site:GroundTemperature:Shallow,                   !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan shallow ground temperature
   18,                                            !- Feb shallow ground temperature
   18,                                            !- Mar shallow ground temperature
   18,                                            !- Apr shallow ground temperature
   18,                                            !- May shallow ground temperature
   18,                                            !- Jun shallow ground temperature
   18,                                            !- Jul shallow ground temperature
   18,                                            !- Aug shallow ground temperature
   18,                                            !- Sep shallow ground temperature
   18,                                            !- Oct shallow ground temperature
   18,                                            !- Nov shallow ground temperature
   18;                                            !- Dec shallow ground temperature

Site:GroundTemperature:FCfactorMethod,            !- Annual ground temperatures - 1 value for each month
   18.44,                                         !- January FCfactorMethod ground temperature {C}
   15.24,                                         !- Februry FCfactorMethod ground temperature {C}
   13.28,                                         !- March FCfactorMethod ground temperature {C}
   12.69,                                         !- April FCfactorMethod ground temperature {C}
   13.86,                                         !- May FCfactorMethod ground temperature {C}
   16.52,                                         !- June FCfactorMethod ground temperature {C}
   19.81,                                         !- July FCfactorMethod ground temperature {C}
   23.04,                                         !- August FCfactorMethod ground temperature {C}
   25.2,                                          !- September FCfactorMethod ground temperature {C}
   25.71,                                         !- October FCfactorMethod ground temperature {C}
   24.46,                                         !- November FCfactorMethod ground temperature {C}
   21.85;                                         !- December FCfactorMethod ground temperature {C}

Site:GroundReflectance,                           !- Annual ground reflectances - 1 value for each month
   0.2,                                           !- Jan ground reflectance
   0.2,                                           !- Feb ground reflectance
   0.2,                                           !- Mar ground reflectance
   0.2,                                           !- Apr ground reflectance
   0.2,                                           !- May ground reflectance
   0.2,                                           !- Jun ground reflectance
   0.2,                                           !- Jul ground reflectance
   0.2,                                           !- Aug ground reflectance
   0.2,                                           !- Sep ground reflectance
   0.2,                                           !- Oct ground reflectance
   0.2,                                           !- Nov ground reflectance
   0.2;                                           !- Dec ground reflectance

Site:GroundReflectance:SnowModifier,
   2.0,                                           !- Ground Reflected Solar Modifier
   2.0;                                           !- Daylighting Ground Reflected Solar Modifier

SimulationControl,
   No,                                            !- Do the zone sizing calculation
   No,                                            !- Do the system sizing calculation
   No,                                            !- Do the plant sizing calculation
   No,                                            !- Do the design day calculation
   Yes;                                           !- Do the weather file calculation


Timestep, 6;                                      !- Timesteps/hour

ConvergenceLimits,
   1,                                             !- Minimum System Time Step (0=same as zone time step)
   25;                                            !- Maximum HVAC Iterations (1=min, 20=default)

ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact, 
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;     

Schedule:Compact, 
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact, 
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
       
Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;
      
! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass, 
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
0.6267 ,                              ! Resistance {M**2K/W} will give Total Resistance 1
0.0000100 ,                           ! Thermal Absorptance
0.0000000 ,                           ! Solar Absorptance
0.0000000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, 
      OnWinterDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: WinterDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, 
      OnSummerDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: SummerDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer


! Schedule: On 24/7
Schedule:Compact, 
On 24/7, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   1 ;


! Schedule: Off 24/7
Schedule:Compact,
Off 24/7,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  0  ;


! Schedule: Default Air Velocity for Comfort Calculations
Schedule:Compact, 
Default Air Velocity for Comfort Calculations, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   0.1370 ;


! Schedule: 0_Baseline Office Lighting Schedule
Schedule:Compact,
0_Baseline Office Lighting Schedule,
Fraction,
Through: 31 Dec,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 08:00, 0.0666,
Until: 17:00, 1,
Until: 24:00, 0.0666,
For: Friday Saturday,
Until: 24:00, 0,
For: AllOtherDays,
Until: 24:00, 0;


! Schedule: 0_Baseline Office Non Fixed Equipment Schedule
Schedule:Compact,
0_Baseline Office Non Fixed Equipment Schedule,
Fraction,
Through: 31 Dec,
For: Alldays,
Until: 08:00, 0,
Until: 17:00, 1,
Until: 24:00, 0;


! Schedule: 0_Baseline Office Fixed Equipment Schedule
Schedule:Compact,
0_Baseline Office Fixed Equipment Schedule,
Fraction,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 1;


! Schedule: 0_Baseline Office Occupency Schedule
Schedule:Compact,
0_Baseline Office Occupency Schedule,
Fraction,
Through: 31 Dec,
For: AllDays,
Until: 08:00, 0,
Until: 17:00, 1,
Until: 24:00, 0;




WindowMaterial:Glazing,3,                         !- Generic CLEAR 6MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .006,                                          !- Thickness {m}
   .775,                                          !- Solar transmittance at normal incidence
   .071,                                          !- Solar reflectance at normal incidence: front side
   .071,                                          !- Solar reflectance at normal incidence: back side
   .881,                                          !- Visible transmittance at normal incidence
   .080,                                          !- Visible reflectance at normal incidence: front side
   .080,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .84,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance
! _1045 Ceramic porcelain_12.1- thickness 0.02
Material, _1045 Ceramic porcelain_12.1_.02,
   Smooth,                                        !- Roughness
   .02,                                           !- Thickness {m}
   1.3,                                           !- Conductivity {w/m-K}
   2300,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045_Cemented Plaster_2.2- thickness 0.02
Material, _1045_Cemented Plaster_2.2_.02,
   Rough,                                         !- Roughness
   .02,                                           !- Thickness {m}
   1,                                             !- Conductivity {w/m-K}
   1800,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Sand and gravel_10.1- thickness 0.1
Material, _1045 Sand and gravel_10.1_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   2,                                             !- Conductivity {w/m-K}
   1950,                                          !- Density {kg/m3}
   1045,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045_RegularConcrete_1.1.1- thickness 0.2
Material, _1045_RegularConcrete_1.1.1_.2,
   MediumRough,                                   !- Roughness
   .2,                                            !- Thickness {m}
   2,                                             !- Conductivity {w/m-K}
   2400,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045_IntTiah_Cement Lime Plaster_2.1- thickness 0.02
Material, _1045_IntTiah_Cement Lime Plaster_2.1_.02,
   Smooth,                                        !- Roughness
   .02,                                           !- Thickness {m}
   .8,                                            !- Conductivity {w/m-K}
   1600,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Gypsum Board_3.3- thickness 0.0125
Material, _1045 Gypsum Board_3.3_.0125,
   Smooth,                                        !- Roughness
   .0125,                                         !- Thickness {m}
   .25,                                           !- Conductivity {w/m-K}
   800,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Mineral Wool 12_14.6- thickness 0.025
Material, _1045 Mineral Wool 12_14.6_.025,
   Rough,                                         !- Roughness
   .025,                                          !- Thickness {m}
   .036,                                          !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   1030,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045_IntTiah_Cement Lime Plaster_2.1- thickness 0.015
Material, _1045_IntTiah_Cement Lime Plaster_2.1_.015,
   Smooth,                                        !- Roughness
   .015,                                          !- Thickness {m}
   .8,                                            !- Conductivity {w/m-K}
   1600,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Regular Glass_6.1- thickness 0.006
Material, _1045 Regular Glass_6.1_.006,
   VerySmooth,                                    !- Roughness
   .006,                                          !- Thickness {m}
   1,                                             !- Conductivity {w/m-K}
   2500,                                          !- Density {kg/m3}
   750,                                           !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .6,                                            !- Solar Absorptance
   .6;                                            !- Visible Absorptance

! _1045 Mineral Wool 12_14.6- thickness 0.05
Material, _1045 Mineral Wool 12_14.6_.05,
   Rough,                                         !- Roughness
   .05,                                           !- Thickness {m}
   .036,                                          !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   1030,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Expanded Polystyrene EPS 30_14.1- thickness 0.03
Material, _1045 Expanded Polystyrene EPS 30_14.1_.03,
   Rough,                                         !- Roughness
   .03,                                           !- Thickness {m}
   .034,                                          !- Conductivity {w/m-K}
   30,                                            !- Density {kg/m3}
   1450,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Ceramic porcelain_12.1- thickness 0.01
Material, _1045 Ceramic porcelain_12.1_.01,
   Smooth,                                        !- Roughness
   .01,                                           !- Thickness {m}
   1.3,                                           !- Conductivity {w/m-K}
   2300,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Expanded Polystyrene EPS 30_14.1- thickness 0.02
Material, _1045 Expanded Polystyrene EPS 30_14.1_.02,
   Rough,                                         !- Roughness
   .02,                                           !- Thickness {m}
   .034,                                          !- Conductivity {w/m-K}
   30,                                            !- Density {kg/m3}
   1450,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _Bitumen- thickness 0.005
Material, _Bitumen_.005,
   Rough,                                         !- Roughness
   .005,                                          !- Thickness {m}
   .17,                                           !- Conductivity {w/m-K}
   1200,                                          !- Density {kg/m3}
   1660,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1- thickness 0.05
Material, _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1_.05,
   MediumRough,                                   !- Roughness
   .05,                                           !- Thickness {m}
   .62,                                           !- Conductivity {w/m-K}
   1200,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Expanded Polystyrene EPS 30_14.1- thickness 0.05
Material, _1045 Expanded Polystyrene EPS 30_14.1_.05,
   Rough,                                         !- Roughness
   .05,                                           !- Thickness {m}
   .034,                                          !- Conductivity {w/m-K}
   30,                                            !- Density {kg/m3}
   1450,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance


! 0_IntFloor
Construction, 0_IntFloor,
   _1045 Ceramic porcelain_12.1_.02,              !- .02m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Sand and gravel_10.1_.1,                 !- .1m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_IntTiah_Cement Lime Plaster_2.1_.02;     !- .02m

! <Previous reversed>
Construction, 0_IntFloor_Rev,
   _1045_IntTiah_Cement Lime Plaster_2.1_.02,     !- .02m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Sand and gravel_10.1_.1,                 !- .1m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Ceramic porcelain_12.1_.02;              !- .02m

! 0_IntFloor_Reversed
Construction, 0_IntFloor_Reversed,
   _1045_IntTiah_Cement Lime Plaster_2.1_.02,     !- .02m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Sand and gravel_10.1_.1,                 !- .1m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Ceramic porcelain_12.1_.02;              !- .02m

! <Previous reversed>
Construction, 0_IntFloor_Reversed_Rev,
   _1045 Ceramic porcelain_12.1_.02,              !- .02m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Sand and gravel_10.1_.1,                 !- .1m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_IntTiah_Cement Lime Plaster_2.1_.02;     !- .02m

! 0_SemiExposedWall MineralWool 2.5cm
Construction, 0_SemiExposedWall MineralWool 2.5cm,
   _1045 Gypsum Board_3.3_.0125,                  !- .0125m
   _1045 Mineral Wool 12_14.6_.025,               !- .025m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_IntTiah_Cement Lime Plaster_2.1_.015;    !- .015m

! <Previous reversed>
Construction, 0_SemiExposedWall MineralWool 2.5cm_Rev,
   _1045_IntTiah_Cement Lime Plaster_2.1_.015,    !- .015m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Mineral Wool 12_14.6_.025,               !- .025m
   _1045 Gypsum Board_3.3_.0125;                  !- .0125m

! 0_IntPartition 20cm concrete
Construction, 0_IntPartition 20cm concrete,
   _1045_IntTiah_Cement Lime Plaster_2.1_.015,    !- .015m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_IntTiah_Cement Lime Plaster_2.1_.015;    !- .015m

! <Previous reversed>
Construction, 0_IntPartition 20cm concrete_Rev,
   _1045_IntTiah_Cement Lime Plaster_2.1_.015,    !- .015m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_IntTiah_Cement Lime Plaster_2.1_.015;    !- .015m

! Special material to represent an R-value for the next construction
Material:NoMass, 9_RVAL_2,                        !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! 0_Ext shadow box - 5cm MineralWool
Construction, 0_Ext shadow box - 5cm MineralWool,
   _1045 Regular Glass_6.1_.006,                  !- .006m
   9_RVAL_2,                                      !- R-value
   _1045 Regular Glass_6.1_.006,                  !- .006m
   _1045 Mineral Wool 12_14.6_.05,                !- .05m
   _1045 Gypsum Board_3.3_.0125;                  !- .0125m

! Special material to represent an R-value for the next construction
Material:NoMass, 10_RVAL_4,                       !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, 0_Ext shadow box - 5cm MineralWool_Rev,
   _1045 Gypsum Board_3.3_.0125,                  !- .0125m
   _1045 Mineral Wool 12_14.6_.05,                !- .05m
   _1045 Regular Glass_6.1_.006,                  !- .006m
   10_RVAL_4,                                     !- R-value
   _1045 Regular Glass_6.1_.006;                  !- .006m

! 0_ExtFloor 3cm EPS
Construction, 0_ExtFloor 3cm EPS,
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Expanded Polystyrene EPS 30_14.1_.03,    !- .03m
   _1045 Sand and gravel_10.1_.1,                 !- .1m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Ceramic porcelain_12.1_.01;              !- .01m

! <Previous reversed>
Construction, 0_ExtFloor 3cm EPS_Rev,
   _1045 Ceramic porcelain_12.1_.01,              !- .01m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Sand and gravel_10.1_.1,                 !- .1m
   _1045 Expanded Polystyrene EPS 30_14.1_.03,    !- .03m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_Cemented Plaster_2.2_.02;                !- .02m

! 0_SemiExposedCeiling 2cm EPS
Construction, 0_SemiExposedCeiling 2cm EPS,
   _1045 Ceramic porcelain_12.1_.01,              !- .01m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Sand and gravel_10.1_.1,                 !- .1m
   _1045 Expanded Polystyrene EPS 30_14.1_.02,    !- .02m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_Cemented Plaster_2.2_.02;                !- .02m

! <Previous reversed>
Construction, 0_SemiExposedCeiling 2cm EPS_Rev,
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Expanded Polystyrene EPS 30_14.1_.02,    !- .02m
   _1045 Sand and gravel_10.1_.1,                 !- .1m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Ceramic porcelain_12.1_.01;              !- .01m

! 0_FlatRoof 5cm EPS
Construction, 0_FlatRoof 5cm EPS,
   _Bitumen_.005,                                 !- .005m
   _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1_.05,  !- .05m
   _1045 Expanded Polystyrene EPS 30_14.1_.05,    !- .05m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_IntTiah_Cement Lime Plaster_2.1_.015;    !- .015m

! <Previous reversed>
Construction, 0_FlatRoof 5cm EPS_Rev,
   _1045_IntTiah_Cement Lime Plaster_2.1_.015,    !- .015m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Expanded Polystyrene EPS 30_14.1_.05,    !- .05m
   _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1_.05,  !- .05m
   _Bitumen_.005;                                 !- .005m

! 0_SemiExposedFloor 2cm EPS_Reversed
Construction, 0_SemiExposedFloor 2cm EPS_Reversed,
   _1045 Ceramic porcelain_12.1_.01,              !- .01m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Sand and gravel_10.1_.1,                 !- .1m
   _1045 Expanded Polystyrene EPS 30_14.1_.02,    !- .02m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_Cemented Plaster_2.2_.02;                !- .02m

! <Previous reversed>
Construction, 0_SemiExposedFloor 2cm EPS_Reversed_Rev,
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Expanded Polystyrene EPS 30_14.1_.02,    !- .02m
   _1045 Sand and gravel_10.1_.1,                 !- .1m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Ceramic porcelain_12.1_.01;              !- .01m



Construction,Sgl Clr 6mm - 1001,                  !- Sgl Clr 6mm - Material layer names follow:
   3;                                             !- Generic CLEAR 6MM

! sunergy
WindowMaterial:SimpleGlazingSystem,               !- Simple glazing material used to define an entire glazing system
   Simple sunergy - 1002,                         !- Name
   2.16,                                          !- U-value W/m2/K
   .32,                                           !- Solar Heat Gain Coefficient
   .3;                                            !- Visible Transmittance

Construction,sunergy - 1002,                      !- sunergy - Material layer names follow:
   Simple sunergy - 1002;                         !- Name of the simple glazing system material

HeatBalanceAlgorithm, 
   ConductionTransferFunction,                    !- Heat Balance Algorithm: CTF or CondFD
   2000,                                          !- Max Surface Temperature Limit
   0.00000001,                                    !- Minimum Surface Convection Heat Transfer Coefficient
   1000;                                          !- Maximum Surface Convection Heat Transfer Coefficient

ShadowCalculation, PolygonClipping, Periodic, 20,  15000, SutherlandHodgman, , SimpleSkyDiffuseModeling;  !- Interval between shading calcs

SurfaceConvectionAlgorithm:Inside,TARP;           !- Inside Convection Algorithm
SurfaceConvectionAlgorithm:Outside,DOE-2;         !- Outside Convection Algorithm
ZoneCapacitanceMultiplier:ResearchSpecial, All, , 1, 1.0, 1.0, 1.0;

Building, Office new,                             !- Building Name
   0,                                             !- North Axis
   City,                                          !- Terrain
    .04,                                          !- Loads Convergence Tolerance
    .4,                                           !- Temperature Convergence Tolerance
   FullExterior,                                  !- Solar Distribution
   25,                                            !- Maximum number of warmup days
   6;                                             !- Minimum number of warmup days

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;  !- Surface order is specified as viewed from outside the zone

Shading:Building:Detailed, Ext1,  , 4 ,           !- site shading
    72.3339971439, 15.0843479971, 12.21,          !- Vertex 1
    83.3632978239, 15.0843479971, 12.21,          !- Vertex 2
    83.3632978239, 28.6371736778, 12.21,          !- Vertex 3
    73.1402299539, 28.6622879871, 12.21;          !- Vertex 4

Shading:Building:Detailed, Ext2,  , 4 ,           !- site shading
    84.1918843329, 29.2157150897, 12.21,          !- Vertex 1
    84.291883891, 29.2154245875, 12.21,           !- Vertex 2
    84.2927539848, 29.5149369395, 12.21,          !- Vertex 3
    84.1927558397, 29.5157138239, 12.21;          !- Vertex 4

Shading:Building:Detailed, Ext3,  , 4 ,           !- site shading
    84.290197437, 28.6348966271, 12.21,           !- Vertex 1
    135.5900477762, 28.5088718081, 12.21,         !- Vertex 2
    135.5918126728, 29.1163951745, 12.21,         !- Vertex 3
    84.2927539848, 29.5149369395, 12.21;          !- Vertex 4

Shading:Building:Detailed, Ext4,  , 4 ,           !- site shading
    134.3901703975,-14.4756519864, 12.21,         !- Vertex 1
    135.7151760186,-14.4756519863, 12.21,         !- Vertex 2
    135.7620388914, 1.655784794, 12.21,           !- Vertex 3
    134.4371897352, 1.7096337804, 12.21;          !- Vertex 4

Shading:Building:Detailed, Ext5,  , 4 ,           !- site shading
    83.3632978204,-14.4756519906, 12.21,          !- Vertex 1
    134.3901703975,-14.4756519864, 12.21,         !- Vertex 2
    134.4505820369, 6.3196143176, 12.21,          !- Vertex 3
    83.3632978292, 6.468026075, 12.21;            !- Vertex 4

Shading:Building:Detailed, Ext6,  , 4 ,           !- site shading
    83.3632978244, 6.4680260734, 12.21,           !- Vertex 1
    135.5255774808, 6.3164913886, 12.21,          !- Vertex 2
    135.5900477739, 28.5088718037, 12.21,         !- Vertex 3
    83.3632978277, 28.6371736798, 12.21;          !- Vertex 4

Shading:Building:Detailed, Ext7,  , 4 ,           !- site shading
    70.1175321716,-22.2436153035, 12.21,          !- Vertex 1
    71.917325277,-22.2488438156, 12.21,           !- Vertex 2
    71.9300084188,-17.8829937675, 12.21,          !- Vertex 3
    70.376335238,-17.8850572919, 12.21;           !- Vertex 4

Shading:Building:Detailed, Ext8,  , 4 ,           !- site shading
    71.9148414445,-23.1038402078, 12.21,          !- Vertex 1
    78.9898116103,-23.124393459, 12.21,           !- Vertex 2
    79.0000654815,-17.8736036103, 12.21,          !- Vertex 3
    71.9300084188,-17.8829937675, 12.21;          !- Vertex 4

Shading:Building:Detailed, Ext9,  , 3 ,           !- site shading
    70.3763352347,-17.8850572929, 12.21,          !- Vertex 1
    82.355092568,-17.8691476057, 12.21,           !- Vertex 2
    70.3799099578,-17.8248546121, 12.21;          !- Vertex 3

Shading:Building:Detailed, Ext10,  , 4 ,          !- site shading
    70.3799099572,-17.8248546079, 12.21,          !- Vertex 1
    100.2499758018,-17.9353359929, 12.21,         !- Vertex 2
    100.2999030516,-14.4756520041, 12.21,         !- Vertex 3
    70.578779372,-14.4756519983, 12.21;           !- Vertex 4

Shading:Building:Detailed, Ext11,  , 4 ,          !- site shading
    100.1748529467,-23.1409372062, 12.21,         !- Vertex 1
    119.6949303495,-23.1426440426, 12.21,         !- Vertex 2
    119.7829292136,-14.4756520002, 12.21,         !- Vertex 3
    100.2999030492,-14.4756520012, 12.21;         !- Vertex 4

Shading:Building:Detailed, Ext12,  , 4 ,          !- site shading
    119.6599103339,-26.5917594029, 12.21,         !- Vertex 1
    135.679842738,-26.6382983412, 12.21,          !- Vertex 2
    135.715176014,-14.475651997, 12.21,           !- Vertex 3
    119.7829292183,-14.4756519972, 12.21;         !- Vertex 4

Shading:Building:Detailed, Ext13,  , 4 ,          !- site shading
    70.0232976797,-22.2433415563, 12.21,          !- Vertex 1
    70.1175321697,-22.2436153129, 12.21,          !- Vertex 2
    70.5787793773,-14.4756520022, 12.21,          !- Vertex 3
    70.0232976673,-14.475652003, 12.21;           !- Vertex 4

Shading:Building:Detailed, Ext14,  , 4 ,          !- site shading
    67.2882732849,-16.5353720864, 12.21,          !- Vertex 1
    69.2538953906,-16.5410823465, 12.21,          !- Vertex 2
    69.2637123118,-13.1618391608, 12.21,          !- Vertex 3
    67.2879180946,-13.1618391593, 12.21;          !- Vertex 4

Shading:Building:Detailed, Ext15,  , 4 ,          !- site shading
    69.2373365897,-22.2410582943, 12.21,          !- Vertex 1
    70.0232976832,-22.2433415524, 12.21,          !- Vertex 2
    70.023297667,-13.1618391614, 12.21,           !- Vertex 3
    69.2637123118,-13.1618391608, 12.21;          !- Vertex 4

Shading:Building:Detailed, Ext16,  , 4 ,          !- site shading
    60.3000527492,-26.4193151658, 12.21,          !- Vertex 1
    66.2301357895,-26.4365424465, 12.21,          !- Vertex 2
    66.395330646,-17.0216186431, 12.21,           !- Vertex 3
    58.2882716626,-19.3190058369, 12.21;          !- Vertex 4

Shading:Building:Detailed, Ext17,  , 4 ,          !- site shading
    40.4590159776, 9.5426783652, 12.21,           !- Vertex 1
    50.1186371449, 9.5146145705, 12.21,           !- Vertex 2
    49.1768827629, 12.8384093257, 12.21,          !- Vertex 3
    40.4585383485, 10.3697079031, 12.21;          !- Vertex 4

Shading:Building:Detailed, Ext18,  , 3 ,          !- site shading
    40.3855302193, 8.342886786, 12.21,            !- Vertex 1
    40.4558204367, 8.4426830033, 12.21,           !- Vertex 2
    40.3864431614, 8.6571462459, 12.21;           !- Vertex 3

Shading:Building:Detailed, Ext19,  , 5 ,          !- site shading
    51.7253611925,-26.3944051205, 12.21,          !- Vertex 1
    60.3000527516,-26.4193151672, 12.21,          !- Vertex 2
    50.1186371429, 9.514614571, 12.21,            !- Vertex 3
    40.3890162748, 9.542881733, 12.21,            !- Vertex 4
    40.3864431614, 8.6571462459, 12.21;           !- Vertex 5

Shading:Building:Detailed, Ext20,  , 3 ,          !- site shading
    40.4585383514, 10.3697079079, 12.21,          !- Vertex 1
    57.1085292147, 15.0843479943, 12.21,          !- Vertex 2
    40.4558155736, 15.0843479916, 12.21;          !- Vertex 3

Shading:Building:Detailed, Ext21,  , 4 ,          !- site shading
    66.4039074182, 13.7537958443, 12.21,          !- Vertex 1
    70.0296908582, 13.7543479843, 12.21,          !- Vertex 2
    70.0232976682, 15.0843479943, 12.21,          !- Vertex 3
    66.4039074182, 15.0843479943, 12.21;          !- Vertex 4

Shading:Building:Detailed, Ext22,  , 5 ,          !- site shading
    40.4558155682, 15.0843479943, 12.21,          !- Vertex 1
    57.1085292182, 15.0843479943, 12.21,          !- Vertex 2
    66.4039074182, 17.7164432943, 12.21,          !- Vertex 3
    66.4039074182, 29.5673915831, 12.21,          !- Vertex 4
    40.4474078282, 29.6427968943, 12.21;          !- Vertex 5

Shading:Building:Detailed, Ext23,  , 4 ,          !- site shading
    66.4039074182, 15.0843479943, 12.21,          !- Vertex 1
    72.3339971482, 15.0843479943, 12.21,          !- Vertex 2
    73.1928022482, 29.5476694043, 12.21,          !- Vertex 3
    66.4039074182, 29.5673915831, 12.21;          !- Vertex 4

Shading:Building:Detailed, Ext24,  , 4 ,          !- site shading
    73.1928022516, 29.5476694041, 6.12,           !- Vertex 1
    40.4474078254, 29.6427968949, 6.12,           !- Vertex 2
    40.4474078254, 29.6427968949, 12.21,          !- Vertex 3
    73.1928022516, 29.5476694041, 12.21;          !- Vertex 4

Shading:Building:Detailed, Ext25,  , 4 ,          !- site shading
    40.4474078254, 29.6427968949, 6.12,           !- Vertex 1
    40.4590159752, 9.5426783658, 6.12,            !- Vertex 2
    40.4590159752, 9.5426783658, 12.21,           !- Vertex 3
    40.4474078254, 29.6427968949, 12.21;          !- Vertex 4

Shading:Building:Detailed, Ext26,  , 4 ,          !- site shading
    40.4590159752, 9.5426783658, 6.12,            !- Vertex 1
    40.3890162704, 9.5428817195, 6.12,            !- Vertex 2
    40.3890162704, 9.5428817195, 12.21,           !- Vertex 3
    40.4590159752, 9.5426783658, 12.21;           !- Vertex 4

Shading:Building:Detailed, Ext27,  , 4 ,          !- site shading
    40.3890162704, 9.5428817195, 6.12,            !- Vertex 1
    40.3855302074, 8.342886783, 6.12,             !- Vertex 2
    40.3855302074, 8.342886783, 12.21,            !- Vertex 3
    40.3890162704, 9.5428817195, 12.21;           !- Vertex 4

Shading:Building:Detailed, Ext28,  , 4 ,          !- site shading
    40.3855302074, 8.342886783, 6.12,             !- Vertex 1
    40.4558204174, 8.4426830075, 6.12,            !- Vertex 2
    40.4558204174, 8.4426830075, 12.21,           !- Vertex 3
    40.3855302074, 8.342886783, 12.21;            !- Vertex 4

Shading:Building:Detailed, Ext29,  , 4 ,          !- site shading
    40.4558204174, 8.4426830075, 6.12,            !- Vertex 1
    51.7253612017,-26.3944051337, 6.12,           !- Vertex 2
    51.7253612017,-26.3944051337, 12.21,          !- Vertex 3
    40.4558204174, 8.4426830075, 12.21;           !- Vertex 4

Shading:Building:Detailed, Ext30,  , 4 ,          !- site shading
    51.7253612017,-26.3944051337, 6.12,           !- Vertex 1
    66.2301357903,-26.4365424411, 6.12,           !- Vertex 2
    66.2301357903,-26.4365424411, 12.21,          !- Vertex 3
    51.7253612017,-26.3944051337, 12.21;          !- Vertex 4

Shading:Building:Detailed, Ext31,  , 4 ,          !- site shading
    66.2301357903,-26.4365424411, 6.12,           !- Vertex 1
    66.4039074151,-16.5328029439, 6.12,           !- Vertex 2
    66.4039074151,-16.5328029439, 12.21,          !- Vertex 3
    66.2301357903,-26.4365424411, 12.21;          !- Vertex 4

Shading:Building:Detailed, Ext32,  , 4 ,          !- site shading
    66.4039074151,-16.5328029439, 6.12,           !- Vertex 1
    69.253895389,-16.5410823435, 6.12,            !- Vertex 2
    69.253895389,-16.5410823435, 12.21,           !- Vertex 3
    66.4039074151,-16.5328029439, 12.21;          !- Vertex 4

Shading:Building:Detailed, Ext33,  , 4 ,          !- site shading
    69.253895389,-16.5410823435, 6.12,            !- Vertex 1
    69.2373365899,-22.2410582912, 6.12,           !- Vertex 2
    69.2373365899,-22.2410582912, 12.21,          !- Vertex 3
    69.253895389,-16.5410823435, 12.21;           !- Vertex 4

Shading:Building:Detailed, Ext34,  , 4 ,          !- site shading
    69.2373365899,-22.2410582912, 6.12,           !- Vertex 1
    71.9173252814,-22.2488438318, 6.12,           !- Vertex 2
    71.9173252814,-22.2488438318, 12.21,          !- Vertex 3
    69.2373365899,-22.2410582912, 12.21;          !- Vertex 4

Shading:Building:Detailed, Ext35,  , 4 ,          !- site shading
    71.9173252814,-22.2488438318, 6.12,           !- Vertex 1
    71.9148414611,-23.1038402241, 6.12,           !- Vertex 2
    71.9148414611,-23.1038402241, 12.21,          !- Vertex 3
    71.9173252814,-22.2488438318, 12.21;          !- Vertex 4

Shading:Building:Detailed, Ext36,  , 4 ,          !- site shading
    71.9148414611,-23.1038402241, 6.12,           !- Vertex 1
    78.9898116072,-23.1243934704, 6.12,           !- Vertex 2
    78.9898116072,-23.1243934704, 12.21,          !- Vertex 3
    71.9148414611,-23.1038402241, 12.21;          !- Vertex 4

Shading:Building:Detailed, Ext37,  , 4 ,          !- site shading
    78.9898116072,-23.1243934704, 6.12,           !- Vertex 1
    79.0000654707,-17.8736036242, 6.12,           !- Vertex 2
    79.0000654707,-17.8736036242, 12.21,          !- Vertex 3
    78.9898116072,-23.1243934704, 12.21;          !- Vertex 4

Shading:Building:Detailed, Ext38,  , 4 ,          !- site shading
    79.0000654707,-17.8736036242, 6.12,           !- Vertex 1
    82.355092573,-17.8691476061, 6.12,            !- Vertex 2
    82.355092573,-17.8691476061, 12.21,           !- Vertex 3
    79.0000654707,-17.8736036242, 12.21;          !- Vertex 4

Shading:Building:Detailed, Ext39,  , 4 ,          !- site shading
    82.355092573,-17.8691476061, 6.12,            !- Vertex 1
    100.2499758027,-17.9353359894, 6.12,          !- Vertex 2
    100.2499758027,-17.9353359894, 12.21,         !- Vertex 3
    82.355092573,-17.8691476061, 12.21;           !- Vertex 4

Shading:Building:Detailed, Ext40,  , 4 ,          !- site shading
    100.2499758027,-17.9353359894, 6.12,          !- Vertex 1
    100.174852941,-23.1409371968, 6.12,           !- Vertex 2
    100.174852941,-23.1409371968, 12.21,          !- Vertex 3
    100.2499758027,-17.9353359894, 12.21;         !- Vertex 4

Shading:Building:Detailed, Ext41,  , 4 ,          !- site shading
    100.174852941,-23.1409371968, 6.12,           !- Vertex 1
    119.6949303509,-23.1426440535, 6.12,          !- Vertex 2
    119.6949303509,-23.1426440535, 12.21,         !- Vertex 3
    100.174852941,-23.1409371968, 12.21;          !- Vertex 4

Shading:Building:Detailed, Ext42,  , 4 ,          !- site shading
    119.6949303509,-23.1426440535, 6.12,          !- Vertex 1
    119.659910342,-26.5917593951, 6.12,           !- Vertex 2
    119.659910342,-26.5917593951, 12.21,          !- Vertex 3
    119.6949303509,-23.1426440535, 12.21;         !- Vertex 4

Shading:Building:Detailed, Ext43,  , 4 ,          !- site shading
    119.659910342,-26.5917593951, 6.12,           !- Vertex 1
    135.6798427428,-26.6382983358, 6.12,          !- Vertex 2
    135.6798427428,-26.6382983358, 12.21,         !- Vertex 3
    119.659910342,-26.5917593951, 12.21;          !- Vertex 4

Shading:Building:Detailed, Ext44,  , 4 ,          !- site shading
    135.6798427428,-26.6382983358, 6.12,          !- Vertex 1
    135.762038886, 1.655784795, 6.12,             !- Vertex 2
    135.762038886, 1.655784795, 12.21,            !- Vertex 3
    135.6798427428,-26.6382983358, 12.21;         !- Vertex 4

Shading:Building:Detailed, Ext45,  , 4 ,          !- site shading
    135.762038886, 1.655784795, 6.12,             !- Vertex 1
    134.4371897406, 1.7096337786, 6.12,           !- Vertex 2
    134.4371897406, 1.7096337786, 12.21,          !- Vertex 3
    135.762038886, 1.655784795, 12.21;            !- Vertex 4

Shading:Building:Detailed, Ext46,  , 4 ,          !- site shading
    134.4371897406, 1.7096337786, 6.12,           !- Vertex 1
    134.4505820322, 6.3196143244, 6.12,           !- Vertex 2
    134.4505820322, 6.3196143244, 12.21,          !- Vertex 3
    134.4371897406, 1.7096337786, 12.21;          !- Vertex 4

Shading:Building:Detailed, Ext47,  , 4 ,          !- site shading
    134.4505820322, 6.3196143244, 6.12,           !- Vertex 1
    135.5255774803, 6.316491393, 6.12,            !- Vertex 2
    135.5255774803, 6.316491393, 12.21,           !- Vertex 3
    134.4505820322, 6.3196143244, 12.21;          !- Vertex 4

Shading:Building:Detailed, Ext48,  , 4 ,          !- site shading
    135.5255774803, 6.316491393, 6.12,            !- Vertex 1
    135.5918126777, 29.1163951816, 6.12,          !- Vertex 2
    135.5918126777, 29.1163951816, 12.21,         !- Vertex 3
    135.5255774803, 6.316491393, 12.21;           !- Vertex 4

Shading:Building:Detailed, Ext49,  , 4 ,          !- site shading
    135.5918126777, 29.1163951816, 6.12,          !- Vertex 1
    84.1927558422, 29.5157138268, 6.12,           !- Vertex 2
    84.1927558422, 29.5157138268, 12.21,          !- Vertex 3
    135.5918126777, 29.1163951816, 12.21;         !- Vertex 4

Shading:Building:Detailed, Ext50,  , 4 ,          !- site shading
    84.1927558422, 29.5157138268, 6.12,           !- Vertex 1
    84.1918843264, 29.2157150927, 6.12,           !- Vertex 2
    84.1918843264, 29.2157150927, 12.21,          !- Vertex 3
    84.1927558422, 29.5157138268, 12.21;          !- Vertex 4

Shading:Building:Detailed, Ext51,  , 4 ,          !- site shading
    84.1918843264, 29.2157150927, 6.12,           !- Vertex 1
    84.2918838987, 29.2154245875, 6.12,           !- Vertex 2
    84.2918838987, 29.2154245875, 12.21,          !- Vertex 3
    84.1918843264, 29.2157150927, 12.21;          !- Vertex 4

Shading:Building:Detailed, Ext52,  , 4 ,          !- site shading
    84.2918838987, 29.2154245875, 6.12,           !- Vertex 1
    84.2901974274, 28.6348966334, 6.12,           !- Vertex 2
    84.2901974274, 28.6348966334, 12.21,          !- Vertex 3
    84.2918838987, 29.2154245875, 12.21;          !- Vertex 4

Shading:Building:Detailed, Ext53,  , 4 ,          !- site shading
    84.2901974274, 28.6348966334, 6.12,           !- Vertex 1
    73.1402299515, 28.6622879899, 6.12,           !- Vertex 2
    73.1402299515, 28.6622879899, 12.21,          !- Vertex 3
    84.2901974274, 28.6348966334, 12.21;          !- Vertex 4

Shading:Building:Detailed, Ext54,  , 4 ,          !- site shading
    73.1402299515, 28.6622879899, 6.12,           !- Vertex 1
    73.1928022516, 29.5476694041, 6.12,           !- Vertex 2
    73.1928022516, 29.5476694041, 12.21,          !- Vertex 3
    73.1402299515, 28.6622879899, 12.21;          !- Vertex 4

! 02 - 11_innereast
Zone, 02:11XINNEREAST,                            !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    228.9683,                                     !- Zone volume
    67.9431,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 02:11XINNEREAST,                !- Name
      02:11XINNEREAST,                            !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 16900,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 16900,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 16900,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 16900,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 02:11XINNEREAST General lighting,      !- Name
      02:11XINNEREAST,                            !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#02:11XINNEREAST#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 02:11XINNEREAST Computing gain,!- Name
      Electricity,                                !- Fuel Type
      02:11XINNEREAST,                            !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 02:11XINNEREAST Equipment gain,!- Name
      Electricity,                                !- Fuel Type
      02:11XINNEREAST,                            !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 02:11XINNEREAST Infiltration,  !- Name
      02:11XINNEREAST,                            !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .063602,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 02, 11_innereast, Floor - 67.943 m2, Surface Area: 10.0807
   BuildingSurface:Detailed,                      !- Surface
      02:11XINNEREAST_Floor_0_0_0,                !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:11XINNEREAST,                            !- Zone Name
      Surface, 02:11XINNEREAST_Floor_0_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.3432978342, 6.4043480032, 12.21,        !- Vertex 1
       73.4143003242, 6.4043480032, 12.21,        !- Vertex 2
       73.3336765742, 9.0016219432, 12.21,        !- Vertex 3
       77.1671688315, 9.0016219432, 12.21;        !- Vertex 4

   ! 02, 11_innereast, Floor - 67.943 m2, Surface Area: 1.9292
   BuildingSurface:Detailed,                      !- Surface
      02:11XINNEREAST_Floor_0_0_1,                !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:11XINNEREAST,                            !- Zone Name
      Surface, 02:11XINNEREAST_Floor_0_0_1,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.1671688315, 9.0016219432, 12.21,        !- Vertex 1
       71.5336765742, 9.0016219432, 12.21,        !- Vertex 2
       71.5336765842, 9.3447769332, 12.21,        !- Vertex 3
       77.1438984542, 9.3447769232, 12.21;        !- Vertex 4

   ! 02, 11_innereast, Floor - 67.943 m2, Surface Area: 1.3846
   BuildingSurface:Detailed,                      !- Surface
      02:11XINNEREAST_Floor_0_0_2,                !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:11XINNEREAST,                            !- Zone Name
      Surface, 02:11XINNEREAST_Floor_0_0_2,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.5336765663, 8.5016219432, 12.21,        !- Vertex 1
       69.9336765663, 8.5016219387, 12.21,        !- Vertex 2
       69.8493610697, 9.3447769301, 12.21,        !- Vertex 3
       71.5336765797, 9.3447769286, 12.21;        !- Vertex 4

   ! 02, 11_innereast, Floor - 67.943 m2, Surface Area: 3.5853
   BuildingSurface:Detailed,                      !- Surface
      02:11XINNEREAST_Floor_0_0_3,                !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:11XINNEREAST,                            !- Zone Name
      Surface, 02:11XINNEREAST_Floor_0_0_3,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.03340397, 7.504348, 12.21,              !- Vertex 1
       67.9932978301, 7.5043479998, 12.21,        !- Vertex 2
       67.9932978261, 9.3447769292, 12.21,        !- Vertex 3
       69.8493610661, 9.3447769287, 12.21;        !- Vertex 4

   ! 02, 11_innereast, Floor - 67.943 m2, Surface Area: 7.999
   BuildingSurface:Detailed,                      !- Surface
      02:11XINNEREAST_Floor_0_0_4,                !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:11XINNEREAST,                            !- Zone Name
      Surface, 02:11XINNEREAST_Floor_0_0_4,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       67.99329783, 5.904348, 12.21,              !- Vertex 1
       65.66829783, 5.904348, 12.21,              !- Vertex 2
       65.66829783, 9.34477693, 12.21,            !- Vertex 3
       67.99329783, 9.34477693, 12.21;            !- Vertex 4

   ! 02, 11_innereast, Floor - 67.943 m2, Surface Area: 13.3162
   BuildingSurface:Detailed,                      !- Surface
      02:11XINNEREAST_Floor_0_0_5,                !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:11XINNEREAST,                            !- Zone Name
      Surface, 02:11XINNEREAST_Floor_0_0_5,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.1438984466, 9.34477693, 12.21,          !- Vertex 1
       63.34329783, 9.34477693, 12.21,            !- Vertex 2
       63.34329783, 10.67914876, 12.21,           !- Vertex 3
       77.10325462, 9.94412825, 12.21;            !- Vertex 4

   ! 02, 11_innereast, Floor - 67.943 m2, Surface Area: 29.6482
   BuildingSurface:Detailed,                      !- Surface
      02:11XINNEREAST_Floor_0_0_6,                !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:11XINNEREAST,                            !- Zone Name
      Surface, 02:11XINNEREAST_Floor_0_0_6,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       63.34329783, 3.779348, 12.21,              !- Vertex 1
       59.77158925, 3.779348, 12.21,              !- Vertex 2
       58.33265694, 10.59987092, 12.21,           !- Vertex 3
       62.29655696, 10.73506289, 12.21,           !- Vertex 4
       63.34329783, 10.6791487603, 12.21;         !- Vertex 5

   ! 02, 11_innereast, Ceiling - 67.943 m2, Surface Area: 21.5293
   BuildingSurface:Detailed,                      !- Surface
      02:11XINNEREAST_Ceiling_1_0_0,              !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:11XINNEREAST,                            !- Zone Name
      Surface, 03:25XINNERSE_Floor_0_0_10007,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.7715892499, 3.7793479929, 15.95,        !- Vertex 1
       63.3432978299, 3.7793479929, 15.95,        !- Vertex 2
       63.3432978299, 9.0016219329, 15.95,        !- Vertex 3
       58.669841073, 9.0016219329, 15.95;         !- Vertex 4

   ! 02, 11_innereast, Ceiling - 67.943 m2, Surface Area: 21.5293 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:25XINNERSE_Floor_0_0_10007,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:25XINNERSE,                              !- Zone Name
      Surface, 02:11XINNEREAST_Ceiling_1_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978299, 3.7793479929, 15.95,        !- Vertex 1
       59.7715892499, 3.7793479929, 15.95,        !- Vertex 2
       58.669841073, 9.0016219329, 15.95,         !- Vertex 3
       63.3432978299, 9.0016219329, 15.95;        !- Vertex 4

   ! 02, 11_innereast, Ceiling - 67.943 m2, Surface Area: 3.72
   BuildingSurface:Detailed,                      !- Surface
      02:11XINNEREAST_Ceiling_1_0_1,              !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:11XINNEREAST,                            !- Zone Name
      Surface, 03:25XINNERSE_Floor_0_0_10008,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       65.6682978299, 5.9043480029, 15.95,        !- Vertex 1
       67.9932978299, 5.9043480029, 15.95,        !- Vertex 2
       67.9932978299, 7.5043480029, 15.95,        !- Vertex 3
       65.6682978299, 7.5043480029, 15.95;        !- Vertex 4

   ! 02, 11_innereast, Ceiling - 67.943 m2, Surface Area: 3.72 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:25XINNERSE_Floor_0_0_10008,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:25XINNERSE,                              !- Zone Name
      Surface, 02:11XINNEREAST_Ceiling_1_0_1,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       67.9932978299, 5.9043480029, 15.95,        !- Vertex 1
       65.6682978299, 5.9043480029, 15.95,        !- Vertex 2
       65.6682978299, 7.5043480029, 15.95,        !- Vertex 3
       67.9932978299, 7.5043480029, 15.95;        !- Vertex 4

   ! 02, 11_innereast, Ceiling - 67.943 m2, Surface Area: 4.3035
   BuildingSurface:Detailed,                      !- Surface
      02:11XINNEREAST_Ceiling_1_0_2,              !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:11XINNEREAST,                            !- Zone Name
      Surface, 03:25XINNERSE_Floor_0_0_10009,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       65.6682978299, 7.5043480029, 15.95,        !- Vertex 1
       70.0334039699, 7.5043480029, 15.95,        !- Vertex 2
       69.9336765799, 8.5016219329, 15.95,        !- Vertex 3
       65.6682978299, 8.5016219329, 15.95;        !- Vertex 4

   ! 02, 11_innereast, Ceiling - 67.943 m2, Surface Area: 4.3035 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:25XINNERSE_Floor_0_0_10009,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:25XINNERSE,                              !- Zone Name
      Surface, 02:11XINNEREAST_Ceiling_1_0_2,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.0334039699, 7.5043480029, 15.95,        !- Vertex 1
       65.6682978299, 7.5043480029, 15.95,        !- Vertex 2
       65.6682978299, 8.5016219329, 15.95,        !- Vertex 3
       69.9336765799, 8.5016219329, 15.95;        !- Vertex 4

   ! 02, 11_innereast, Ceiling - 67.943 m2, Surface Area: 2.9327
   BuildingSurface:Detailed,                      !- Surface
      02:11XINNEREAST_Ceiling_1_0_3,              !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:11XINNEREAST,                            !- Zone Name
      Surface, 03:25XINNERSE_Floor_0_0_10010,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       65.6682978299, 8.5016219329, 15.95,        !- Vertex 1
       71.5336765699, 8.5016219429, 15.95,        !- Vertex 2
       71.5336765699, 9.0016219329, 15.95,        !- Vertex 3
       65.6682978299, 9.0016219329, 15.95;        !- Vertex 4

   ! 02, 11_innereast, Ceiling - 67.943 m2, Surface Area: 2.9327 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:25XINNERSE_Floor_0_0_10010,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:25XINNERSE,                              !- Zone Name
      Surface, 02:11XINNEREAST_Ceiling_1_0_3,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.5336765699, 8.5016219429, 15.95,        !- Vertex 1
       65.6682978299, 8.5016219329, 15.95,        !- Vertex 2
       65.6682978299, 9.0016219329, 15.95,        !- Vertex 3
       71.5336765699, 9.0016219329, 15.95;        !- Vertex 4

   ! 02, 11_innereast, Ceiling - 67.943 m2, Surface Area: 1.6161
   BuildingSurface:Detailed,                      !- Surface
      02:11XINNEREAST_Ceiling_1_0_4,              !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:11XINNEREAST,                            !- Zone Name
      Surface, 03:25XINNERSE_Floor_0_0_10011,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       58.6698410699, 9.0016219329, 15.95,        !- Vertex 1
       63.3432978299, 9.0016219329, 15.95,        !- Vertex 2
       63.3432978299, 9.3447769329, 15.95,        !- Vertex 3
       58.5974453288, 9.3447769329, 15.95;        !- Vertex 4

   ! 02, 11_innereast, Ceiling - 67.943 m2, Surface Area: 1.6161 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:25XINNERSE_Floor_0_0_10011,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:25XINNERSE,                              !- Zone Name
      Surface, 02:11XINNEREAST_Ceiling_1_0_4,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978299, 9.0016219329, 15.95,        !- Vertex 1
       58.6698410699, 9.0016219329, 15.95,        !- Vertex 2
       58.5974453288, 9.3447769329, 15.95,        !- Vertex 3
       63.3432978299, 9.3447769329, 15.95;        !- Vertex 4

   ! 02, 11_innereast, Ceiling - 67.943 m2, Surface Area: 9.4609
   BuildingSurface:Detailed,                      !- Surface
      02:11XINNEREAST_Ceiling_1_0_5,              !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:11XINNEREAST,                            !- Zone Name
      Surface, 03:25XINNERSE_Floor_0_0_10012,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       58.5974453288, 9.3447769329, 15.95,        !- Vertex 1
       65.6682978299, 9.3447769329, 15.95,        !- Vertex 2
       65.6682978299, 10.5549534029, 15.95,       !- Vertex 3
       62.2965569599, 10.7350628829, 15.95,       !- Vertex 4
       58.3326569399, 10.5998709229, 15.95;       !- Vertex 5

   ! 02, 11_innereast, Ceiling - 67.943 m2, Surface Area: 9.4609 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:25XINNERSE_Floor_0_0_10012,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:25XINNERSE,                              !- Zone Name
      Surface, 02:11XINNEREAST_Ceiling_1_0_5,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       65.6682978299, 9.3447769329, 15.95,        !- Vertex 1
       58.5974453288, 9.3447769329, 15.95,        !- Vertex 2
       58.3326569399, 10.5998709229, 15.95,       !- Vertex 3
       62.2965569599, 10.7350628829, 15.95,       !- Vertex 4
       65.6682978299, 10.5549534029, 15.95;       !- Vertex 5

   ! 02, 11_innereast, Ceiling - 67.943 m2, Surface Area: 10.3172
   BuildingSurface:Detailed,                      !- Surface
      02:11XINNEREAST_Ceiling_1_0_6,              !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:11XINNEREAST,                            !- Zone Name
      Surface, 03:25XINNERSE_Floor_0_0_10013,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       65.6682978299, 9.0016219329, 15.95,        !- Vertex 1
       73.3336765699, 9.0016219429, 15.95,        !- Vertex 2
       73.2981100299, 10.1473890129, 15.95,       !- Vertex 3
       65.6682978299, 10.5549534026, 15.95;       !- Vertex 4

   ! 02, 11_innereast, Ceiling - 67.943 m2, Surface Area: 10.3172 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:25XINNERSE_Floor_0_0_10013,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:25XINNERSE,                              !- Zone Name
      Surface, 02:11XINNEREAST_Ceiling_1_0_6,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.3336765699, 9.0016219429, 15.95,        !- Vertex 1
       65.6682978299, 9.0016219329, 15.95,        !- Vertex 2
       65.6682978299, 10.5549534026, 15.95,       !- Vertex 3
       73.2981100299, 10.1473890129, 15.95;       !- Vertex 4

   ! 02, 11_innereast, Ceiling - 67.943 m2, Surface Area: 14.0635
   BuildingSurface:Detailed,                      !- Surface
      02:11XINNEREAST_Ceiling_1_0_7,              !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:11XINNEREAST,                            !- Zone Name
      Surface, 03:25XINNERSE_Floor_0_0_10014,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.41430032, 6.404348, 15.95,              !- Vertex 1
       77.3432978265, 6.4043480002, 15.95,        !- Vertex 2
       77.1032546198, 9.9441282527, 15.95,        !- Vertex 3
       73.2981100336, 10.1473890144, 15.95;       !- Vertex 4

   ! 02, 11_innereast, Ceiling - 67.943 m2, Surface Area: 14.0635 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:25XINNERSE_Floor_0_0_10014,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:25XINNERSE,                              !- Zone Name
      Surface, 02:11XINNEREAST_Ceiling_1_0_7,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.3432978265, 6.4043480002, 15.95,        !- Vertex 1
       73.41430032, 6.404348, 15.95,              !- Vertex 2
       73.2981100336, 10.1473890144, 15.95,       !- Vertex 3
       77.1032546198, 9.9441282527, 15.95;        !- Vertex 4

   ! 02, 11_innereast, Partition - 5.984 m2 (02, 08_core), Surface Area: 5.984
   BuildingSurface:Detailed,                      !- Surface
      02:11XINNEREAST_Partition_2_0_0,            !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      02:11XINNEREAST,                            !- Zone Name
      Surface, 02:08XCORE_Partition_5_0_10015,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       67.9932978297, 5.904348, 12.21,            !- Vertex 1
       67.9932978297, 7.504348, 12.21,            !- Vertex 2
       67.9932978297, 7.504348, 15.95,            !- Vertex 3
       67.9932978297, 5.904348, 15.95;            !- Vertex 4

   ! 02, 11_innereast, Partition - 5.984 m2 (02, 08_core), Surface Area: 5.984 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:08XCORE_Partition_5_0_10015,             !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      02:08XCORE,                                 !- Zone Name
      Surface, 02:11XINNEREAST_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       67.9932978297, 7.504348, 12.21,            !- Vertex 1
       67.9932978297, 5.904348, 12.21,            !- Vertex 2
       67.9932978297, 5.904348, 15.95,            !- Vertex 3
       67.9932978297, 7.504348, 15.95;            !- Vertex 4

   ! 02, 11_innereast, Partition - 7.630 m2 (02, 08_core), Surface Area: 7.63
   BuildingSurface:Detailed,                      !- Surface
      02:11XINNEREAST_Partition_3_0_0,            !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      02:11XINNEREAST,                            !- Zone Name
      Surface, 02:08XCORE_Partition_4_0_10016,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       67.99329783, 7.5043479958, 12.21,          !- Vertex 1
       70.03340397, 7.5043479958, 12.21,          !- Vertex 2
       70.03340397, 7.5043479958, 15.95,          !- Vertex 3
       67.99329783, 7.5043479958, 15.95;          !- Vertex 4

   ! 02, 11_innereast, Partition - 7.630 m2 (02, 08_core), Surface Area: 7.63 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:08XCORE_Partition_4_0_10016,             !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      02:08XCORE,                                 !- Zone Name
      Surface, 02:11XINNEREAST_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.03340397, 7.5043479958, 12.21,          !- Vertex 1
       67.99329783, 7.5043479958, 12.21,          !- Vertex 2
       67.99329783, 7.5043479958, 15.95,          !- Vertex 3
       70.03340397, 7.5043479958, 15.95;          !- Vertex 4

   ! 02, 11_innereast, Partition - 3.748 m2 (02, 03_TOILETS), Surface Area: 3.7484
   BuildingSurface:Detailed,                      !- Surface
      02:11XINNEREAST_Partition_4_0_0,            !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      02:11XINNEREAST,                            !- Zone Name
      Surface, 02:03XTOILETS_Partition_6_0_10017, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.0334039664, 7.504347992, 12.21,         !- Vertex 1
       69.933676572, 8.5016219363, 12.21,         !- Vertex 2
       69.933676572, 8.5016219363, 15.95,         !- Vertex 3
       70.0334039664, 7.504347992, 15.95;         !- Vertex 4

   ! 02, 11_innereast, Partition - 3.748 m2 (02, 03_TOILETS), Surface Area: 3.7484 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:03XTOILETS_Partition_6_0_10017,          !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      02:03XTOILETS,                              !- Zone Name
      Surface, 02:11XINNEREAST_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       69.933676572, 8.5016219363, 12.21,         !- Vertex 1
       70.0334039664, 7.504347992, 12.21,         !- Vertex 2
       70.0334039664, 7.504347992, 15.95,         !- Vertex 3
       69.933676572, 8.5016219363, 15.95;         !- Vertex 4

   ! 02, 11_innereast, Partition - 5.984 m2 (02, 03_TOILETS), Surface Area: 5.984
   BuildingSurface:Detailed,                      !- Surface
      02:11XINNEREAST_Partition_5_0_0,            !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      02:11XINNEREAST,                            !- Zone Name
      Surface, 02:03XTOILETS_Partition_5_0_10018, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       69.93367657, 8.5016219365, 12.21,          !- Vertex 1
       71.53367657, 8.5016219365, 12.21,          !- Vertex 2
       71.53367657, 8.5016219365, 15.95,          !- Vertex 3
       69.93367657, 8.5016219365, 15.95;          !- Vertex 4

   ! 02, 11_innereast, Partition - 5.984 m2 (02, 03_TOILETS), Surface Area: 5.984 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:03XTOILETS_Partition_5_0_10018,          !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      02:03XTOILETS,                              !- Zone Name
      Surface, 02:11XINNEREAST_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.53367657, 8.5016219365, 12.21,          !- Vertex 1
       69.93367657, 8.5016219365, 12.21,          !- Vertex 2
       69.93367657, 8.5016219365, 15.95,          !- Vertex 3
       71.53367657, 8.5016219365, 15.95;          !- Vertex 4

   ! 02, 11_innereast, Partition - 1.870 m2 (02, 03_TOILETS), Surface Area: 1.87
   BuildingSurface:Detailed,                      !- Surface
      02:11XINNEREAST_Partition_6_0_0,            !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      02:11XINNEREAST,                            !- Zone Name
      Surface, 02:03XTOILETS_Partition_4_0_10019, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.5336765719, 8.50162194, 12.21,          !- Vertex 1
       71.5336765719, 9.00162194, 12.21,          !- Vertex 2
       71.5336765719, 9.00162194, 15.95,          !- Vertex 3
       71.5336765719, 8.50162194, 15.95;          !- Vertex 4

   ! 02, 11_innereast, Partition - 1.870 m2 (02, 03_TOILETS), Surface Area: 1.87 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:03XTOILETS_Partition_4_0_10019,          !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      02:03XTOILETS,                              !- Zone Name
      Surface, 02:11XINNEREAST_Partition_6_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.5336765719, 9.00162194, 12.21,          !- Vertex 1
       71.5336765719, 8.50162194, 12.21,          !- Vertex 2
       71.5336765719, 8.50162194, 15.95,          !- Vertex 3
       71.5336765719, 9.00162194, 15.95;          !- Vertex 4

   ! 02, 11_innereast, Partition - 6.732 m2 (02, 03_TOILETS), Surface Area: 6.732
   BuildingSurface:Detailed,                      !- Surface
      02:11XINNEREAST_Partition_7_0_0,            !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      02:11XINNEREAST,                            !- Zone Name
      Surface, 02:03XTOILETS_Partition_3_0_10020, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.53367657, 9.0016219365, 12.21,          !- Vertex 1
       73.33367657, 9.0016219365, 12.21,          !- Vertex 2
       73.33367657, 9.0016219365, 15.95,          !- Vertex 3
       71.53367657, 9.0016219365, 15.95;          !- Vertex 4

   ! 02, 11_innereast, Partition - 6.732 m2 (02, 03_TOILETS), Surface Area: 6.732 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:03XTOILETS_Partition_3_0_10020,          !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      02:03XTOILETS,                              !- Zone Name
      Surface, 02:11XINNEREAST_Partition_7_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.33367657, 9.0016219365, 12.21,          !- Vertex 1
       71.53367657, 9.0016219365, 12.21,          !- Vertex 2
       71.53367657, 9.0016219365, 15.95,          !- Vertex 3
       73.33367657, 9.0016219365, 15.95;          !- Vertex 4

   ! 02, 11_innereast, Partition - 9.718 m2 (02, 03_TOILETS), Surface Area: 9.7185
   BuildingSurface:Detailed,                      !- Surface
      02:11XINNEREAST_Partition_8_0_0,            !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      02:11XINNEREAST,                            !- Zone Name
      Surface, 02:03XTOILETS_Partition_2_0_10021, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.3336765721, 9.0016219322, 12.21,        !- Vertex 1
       73.4143003207, 6.4043479992, 12.21,        !- Vertex 2
       73.4143003207, 6.4043479992, 15.95,        !- Vertex 3
       73.3336765721, 9.0016219322, 15.95;        !- Vertex 4

   ! 02, 11_innereast, Partition - 9.718 m2 (02, 03_TOILETS), Surface Area: 9.7185 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:03XTOILETS_Partition_2_0_10021,          !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      02:03XTOILETS,                              !- Zone Name
      Surface, 02:11XINNEREAST_Partition_8_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.4143003207, 6.4043479992, 12.21,        !- Vertex 1
       73.3336765721, 9.0016219322, 12.21,        !- Vertex 2
       73.3336765721, 9.0016219322, 15.95,        !- Vertex 3
       73.4143003207, 6.4043479992, 15.95;        !- Vertex 4

   ! 02, 11_innereast, Partition - 14.694 m2 (02, 08_core), Surface Area: 14.6945
   BuildingSurface:Detailed,                      !- Surface
      02:11XINNEREAST_Partition_9_0_0,            !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      02:11XINNEREAST,                            !- Zone Name
      Surface, 02:08XCORE_Partition_19_0_10022,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.41430032, 6.4043479958, 12.21,          !- Vertex 1
       77.34329783, 6.4043479958, 12.21,          !- Vertex 2
       77.34329783, 6.4043479958, 15.95,          !- Vertex 3
       73.41430032, 6.4043479958, 15.95;          !- Vertex 4

   ! 02, 11_innereast, Partition - 14.694 m2 (02, 08_core), Surface Area: 14.6945 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:08XCORE_Partition_19_0_10022,            !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      02:08XCORE,                                 !- Zone Name
      Surface, 02:11XINNEREAST_Partition_9_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.34329783, 6.4043479958, 12.21,          !- Vertex 1
       73.41430032, 6.4043479958, 12.21,          !- Vertex 2
       73.41430032, 6.4043479958, 15.95,          !- Vertex 3
       77.34329783, 6.4043479958, 15.95;          !- Vertex 4

   ! 02, 11_innereast, Partition - 13.358 m2 (02, 01_CORE), Surface Area: 13.3582
   BuildingSurface:Detailed,                      !- Surface
      02:11XINNEREAST_Partition_15_0_0,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      02:11XINNEREAST,                            !- Zone Name
      Surface, 02:01XCORE_Partition_7_0_10023,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.77158925, 3.779347995, 12.21,           !- Vertex 1
       63.34329783, 3.779347995, 12.21,           !- Vertex 2
       63.34329783, 3.779347995, 15.95,           !- Vertex 3
       59.77158925, 3.779347995, 15.95;           !- Vertex 4

   ! 02, 11_innereast, Partition - 13.358 m2 (02, 01_CORE), Surface Area: 13.3582 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:01XCORE_Partition_7_0_10023,             !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      02:01XCORE,                                 !- Zone Name
      Surface, 02:11XINNEREAST_Partition_15_0_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.34329783, 3.779347995, 12.21,           !- Vertex 1
       59.77158925, 3.779347995, 12.21,           !- Vertex 2
       59.77158925, 3.779347995, 15.95,           !- Vertex 3
       63.34329783, 3.779347995, 15.95;           !- Vertex 4

   ! 02, 11_innereast, Partition - 7.948 m2 (02, 08_core), Surface Area: 7.9475
   BuildingSurface:Detailed,                      !- Surface
      02:11XINNEREAST_Partition_16_0_0,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      02:11XINNEREAST,                            !- Zone Name
      Surface, 02:08XCORE_Partition_8_0_10024,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978284, 3.779348, 12.21,            !- Vertex 1
       63.3432978284, 5.904348, 12.21,            !- Vertex 2
       63.3432978284, 5.904348, 15.95,            !- Vertex 3
       63.3432978284, 3.779348, 15.95;            !- Vertex 4

   ! 02, 11_innereast, Partition - 7.948 m2 (02, 08_core), Surface Area: 7.9475 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:08XCORE_Partition_8_0_10024,             !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      02:08XCORE,                                 !- Zone Name
      Surface, 02:11XINNEREAST_Partition_16_0_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978284, 5.904348, 12.21,            !- Vertex 1
       63.3432978284, 3.779348, 12.21,            !- Vertex 2
       63.3432978284, 3.779348, 15.95,            !- Vertex 3
       63.3432978284, 5.904348, 15.95;            !- Vertex 4

   ! 02, 11_innereast, Partition - 12.867 m2 (02, 07_TOILETS), Surface Area: 12.8672
   BuildingSurface:Detailed,                      !- Surface
      02:11XINNEREAST_Partition_17_0_0,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      02:11XINNEREAST,                            !- Zone Name
      Surface, 02:07XTOILETS_Partition_4_0_10025, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978284, 5.904348, 12.21,            !- Vertex 1
       63.3432978284, 9.34477693, 12.21,          !- Vertex 2
       63.3432978284, 9.34477693, 15.95,          !- Vertex 3
       63.3432978284, 5.904348, 15.95;            !- Vertex 4

   ! 02, 11_innereast, Partition - 12.867 m2 (02, 07_TOILETS), Surface Area: 12.8672 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:07XTOILETS_Partition_4_0_10025,          !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      02:07XTOILETS,                              !- Zone Name
      Surface, 02:11XINNEREAST_Partition_17_0_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978284, 9.34477693, 12.21,          !- Vertex 1
       63.3432978284, 5.904348, 12.21,            !- Vertex 2
       63.3432978284, 5.904348, 15.95,            !- Vertex 3
       63.3432978284, 9.34477693, 15.95;          !- Vertex 4

   ! 02, 11_innereast, Partition - 8.696 m2 (02, 07_TOILETS), Surface Area: 8.6955
   BuildingSurface:Detailed,                      !- Surface
      02:11XINNEREAST_Partition_18_0_0,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      02:11XINNEREAST,                            !- Zone Name
      Surface, 02:07XTOILETS_Partition_3_0_10026, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.34329783, 9.3447769296, 12.21,          !- Vertex 1
       65.66829783, 9.3447769296, 12.21,          !- Vertex 2
       65.66829783, 9.3447769296, 15.95,          !- Vertex 3
       63.34329783, 9.3447769296, 15.95;          !- Vertex 4

   ! 02, 11_innereast, Partition - 8.696 m2 (02, 07_TOILETS), Surface Area: 8.6955 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:07XTOILETS_Partition_3_0_10026,          !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      02:07XTOILETS,                              !- Zone Name
      Surface, 02:11XINNEREAST_Partition_18_0_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       65.66829783, 9.3447769296, 12.21,          !- Vertex 1
       63.34329783, 9.3447769296, 12.21,          !- Vertex 2
       63.34329783, 9.3447769296, 15.95,          !- Vertex 3
       65.66829783, 9.3447769296, 15.95;          !- Vertex 4

   ! 02, 11_innereast, Partition - 12.867 m2 (02, 07_TOILETS), Surface Area: 12.8672
   BuildingSurface:Detailed,                      !- Surface
      02:11XINNEREAST_Partition_19_0_0,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      02:11XINNEREAST,                            !- Zone Name
      Surface, 02:07XTOILETS_Partition_2_0_10027, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       65.6682978291, 9.34477693, 12.21,          !- Vertex 1
       65.6682978291, 5.904348, 12.21,            !- Vertex 2
       65.6682978291, 5.904348, 15.95,            !- Vertex 3
       65.6682978291, 9.34477693, 15.95;          !- Vertex 4

   ! 02, 11_innereast, Partition - 12.867 m2 (02, 07_TOILETS), Surface Area: 12.8672 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:07XTOILETS_Partition_2_0_10027,          !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      02:07XTOILETS,                              !- Zone Name
      Surface, 02:11XINNEREAST_Partition_19_0_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       65.6682978291, 5.904348, 12.21,            !- Vertex 1
       65.6682978291, 9.34477693, 12.21,          !- Vertex 2
       65.6682978291, 9.34477693, 15.95,          !- Vertex 3
       65.6682978291, 5.904348, 15.95;            !- Vertex 4

   ! 02, 11_innereast, Partition - 8.696 m2 (02, 08_core), Surface Area: 8.6955
   BuildingSurface:Detailed,                      !- Surface
      02:11XINNEREAST_Partition_20_0_0,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      02:11XINNEREAST,                            !- Zone Name
      Surface, 02:08XCORE_Partition_6_0_10028,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       65.66829783, 5.9043479958, 12.21,          !- Vertex 1
       67.99329783, 5.9043479958, 12.21,          !- Vertex 2
       67.99329783, 5.9043479958, 15.95,          !- Vertex 3
       65.66829783, 5.9043479958, 15.95;          !- Vertex 4

   ! 02, 11_innereast, Partition - 8.696 m2 (02, 08_core), Surface Area: 8.6955 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:08XCORE_Partition_6_0_10028,             !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      02:08XCORE,                                 !- Zone Name
      Surface, 02:11XINNEREAST_Partition_20_0_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       67.99329783, 5.9043479958, 12.21,          !- Vertex 1
       65.66829783, 5.9043479958, 12.21,          !- Vertex 2
       65.66829783, 5.9043479958, 15.95,          !- Vertex 3
       67.99329783, 5.9043479958, 15.95;          !- Vertex 4


! 02 - 08_core
Zone, 02:08XCORE,                                 !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    526.5618,                                     !- Zone volume
    156.2498,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 02:08XCORE Infiltration,  !- Name
      02:08XCORE,                                 !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .146267,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 02, 08_core, Floor - 156.250 m2, Surface Area: 23.0175
   BuildingSurface:Detailed,                      !- Surface
      02:08XCORE_Floor_0_0_0,                     !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:08XCORE,                                 !- Zone Name
      Surface, 02:08XCORE_Floor_0_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       67.99329783, .954348, 12.21,               !- Vertex 1
       63.34329783, .954348, 12.21,               !- Vertex 2
       63.34329783, 5.904348, 12.21,              !- Vertex 3
       67.99329783, 5.904348, 12.21;              !- Vertex 4

   ! 02, 08_core, Floor - 156.250 m2, Surface Area: 14.2483
   BuildingSurface:Detailed,                      !- Surface
      02:08XCORE_Floor_0_0_1,                     !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:08XCORE,                                 !- Zone Name
      Surface, 02:08XCORE_Floor_0_0_1,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       67.99329783,-5.34612328, 12.21,            !- Vertex 1
       63.34329783,-5.34612328, 12.21,            !- Vertex 2
       63.34329783,-2.24565201, 12.21,            !- Vertex 3
       67.99329783,-2.31830826, 12.21;            !- Vertex 4

   ! 02, 08_core, Floor - 156.250 m2, Surface Area: 2.255
   BuildingSurface:Detailed,                      !- Surface
      02:08XCORE_Floor_0_0_2,                     !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:08XCORE,                                 !- Zone Name
      Surface, 02:08XCORE_Floor_0_0_2,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.04329783, 6.404348, 12.21,              !- Vertex 1
       67.99329783, 6.404348, 12.21,              !- Vertex 2
       67.99329783, 7.504348, 12.21,              !- Vertex 3
       70.04329783, 7.504348, 12.21;              !- Vertex 4

   ! 02, 08_core, Floor - 156.250 m2, Surface Area: 49.0875
   BuildingSurface:Detailed,                      !- Surface
      02:08XCORE_Floor_0_0_3,                     !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:08XCORE,                                 !- Zone Name
      Surface, 02:08XCORE_Floor_0_0_3,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.34329783, 1.15434799, 12.21,            !- Vertex 1
       67.99329783, 1.15434799, 12.21,            !- Vertex 2
       67.99329783, 6.404348, 12.21,              !- Vertex 3
       77.34329783, 6.404348, 12.21;              !- Vertex 4

   ! 02, 08_core, Floor - 156.250 m2, Surface Area: 5.2748
   BuildingSurface:Detailed,                      !- Surface
      02:08XCORE_Floor_0_0_4,                     !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:08XCORE,                                 !- Zone Name
      Surface, 02:08XCORE_Floor_0_0_4,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       69.74329783,-5.34612328, 12.21,            !- Vertex 1
       67.99329783,-5.34612328, 12.21,            !- Vertex 2
       67.99329783,-2.31830826, 12.21,            !- Vertex 3
       69.74329783,-2.34565201, 12.21;            !- Vertex 4

   ! 02, 08_core, Floor - 156.250 m2, Surface Area: 60.1087
   BuildingSurface:Detailed,                      !- Surface
      02:08XCORE_Floor_0_0_5,                     !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:08XCORE,                                 !- Zone Name
      Surface, 02:08XCORE_Floor_0_0_5,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364644,-5.34612328, 12.21,            !- Vertex 1
       69.74329783,-5.34612328, 12.21,            !- Vertex 2
       69.74329783, .954348, 12.21,               !- Vertex 3
       79.28364644, .954348, 12.21;               !- Vertex 4

   ! 02, 08_core, Floor - 156.250 m2, Surface Area: 2.2581
   BuildingSurface:Detailed,                      !- Surface
      02:08XCORE_Floor_0_0_6,                     !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:08XCORE,                                 !- Zone Name
      Surface, 02:08XCORE_Floor_0_0_6,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364644, .954348, 12.21,               !- Vertex 1
       67.99329783, .954348, 12.21,               !- Vertex 2
       67.99329783, 1.15434799, 12.21,            !- Vertex 3
       79.28364644, 1.15434799, 12.21;            !- Vertex 4

   ! 02, 08_core, Ceiling - 156.250 m2, Surface Area: 12.6132
   BuildingSurface:Detailed,                      !- Surface
      02:08XCORE_Ceiling_1_0_0,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:08XCORE,                                 !- Zone Name
      Surface, 03:23XCORE_Floor_0_0_10036,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.34329783,-5.34612328, 15.95,            !- Vertex 1
       79.28364644,-5.34612328, 15.95,            !- Vertex 2
       79.28364644, 1.15434799, 15.95,            !- Vertex 3
       77.34329783, 1.15434799, 15.95;            !- Vertex 4

   ! 02, 08_core, Ceiling - 156.250 m2, Surface Area: 12.6132 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:23XCORE_Floor_0_0_10036,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:23XCORE,                                 !- Zone Name
      Surface, 02:08XCORE_Ceiling_1_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364644,-5.34612328, 15.95,            !- Vertex 1
       77.34329783,-5.34612328, 15.95,            !- Vertex 2
       77.34329783, 1.15434799, 15.95,            !- Vertex 3
       79.28364644, 1.15434799, 15.95;            !- Vertex 4

   ! 02, 08_core, Ceiling - 156.250 m2, Surface Area: 85.7784
   BuildingSurface:Detailed,                      !- Surface
      02:08XCORE_Ceiling_1_0_1,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:08XCORE,                                 !- Zone Name
      Surface, 03:23XCORE_Floor_0_0_10037,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.04329783,-5.34612328, 15.95,            !- Vertex 1
       77.34329783,-5.34612328, 15.95,            !- Vertex 2
       77.34329783, 6.404348, 15.95,              !- Vertex 3
       70.04329783, 6.404348, 15.95;              !- Vertex 4

   ! 02, 08_core, Ceiling - 156.250 m2, Surface Area: 85.7784 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:23XCORE_Floor_0_0_10037,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:23XCORE,                                 !- Zone Name
      Surface, 02:08XCORE_Ceiling_1_0_1,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.34329783,-5.34612328, 15.95,            !- Vertex 1
       70.04329783,-5.34612328, 15.95,            !- Vertex 2
       70.04329783, 6.404348, 15.95,              !- Vertex 3
       77.34329783, 6.404348, 15.95;              !- Vertex 4

   ! 02, 08_core, Ceiling - 156.250 m2, Surface Area: 2.8
   BuildingSurface:Detailed,                      !- Surface
      02:08XCORE_Ceiling_1_0_2,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:08XCORE,                                 !- Zone Name
      Surface, 03:23XCORE_Floor_0_0_10038,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       67.9932978353, 5.9043479937, 15.95,        !- Vertex 1
       69.7432978428, 5.9043479937, 15.95,        !- Vertex 2
       69.7432978453, 7.5043480037, 15.95,        !- Vertex 3
       67.9932978253, 7.5043479937, 15.95;        !- Vertex 4

   ! 02, 08_core, Ceiling - 156.250 m2, Surface Area: 2.8 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:23XCORE_Floor_0_0_10038,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:23XCORE,                                 !- Zone Name
      Surface, 02:08XCORE_Ceiling_1_0_2,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       69.7432978428, 5.9043479937, 15.95,        !- Vertex 1
       67.9932978353, 5.9043479937, 15.95,        !- Vertex 2
       67.9932978253, 7.5043479937, 15.95,        !- Vertex 3
       69.7432978453, 7.5043480037, 15.95;        !- Vertex 4

   ! 02, 08_core, Ceiling - 156.250 m2, Surface Area: 31.68
   BuildingSurface:Detailed,                      !- Surface
      02:08XCORE_Ceiling_1_0_3,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:08XCORE,                                 !- Zone Name
      Surface, 03:23XCORE_Floor_0_0_10039,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978253, .9543480037, 15.95,         !- Vertex 1
       69.7432978353, .9543480037, 15.95,         !- Vertex 2
       69.7432978428, 5.9043479937, 15.95,        !- Vertex 3
       63.3432978253, 5.9043479937, 15.95;        !- Vertex 4

   ! 02, 08_core, Ceiling - 156.250 m2, Surface Area: 31.68 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:23XCORE_Floor_0_0_10039,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:23XCORE,                                 !- Zone Name
      Surface, 02:08XCORE_Ceiling_1_0_3,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       69.7432978353, .9543480037, 15.95,         !- Vertex 1
       63.3432978253, .9543480037, 15.95,         !- Vertex 2
       63.3432978253, 5.9043479937, 15.95,        !- Vertex 3
       69.7432978428, 5.9043479937, 15.95;        !- Vertex 4

   ! 02, 08_core, Ceiling - 156.250 m2, Surface Area: 2.9557
   BuildingSurface:Detailed,                      !- Surface
      02:08XCORE_Ceiling_1_0_4,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:08XCORE,                                 !- Zone Name
      Surface, 03:23XCORE_Floor_0_0_10040,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       69.7432978277,-2.34565201, 15.95,          !- Vertex 1
       70.0432978277,-2.3503395106, 15.95,        !- Vertex 2
       70.0432978287, 7.5043480094, 15.95,        !- Vertex 3
       69.7432978487, 7.5043480071, 15.95;        !- Vertex 4

   ! 02, 08_core, Ceiling - 156.250 m2, Surface Area: 2.9557 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:23XCORE_Floor_0_0_10040,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:23XCORE,                                 !- Zone Name
      Surface, 02:08XCORE_Ceiling_1_0_4,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.0432978277,-2.3503395106, 15.95,        !- Vertex 1
       69.7432978277,-2.34565201, 15.95,          !- Vertex 2
       69.7432978487, 7.5043480071, 15.95,        !- Vertex 3
       70.0432978287, 7.5043480094, 15.95;        !- Vertex 4

   ! 02, 08_core, Ceiling - 156.250 m2, Surface Area: 20.4225
   BuildingSurface:Detailed,                      !- Surface
      02:08XCORE_Ceiling_1_0_5,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:08XCORE,                                 !- Zone Name
      Surface, 03:23XCORE_Floor_0_0_10041,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978291,-5.3461232762, 15.95,        !- Vertex 1
       70.0432978304,-5.3461232793, 15.95,        !- Vertex 2
       70.0432978299,-2.35033951, 15.95,          !- Vertex 3
       63.34329783,-2.24565201, 15.95;            !- Vertex 4

   ! 02, 08_core, Ceiling - 156.250 m2, Surface Area: 20.4225 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:23XCORE_Floor_0_0_10041,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:23XCORE,                                 !- Zone Name
      Surface, 02:08XCORE_Ceiling_1_0_5,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.0432978304,-5.3461232793, 15.95,        !- Vertex 1
       63.3432978291,-5.3461232762, 15.95,        !- Vertex 2
       63.34329783,-2.24565201, 15.95,            !- Vertex 3
       70.0432978299,-2.35033951, 15.95;          !- Vertex 4

   ! 02, 08_core, Partition - 4.114 m2 (02, 03_TOILETS), Surface Area: 4.114
   BuildingSurface:Detailed,                      !- Surface
      02:08XCORE_Partition_2_0_0,                 !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      02:08XCORE,                                 !- Zone Name
      Surface, 02:03XTOILETS_Partition_8_0_10042, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.0432978297, 6.404348, 12.21,            !- Vertex 1
       70.0432978297, 7.504348, 12.21,            !- Vertex 2
       70.0432978297, 7.504348, 15.95,            !- Vertex 3
       70.0432978297, 6.404348, 15.95;            !- Vertex 4

   ! 02, 08_core, Partition - 4.114 m2 (02, 03_TOILETS), Surface Area: 4.114 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:03XTOILETS_Partition_8_0_10042,          !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      02:03XTOILETS,                              !- Zone Name
      Surface, 02:08XCORE_Partition_2_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.0432978297, 7.504348, 12.21,            !- Vertex 1
       70.0432978297, 6.404348, 12.21,            !- Vertex 2
       70.0432978297, 6.404348, 15.95,            !- Vertex 3
       70.0432978297, 7.504348, 15.95;            !- Vertex 4

   ! 02, 08_core, Partition - 8.696 m2 (02, 07_TOILETS), Surface Area: 8.6955
   BuildingSurface:Detailed,                      !- Surface
      02:08XCORE_Partition_7_0_0,                 !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      02:08XCORE,                                 !- Zone Name
      Surface, 02:07XTOILETS_Partition_5_0_10043, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       65.66829783, 5.9043479958, 12.21,          !- Vertex 1
       63.34329783, 5.9043479958, 12.21,          !- Vertex 2
       63.34329783, 5.9043479958, 15.95,          !- Vertex 3
       65.66829783, 5.9043479958, 15.95;          !- Vertex 4

   ! 02, 08_core, Partition - 8.696 m2 (02, 07_TOILETS), Surface Area: 8.6955 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:07XTOILETS_Partition_5_0_10043,          !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      02:07XTOILETS,                              !- Zone Name
      Surface, 02:08XCORE_Partition_7_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.34329783, 5.9043479958, 12.21,          !- Vertex 1
       65.66829783, 5.9043479958, 12.21,          !- Vertex 2
       65.66829783, 5.9043479958, 15.95,          !- Vertex 3
       63.34329783, 5.9043479958, 15.95;          !- Vertex 4

   ! 02, 08_core, Partition - 10.565 m2 (02, 01_CORE), Surface Area: 10.5655
   BuildingSurface:Detailed,                      !- Surface
      02:08XCORE_Partition_9_0_0,                 !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      02:08XCORE,                                 !- Zone Name
      Surface, 02:01XCORE_Partition_6_0_10044,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978284, 3.779348, 12.21,            !- Vertex 1
       63.3432978284, .954348, 12.21,             !- Vertex 2
       63.3432978284, .954348, 15.95,             !- Vertex 3
       63.3432978284, 3.779348, 15.95;            !- Vertex 4

   ! 02, 08_core, Partition - 10.565 m2 (02, 01_CORE), Surface Area: 10.5655 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:01XCORE_Partition_6_0_10044,             !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      02:01XCORE,                                 !- Zone Name
      Surface, 02:08XCORE_Partition_9_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978284, .954348, 12.21,             !- Vertex 1
       63.3432978284, 3.779348, 12.21,            !- Vertex 2
       63.3432978284, 3.779348, 15.95,            !- Vertex 3
       63.3432978284, .954348, 15.95;             !- Vertex 4

   ! 02, 08_core, Partition - 23.936 m2 (02, 01_CORE), Surface Area: 23.936
   BuildingSurface:Detailed,                      !- Surface
      02:08XCORE_Partition_10_0_0,                !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      02:08XCORE,                                 !- Zone Name
      Surface, 02:01XCORE_Partition_5_0_10045,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.34329783, .9543479958, 12.21,           !- Vertex 1
       69.74329783, .9543479958, 12.21,           !- Vertex 2
       69.74329783, .9543479958, 15.95,           !- Vertex 3
       63.34329783, .9543479958, 15.95;           !- Vertex 4

   ! 02, 08_core, Partition - 23.936 m2 (02, 01_CORE), Surface Area: 23.936 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:01XCORE_Partition_5_0_10045,             !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      02:01XCORE,                                 !- Zone Name
      Surface, 02:08XCORE_Partition_10_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       69.74329783, .9543479958, 12.21,           !- Vertex 1
       63.34329783, .9543479958, 12.21,           !- Vertex 2
       63.34329783, .9543479958, 15.95,           !- Vertex 3
       69.74329783, .9543479958, 15.95;           !- Vertex 4

   ! 02, 08_core, Partition - 12.342 m2 (02, 01_CORE), Surface Area: 12.342
   BuildingSurface:Detailed,                      !- Surface
      02:08XCORE_Partition_11_0_0,                !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      02:08XCORE,                                 !- Zone Name
      Surface, 02:01XCORE_Partition_4_0_10046,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       69.7432978297, .954348, 12.21,             !- Vertex 1
       69.7432978297,-2.34565201, 12.21,          !- Vertex 2
       69.7432978297,-2.34565201, 15.95,          !- Vertex 3
       69.7432978297, .954348, 15.95;             !- Vertex 4

   ! 02, 08_core, Partition - 12.342 m2 (02, 01_CORE), Surface Area: 12.342 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:01XCORE_Partition_4_0_10046,             !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      02:01XCORE,                                 !- Zone Name
      Surface, 02:08XCORE_Partition_11_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       69.7432978297,-2.34565201, 12.21,          !- Vertex 1
       69.7432978297, .954348, 12.21,             !- Vertex 2
       69.7432978297, .954348, 15.95,             !- Vertex 3
       69.7432978297,-2.34565201, 15.95;          !- Vertex 4

   ! 02, 08_core, Partition - 23.939 m2 (02, 01_CORE), Surface Area: 23.9389
   BuildingSurface:Detailed,                      !- Surface
      02:08XCORE_Partition_12_0_0,                !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      02:08XCORE,                                 !- Zone Name
      Surface, 02:01XCORE_Partition_3_0_10047,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       69.7432978282,-2.3456520058, 12.21,        !- Vertex 1
       63.3432978305,-2.2456520058, 12.21,        !- Vertex 2
       63.3432978305,-2.2456520058, 15.95,        !- Vertex 3
       69.7432978282,-2.3456520058, 15.95;        !- Vertex 4

   ! 02, 08_core, Partition - 23.939 m2 (02, 01_CORE), Surface Area: 23.9389 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:01XCORE_Partition_3_0_10047,             !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      02:01XCORE,                                 !- Zone Name
      Surface, 02:08XCORE_Partition_12_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978305,-2.2456520058, 12.21,        !- Vertex 1
       69.7432978282,-2.3456520058, 12.21,        !- Vertex 2
       69.7432978282,-2.3456520058, 15.95,        !- Vertex 3
       63.3432978305,-2.2456520058, 15.95;        !- Vertex 4

   ! 02, 08_core, Partition - 8.611 m2 (02, 01_CORE), Surface Area: 8.6112
   BuildingSurface:Detailed,                      !- Surface
      02:08XCORE_Partition_13_0_0,                !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      02:08XCORE,                                 !- Zone Name
      Surface, 02:01XCORE_Partition_2_0_10048,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978284,-2.24565201, 12.21,          !- Vertex 1
       63.3432978284,-4.54810457, 12.21,          !- Vertex 2
       63.3432978284,-4.54810457, 15.95,          !- Vertex 3
       63.3432978284,-2.24565201, 15.95;          !- Vertex 4

   ! 02, 08_core, Partition - 8.611 m2 (02, 01_CORE), Surface Area: 8.6112 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:01XCORE_Partition_2_0_10048,             !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      02:01XCORE,                                 !- Zone Name
      Surface, 02:08XCORE_Partition_13_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978284,-4.54810457, 12.21,          !- Vertex 1
       63.3432978284,-2.24565201, 12.21,          !- Vertex 2
       63.3432978284,-2.24565201, 15.95,          !- Vertex 3
       63.3432978284,-4.54810457, 15.95;          !- Vertex 4

   ! 02, 08_core, Partition - 2.985 m2 (02, 09_innerEAST), Surface Area: 2.9846
   BuildingSurface:Detailed,                      !- Surface
      02:08XCORE_Partition_14_0_0,                !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      02:08XCORE,                                 !- Zone Name
      Surface, 02:09XINNEREAST_Partition_3_0_10049,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978284,-4.54810457, 12.21,          !- Vertex 1
       63.3432978284,-5.34612328, 12.21,          !- Vertex 2
       63.3432978284,-5.34612328, 15.95,          !- Vertex 3
       63.3432978284,-4.54810457, 15.95;          !- Vertex 4

   ! 02, 08_core, Partition - 2.985 m2 (02, 09_innerEAST), Surface Area: 2.9846 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:09XINNEREAST_Partition_3_0_10049,        !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      02:09XINNEREAST,                            !- Zone Name
      Surface, 02:08XCORE_Partition_14_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978284,-5.34612328, 12.21,          !- Vertex 1
       63.3432978284,-4.54810457, 12.21,          !- Vertex 2
       63.3432978284,-4.54810457, 15.95,          !- Vertex 3
       63.3432978284,-5.34612328, 15.95;          !- Vertex 4

   ! 02, 08_core, Partition - 59.617 m2 (02, 04_CORE), Surface Area: 59.6169
   BuildingSurface:Detailed,                      !- Surface
      02:08XCORE_Partition_15_0_0,                !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      02:08XCORE,                                 !- Zone Name
      Surface, 02:04XCORE_Partition_3_0_10050,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.34329783,-5.3461232816, 12.21,          !- Vertex 1
       79.28364644,-5.3461232816, 12.21,          !- Vertex 2
       79.28364644,-5.3461232816, 15.95,          !- Vertex 3
       63.34329783,-5.3461232816, 15.95;          !- Vertex 4

   ! 02, 08_core, Partition - 59.617 m2 (02, 04_CORE), Surface Area: 59.6169 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:04XCORE_Partition_3_0_10050,             !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      02:04XCORE,                                 !- Zone Name
      Surface, 02:08XCORE_Partition_15_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364644,-5.3461232816, 12.21,          !- Vertex 1
       63.34329783,-5.3461232816, 12.21,          !- Vertex 2
       63.34329783,-5.3461232816, 15.95,          !- Vertex 3
       79.28364644,-5.3461232816, 15.95;          !- Vertex 4

   ! 02, 08_core, Partition - 24.312 m2 (02, 06_office), Surface Area: 24.3118
   BuildingSurface:Detailed,                      !- Surface
      02:08XCORE_Partition_16_0_0,                !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      02:08XCORE,                                 !- Zone Name
      Surface, 02:06XOFFICE_Partition_4_0_10051,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.2836464384,-5.34612328, 12.21,          !- Vertex 1
       79.2836464384, 1.15434799, 12.21,          !- Vertex 2
       79.2836464384, 1.15434799, 15.95,          !- Vertex 3
       79.2836464384,-5.34612328, 15.95;          !- Vertex 4

   ! 02, 08_core, Partition - 24.312 m2 (02, 06_office), Surface Area: 24.3118 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:06XOFFICE_Partition_4_0_10051,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      02:06XOFFICE,                               !- Zone Name
      Surface, 02:08XCORE_Partition_16_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.2836464384, 1.15434799, 12.21,          !- Vertex 1
       79.2836464384,-5.34612328, 12.21,          !- Vertex 2
       79.2836464384,-5.34612328, 15.95,          !- Vertex 3
       79.2836464384, 1.15434799, 15.95;          !- Vertex 4

   ! 02, 08_core, Partition - 7.257 m2 (02, 10_office), Surface Area: 7.2569
   BuildingSurface:Detailed,                      !- Surface
      02:08XCORE_Partition_17_0_0,                !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      02:08XCORE,                                 !- Zone Name
      Surface, 02:10XOFFICE_Partition_6_0_10052,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364644, 1.1543479942, 12.21,          !- Vertex 1
       77.34329783, 1.1543479942, 12.21,          !- Vertex 2
       77.34329783, 1.1543479942, 15.95,          !- Vertex 3
       79.28364644, 1.1543479942, 15.95;          !- Vertex 4

   ! 02, 08_core, Partition - 7.257 m2 (02, 10_office), Surface Area: 7.2569 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:10XOFFICE_Partition_6_0_10052,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      02:10XOFFICE,                               !- Zone Name
      Surface, 02:08XCORE_Partition_17_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.34329783, 1.1543479942, 12.21,          !- Vertex 1
       79.28364644, 1.1543479942, 12.21,          !- Vertex 2
       79.28364644, 1.1543479942, 15.95,          !- Vertex 3
       77.34329783, 1.1543479942, 15.95;          !- Vertex 4

   ! 02, 08_core, Partition - 19.635 m2 (02, 10_office), Surface Area: 19.635
   BuildingSurface:Detailed,                      !- Surface
      02:08XCORE_Partition_18_0_0,                !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      02:08XCORE,                                 !- Zone Name
      Surface, 02:10XOFFICE_Partition_5_0_10053,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.3432978297, 1.15434799, 12.21,          !- Vertex 1
       77.3432978297, 6.404348, 12.21,            !- Vertex 2
       77.3432978297, 6.404348, 15.95,            !- Vertex 3
       77.3432978297, 1.15434799, 15.95;          !- Vertex 4

   ! 02, 08_core, Partition - 19.635 m2 (02, 10_office), Surface Area: 19.635 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:10XOFFICE_Partition_5_0_10053,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      02:10XOFFICE,                               !- Zone Name
      Surface, 02:08XCORE_Partition_18_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.3432978297, 6.404348, 12.21,            !- Vertex 1
       77.3432978297, 1.15434799, 12.21,          !- Vertex 2
       77.3432978297, 1.15434799, 15.95,          !- Vertex 3
       77.3432978297, 6.404348, 15.95;            !- Vertex 4

   ! 02, 08_core, Partition - 12.608 m2 (02, 03_TOILETS), Surface Area: 12.6075
   BuildingSurface:Detailed,                      !- Surface
      02:08XCORE_Partition_20_0_0,                !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      02:08XCORE,                                 !- Zone Name
      Surface, 02:03XTOILETS_Partition_9_0_10054, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.41430032, 6.4043479958, 12.21,          !- Vertex 1
       70.04329783, 6.4043479958, 12.21,          !- Vertex 2
       70.04329783, 6.4043479958, 15.95,          !- Vertex 3
       73.41430032, 6.4043479958, 15.95;          !- Vertex 4

   ! 02, 08_core, Partition - 12.608 m2 (02, 03_TOILETS), Surface Area: 12.6075 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:03XTOILETS_Partition_9_0_10054,          !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      02:03XTOILETS,                              !- Zone Name
      Surface, 02:08XCORE_Partition_20_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.04329783, 6.4043479958, 12.21,          !- Vertex 1
       73.41430032, 6.4043479958, 12.21,          !- Vertex 2
       73.41430032, 6.4043479958, 15.95,          !- Vertex 3
       70.04329783, 6.4043479958, 15.95;          !- Vertex 4


! 02 - 03_TOILETS
Zone, 02:03XTOILETS,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    26.8425,                                      !- Zone volume
    7.9651,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 02:03XTOILETS Infiltration,  !- Name
      02:03XTOILETS,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .007456,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 02, 03_TOILETS, Floor - 7.965 m2, Surface Area: 0.0665
   BuildingSurface:Detailed,                      !- Surface
      02:03XTOILETS_Floor_0_0_0,                  !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:03XTOILETS,                              !- Zone Name
      Surface, 02:03XTOILETS_Floor_0_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       70.1642108319, 6.4043480018, 12.21,        !- Vertex 1
       70.0432978333, 6.4043480019, 12.21,        !- Vertex 2
       70.0432978295, 7.5043480046, 12.21;        !- Vertex 3

   ! 02, 03_TOILETS, Floor - 7.965 m2, Surface Area: 3.1139
   BuildingSurface:Detailed,                      !- Surface
      02:03XTOILETS_Floor_0_0_1,                  !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:03XTOILETS,                              !- Zone Name
      Surface, 02:03XTOILETS_Floor_0_0_1,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.5336765741, 6.4043480009, 12.21,        !- Vertex 1
       70.1642108319, 6.4043480018, 12.21,        !- Vertex 2
       69.93367657, 8.50162194, 12.21,            !- Vertex 3
       71.533676575, 8.5016219356, 12.21;         !- Vertex 4

   ! 02, 03_TOILETS, Floor - 7.965 m2, Surface Area: 4.7798
   BuildingSurface:Detailed,                      !- Surface
      02:03XTOILETS_Floor_0_0_2,                  !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:03XTOILETS,                              !- Zone Name
      Surface, 02:03XTOILETS_Floor_0_0_2,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.41430032, 6.404348, 12.21,              !- Vertex 1
       71.53367657, 6.404348, 12.21,              !- Vertex 2
       71.53367657, 9.00162194, 12.21,            !- Vertex 3
       73.33367657, 9.00162194, 12.21;            !- Vertex 4

   ! 02, 03_TOILETS, Ceiling - 7.965 m2, Surface Area: 0.0453
   BuildingSurface:Detailed,                      !- Surface
      02:03XTOILETS_Ceiling_1_0_0,                !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:03XTOILETS,                              !- Zone Name
      Surface, 03:18XTOILETS_Floor_0_0_10058,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       70.03340397, 7.5043479961, 15.95,          !- Vertex 1
       70.0244340711, 8.5016219394, 15.95,        !- Vertex 2
       69.9336765702, 8.5016219395, 15.95;        !- Vertex 3

   ! 02, 03_TOILETS, Ceiling - 7.965 m2, Surface Area: 0.0453 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:18XTOILETS_Floor_0_0_10058,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:18XTOILETS,                              !- Zone Name
      Surface, 02:03XTOILETS_Ceiling_1_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       70.03340397, 7.5043479961, 15.95,          !- Vertex 1
       69.9336765702, 8.5016219395, 15.95,        !- Vertex 2
       70.0244340711, 8.5016219394, 15.95;        !- Vertex 3

   ! 02, 03_TOILETS, Ceiling - 7.965 m2, Surface Area: 0.9039
   BuildingSurface:Detailed,                      !- Surface
      02:03XTOILETS_Ceiling_1_0_1,                !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:03XTOILETS,                              !- Zone Name
      Surface, 03:18XTOILETS_Floor_0_0_10059,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.5336765611, 8.5016219394, 15.95,        !- Vertex 1
       73.3491974118, 8.5016219394, 15.95,        !- Vertex 2
       73.3336765711, 9.0016219394, 15.95,        !- Vertex 3
       71.5336765711, 9.0016219394, 15.95;        !- Vertex 4

   ! 02, 03_TOILETS, Ceiling - 7.965 m2, Surface Area: 0.9039 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:18XTOILETS_Floor_0_0_10059,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:18XTOILETS,                              !- Zone Name
      Surface, 02:03XTOILETS_Ceiling_1_0_1,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.3491974118, 8.5016219394, 15.95,        !- Vertex 1
       71.5336765611, 8.5016219394, 15.95,        !- Vertex 2
       71.5336765711, 9.0016219394, 15.95,        !- Vertex 3
       73.3336765711, 9.0016219394, 15.95;        !- Vertex 4

   ! 02, 03_TOILETS, Ceiling - 7.965 m2, Surface Area: 7.0214
   BuildingSurface:Detailed,                      !- Surface
      02:03XTOILETS_Ceiling_1_0_2,                !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:03XTOILETS,                              !- Zone Name
      Surface, 03:18XTOILETS_Floor_0_0_10060,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.0432978311, 6.4043479994, 15.95,        !- Vertex 1
       73.4143003211, 6.4043479994, 15.95,        !- Vertex 2
       73.3491974118, 8.5016219394, 15.95,        !- Vertex 3
       70.0244340711, 8.5016219394, 15.95;        !- Vertex 4

   ! 02, 03_TOILETS, Ceiling - 7.965 m2, Surface Area: 7.0214 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:18XTOILETS_Floor_0_0_10060,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:18XTOILETS,                              !- Zone Name
      Surface, 02:03XTOILETS_Ceiling_1_0_2,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.4143003211, 6.4043479994, 15.95,        !- Vertex 1
       70.0432978311, 6.4043479994, 15.95,        !- Vertex 2
       70.0244340711, 8.5016219394, 15.95,        !- Vertex 3
       73.3491974118, 8.5016219394, 15.95;        !- Vertex 4


! 02 - 10_office
Zone, 02:10XOFFICE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    233.9735,                                     !- Zone volume
    69.4283,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 02:10XOFFICE,                   !- Name
      02:10XOFFICE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 16955,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 16955,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 16955,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 16955,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 02:10XOFFICE General lighting,         !- Name
      02:10XOFFICE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#02:10XOFFICE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 02:10XOFFICE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      02:10XOFFICE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 02:10XOFFICE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      02:10XOFFICE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 02:10XOFFICE,            !- Name
      02:10XOFFICE,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      02:10XOFFICE Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      02:10XOFFICE Ref Point 1,                   !- Daylighting Reference Point 1 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 1
      500,                                        !- Illuminance Setpoint at Reference Point 1 {lux}
      02:10XOFFICE Ref Point 2,                   !- Daylighting Reference Point 2 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 2
      500;                                        !- Illuminance Setpoint at Reference Point 2 {lux}

   Daylighting:ReferencePoint, 02:10XOFFICE Ref Point 1,  !- Name
      02:10XOFFICE,                               !- Zone Name
      80.382,                                     !- X-Coordinate of Reference Point {m}
      6.834,                                      !- Y-coordinate of Reference Point {m}
      13.38;                                      !- Z-coordinate of Reference Point {m}

   Daylighting:ReferencePoint, 02:10XOFFICE Ref Point 2,  !- Name
      02:10XOFFICE,                               !- Zone Name
      80.882,                                     !- X-Coordinate of Reference Point {m}
      6.834,                                      !- Y-coordinate of Reference Point {m}
      13.38;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 02:10XOFFICE Infiltration,  !- Name
      02:10XOFFICE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .064993,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 02, 10_office, Floor - 69.428 m2, Surface Area: 0.9345
   BuildingSurface:Detailed,                      !- Surface
      02:10XOFFICE_Floor_0_0_0,                   !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:10XOFFICE,                               !- Zone Name
      Surface, 02:10XOFFICE_Floor_0_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       77.6993162173, 1.1543479853, 12.21,        !- Vertex 1
       77.3432978256, 1.1543479849, 12.21,        !- Vertex 2
       77.3432978298, 6.4043480026, 12.21;        !- Vertex 3

   ! 02, 10_office, Floor - 69.428 m2, Surface Area: 68.4938
   BuildingSurface:Detailed,                      !- Surface
      02:10XOFFICE_Floor_0_0_1,                   !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:10XOFFICE,                               !- Zone Name
      Surface, 02:10XOFFICE_Floor_0_0_1,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.3632978331, 1.154347992, 12.21,         !- Vertex 1
       77.6993162173, 1.1543479853, 12.21,        !- Vertex 2
       77.10325462, 9.94412825, 12.21,            !- Vertex 3
       83.3632978324, 15.0843479902, 12.21;       !- Vertex 4

   ! 02, 10_office, Ceiling - 69.428 m2, Surface Area: 0.4485
   BuildingSurface:Detailed,                      !- Surface
      02:10XOFFICE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:10XOFFICE,                               !- Zone Name
      Surface, 03:29XOFFICE_Floor_0_0_10063,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       77.34329783, 6.404348, 15.95,              !- Vertex 1
       77.34329783, 10.1412314976, 15.95,         !- Vertex 2
       77.10325462, 9.94412825, 15.95;            !- Vertex 3

   ! 02, 10_office, Ceiling - 69.428 m2, Surface Area: 0.4485 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:29XOFFICE_Floor_0_0_10063,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:29XOFFICE,                               !- Zone Name
      Surface, 02:10XOFFICE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       77.34329783, 6.404348, 15.95,              !- Vertex 1
       77.10325462, 9.94412825, 15.95,            !- Vertex 2
       77.34329783, 10.1412314976, 15.95;         !- Vertex 3

   ! 02, 10_office, Ceiling - 69.428 m2, Surface Area: 68.9798
   BuildingSurface:Detailed,                      !- Surface
      02:10XOFFICE_Ceiling_1_0_1,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:10XOFFICE,                               !- Zone Name
      Surface, 03:29XOFFICE_Floor_0_0_10064,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.34329783, 1.15434799, 15.95,            !- Vertex 1
       83.36329783, 1.15434799, 15.95,            !- Vertex 2
       83.36329783, 15.08434799, 15.95,           !- Vertex 3
       77.34329783, 10.1412314976, 15.95;         !- Vertex 4

   ! 02, 10_office, Ceiling - 69.428 m2, Surface Area: 68.9798 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:29XOFFICE_Floor_0_0_10064,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:29XOFFICE,                               !- Zone Name
      Surface, 02:10XOFFICE_Ceiling_1_0_1,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.36329783, 1.15434799, 15.95,            !- Vertex 1
       77.34329783, 1.15434799, 15.95,            !- Vertex 2
       77.34329783, 10.1412314976, 15.95,         !- Vertex 3
       83.36329783, 15.08434799, 15.95;           !- Vertex 4

   ! 02, 10_office, Wall - 52.098 m2 - 90.0°, Surface Area: 52.098m2
   BuildingSurface:Detailed,                      !- Surface
      02:10XOFFICE_Wall_2_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      02:10XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       83.3632978284, 1.1543479942, 12.21,        !- Vertex 1
       83.3632978284, 15.0843479931, 12.21,       !- Vertex 2
       83.3632978284, 15.0843479931, 15.95,       !- Vertex 3
       83.3632978284, 1.1543479942, 15.95;        !- Vertex 4

      ! Window, 3.010m2
      FenestrationSurface:Detailed, 02:10XOFFICE_Wall_2_0_0_0_0_10_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:10XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 13.8457116264, 13.05,    !- Vertex 1
          83.3632978284, 15.02934799, 13.05,      !- Vertex 2
          83.3632978284, 15.02934799, 15.5926503597,  !- Vertex 3
          83.3632978284, 13.8457116264, 15.5926503597;  !- Vertex 4

      ! Window, 3.010m2
      FenestrationSurface:Detailed, 02:10XOFFICE_Wall_2_0_0_1_0_9_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:10XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 12.5820752627, 13.05,    !- Vertex 1
          83.3632978284, 13.7657116264, 13.05,    !- Vertex 2
          83.3632978284, 13.7657116264, 15.5926503597,  !- Vertex 3
          83.3632978284, 12.5820752627, 15.5926503597;  !- Vertex 4

      ! Window, 3.010m2
      FenestrationSurface:Detailed, 02:10XOFFICE_Wall_2_0_0_2_0_8_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:10XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 11.3184388991, 13.05,    !- Vertex 1
          83.3632978284, 12.5020752627, 13.05,    !- Vertex 2
          83.3632978284, 12.5020752627, 15.5926503597,  !- Vertex 3
          83.3632978284, 11.3184388991, 15.5926503597;  !- Vertex 4

      ! Window, 3.010m2
      FenestrationSurface:Detailed, 02:10XOFFICE_Wall_2_0_0_3_0_7_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:10XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 10.0548025355, 13.05,    !- Vertex 1
          83.3632978284, 11.2384388991, 13.05,    !- Vertex 2
          83.3632978284, 11.2384388991, 15.5926503597,  !- Vertex 3
          83.3632978284, 10.0548025355, 15.5926503597;  !- Vertex 4

      ! Window, 3.010m2
      FenestrationSurface:Detailed, 02:10XOFFICE_Wall_2_0_0_4_0_6_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:10XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 8.7911661718, 13.05,     !- Vertex 1
          83.3632978284, 9.9748025355, 13.05,     !- Vertex 2
          83.3632978284, 9.9748025355, 15.5926503597,  !- Vertex 3
          83.3632978284, 8.7911661718, 15.5926503597;  !- Vertex 4

      ! Window, 3.010m2
      FenestrationSurface:Detailed, 02:10XOFFICE_Wall_2_0_0_5_0_5_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:10XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 7.5275298082, 13.05,     !- Vertex 1
          83.3632978284, 8.7111661718, 13.05,     !- Vertex 2
          83.3632978284, 8.7111661718, 15.5926503597,  !- Vertex 3
          83.3632978284, 7.5275298082, 15.5926503597;  !- Vertex 4

      ! Window, 3.010m2
      FenestrationSurface:Detailed, 02:10XOFFICE_Wall_2_0_0_6_0_4_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:10XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 6.2638934445, 13.05,     !- Vertex 1
          83.3632978284, 7.4475298082, 13.05,     !- Vertex 2
          83.3632978284, 7.4475298082, 15.5926503597,  !- Vertex 3
          83.3632978284, 6.2638934445, 15.5926503597;  !- Vertex 4

      ! Window, 3.010m2
      FenestrationSurface:Detailed, 02:10XOFFICE_Wall_2_0_0_7_0_3_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:10XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 5.0002570809, 13.05,     !- Vertex 1
          83.3632978284, 6.1838934445, 13.05,     !- Vertex 2
          83.3632978284, 6.1838934445, 15.5926503597,  !- Vertex 3
          83.3632978284, 5.0002570809, 15.5926503597;  !- Vertex 4

      ! Window, 3.010m2
      FenestrationSurface:Detailed, 02:10XOFFICE_Wall_2_0_0_8_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:10XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 3.7366207173, 13.05,     !- Vertex 1
          83.3632978284, 4.9202570809, 13.05,     !- Vertex 2
          83.3632978284, 4.9202570809, 15.5926503597,  !- Vertex 3
          83.3632978284, 3.7366207173, 15.5926503597;  !- Vertex 4

      ! Window, 3.010m2
      FenestrationSurface:Detailed, 02:10XOFFICE_Wall_2_0_0_9_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:10XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 2.4729843536, 13.05,     !- Vertex 1
          83.3632978284, 3.6566207173, 13.05,     !- Vertex 2
          83.3632978284, 3.6566207173, 15.5926503597,  !- Vertex 3
          83.3632978284, 2.4729843536, 15.5926503597;  !- Vertex 4

      ! Window, 3.010m2
      FenestrationSurface:Detailed, 02:10XOFFICE_Wall_2_0_0_10_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:10XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 1.20934799, 13.05,       !- Vertex 1
          83.3632978284, 2.3929843536, 13.05,     !- Vertex 2
          83.3632978284, 2.3929843536, 15.5926503597,  !- Vertex 3
          83.3632978284, 1.20934799, 15.5926503597;  !- Vertex 4

   ! 02, 10_office, Partition - 15.258 m2 (02, 06_office), Surface Area: 15.2579
   BuildingSurface:Detailed,                      !- Surface
      02:10XOFFICE_Partition_7_0_0,               !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      02:10XOFFICE,                               !- Zone Name
      Surface, 02:06XOFFICE_Partition_3_0_10065,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364644, 1.1543479942, 12.21,          !- Vertex 1
       83.36329783, 1.1543479942, 12.21,          !- Vertex 2
       83.36329783, 1.1543479942, 15.95,          !- Vertex 3
       79.28364644, 1.1543479942, 15.95;          !- Vertex 4

   ! 02, 10_office, Partition - 15.258 m2 (02, 06_office), Surface Area: 15.2579 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:06XOFFICE_Partition_3_0_10065,           !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      02:06XOFFICE,                               !- Zone Name
      Surface, 02:10XOFFICE_Partition_7_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.36329783, 1.1543479942, 12.21,          !- Vertex 1
       79.28364644, 1.1543479942, 12.21,          !- Vertex 2
       79.28364644, 1.1543479942, 15.95,          !- Vertex 3
       83.36329783, 1.1543479942, 15.95;          !- Vertex 4


! 02 - 06_office
Zone, 02:06XOFFICE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    124.3548,                                     !- Zone volume
    36.9005,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 02:06XOFFICE,                   !- Name
      02:06XOFFICE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 16964,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 16964,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 16964,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 16964,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 02:06XOFFICE General lighting,         !- Name
      02:06XOFFICE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#02:06XOFFICE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 02:06XOFFICE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      02:06XOFFICE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 02:06XOFFICE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      02:06XOFFICE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 02:06XOFFICE,            !- Name
      02:06XOFFICE,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      02:06XOFFICE Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      02:06XOFFICE Ref Point 1,                   !- Daylighting Reference Point 1 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 1
      500,                                        !- Illuminance Setpoint at Reference Point 1 {lux}
      02:06XOFFICE Ref Point 2,                   !- Daylighting Reference Point 2 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 2
      500;                                        !- Illuminance Setpoint at Reference Point 2 {lux}

   Daylighting:ReferencePoint, 02:06XOFFICE Ref Point 1,  !- Name
      02:06XOFFICE,                               !- Zone Name
      81.323,                                     !- X-Coordinate of Reference Point {m}
      -3.368,                                     !- Y-coordinate of Reference Point {m}
      13.38;                                      !- Z-coordinate of Reference Point {m}

   Daylighting:ReferencePoint, 02:06XOFFICE Ref Point 2,  !- Name
      02:06XOFFICE,                               !- Zone Name
      81.823,                                     !- X-Coordinate of Reference Point {m}
      -3.368,                                     !- Y-coordinate of Reference Point {m}
      13.38;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 02:06XOFFICE Infiltration,  !- Name
      02:06XOFFICE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .034543,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 02, 06_office, Floor - 36.901 m2, Surface Area: 36.9005
   BuildingSurface:Detailed,                      !- Surface
      02:06XOFFICE_Floor_0_0_0,                   !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:06XOFFICE,                               !- Zone Name
      Surface, 02:06XOFFICE_Floor_0_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.36329783,-7.89067132, 12.21,            !- Vertex 1
       79.28364644,-7.89067132, 12.21,            !- Vertex 2
       79.28364644, 1.15434799, 12.21,            !- Vertex 3
       83.36329783, 1.15434799, 12.21;            !- Vertex 4

   ! 02, 06_office, Ceiling - 36.901 m2, Surface Area: 36.9005
   BuildingSurface:Detailed,                      !- Surface
      02:06XOFFICE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:06XOFFICE,                               !- Zone Name
      Surface, 03:28XOFFICE_Floor_0_0_10067,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364644,-7.89067132, 15.95,            !- Vertex 1
       83.36329783,-7.89067132, 15.95,            !- Vertex 2
       83.36329783, 1.15434799, 15.95,            !- Vertex 3
       79.28364644, 1.15434799, 15.95;            !- Vertex 4

   ! 02, 06_office, Ceiling - 36.901 m2, Surface Area: 36.9005 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:28XOFFICE_Floor_0_0_10067,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:28XOFFICE,                               !- Zone Name
      Surface, 02:06XOFFICE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.36329783,-7.89067132, 15.95,            !- Vertex 1
       79.28364644,-7.89067132, 15.95,            !- Vertex 2
       79.28364644, 1.15434799, 15.95,            !- Vertex 3
       83.36329783, 1.15434799, 15.95;            !- Vertex 4

   ! 02, 06_office, Wall - 33.828 m2 - 90.0°, Surface Area: 33.828m2
   BuildingSurface:Detailed,                      !- Surface
      02:06XOFFICE_Wall_2_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      02:06XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       83.3632978284,-7.8906713176, 12.21,        !- Vertex 1
       83.3632978284, 1.1543479942, 12.21,        !- Vertex 2
       83.3632978284, 1.1543479942, 15.95,        !- Vertex 3
       83.3632978284,-7.8906713176, 15.95;        !- Vertex 4

      ! Window, 3.075m2
      FenestrationSurface:Detailed, 02:06XOFFICE_Wall_2_0_0_0_0_6_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:06XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-.1085119114, 13.05,      !- Vertex 1
          83.3632978284, 1.09934799, 13.05,       !- Vertex 2
          83.3632978284, 1.09934799, 15.5957121278,  !- Vertex 3
          83.3632978284,-.1085119114, 15.5957121278;  !- Vertex 4

      ! Window, 3.075m2
      FenestrationSurface:Detailed, 02:06XOFFICE_Wall_2_0_0_1_0_5_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:06XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-1.3963718129, 13.05,     !- Vertex 1
          83.3632978284,-.1885119114, 13.05,      !- Vertex 2
          83.3632978284,-.1885119114, 15.5957121278,  !- Vertex 3
          83.3632978284,-1.3963718129, 15.5957121278;  !- Vertex 4

      ! Window, 3.075m2
      FenestrationSurface:Detailed, 02:06XOFFICE_Wall_2_0_0_2_0_4_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:06XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-2.6842317143, 13.05,     !- Vertex 1
          83.3632978284,-1.4763718129, 13.05,     !- Vertex 2
          83.3632978284,-1.4763718129, 15.5957121278,  !- Vertex 3
          83.3632978284,-2.6842317143, 15.5957121278;  !- Vertex 4

      ! Window, 3.075m2
      FenestrationSurface:Detailed, 02:06XOFFICE_Wall_2_0_0_3_0_3_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:06XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-3.9720916157, 13.05,     !- Vertex 1
          83.3632978284,-2.7642317143, 13.05,     !- Vertex 2
          83.3632978284,-2.7642317143, 15.5957121278,  !- Vertex 3
          83.3632978284,-3.9720916157, 15.5957121278;  !- Vertex 4

      ! Window, 3.075m2
      FenestrationSurface:Detailed, 02:06XOFFICE_Wall_2_0_0_4_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:06XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-5.2599515171, 13.05,     !- Vertex 1
          83.3632978284,-4.0520916157, 13.05,     !- Vertex 2
          83.3632978284,-4.0520916157, 15.5957121278,  !- Vertex 3
          83.3632978284,-5.2599515171, 15.5957121278;  !- Vertex 4

      ! Window, 3.075m2
      FenestrationSurface:Detailed, 02:06XOFFICE_Wall_2_0_0_5_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:06XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-6.5478114186, 13.05,     !- Vertex 1
          83.3632978284,-5.3399515171, 13.05,     !- Vertex 2
          83.3632978284,-5.3399515171, 15.5957121278,  !- Vertex 3
          83.3632978284,-6.5478114186, 15.5957121278;  !- Vertex 4

      ! Window, 3.075m2
      FenestrationSurface:Detailed, 02:06XOFFICE_Wall_2_0_0_6_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:06XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-7.83567132, 13.05,       !- Vertex 1
          83.3632978284,-6.6278114186, 13.05,     !- Vertex 2
          83.3632978284,-6.6278114186, 15.5957121278,  !- Vertex 3
          83.3632978284,-7.83567132, 15.5957121278;  !- Vertex 4

   ! 02, 06_office, Partition - 9.517 m2 (02, 04_CORE), Surface Area: 9.5166
   BuildingSurface:Detailed,                      !- Surface
      02:06XOFFICE_Partition_5_0_0,               !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      02:06XOFFICE,                               !- Zone Name
      Surface, 02:04XCORE_Partition_2_0_10068,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.2836464384,-5.34612328, 12.21,          !- Vertex 1
       79.2836464384,-7.89067132, 12.21,          !- Vertex 2
       79.2836464384,-7.89067132, 15.95,          !- Vertex 3
       79.2836464384,-5.34612328, 15.95;          !- Vertex 4

   ! 02, 06_office, Partition - 9.517 m2 (02, 04_CORE), Surface Area: 9.5166 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:04XCORE_Partition_2_0_10068,             !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      02:04XCORE,                                 !- Zone Name
      Surface, 02:06XOFFICE_Partition_5_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.2836464384,-7.89067132, 12.21,          !- Vertex 1
       79.2836464384,-5.34612328, 12.21,          !- Vertex 2
       79.2836464384,-5.34612328, 15.95,          !- Vertex 3
       79.2836464384,-7.89067132, 15.95;          !- Vertex 4


! 02 - 04_CORE
Zone, 02:04XCORE,                                 !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    90.9357,                                      !- Zone volume
    26.9839,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 02:04XCORE Infiltration,  !- Name
      02:04XCORE,                                 !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .02526,                                     !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 02, 04_CORE, Floor - 26.984 m2, Surface Area: 4.405
   BuildingSurface:Detailed,                      !- Surface
      02:04XCORE_Floor_0_0_0,                     !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:04XCORE,                                 !- Zone Name
      Surface, 02:04XCORE_Floor_0_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364644,-7.89067132, 12.21,            !- Vertex 1
       75.37879908,-7.89067132, 12.21,            !- Vertex 2
       75.37879908,-6.76258512, 12.21,            !- Vertex 3
       79.28364644,-6.76258512, 12.21;            !- Vertex 4

   ! 02, 04_CORE, Floor - 26.984 m2, Surface Area: 22.5789
   BuildingSurface:Detailed,                      !- Surface
      02:04XCORE_Floor_0_0_1,                     !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:04XCORE,                                 !- Zone Name
      Surface, 02:04XCORE_Floor_0_0_1,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364644,-6.76258512, 12.21,            !- Vertex 1
       63.34329783,-6.76258512, 12.21,            !- Vertex 2
       63.34329783,-5.34612328, 12.21,            !- Vertex 3
       79.28364644,-5.34612328, 12.21;            !- Vertex 4

   ! 02, 04_CORE, Ceiling - 26.984 m2, Surface Area: 17.0478
   BuildingSurface:Detailed,                      !- Surface
      02:04XCORE_Ceiling_1_0_0,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:04XCORE,                                 !- Zone Name
      Surface, 03:21XCORE_Floor_0_0_10071,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.34329783,-6.76258512, 15.95,            !- Vertex 1
       75.37879908,-6.76258512, 15.95,            !- Vertex 2
       75.37879908,-5.34612328, 15.95,            !- Vertex 3
       63.34329783,-5.34612328, 15.95;            !- Vertex 4

   ! 02, 04_CORE, Ceiling - 26.984 m2, Surface Area: 17.0478 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:21XCORE_Floor_0_0_10071,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:21XCORE,                                 !- Zone Name
      Surface, 02:04XCORE_Ceiling_1_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.37879908,-6.76258512, 15.95,            !- Vertex 1
       63.34329783,-6.76258512, 15.95,            !- Vertex 2
       63.34329783,-5.34612328, 15.95,            !- Vertex 3
       75.37879908,-5.34612328, 15.95;            !- Vertex 4

   ! 02, 04_CORE, Ceiling - 26.984 m2, Surface Area: 9.9361
   BuildingSurface:Detailed,                      !- Surface
      02:04XCORE_Ceiling_1_0_1,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:04XCORE,                                 !- Zone Name
      Surface, 03:21XCORE_Floor_0_0_10072,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.37879908,-7.89067132, 15.95,            !- Vertex 1
       79.28364644,-7.89067132, 15.95,            !- Vertex 2
       79.28364644,-5.34612328, 15.95,            !- Vertex 3
       75.37879908,-5.34612328, 15.95;            !- Vertex 4

   ! 02, 04_CORE, Ceiling - 26.984 m2, Surface Area: 9.9361 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:21XCORE_Floor_0_0_10072,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:21XCORE,                                 !- Zone Name
      Surface, 02:04XCORE_Ceiling_1_0_1,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364644,-7.89067132, 15.95,            !- Vertex 1
       75.37879908,-7.89067132, 15.95,            !- Vertex 2
       75.37879908,-5.34612328, 15.95,            !- Vertex 3
       79.28364644,-5.34612328, 15.95;            !- Vertex 4

   ! 02, 04_CORE, Partition - 5.298 m2 (02, 09_innerEAST), Surface Area: 5.2976
   BuildingSurface:Detailed,                      !- Surface
      02:04XCORE_Partition_4_0_0,                 !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      02:04XCORE,                                 !- Zone Name
      Surface, 02:09XINNEREAST_Partition_2_0_10073,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978284,-5.34612328, 12.21,          !- Vertex 1
       63.3432978284,-6.76258512, 12.21,          !- Vertex 2
       63.3432978284,-6.76258512, 15.95,          !- Vertex 3
       63.3432978284,-5.34612328, 15.95;          !- Vertex 4

   ! 02, 04_CORE, Partition - 5.298 m2 (02, 09_innerEAST), Surface Area: 5.2976 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:09XINNEREAST_Partition_2_0_10073,        !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      02:09XINNEREAST,                            !- Zone Name
      Surface, 02:04XCORE_Partition_4_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978284,-6.76258512, 12.21,          !- Vertex 1
       63.3432978284,-5.34612328, 12.21,          !- Vertex 2
       63.3432978284,-5.34612328, 15.95,          !- Vertex 3
       63.3432978284,-6.76258512, 15.95;          !- Vertex 4

   ! 02, 04_CORE, Partition - 14.753 m2 (02, 09_innerEAST), Surface Area: 14.7529
   BuildingSurface:Detailed,                      !- Surface
      02:04XCORE_Partition_5_0_0,                 !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      02:04XCORE,                                 !- Zone Name
      Surface, 02:09XINNEREAST_Partition_14_0_10074,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.34329783,-6.7625851225, 12.21,          !- Vertex 1
       67.2879181,-6.7625851225, 12.21,           !- Vertex 2
       67.2879181,-6.7625851225, 15.95,           !- Vertex 3
       63.34329783,-6.7625851225, 15.95;          !- Vertex 4

   ! 02, 04_CORE, Partition - 14.753 m2 (02, 09_innerEAST), Surface Area: 14.7529 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:09XINNEREAST_Partition_14_0_10074,       !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      02:09XINNEREAST,                            !- Zone Name
      Surface, 02:04XCORE_Partition_5_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       67.2879181,-6.7625851225, 12.21,           !- Vertex 1
       63.34329783,-6.7625851225, 12.21,          !- Vertex 2
       63.34329783,-6.7625851225, 15.95,          !- Vertex 3
       67.2879181,-6.7625851225, 15.95;           !- Vertex 4

   ! 02, 04_CORE, Partition - 30.260 m2 (02, 17_office), Surface Area: 30.2599
   BuildingSurface:Detailed,                      !- Surface
      02:04XCORE_Partition_6_0_0,                 !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      02:04XCORE,                                 !- Zone Name
      Surface, 02:17XOFFICE_Partition_3_0_10075,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       67.2879181,-6.7625851225, 12.21,           !- Vertex 1
       75.37879908,-6.7625851225, 12.21,          !- Vertex 2
       75.37879908,-6.7625851225, 15.95,          !- Vertex 3
       67.2879181,-6.7625851225, 15.95;           !- Vertex 4

   ! 02, 04_CORE, Partition - 30.260 m2 (02, 17_office), Surface Area: 30.2599 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:17XOFFICE_Partition_3_0_10075,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      02:17XOFFICE,                               !- Zone Name
      Surface, 02:04XCORE_Partition_6_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.37879908,-6.7625851225, 12.21,          !- Vertex 1
       67.2879181,-6.7625851225, 12.21,           !- Vertex 2
       67.2879181,-6.7625851225, 15.95,           !- Vertex 3
       75.37879908,-6.7625851225, 15.95;          !- Vertex 4

   ! 02, 04_CORE, Partition - 4.219 m2 (02, 17_office), Surface Area: 4.219
   BuildingSurface:Detailed,                      !- Surface
      02:04XCORE_Partition_7_0_0,                 !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      02:04XCORE,                                 !- Zone Name
      Surface, 02:17XOFFICE_Partition_2_0_10076,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.3787990753,-6.76258512, 12.21,          !- Vertex 1
       75.3787990753,-7.89067132, 12.21,          !- Vertex 2
       75.3787990753,-7.89067132, 15.95,          !- Vertex 3
       75.3787990753,-6.76258512, 15.95;          !- Vertex 4

   ! 02, 04_CORE, Partition - 4.219 m2 (02, 17_office), Surface Area: 4.219 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:17XOFFICE_Partition_2_0_10076,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      02:17XOFFICE,                               !- Zone Name
      Surface, 02:04XCORE_Partition_7_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.3787990753,-7.89067132, 12.21,          !- Vertex 1
       75.3787990753,-6.76258512, 12.21,          !- Vertex 2
       75.3787990753,-6.76258512, 15.95,          !- Vertex 3
       75.3787990753,-7.89067132, 15.95;          !- Vertex 4

   ! 02, 04_CORE, Partition - 14.604 m2 (02, 17_office), Surface Area: 14.6041
   BuildingSurface:Detailed,                      !- Surface
      02:04XCORE_Partition_8_0_0,                 !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      02:04XCORE,                                 !- Zone Name
      Surface, 02:17XOFFICE_Partition_11_0_10077, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.37879908,-7.8906713176, 12.21,          !- Vertex 1
       79.28364644,-7.8906713176, 12.21,          !- Vertex 2
       79.28364644,-7.8906713176, 15.95,          !- Vertex 3
       75.37879908,-7.8906713176, 15.95;          !- Vertex 4

   ! 02, 04_CORE, Partition - 14.604 m2 (02, 17_office), Surface Area: 14.6041 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:17XOFFICE_Partition_11_0_10077,          !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      02:17XOFFICE,                               !- Zone Name
      Surface, 02:04XCORE_Partition_8_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364644,-7.8906713176, 12.21,          !- Vertex 1
       75.37879908,-7.8906713176, 12.21,          !- Vertex 2
       75.37879908,-7.8906713176, 15.95,          !- Vertex 3
       79.28364644,-7.8906713176, 15.95;          !- Vertex 4


! 02 - 09_innerEAST
Zone, 02:09XINNEREAST,                            !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    165.8644,                                     !- Zone volume
    49.2179,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 02:09XINNEREAST,                !- Name
      02:09XINNEREAST,                            !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 16982,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 16982,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 16982,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 16982,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 02:09XINNEREAST General lighting,      !- Name
      02:09XINNEREAST,                            !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#02:09XINNEREAST#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 02:09XINNEREAST Computing gain,!- Name
      Electricity,                                !- Fuel Type
      02:09XINNEREAST,                            !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 02:09XINNEREAST Equipment gain,!- Name
      Electricity,                                !- Fuel Type
      02:09XINNEREAST,                            !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 02:09XINNEREAST Infiltration,  !- Name
      02:09XINNEREAST,                            !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .046073,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 02, 09_innerEAST, Floor - 49.218 m2, Surface Area: 3.1467
   BuildingSurface:Detailed,                      !- Surface
      02:09XINNEREAST_Floor_0_0_0,                !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:09XINNEREAST,                            !- Zone Name
      Surface, 02:09XINNEREAST_Floor_0_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       61.19603637,-1.70803282, 12.21,            !- Vertex 1
       59.77158925,-1.70803282, 12.21,            !- Vertex 2
       59.77158925, .50102072, 12.21,             !- Vertex 3
       61.19603637, .50102072, 12.21;             !- Vertex 4

   ! 02, 09_innerEAST, Floor - 49.218 m2, Surface Area: 7.2623
   BuildingSurface:Detailed,                      !- Surface
      02:09XINNEREAST_Floor_0_0_1,                !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:09XINNEREAST,                            !- Zone Name
      Surface, 02:09XINNEREAST_Floor_0_0_1,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.77158925,-4.54810457, 12.21,            !- Vertex 1
       59.28120796,-4.54810457, 12.21,            !- Vertex 2
       57.71488718, 1.15434799, 12.21,            !- Vertex 3
       59.77158925, 1.15434799, 12.21;            !- Vertex 4

   ! 02, 09_innerEAST, Floor - 49.218 m2, Surface Area: 8.3219
   BuildingSurface:Detailed,                      !- Surface
      02:09XINNEREAST_Floor_0_0_2,                !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:09XINNEREAST,                            !- Zone Name
      Surface, 02:09XINNEREAST_Floor_0_0_2,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.34329783,-6.76258512, 12.21,            !- Vertex 1
       59.88947026,-6.76258512, 12.21,            !- Vertex 2
       59.2812079609,-4.54810457, 12.21,          !- Vertex 3
       63.34329783,-4.54810457, 12.21;            !- Vertex 4

   ! 02, 09_innerEAST, Floor - 49.218 m2, Surface Area: 30.487
   BuildingSurface:Detailed,                      !- Surface
      02:09XINNEREAST_Floor_0_0_3,                !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:09XINNEREAST,                            !- Zone Name
      Surface, 02:09XINNEREAST_Floor_0_0_3,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       67.2879181,-10.84207234, 12.21,            !- Vertex 1
       61.23670602,-11.66742203, 12.21,           !- Vertex 2
       59.8894702632,-6.76258512, 12.21,          !- Vertex 3
       67.2879181,-6.76258512, 12.21;             !- Vertex 4

   ! 02, 09_innerEAST, Ceiling - 49.218 m2, Surface Area: 17.1532
   BuildingSurface:Detailed,                      !- Surface
      02:09XINNEREAST_Ceiling_1_0_0,              !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:09XINNEREAST,                            !- Zone Name
      Surface, 03:24XOFFICE_Floor_0_0_10082,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.34329783,-11.3800953136, 15.95,         !- Vertex 1
       67.2879181,-10.84207234, 15.95,            !- Vertex 2
       67.2879181,-6.76258512, 15.95,             !- Vertex 3
       63.34329783,-6.76258512, 15.95;            !- Vertex 4

   ! 02, 09_innerEAST, Ceiling - 49.218 m2, Surface Area: 17.1532 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:24XOFFICE_Floor_0_0_10082,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:24XOFFICE,                               !- Zone Name
      Surface, 02:09XINNEREAST_Ceiling_1_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       67.2879181,-10.84207234, 15.95,            !- Vertex 1
       63.34329783,-11.3800953136, 15.95,         !- Vertex 2
       63.34329783,-6.76258512, 15.95,            !- Vertex 3
       67.2879181,-6.76258512, 15.95;             !- Vertex 4

   ! 02, 09_innerEAST, Ceiling - 49.218 m2, Surface Area: 21.218
   BuildingSurface:Detailed,                      !- Surface
      02:09XINNEREAST_Ceiling_1_0_1,              !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:09XINNEREAST,                            !- Zone Name
      Surface, 03:24XOFFICE_Floor_0_0_10083,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       61.23670602,-11.66742203, 15.95,           !- Vertex 1
       63.34329783,-11.3800953136, 15.95,         !- Vertex 2
       63.34329783,-4.54810457, 15.95,            !- Vertex 3
       59.77158925,-4.54810457, 15.95,            !- Vertex 4
       59.77158925,-6.33341959, 15.95;            !- Vertex 5

   ! 02, 09_innerEAST, Ceiling - 49.218 m2, Surface Area: 21.218 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:24XOFFICE_Floor_0_0_10083,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:24XOFFICE,                               !- Zone Name
      Surface, 02:09XINNEREAST_Ceiling_1_0_1,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       63.34329783,-11.3800953136, 15.95,         !- Vertex 1
       61.23670602,-11.66742203, 15.95,           !- Vertex 2
       59.77158925,-6.33341959, 15.95,            !- Vertex 3
       59.77158925,-4.54810457, 15.95,            !- Vertex 4
       63.34329783,-4.54810457, 15.95;            !- Vertex 5

   ! 02, 09_innerEAST, Ceiling - 49.218 m2, Surface Area: 3.1467
   BuildingSurface:Detailed,                      !- Surface
      02:09XINNEREAST_Ceiling_1_0_2,              !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:09XINNEREAST,                            !- Zone Name
      Surface, 03:24XOFFICE_Floor_0_0_10084,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.77158925,-1.70803282, 15.95,            !- Vertex 1
       61.19603637,-1.70803282, 15.95,            !- Vertex 2
       61.19603637, .50102072, 15.95,             !- Vertex 3
       59.77158925, .50102072, 15.95;             !- Vertex 4

   ! 02, 09_innerEAST, Ceiling - 49.218 m2, Surface Area: 3.1467 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:24XOFFICE_Floor_0_0_10084,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:24XOFFICE,                               !- Zone Name
      Surface, 02:09XINNEREAST_Ceiling_1_0_2,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       61.19603637,-1.70803282, 15.95,            !- Vertex 1
       59.77158925,-1.70803282, 15.95,            !- Vertex 2
       59.77158925, .50102072, 15.95,             !- Vertex 3
       61.19603637, .50102072, 15.95;             !- Vertex 4

   ! 02, 09_innerEAST, Ceiling - 49.218 m2, Surface Area: 7.7001
   BuildingSurface:Detailed,                      !- Surface
      02:09XINNEREAST_Ceiling_1_0_3,              !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:09XINNEREAST,                            !- Zone Name
      Surface, 03:24XOFFICE_Floor_0_0_10085,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       59.77158925,-6.3334195924, 15.95,          !- Vertex 1
       59.77158925, 1.15434799, 15.95,            !- Vertex 2
       57.71488718, 1.15434799, 15.95;            !- Vertex 3

   ! 02, 09_innerEAST, Ceiling - 49.218 m2, Surface Area: 7.7001 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:24XOFFICE_Floor_0_0_10085,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:24XOFFICE,                               !- Zone Name
      Surface, 02:09XINNEREAST_Ceiling_1_0_3,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       59.77158925,-6.3334195924, 15.95,          !- Vertex 1
       57.71488718, 1.15434799, 15.95,            !- Vertex 2
       59.77158925, 1.15434799, 15.95;            !- Vertex 3

   ! 02, 09_innerEAST, Partition - 13.358 m2 (02, 01_CORE), Surface Area: 13.3582
   BuildingSurface:Detailed,                      !- Surface
      02:09XINNEREAST_Partition_4_0_0,            !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      02:09XINNEREAST,                            !- Zone Name
      Surface, 02:01XCORE_Partition_14_0_10086,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.34329783,-4.548104568, 12.21,           !- Vertex 1
       59.77158925,-4.548104568, 12.21,           !- Vertex 2
       59.77158925,-4.548104568, 15.95,           !- Vertex 3
       63.34329783,-4.548104568, 15.95;           !- Vertex 4

   ! 02, 09_innerEAST, Partition - 13.358 m2 (02, 01_CORE), Surface Area: 13.3582 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:01XCORE_Partition_14_0_10086,            !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      02:01XCORE,                                 !- Zone Name
      Surface, 02:09XINNEREAST_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.77158925,-4.548104568, 12.21,           !- Vertex 1
       63.34329783,-4.548104568, 12.21,           !- Vertex 2
       63.34329783,-4.548104568, 15.95,           !- Vertex 3
       59.77158925,-4.548104568, 15.95;           !- Vertex 4

   ! 02, 09_innerEAST, Partition - 10.622 m2 (02, 01_CORE), Surface Area: 10.6219
   BuildingSurface:Detailed,                      !- Surface
      02:09XINNEREAST_Partition_5_0_0,            !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      02:09XINNEREAST,                            !- Zone Name
      Surface, 02:01XCORE_Partition_13_0_10087,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.7715892483,-4.54810457, 12.21,          !- Vertex 1
       59.7715892483,-1.70803282, 12.21,          !- Vertex 2
       59.7715892483,-1.70803282, 15.95,          !- Vertex 3
       59.7715892483,-4.54810457, 15.95;          !- Vertex 4

   ! 02, 09_innerEAST, Partition - 10.622 m2 (02, 01_CORE), Surface Area: 10.6219 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:01XCORE_Partition_13_0_10087,            !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      02:01XCORE,                                 !- Zone Name
      Surface, 02:09XINNEREAST_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.7715892483,-1.70803282, 12.21,          !- Vertex 1
       59.7715892483,-4.54810457, 12.21,          !- Vertex 2
       59.7715892483,-4.54810457, 15.95,          !- Vertex 3
       59.7715892483,-1.70803282, 15.95;          !- Vertex 4

   ! 02, 09_innerEAST, Partition - 5.327 m2 (02, 01_CORE), Surface Area: 5.3274
   BuildingSurface:Detailed,                      !- Surface
      02:09XINNEREAST_Partition_6_0_0,            !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      02:09XINNEREAST,                            !- Zone Name
      Surface, 02:01XCORE_Partition_12_0_10088,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.77158925,-1.7080328237, 12.21,          !- Vertex 1
       61.19603637,-1.7080328237, 12.21,          !- Vertex 2
       61.19603637,-1.7080328237, 15.95,          !- Vertex 3
       59.77158925,-1.7080328237, 15.95;          !- Vertex 4

   ! 02, 09_innerEAST, Partition - 5.327 m2 (02, 01_CORE), Surface Area: 5.3274 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:01XCORE_Partition_12_0_10088,            !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      02:01XCORE,                                 !- Zone Name
      Surface, 02:09XINNEREAST_Partition_6_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       61.19603637,-1.7080328237, 12.21,          !- Vertex 1
       59.77158925,-1.7080328237, 12.21,          !- Vertex 2
       59.77158925,-1.7080328237, 15.95,          !- Vertex 3
       61.19603637,-1.7080328237, 15.95;          !- Vertex 4

   ! 02, 09_innerEAST, Partition - 8.262 m2 (02, 01_CORE), Surface Area: 8.2619
   BuildingSurface:Detailed,                      !- Surface
      02:09XINNEREAST_Partition_7_0_0,            !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      02:09XINNEREAST,                            !- Zone Name
      Surface, 02:01XCORE_Partition_11_0_10089,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       61.1960363748,-1.70803282, 12.21,          !- Vertex 1
       61.1960363748, .50102072, 12.21,           !- Vertex 2
       61.1960363748, .50102072, 15.95,           !- Vertex 3
       61.1960363748,-1.70803282, 15.95;          !- Vertex 4

   ! 02, 09_innerEAST, Partition - 8.262 m2 (02, 01_CORE), Surface Area: 8.2619 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:01XCORE_Partition_11_0_10089,            !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      02:01XCORE,                                 !- Zone Name
      Surface, 02:09XINNEREAST_Partition_7_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       61.1960363748, .50102072, 12.21,           !- Vertex 1
       61.1960363748,-1.70803282, 12.21,          !- Vertex 2
       61.1960363748,-1.70803282, 15.95,          !- Vertex 3
       61.1960363748, .50102072, 15.95;           !- Vertex 4

   ! 02, 09_innerEAST, Partition - 5.327 m2 (02, 01_CORE), Surface Area: 5.3274
   BuildingSurface:Detailed,                      !- Surface
      02:09XINNEREAST_Partition_8_0_0,            !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      02:09XINNEREAST,                            !- Zone Name
      Surface, 02:01XCORE_Partition_10_0_10090,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       61.19603637, .5010207196, 12.21,           !- Vertex 1
       59.77158925, .5010207196, 12.21,           !- Vertex 2
       59.77158925, .5010207196, 15.95,           !- Vertex 3
       61.19603637, .5010207196, 15.95;           !- Vertex 4

   ! 02, 09_innerEAST, Partition - 5.327 m2 (02, 01_CORE), Surface Area: 5.3274 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:01XCORE_Partition_10_0_10090,            !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      02:01XCORE,                                 !- Zone Name
      Surface, 02:09XINNEREAST_Partition_8_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.77158925, .5010207196, 12.21,           !- Vertex 1
       61.19603637, .5010207196, 12.21,           !- Vertex 2
       61.19603637, .5010207196, 15.95,           !- Vertex 3
       59.77158925, .5010207196, 15.95;           !- Vertex 4

   ! 02, 09_innerEAST, Partition - 2.443 m2 (02, 01_CORE), Surface Area: 2.4434
   BuildingSurface:Detailed,                      !- Surface
      02:09XINNEREAST_Partition_9_0_0,            !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      02:09XINNEREAST,                            !- Zone Name
      Surface, 02:01XCORE_Partition_9_0_10091,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.7715892483, .50102072, 12.21,           !- Vertex 1
       59.7715892483, 1.15434799, 12.21,          !- Vertex 2
       59.7715892483, 1.15434799, 15.95,          !- Vertex 3
       59.7715892483, .50102072, 15.95;           !- Vertex 4

   ! 02, 09_innerEAST, Partition - 2.443 m2 (02, 01_CORE), Surface Area: 2.4434 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:01XCORE_Partition_9_0_10091,             !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      02:01XCORE,                                 !- Zone Name
      Surface, 02:09XINNEREAST_Partition_9_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.7715892483, 1.15434799, 12.21,          !- Vertex 1
       59.7715892483, .50102072, 12.21,           !- Vertex 2
       59.7715892483, .50102072, 15.95,           !- Vertex 3
       59.7715892483, 1.15434799, 15.95;          !- Vertex 4

   ! 02, 09_innerEAST, Partition - 7.692 m2 (02, 05_innerEAST), Surface Area: 7.6921
   BuildingSurface:Detailed,                      !- Surface
      02:09XINNEREAST_Partition_10_0_0,           !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      02:09XINNEREAST,                            !- Zone Name
      Surface, 02:05XINNEREAST_Partition_7_0_10092,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.77158925, 1.1543479942, 12.21,          !- Vertex 1
       57.71488718, 1.1543479942, 12.21,          !- Vertex 2
       57.71488718, 1.1543479942, 15.95,          !- Vertex 3
       59.77158925, 1.1543479942, 15.95;          !- Vertex 4

   ! 02, 09_innerEAST, Partition - 7.692 m2 (02, 05_innerEAST), Surface Area: 7.6921 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:05XINNEREAST_Partition_7_0_10092,        !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      02:05XINNEREAST,                            !- Zone Name
      Surface, 02:09XINNEREAST_Partition_10_0_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       57.71488718, 1.1543479942, 12.21,          !- Vertex 1
       59.77158925, 1.1543479942, 12.21,          !- Vertex 2
       59.77158925, 1.1543479942, 15.95,          !- Vertex 3
       57.71488718, 1.1543479942, 15.95;          !- Vertex 4


! 02 - 01_CORE
Zone, 02:01XCORE,                                 !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    159.7264,                                     !- Zone volume
    47.3966,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 02:01XCORE Infiltration,  !- Name
      02:01XCORE,                                 !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .044368,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 02, 01_CORE, Floor - 47.397 m2, Surface Area: 4.0455
   BuildingSurface:Detailed,                      !- Surface
      02:01XCORE_Floor_0_0_0,                     !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:01XCORE,                                 !- Zone Name
      Surface, 02:01XCORE_Floor_0_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       61.19603637,-4.54810457, 12.21,            !- Vertex 1
       59.77158925,-4.54810457, 12.21,            !- Vertex 2
       59.77158925,-1.70803282, 12.21,            !- Vertex 3
       61.19603637,-1.70803282, 12.21;            !- Vertex 4

   ! 02, 01_CORE, Floor - 47.397 m2, Surface Area: 17.8987
   BuildingSurface:Detailed,                      !- Surface
      02:01XCORE_Floor_0_0_1,                     !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:01XCORE,                                 !- Zone Name
      Surface, 02:01XCORE_Floor_0_0_1,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       69.74329783,-2.34565201, 12.21,            !- Vertex 1
       63.34329783,-2.24565201, 12.21,            !- Vertex 2
       63.34329783, .50102072, 12.21,             !- Vertex 3
       69.74329783, .50102072, 12.21;             !- Vertex 4

   ! 02, 01_CORE, Floor - 47.397 m2, Surface Area: 10.8418
   BuildingSurface:Detailed,                      !- Surface
      02:01XCORE_Floor_0_0_2,                     !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:01XCORE,                                 !- Zone Name
      Surface, 02:01XCORE_Floor_0_0_2,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.34329783,-4.54810457, 12.21,            !- Vertex 1
       61.19603637,-4.54810457, 12.21,            !- Vertex 2
       61.19603637, .50102072, 12.21,             !- Vertex 3
       63.34329783, .50102072, 12.21;             !- Vertex 4

   ! 02, 01_CORE, Floor - 47.397 m2, Surface Area: 10.0901
   BuildingSurface:Detailed,                      !- Surface
      02:01XCORE_Floor_0_0_3,                     !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:01XCORE,                                 !- Zone Name
      Surface, 02:01XCORE_Floor_0_0_3,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.34329783, .954348, 12.21,               !- Vertex 1
       59.77158925, .954348, 12.21,               !- Vertex 2
       59.77158925, 3.779348, 12.21,              !- Vertex 3
       63.34329783, 3.779348, 12.21;              !- Vertex 4

   ! 02, 01_CORE, Floor - 47.397 m2, Surface Area: 4.5204
   BuildingSurface:Detailed,                      !- Surface
      02:01XCORE_Floor_0_0_4,                     !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:01XCORE,                                 !- Zone Name
      Surface, 02:01XCORE_Floor_0_0_4,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       69.74329783, .50102072, 12.21,             !- Vertex 1
       59.77158925, .50102072, 12.21,             !- Vertex 2
       59.77158925, .954348, 12.21,               !- Vertex 3
       69.74329783, .954348, 12.21;               !- Vertex 4

   ! 02, 01_CORE, Ceiling - 47.397 m2, Surface Area: 20.8
   BuildingSurface:Detailed,                      !- Surface
      02:01XCORE_Ceiling_1_0_0,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:01XCORE,                                 !- Zone Name
      Surface, 03:19XCORE_Floor_0_0_10098,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.34329783,-2.24565201, 15.95,            !- Vertex 1
       69.74329783,-2.34565201, 15.95,            !- Vertex 2
       69.74329783, .954348, 15.95,               !- Vertex 3
       63.34329783, .954348, 15.95;               !- Vertex 4

   ! 02, 01_CORE, Ceiling - 47.397 m2, Surface Area: 20.8 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:19XCORE_Floor_0_0_10098,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:19XCORE,                                 !- Zone Name
      Surface, 02:01XCORE_Ceiling_1_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       69.74329783,-2.34565201, 15.95,            !- Vertex 1
       63.34329783,-2.24565201, 15.95,            !- Vertex 2
       63.34329783, .954348, 15.95,               !- Vertex 3
       69.74329783, .954348, 15.95;               !- Vertex 4

   ! 02, 01_CORE, Ceiling - 47.397 m2, Surface Area: 4.6698
   BuildingSurface:Detailed,                      !- Surface
      02:01XCORE_Ceiling_1_0_1,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:01XCORE,                                 !- Zone Name
      Surface, 03:19XCORE_Floor_0_0_10099,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.77158925, .50102072, 15.95,             !- Vertex 1
       61.19603637, .50102072, 15.95,             !- Vertex 2
       61.19603637, 3.779348, 15.95,              !- Vertex 3
       59.77158925, 3.779348, 15.95;              !- Vertex 4

   ! 02, 01_CORE, Ceiling - 47.397 m2, Surface Area: 4.6698 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:19XCORE_Floor_0_0_10099,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:19XCORE,                                 !- Zone Name
      Surface, 02:01XCORE_Ceiling_1_0_1,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       61.19603637, .50102072, 15.95,             !- Vertex 1
       59.77158925, .50102072, 15.95,             !- Vertex 2
       59.77158925, 3.779348, 15.95,              !- Vertex 3
       61.19603637, 3.779348, 15.95;              !- Vertex 4

   ! 02, 01_CORE, Ceiling - 47.397 m2, Surface Area: 11.7828
   BuildingSurface:Detailed,                      !- Surface
      02:01XCORE_Ceiling_1_0_2,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:01XCORE,                                 !- Zone Name
      Surface, 03:19XCORE_Floor_0_0_10100,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       61.19603637,-1.70803282, 15.95,            !- Vertex 1
       63.34329783,-1.70803282, 15.95,            !- Vertex 2
       63.34329783, 3.779348, 15.95,              !- Vertex 3
       61.19603637, 3.779348, 15.95;              !- Vertex 4

   ! 02, 01_CORE, Ceiling - 47.397 m2, Surface Area: 11.7828 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:19XCORE_Floor_0_0_10100,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:19XCORE,                                 !- Zone Name
      Surface, 02:01XCORE_Ceiling_1_0_2,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.34329783,-1.70803282, 15.95,            !- Vertex 1
       61.19603637,-1.70803282, 15.95,            !- Vertex 2
       61.19603637, 3.779348, 15.95,              !- Vertex 3
       63.34329783, 3.779348, 15.95;              !- Vertex 4

   ! 02, 01_CORE, Ceiling - 47.397 m2, Surface Area: 10.1439
   BuildingSurface:Detailed,                      !- Surface
      02:01XCORE_Ceiling_1_0_3,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:01XCORE,                                 !- Zone Name
      Surface, 03:19XCORE_Floor_0_0_10101,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.77158925,-4.54810457, 15.95,            !- Vertex 1
       63.34329783,-4.54810457, 15.95,            !- Vertex 2
       63.34329783,-1.70803282, 15.95,            !- Vertex 3
       59.77158925,-1.70803282, 15.95;            !- Vertex 4

   ! 02, 01_CORE, Ceiling - 47.397 m2, Surface Area: 10.1439 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:19XCORE_Floor_0_0_10101,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:19XCORE,                                 !- Zone Name
      Surface, 02:01XCORE_Ceiling_1_0_3,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.34329783,-4.54810457, 15.95,            !- Vertex 1
       59.77158925,-4.54810457, 15.95,            !- Vertex 2
       59.77158925,-1.70803282, 15.95,            !- Vertex 3
       63.34329783,-1.70803282, 15.95;            !- Vertex 4

   ! 02, 01_CORE, Partition - 9.818 m2 (02, 05_innerEAST), Surface Area: 9.8175
   BuildingSurface:Detailed,                      !- Surface
      02:01XCORE_Partition_8_0_0,                 !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      02:01XCORE,                                 !- Zone Name
      Surface, 02:05XINNEREAST_Partition_2_0_10102,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.7715892483, 3.779348, 12.21,            !- Vertex 1
       59.7715892483, 1.15434799, 12.21,          !- Vertex 2
       59.7715892483, 1.15434799, 15.95,          !- Vertex 3
       59.7715892483, 3.779348, 15.95;            !- Vertex 4

   ! 02, 01_CORE, Partition - 9.818 m2 (02, 05_innerEAST), Surface Area: 9.8175 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:05XINNEREAST_Partition_2_0_10102,        !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      02:05XINNEREAST,                            !- Zone Name
      Surface, 02:01XCORE_Partition_8_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.7715892483, 1.15434799, 12.21,          !- Vertex 1
       59.7715892483, 3.779348, 12.21,            !- Vertex 2
       59.7715892483, 3.779348, 15.95,            !- Vertex 3
       59.7715892483, 1.15434799, 15.95;          !- Vertex 4


! 02 - 07_TOILETS
Zone, 02:07XTOILETS,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    26.9566,                                      !- Zone volume
    7.999,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 02:07XTOILETS Infiltration,  !- Name
      02:07XTOILETS,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .007488,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 02, 07_TOILETS, Floor - 7.999 m2, Surface Area: 7.999
   BuildingSurface:Detailed,                      !- Surface
      02:07XTOILETS_Floor_0_0_0,                  !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:07XTOILETS,                              !- Zone Name
      Surface, 02:07XTOILETS_Floor_0_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       65.66829783, 5.904348, 12.21,              !- Vertex 1
       63.34329783, 5.904348, 12.21,              !- Vertex 2
       63.34329783, 9.34477693, 12.21,            !- Vertex 3
       65.66829783, 9.34477693, 12.21;            !- Vertex 4

   ! 02, 07_TOILETS, Ceiling - 7.999 m2, Surface Area: 7.999
   BuildingSurface:Detailed,                      !- Surface
      02:07XTOILETS_Ceiling_1_0_0,                !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:07XTOILETS,                              !- Zone Name
      Surface, 03:20XTOILETS_Floor_0_0_10104,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.34329783, 5.904348, 15.95,              !- Vertex 1
       65.66829783, 5.904348, 15.95,              !- Vertex 2
       65.66829783, 9.34477693, 15.95,            !- Vertex 3
       63.34329783, 9.34477693, 15.95;            !- Vertex 4

   ! 02, 07_TOILETS, Ceiling - 7.999 m2, Surface Area: 7.999 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:20XTOILETS_Floor_0_0_10104,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:20XTOILETS,                              !- Zone Name
      Surface, 02:07XTOILETS_Ceiling_1_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       65.66829783, 5.904348, 15.95,              !- Vertex 1
       63.34329783, 5.904348, 15.95,              !- Vertex 2
       63.34329783, 9.34477693, 15.95,            !- Vertex 3
       65.66829783, 9.34477693, 15.95;            !- Vertex 4


! 02 - 05_innerEAST
Zone, 02:05XINNEREAST,                            !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    51.3405,                                      !- Zone volume
    15.2346,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 02:05XINNEREAST,                !- Name
      02:05XINNEREAST,                            !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 17021,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 17021,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 17021,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 17021,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 02:05XINNEREAST General lighting,      !- Name
      02:05XINNEREAST,                            !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#02:05XINNEREAST#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 02:05XINNEREAST Computing gain,!- Name
      Electricity,                                !- Fuel Type
      02:05XINNEREAST,                            !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 02:05XINNEREAST Equipment gain,!- Name
      Electricity,                                !- Fuel Type
      02:05XINNEREAST,                            !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 02:05XINNEREAST Infiltration,  !- Name
      02:05XINNEREAST,                            !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .014261,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 02, 05_innerEAST, Floor - 15.235 m2, Surface Area: 0.0496
   BuildingSurface:Detailed,                      !- Surface
      02:05XINNEREAST_Floor_0_0_0,                !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:05XINNEREAST,                            !- Zone Name
      Surface, 02:05XINNEREAST_Floor_0_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       57.7777753062, 6.8586887699, 12.21,        !- Vertex 1
       56.1647545982, 6.7978647416, 12.21,        !- Vertex 2
       56.1480477617, 6.858688772, 12.21;         !- Vertex 3

   ! 02, 05_innerEAST, Floor - 15.235 m2, Surface Area: 15.185
   BuildingSurface:Detailed,                      !- Surface
      02:05XINNEREAST_Floor_0_0_1,                !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:05XINNEREAST,                            !- Zone Name
      Surface, 02:05XINNEREAST_Floor_0_0_1,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       59.7715892529, 1.1543479879, 12.21,        !- Vertex 1
       57.7148871831, 1.1543479947, 12.21,        !- Vertex 2
       56.1647545982, 6.7978647416, 12.21,        !- Vertex 3
       59.1113289, 6.90897461, 12.21,             !- Vertex 4
       59.7715892542, 3.7793479999, 12.21;        !- Vertex 5

   ! 02, 05_innerEAST, Ceiling - 15.235 m2, Surface Area: 0.0338
   BuildingSurface:Detailed,                      !- Surface
      02:05XINNEREAST_Ceiling_1_0_0,              !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:05XINNEREAST,                            !- Zone Name
      Surface, 03:22XINNERE_Floor_0_0_10107,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       57.77777531, 6.85868877, 15.95,            !- Vertex 1
       59.1219377523, 6.85868877, 15.95,          !- Vertex 2
       59.1113289, 6.90897461, 15.95;             !- Vertex 3

   ! 02, 05_innerEAST, Ceiling - 15.235 m2, Surface Area: 0.0338 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:22XINNERE_Floor_0_0_10107,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:22XINNERE,                               !- Zone Name
      Surface, 02:05XINNEREAST_Ceiling_1_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       59.1219377523, 6.85868877, 15.95,          !- Vertex 1
       57.77777531, 6.85868877, 15.95,            !- Vertex 2
       59.1113289, 6.90897461, 15.95;             !- Vertex 3

   ! 02, 05_innerEAST, Ceiling - 15.235 m2, Surface Area: 15.2008
   BuildingSurface:Detailed,                      !- Surface
      02:05XINNEREAST_Ceiling_1_0_1,              !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:05XINNEREAST,                            !- Zone Name
      Surface, 03:22XINNERE_Floor_0_0_10108,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       57.71488718, 1.15434799, 15.95,            !- Vertex 1
       59.77158925, 1.15434799, 15.95,            !- Vertex 2
       59.77158925, 3.779348, 15.95,              !- Vertex 3
       59.1219377523, 6.85868877, 15.95,          !- Vertex 4
       56.14804776, 6.85868877, 15.95;            !- Vertex 5

   ! 02, 05_innerEAST, Ceiling - 15.235 m2, Surface Area: 15.2008 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:22XINNERE_Floor_0_0_10108,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:22XINNERE,                               !- Zone Name
      Surface, 02:05XINNEREAST_Ceiling_1_0_1,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       59.77158925, 1.15434799, 15.95,            !- Vertex 1
       57.71488718, 1.15434799, 15.95,            !- Vertex 2
       56.14804776, 6.85868877, 15.95,            !- Vertex 3
       59.1219377523, 6.85868877, 15.95,          !- Vertex 4
       59.77158925, 3.779348, 15.95;              !- Vertex 5

   ! 02, 05_innerEAST, Partition - 4.991 m2 (02, 16_office), Surface Area: 4.991
   BuildingSurface:Detailed,                      !- Surface
      02:05XINNEREAST_Partition_4_0_0,            !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      02:05XINNEREAST,                            !- Zone Name
      Surface, 02:16XOFFICE_Partition_7_0_10109,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.1113288976, 6.9089746078, 12.21,        !- Vertex 1
       57.7777753138, 6.8586887705, 12.21,        !- Vertex 2
       57.7777753138, 6.8586887705, 15.95,        !- Vertex 3
       59.1113288976, 6.9089746078, 15.95;        !- Vertex 4

   ! 02, 05_innerEAST, Partition - 4.991 m2 (02, 16_office), Surface Area: 4.991 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:16XOFFICE_Partition_7_0_10109,           !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      02:16XOFFICE,                               !- Zone Name
      Surface, 02:05XINNEREAST_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       57.7777753138, 6.8586887705, 12.21,        !- Vertex 1
       59.1113288976, 6.9089746078, 12.21,        !- Vertex 2
       59.1113288976, 6.9089746078, 15.95,        !- Vertex 3
       57.7777753138, 6.8586887705, 15.95;        !- Vertex 4

   ! 02, 05_innerEAST, Partition - 6.095 m2 (02, 16_office), Surface Area: 6.0952
   BuildingSurface:Detailed,                      !- Surface
      02:05XINNEREAST_Partition_5_0_0,            !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      02:05XINNEREAST,                            !- Zone Name
      Surface, 02:16XOFFICE_Partition_6_0_10110,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       57.77777531, 6.8586887704, 12.21,          !- Vertex 1
       56.14804776, 6.8586887704, 12.21,          !- Vertex 2
       56.14804776, 6.8586887704, 15.95,          !- Vertex 3
       57.77777531, 6.8586887704, 15.95;          !- Vertex 4

   ! 02, 05_innerEAST, Partition - 6.095 m2 (02, 16_office), Surface Area: 6.0952 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:16XOFFICE_Partition_6_0_10110,           !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      02:16XOFFICE,                               !- Zone Name
      Surface, 02:05XINNEREAST_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       56.14804776, 6.8586887704, 12.21,          !- Vertex 1
       57.77777531, 6.8586887704, 12.21,          !- Vertex 2
       57.77777531, 6.8586887704, 15.95,          !- Vertex 3
       56.14804776, 6.8586887704, 15.95;          !- Vertex 4


! 02 - 17_office
Zone, 02:17XOFFICE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    375.3826,                                     !- Zone volume
    111.3895,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 02:17XOFFICE,                   !- Name
      02:17XOFFICE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 17030,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 17030,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 17030,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 17030,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 02:17XOFFICE General lighting,         !- Name
      02:17XOFFICE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#02:17XOFFICE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 02:17XOFFICE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      02:17XOFFICE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 02:17XOFFICE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      02:17XOFFICE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 02:17XOFFICE,            !- Name
      02:17XOFFICE,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      02:17XOFFICE Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      02:17XOFFICE Ref Point 1,                   !- Daylighting Reference Point 1 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 1
      500,                                        !- Illuminance Setpoint at Reference Point 1 {lux}
      02:17XOFFICE Ref Point 2,                   !- Daylighting Reference Point 2 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 2
      500;                                        !- Illuminance Setpoint at Reference Point 2 {lux}

   Daylighting:ReferencePoint, 02:17XOFFICE Ref Point 1,  !- Name
      02:17XOFFICE,                               !- Zone Name
      76.693,                                     !- X-Coordinate of Reference Point {m}
      -10.376,                                    !- Y-coordinate of Reference Point {m}
      13.38;                                      !- Z-coordinate of Reference Point {m}

   Daylighting:ReferencePoint, 02:17XOFFICE Ref Point 2,  !- Name
      02:17XOFFICE,                               !- Zone Name
      75.826,                                     !- X-Coordinate of Reference Point {m}
      -10.526,                                    !- Y-coordinate of Reference Point {m}
      13.38;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 02:17XOFFICE Infiltration,  !- Name
      02:17XOFFICE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .104273,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 02, 17_office, Floor - 111.389 m2, Surface Area: 17.5263
   BuildingSurface:Detailed,                      !- Surface
      02:17XOFFICE_Floor_0_0_0,                   !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:17XOFFICE,                               !- Zone Name
      Surface, 02:17XOFFICE_Floor_0_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.36329783,-14.475652, 12.21,             !- Vertex 1
       70.02329767,-14.475652, 12.21,             !- Vertex 2
       70.02329767,-13.16183916, 12.21,           !- Vertex 3
       83.36329783,-13.16183916, 12.21;           !- Vertex 4

   ! 02, 17_office, Floor - 111.389 m2, Surface Area: 9.1272
   BuildingSurface:Detailed,                      !- Surface
      02:17XOFFICE_Floor_0_0_1,                   !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:17XOFFICE,                               !- Zone Name
      Surface, 02:17XOFFICE_Floor_0_0_1,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.37879908,-7.89067132, 12.21,            !- Vertex 1
       67.2879181,-7.89067132, 12.21,             !- Vertex 2
       67.2879181,-6.76258512, 12.21,             !- Vertex 3
       75.37879908,-6.76258512, 12.21;            !- Vertex 4

   ! 02, 17_office, Floor - 111.389 m2, Surface Area: 84.736
   BuildingSurface:Detailed,                      !- Surface
      02:17XOFFICE_Floor_0_0_2,                   !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:17XOFFICE,                               !- Zone Name
      Surface, 02:17XOFFICE_Floor_0_0_2,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.36329783,-13.16183916, 12.21,           !- Vertex 1
       67.2879181,-13.16183916, 12.21,            !- Vertex 2
       67.2879181,-7.89067132, 12.21,             !- Vertex 3
       83.36329783,-7.89067132, 12.21;            !- Vertex 4

   ! 02, 17_office, Ceiling - 111.389 m2, Surface Area: 52.5778
   BuildingSurface:Detailed,                      !- Surface
      02:17XOFFICE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:17XOFFICE,                               !- Zone Name
      Surface, 03:35XOFFICE_Floor_0_0_10114,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.37879908,-14.475652, 15.95,             !- Vertex 1
       83.36329783,-14.475652, 15.95,             !- Vertex 2
       83.36329783,-7.89067132, 15.95,            !- Vertex 3
       75.37879908,-7.89067132, 15.95;            !- Vertex 4

   ! 02, 17_office, Ceiling - 111.389 m2, Surface Area: 52.5778 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:35XOFFICE_Floor_0_0_10114,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:35XOFFICE,                               !- Zone Name
      Surface, 02:17XOFFICE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.36329783,-14.475652, 15.95,             !- Vertex 1
       75.37879908,-14.475652, 15.95,             !- Vertex 2
       75.37879908,-7.89067132, 15.95,            !- Vertex 3
       83.36329783,-7.89067132, 15.95;            !- Vertex 4

   ! 02, 17_office, Ceiling - 111.389 m2, Surface Area: 17.5044
   BuildingSurface:Detailed,                      !- Surface
      02:17XOFFICE_Ceiling_1_0_1,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:17XOFFICE,                               !- Zone Name
      Surface, 03:35XOFFICE_Floor_0_0_10115,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       67.2879181,-13.16183916, 15.95,            !- Vertex 1
       70.02329767,-13.16183916, 15.95,           !- Vertex 2
       70.02329767,-6.76258512, 15.95,            !- Vertex 3
       67.2879181,-6.76258512, 15.95;             !- Vertex 4

   ! 02, 17_office, Ceiling - 111.389 m2, Surface Area: 17.5044 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:35XOFFICE_Floor_0_0_10115,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:35XOFFICE,                               !- Zone Name
      Surface, 02:17XOFFICE_Ceiling_1_0_1,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.02329767,-13.16183916, 15.95,           !- Vertex 1
       67.2879181,-13.16183916, 15.95,            !- Vertex 2
       67.2879181,-6.76258512, 15.95,             !- Vertex 3
       70.02329767,-6.76258512, 15.95;            !- Vertex 4

   ! 02, 17_office, Ceiling - 111.389 m2, Surface Area: 41.3073
   BuildingSurface:Detailed,                      !- Surface
      02:17XOFFICE_Ceiling_1_0_2,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:17XOFFICE,                               !- Zone Name
      Surface, 03:35XOFFICE_Floor_0_0_10116,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.02329767,-14.475652, 15.95,             !- Vertex 1
       75.37879908,-14.475652, 15.95,             !- Vertex 2
       75.37879908,-6.76258512, 15.95,            !- Vertex 3
       70.02329767,-6.76258512, 15.95;            !- Vertex 4

   ! 02, 17_office, Ceiling - 111.389 m2, Surface Area: 41.3073 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:35XOFFICE_Floor_0_0_10116,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:35XOFFICE,                               !- Zone Name
      Surface, 02:17XOFFICE_Ceiling_1_0_2,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.37879908,-14.475652, 15.95,             !- Vertex 1
       70.02329767,-14.475652, 15.95,             !- Vertex 2
       70.02329767,-6.76258512, 15.95,            !- Vertex 3
       75.37879908,-6.76258512, 15.95;            !- Vertex 4

   ! 02, 17_office, Wall - 10.230 m2 - 180.0°, Surface Area: 10.230m2
   BuildingSurface:Detailed,                      !- Surface
      02:17XOFFICE_Wall_6_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      02:17XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       67.287918097,-13.1618391576, 12.21,        !- Vertex 1
       70.023297674,-13.1618391576, 12.21,        !- Vertex 2
       70.023297674,-13.1618391576, 15.95,        !- Vertex 3
       67.287918097,-13.1618391576, 15.95;        !- Vertex 4

      ! Window, 1.568m2
      FenestrationSurface:Detailed, 02:17XOFFICE_Wall_6_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:17XOFFICE_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          69.0483707,-13.1618391576, 12.252,      !- Vertex 1
          69.66591813,-13.1618391576, 12.252,     !- Vertex 2
          69.66591813,-13.1618391576, 14.79090083,!- Vertex 3
          69.0483707,-13.1618391576, 14.79090083; !- Vertex 4

      ! Window, 1.568m2
      FenestrationSurface:Detailed, 02:17XOFFICE_Wall_6_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:17XOFFICE_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          67.52924376,-13.1618391576, 12.252,     !- Vertex 1
          68.14679119,-13.1618391576, 12.252,     !- Vertex 2
          68.14679119,-13.1618391576, 14.79090083,!- Vertex 3
          67.52924376,-13.1618391576, 14.79090083;!- Vertex 4

   ! 02, 17_office, Wall - 4.914 m2 - 270.0°, Surface Area: 4.914m2
   BuildingSurface:Detailed,                      !- Surface
      02:17XOFFICE_Wall_7_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      02:17XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.023297674,-13.1618391576, 12.21,        !- Vertex 1
       70.023297674,-14.4756519977, 12.21,        !- Vertex 2
       70.023297674,-14.4756519977, 15.95,        !- Vertex 3
       70.023297674,-13.1618391576, 15.95;        !- Vertex 4

      ! Window, 3.128m2
      FenestrationSurface:Detailed, 02:17XOFFICE_Wall_7_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:17XOFFICE_Wall_7_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          70.023297674,-13.21683916, 13.05,       !- Vertex 1
          70.023297674,-14.420652, 13.05,         !- Vertex 2
          70.023297674,-14.420652, 15.6481771417, !- Vertex 3
          70.023297674,-13.21683916, 15.6481771417;  !- Vertex 4

   ! 02, 17_office, Wall - 49.892 m2 - 180.0°, Surface Area: 49.892m2
   BuildingSurface:Detailed,                      !- Surface
      02:17XOFFICE_Wall_8_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      02:17XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.023297674,-14.4756519977, 12.21,        !- Vertex 1
       83.3632978284,-14.4756519977, 12.21,       !- Vertex 2
       83.3632978284,-14.4756519977, 15.95,       !- Vertex 3
       70.023297674,-14.4756519977, 15.95;        !- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 02:17XOFFICE_Wall_8_0_0_0_0_5_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:17XOFFICE_Wall_8_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.9682978,-14.4756519977, 13.05,       !- Vertex 1
          82.09829782,-14.4756519977, 13.05,      !- Vertex 2
          82.09829782,-14.4756519977, 15.59290083,!- Vertex 3
          80.9682978,-14.4756519977, 15.59290083; !- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 02:17XOFFICE_Wall_8_0_0_1_0_4_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:17XOFFICE_Wall_8_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          79.75829779,-14.4756519977, 13.05,      !- Vertex 1
          80.8882978,-14.4756519977, 13.05,       !- Vertex 2
          80.8882978,-14.4756519977, 15.59290083, !- Vertex 3
          79.75829779,-14.4756519977, 15.59290083;!- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 02:17XOFFICE_Wall_8_0_0_2_0_3_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:17XOFFICE_Wall_8_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          77.33829776,-14.4756519977, 13.05,      !- Vertex 1
          78.46829777,-14.4756519977, 13.05,      !- Vertex 2
          78.46829777,-14.4756519977, 15.59290083,!- Vertex 3
          77.33829776,-14.4756519977, 15.59290083;!- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 02:17XOFFICE_Wall_8_0_0_3_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:17XOFFICE_Wall_8_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          73.70829771,-14.4756519977, 13.05,      !- Vertex 1
          74.83829773,-14.4756519977, 13.05,      !- Vertex 2
          74.83829773,-14.4756519977, 15.59290083,!- Vertex 3
          73.70829771,-14.4756519977, 15.59290083;!- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 02:17XOFFICE_Wall_8_0_0_4_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:17XOFFICE_Wall_8_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          72.4982977,-14.4756519977, 13.05,       !- Vertex 1
          73.62829771,-14.4756519977, 13.05,      !- Vertex 2
          73.62829771,-14.4756519977, 15.59290083,!- Vertex 3
          72.4982977,-14.4756519977, 15.59290083; !- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 02:17XOFFICE_Wall_8_0_0_5_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:17XOFFICE_Wall_8_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          71.28829768,-14.4756519977, 13.05,      !- Vertex 1
          72.4182977,-14.4756519977, 13.05,       !- Vertex 2
          72.4182977,-14.4756519977, 15.59290083, !- Vertex 3
          71.28829768,-14.4756519977, 15.59290083;!- Vertex 4

   ! 02, 17_office, Wall - 24.628 m2 - 90.0°, Surface Area: 24.628m2
   BuildingSurface:Detailed,                      !- Surface
      02:17XOFFICE_Wall_9_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      02:17XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       83.3632978284,-14.4756519977, 12.21,       !- Vertex 1
       83.3632978284,-7.8906713176, 12.21,        !- Vertex 2
       83.3632978284,-7.8906713176, 15.95,        !- Vertex 3
       83.3632978284,-14.4756519977, 15.95;       !- Vertex 4

      ! Window, 3.138m2
      FenestrationSurface:Detailed, 02:17XOFFICE_Wall_9_0_0_0_0_4_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:17XOFFICE_Wall_9_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-9.176667456, 13.05,      !- Vertex 1
          83.3632978284,-7.94567132, 13.05,       !- Vertex 2
          83.3632978284,-7.94567132, 15.5989817287,  !- Vertex 3
          83.3632978284,-9.176667456, 15.5989817287;  !- Vertex 4

      ! Window, 3.138m2
      FenestrationSurface:Detailed, 02:17XOFFICE_Wall_9_0_0_1_0_3_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:17XOFFICE_Wall_9_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-10.487663592, 13.05,     !- Vertex 1
          83.3632978284,-9.256667456, 13.05,      !- Vertex 2
          83.3632978284,-9.256667456, 15.5989817287,  !- Vertex 3
          83.3632978284,-10.487663592, 15.5989817287;  !- Vertex 4

      ! Window, 3.138m2
      FenestrationSurface:Detailed, 02:17XOFFICE_Wall_9_0_0_2_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:17XOFFICE_Wall_9_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-11.798659728, 13.05,     !- Vertex 1
          83.3632978284,-10.567663592, 13.05,     !- Vertex 2
          83.3632978284,-10.567663592, 15.5989817287,  !- Vertex 3
          83.3632978284,-11.798659728, 15.5989817287;  !- Vertex 4

      ! Window, 3.138m2
      FenestrationSurface:Detailed, 02:17XOFFICE_Wall_9_0_0_3_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:17XOFFICE_Wall_9_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-13.109655864, 13.05,     !- Vertex 1
          83.3632978284,-11.878659728, 13.05,     !- Vertex 2
          83.3632978284,-11.878659728, 15.5989817287,  !- Vertex 3
          83.3632978284,-13.109655864, 15.5989817287;  !- Vertex 4

      ! Window, 3.138m2
      FenestrationSurface:Detailed, 02:17XOFFICE_Wall_9_0_0_4_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:17XOFFICE_Wall_9_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-14.420652, 13.05,        !- Vertex 1
          83.3632978284,-13.189655864, 13.05,     !- Vertex 2
          83.3632978284,-13.189655864, 15.5989817287,  !- Vertex 3
          83.3632978284,-14.420652, 15.5989817287;!- Vertex 4


! 02 - 16_office
Zone, 02:16XOFFICE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    135.4509,                                     !- Zone volume
    40.1931,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 02:16XOFFICE,                   !- Name
      02:16XOFFICE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 17043,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 17043,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 17043,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 17043,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 02:16XOFFICE General lighting,         !- Name
      02:16XOFFICE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#02:16XOFFICE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 02:16XOFFICE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      02:16XOFFICE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 02:16XOFFICE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      02:16XOFFICE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 02:16XOFFICE,            !- Name
      02:16XOFFICE,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      02:16XOFFICE Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      02:16XOFFICE Ref Point 1,                   !- Daylighting Reference Point 1 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 1
      500,                                        !- Illuminance Setpoint at Reference Point 1 {lux}
      02:16XOFFICE Ref Point 2,                   !- Daylighting Reference Point 2 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 2
      500;                                        !- Illuminance Setpoint at Reference Point 2 {lux}

   Daylighting:ReferencePoint, 02:16XOFFICE Ref Point 1,  !- Name
      02:16XOFFICE,                               !- Zone Name
      55.784,                                     !- X-Coordinate of Reference Point {m}
      10.899,                                     !- Y-coordinate of Reference Point {m}
      13.38;                                      !- Z-coordinate of Reference Point {m}

   Daylighting:ReferencePoint, 02:16XOFFICE Ref Point 2,  !- Name
      02:16XOFFICE,                               !- Zone Name
      56.982,                                     !- X-Coordinate of Reference Point {m}
      9.847,                                      !- Y-coordinate of Reference Point {m}
      13.38;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 02:16XOFFICE Infiltration,  !- Name
      02:16XOFFICE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .037625,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 02, 16_office, Floor - 40.193 m2, Surface Area: 0.9669
   BuildingSurface:Detailed,                      !- Surface
      02:16XOFFICE_Floor_0_0_0,                   !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:16XOFFICE,                               !- Zone Name
      Surface, 02:16XOFFICE_Floor_0_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       57.6323544765, 6.8586887738, 12.21,        !- Vertex 1
       56.1480477586, 6.8586887748, 12.21,        !- Vertex 2
       55.7902104012, 8.1614554491, 12.21;        !- Vertex 3

   ! 02, 16_office, Floor - 40.193 m2, Surface Area: 39.2226
   BuildingSurface:Detailed,                      !- Surface
      02:16XOFFICE_Floor_0_0_1,                   !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:16XOFFICE,                               !- Zone Name
      Surface, 02:16XOFFICE_Floor_0_0_1,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       59.1113288976, 6.9089746132, 12.21,        !- Vertex 1
       57.6323544765, 6.8586887738, 12.21,        !- Vertex 2
       49.17688276, 12.83840932, 12.21,           !- Vertex 3
       56.8617267895, 15.0144629865, 12.21,       !- Vertex 4
       58.3326569392, 10.5998709148, 12.21;       !- Vertex 5

   ! 02, 16_office, Ceiling - 40.193 m2, Surface Area: 16.1911
   BuildingSurface:Detailed,                      !- Surface
      02:16XOFFICE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:16XOFFICE,                               !- Zone Name
      Surface, 03:34XOFFICE_Floor_0_0_10119,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       49.1768827641, 12.8384093214, 15.95,       !- Vertex 1
       55.7902103989, 8.1614554539, 15.95,        !- Vertex 2
       54.1210256516, 14.2384013366, 15.95;       !- Vertex 3

   ! 02, 16_office, Ceiling - 40.193 m2, Surface Area: 16.1911 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:34XOFFICE_Floor_0_0_10119,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:34XOFFICE,                               !- Zone Name
      Surface, 02:16XOFFICE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       55.7902103989, 8.1614554539, 15.95,        !- Vertex 1
       49.1768827641, 12.8384093214, 15.95,       !- Vertex 2
       54.1210256516, 14.2384013366, 15.95;       !- Vertex 3

   ! 02, 16_office, Ceiling - 40.193 m2, Surface Area: 24.0021
   BuildingSurface:Detailed,                      !- Surface
      02:16XOFFICE_Ceiling_1_0_1,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:16XOFFICE,                               !- Zone Name
      Surface, 03:34XOFFICE_Floor_0_0_10120,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      6,                                          !- Number vertices
       56.14804776, 6.85868877, 15.95,            !- Vertex 1
       57.7777753049, 6.8586887717, 15.95,        !- Vertex 2
       59.1113289011, 6.9089746072, 15.95,        !- Vertex 3
       58.3326569441, 10.5998709174, 15.95,       !- Vertex 4
       56.861726792, 15.0144629918, 15.95,        !- Vertex 5
       54.1210256516, 14.2384013366, 15.95;       !- Vertex 6

   ! 02, 16_office, Ceiling - 40.193 m2, Surface Area: 24.0021 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:34XOFFICE_Floor_0_0_10120,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:34XOFFICE,                               !- Zone Name
      Surface, 02:16XOFFICE_Ceiling_1_0_1,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      6,                                          !- Number vertices
       59.1113289011, 6.9089746072, 15.95,        !- Vertex 1
       57.7777753049, 6.8586887717, 15.95,        !- Vertex 2
       56.14804776, 6.85868877, 15.95,            !- Vertex 3
       54.1210256516, 14.2384013366, 15.95,       !- Vertex 4
       56.861726792, 15.0144629918, 15.95,        !- Vertex 5
       58.3326569441, 10.5998709174, 15.95;       !- Vertex 6

   ! 02, 16_office, Wall - 29.871 m2 - 344.2°, Surface Area: 29.871m2
   BuildingSurface:Detailed,                      !- Surface
      02:16XOFFICE_Wall_3_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      02:16XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       56.8617267938, 15.0144629907, 12.21,       !- Vertex 1
       49.1768827578, 12.8384093199, 12.21,       !- Vertex 2
       49.1768827578, 12.8384093199, 15.95,       !- Vertex 3
       56.8617267938, 15.0144629907, 15.95;       !- Vertex 4

      ! Window, 3.174m2
      FenestrationSurface:Detailed, 02:16XOFFICE_Wall_3_0_0_0_0_4_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:16XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          51.7048214881, 13.554224804, 13.05,     !- Vertex 1
          50.5057985948, 13.2147074167, 13.05,    !- Vertex 2
          50.5057985948, 13.2147074167, 15.59687056,  !- Vertex 3
          51.7048214881, 13.554224804, 15.59687056;  !- Vertex 4

      ! Window, 3.174m2
      FenestrationSurface:Detailed, 02:16XOFFICE_Wall_3_0_0_1_0_3_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:16XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          52.9808179735, 13.9155381661, 13.05,    !- Vertex 1
          51.7817950899, 13.5760207816, 13.05,    !- Vertex 2
          51.7817950899, 13.5760207816, 15.59687056,  !- Vertex 3
          52.9808179735, 13.9155381661, 15.59687056;  !- Vertex 4

      ! Window, 3.174m2
      FenestrationSurface:Detailed, 02:16XOFFICE_Wall_3_0_0_2_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:16XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          54.2568144589, 14.2768515282, 13.05,    !- Vertex 1
          53.0577915753, 13.9373341437, 13.05,    !- Vertex 2
          53.0577915753, 13.9373341437, 15.59687056,  !- Vertex 3
          54.2568144589, 14.2768515282, 15.59687056;  !- Vertex 4

      ! Window, 3.174m2
      FenestrationSurface:Detailed, 02:16XOFFICE_Wall_3_0_0_3_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:16XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          55.532810954, 14.638164893, 13.05,      !- Vertex 1
          54.3337880607, 14.2986475058, 13.05,    !- Vertex 2
          54.3337880607, 14.2986475058, 15.59687056,  !- Vertex 3
          55.532810954, 14.638164893, 15.59687056;!- Vertex 4

      ! Window, 3.174m2
      FenestrationSurface:Detailed, 02:16XOFFICE_Wall_3_0_0_4_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:16XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          56.8088074394, 14.9994782551, 13.05,    !- Vertex 1
          55.6097845557, 14.6599608706, 13.05,    !- Vertex 2
          55.6097845557, 14.6599608706, 15.59687056,  !- Vertex 3
          56.8088074394, 14.9994782551, 15.59687056;  !- Vertex 4


! 02 - 13_office
Zone, 02:13XOFFICE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    123.3714,                                     !- Zone volume
    36.6087,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 02:13XOFFICE,                   !- Name
      02:13XOFFICE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 17053,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 17053,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 17053,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 17053,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 02:13XOFFICE General lighting,         !- Name
      02:13XOFFICE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#02:13XOFFICE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 02:13XOFFICE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      02:13XOFFICE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 02:13XOFFICE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      02:13XOFFICE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 02:13XOFFICE,            !- Name
      02:13XOFFICE,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      02:13XOFFICE Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      02:13XOFFICE Ref Point 1,                   !- Daylighting Reference Point 1 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 1
      500,                                        !- Illuminance Setpoint at Reference Point 1 {lux}
      02:13XOFFICE Ref Point 2,                   !- Daylighting Reference Point 2 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 2
      500;                                        !- Illuminance Setpoint at Reference Point 2 {lux}

   Daylighting:ReferencePoint, 02:13XOFFICE Ref Point 1,  !- Name
      02:13XOFFICE,                               !- Zone Name
      60.986,                                     !- X-Coordinate of Reference Point {m}
      12.265,                                     !- Y-coordinate of Reference Point {m}
      13.38;                                      !- Z-coordinate of Reference Point {m}

   Daylighting:ReferencePoint, 02:13XOFFICE Ref Point 2,  !- Name
      02:13XOFFICE,                               !- Zone Name
      61.474,                                     !- X-Coordinate of Reference Point {m}
      13.516,                                     !- Y-coordinate of Reference Point {m}
      13.38;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 02:13XOFFICE Infiltration,  !- Name
      02:13XOFFICE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .03427,                                     !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 02, 13_office, Floor - 36.609 m2, Surface Area: 36.6087
   BuildingSurface:Detailed,                      !- Surface
      02:13XOFFICE_Floor_0_0_0,                   !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:13XOFFICE,                               !- Zone Name
      Surface, 02:13XOFFICE_Floor_0_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       62.29655696, 10.73506289, 12.21,           !- Vertex 1
       58.33265694, 10.59987092, 12.21,           !- Vertex 2
       56.86172679, 15.01446299, 12.21,           !- Vertex 3
       66.40390742, 17.71644329, 12.21;           !- Vertex 4

   ! 02, 13_office, Ceiling - 36.609 m2, Surface Area: 36.6087
   BuildingSurface:Detailed,                      !- Surface
      02:13XOFFICE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:13XOFFICE,                               !- Zone Name
      Surface, 03:31XOFFICE_Floor_0_0_10122,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       58.33265694, 10.59987092, 15.95,           !- Vertex 1
       62.29655696, 10.73506289, 15.95,           !- Vertex 2
       66.40390742, 17.71644329, 15.95,           !- Vertex 3
       56.86172679, 15.01446299, 15.95;           !- Vertex 4

   ! 02, 13_office, Ceiling - 36.609 m2, Surface Area: 36.6087 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:31XOFFICE_Floor_0_0_10122,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:31XOFFICE,                               !- Zone Name
      Surface, 02:13XOFFICE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       62.29655696, 10.73506289, 15.95,           !- Vertex 1
       58.33265694, 10.59987092, 15.95,           !- Vertex 2
       56.86172679, 15.01446299, 15.95,           !- Vertex 3
       66.40390742, 17.71644329, 15.95;           !- Vertex 4

   ! 02, 13_office, Wall - 37.091 m2 - 344.2°, Surface Area: 37.091m2
   BuildingSurface:Detailed,                      !- Surface
      02:13XOFFICE_Wall_3_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      02:13XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       66.4039074151, 17.7164432873, 12.21,       !- Vertex 1
       56.8617267938, 15.0144629907, 12.21,       !- Vertex 2
       56.8617267938, 15.0144629907, 15.95,       !- Vertex 3
       66.4039074151, 17.7164432873, 15.95;       !- Vertex 4

      ! Window, 2.942m2
      FenestrationSurface:Detailed, 02:13XOFFICE_Wall_3_0_0_0_0_5_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:13XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          58.0268369816, 15.3443775978, 13.05,    !- Vertex 1
          56.9146461417, 15.0294477243, 13.05,    !- Vertex 2
          56.9146461417, 15.0294477243, 15.59494348,  !- Vertex 3
          58.0268369816, 15.3443775978, 15.59494348;  !- Vertex 4

      ! Window, 2.942m2
      FenestrationSurface:Detailed, 02:13XOFFICE_Wall_3_0_0_1_0_4_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:13XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          60.4051658647, 16.0178292999, 13.05,    !- Vertex 1
          59.2929750248, 15.7028994264, 13.05,    !- Vertex 2
          59.2929750248, 15.7028994264, 15.59494348,  !- Vertex 3
          60.4051658647, 16.0178292999, 15.59494348;  !- Vertex 4

      ! Window, 2.942m2
      FenestrationSurface:Detailed, 02:13XOFFICE_Wall_3_0_0_2_0_3_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:13XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          61.5943303062, 16.3545551509, 13.05,    !- Vertex 1
          60.4821394664, 16.0396252775, 13.05,    !- Vertex 2
          60.4821394664, 16.0396252775, 15.59494348,  !- Vertex 3
          61.5943303062, 16.3545551509, 15.59494348;  !- Vertex 4

      ! Window, 2.942m2
      FenestrationSurface:Detailed, 02:13XOFFICE_Wall_3_0_0_3_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:13XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          62.7834947381, 16.6912809992, 13.05,    !- Vertex 1
          61.6713038983, 16.3763511258, 13.05,    !- Vertex 2
          61.6713038983, 16.3763511258, 15.59494348,  !- Vertex 3
          62.7834947381, 16.6912809992, 15.59494348;  !- Vertex 4

      ! Window, 2.942m2
      FenestrationSurface:Detailed, 02:13XOFFICE_Wall_3_0_0_4_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:13XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          63.9726591797, 17.0280068503, 13.05,    !- Vertex 1
          62.8604683398, 16.7130769769, 13.05,    !- Vertex 2
          62.8604683398, 16.7130769769, 15.59494348,  !- Vertex 3
          63.9726591797, 17.0280068503, 15.59494348;  !- Vertex 4

      ! Window, 2.942m2
      FenestrationSurface:Detailed, 02:13XOFFICE_Wall_3_0_0_5_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:13XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          65.1618236212, 17.3647327013, 13.05,    !- Vertex 1
          64.0496327814, 17.0498028279, 13.05,    !- Vertex 2
          64.0496327814, 17.0498028279, 15.59494348,  !- Vertex 3
          65.1618236212, 17.3647327013, 15.59494348;  !- Vertex 4


! 02 - 12_offce
Zone, 02:12XOFFCE,                                !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    262.8516,                                     !- Zone volume
    77.9975,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 02:12XOFFCE,                    !- Name
      02:12XOFFCE,                                !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 17060,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 17060,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 17060,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 17060,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 02:12XOFFCE General lighting,          !- Name
      02:12XOFFCE,                                !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#02:12XOFFCE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 02:12XOFFCE Computing gain,    !- Name
      Electricity,                                !- Fuel Type
      02:12XOFFCE,                                !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 02:12XOFFCE Equipment gain,    !- Name
      Electricity,                                !- Fuel Type
      02:12XOFFCE,                                !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 02:12XOFFCE,             !- Name
      02:12XOFFCE,                                !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      02:12XOFFCE Ref Point 1,                    !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      02:12XOFFCE Ref Point 1,                    !- Daylighting Reference Point 1 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 1
      500,                                        !- Illuminance Setpoint at Reference Point 1 {lux}
      02:12XOFFCE Ref Point 2,                    !- Daylighting Reference Point 2 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 2
      500;                                        !- Illuminance Setpoint at Reference Point 2 {lux}

   Daylighting:ReferencePoint, 02:12XOFFCE Ref Point 1,  !- Name
      02:12XOFFCE,                                !- Zone Name
      73.334,                                     !- X-Coordinate of Reference Point {m}
      10.984,                                     !- Y-coordinate of Reference Point {m}
      13.38;                                      !- Z-coordinate of Reference Point {m}

   Daylighting:ReferencePoint, 02:12XOFFCE Ref Point 2,  !- Name
      02:12XOFFCE,                                !- Zone Name
      75.634,                                     !- X-Coordinate of Reference Point {m}
      12.608,                                     !- Y-coordinate of Reference Point {m}
      13.38;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 02:12XOFFCE Infiltration,  !- Name
      02:12XOFFCE,                                !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .073014,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 02, 12_offce, Floor - 77.998 m2, Surface Area: 4.6196
   BuildingSurface:Detailed,                      !- Surface
      02:12XOFFCE_Floor_0_0_0,                    !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
