      02:12XOFFCE,                                !- Zone Name
      Surface, 02:12XOFFCE_Floor_0_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       66.4039074121, 13.7537958368, 12.21,       !- Vertex 1
       64.0723570307, 13.7534407789, 12.21,       !- Vertex 2
       66.4039074142, 17.7164432827, 12.21;       !- Vertex 3

   ! 02, 12_offce, Floor - 77.998 m2, Surface Area: 22.2897
   BuildingSurface:Detailed,                      !- Surface
      02:12XOFFCE_Floor_0_0_1,                    !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:12XOFFCE,                                !- Zone Name
      Surface, 02:12XOFFCE_Floor_0_0_1,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.0461941794, 10.321097759, 12.21,        !- Vertex 1
       62.2965569592, 10.7350628879, 12.21,       !- Vertex 2
       64.0723570307, 13.7534407789, 12.21,       !- Vertex 3
       70.02969086, 13.7543479857, 12.21;         !- Vertex 4

   ! 02, 12_offce, Floor - 77.998 m2, Surface Area: 51.0882
   BuildingSurface:Detailed,                      !- Surface
      02:12XOFFCE_Floor_0_0_2,                    !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:12XOFFCE,                                !- Zone Name
      Surface, 02:12XOFFCE_Floor_0_0_2,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.3632978269, 15.0843479863, 12.21,       !- Vertex 1
       77.1032546217, 9.9441282462, 12.21,        !- Vertex 2
       70.0461941841, 10.321097756, 12.21,        !- Vertex 3
       70.02329767, 15.08434799, 12.21;           !- Vertex 4

   ! 02, 12_offce, Ceiling - 77.998 m2, Surface Area: 16.6504
   BuildingSurface:Detailed,                      !- Surface
      02:12XOFFCE_Ceiling_1_0_0,                  !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:12XOFFCE,                                !- Zone Name
      Surface, 03:30XOFFICE_Floor_0_0_10126,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.029690858, 13.75434799, 15.95,          !- Vertex 1
       81.7457233044, 13.7561321581, 15.95,       !- Vertex 2
       83.3632978344, 15.0843479948, 15.95,       !- Vertex 3
       70.0232976697, 15.0843479918, 15.95;       !- Vertex 4

   ! 02, 12_offce, Ceiling - 77.998 m2, Surface Area: 16.6504 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:30XOFFICE_Floor_0_0_10126,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:30XOFFICE,                               !- Zone Name
      Surface, 02:12XOFFCE_Ceiling_1_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.3632978344, 15.0843479948, 15.95,       !- Vertex 1
       81.7457233044, 13.7561321581, 15.95,       !- Vertex 2
       70.029690858, 13.75434799, 15.95,          !- Vertex 3
       70.0232976697, 15.0843479918, 15.95;       !- Vertex 4

   ! 02, 12_offce, Ceiling - 77.998 m2, Surface Area: 46.5591
   BuildingSurface:Detailed,                      !- Surface
      02:12XOFFCE_Ceiling_1_0_1,                  !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:12XOFFCE,                                !- Zone Name
      Surface, 03:30XOFFICE_Floor_0_0_10127,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       66.4039074175, 10.5156590925, 15.95,       !- Vertex 1
       77.1032546167, 9.9441282487, 15.95,        !- Vertex 2
       81.7457233044, 13.7561321581, 15.95,       !- Vertex 3
       66.40390742, 13.75379584, 15.95;           !- Vertex 4

   ! 02, 12_offce, Ceiling - 77.998 m2, Surface Area: 46.5591 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:30XOFFICE_Floor_0_0_10127,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:30XOFFICE,                               !- Zone Name
      Surface, 02:12XOFFCE_Ceiling_1_0_1,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       81.7457233044, 13.7561321581, 15.95,       !- Vertex 1
       77.1032546167, 9.9441282487, 15.95,        !- Vertex 2
       66.4039074175, 10.5156590925, 15.95,       !- Vertex 3
       66.40390742, 13.75379584, 15.95;           !- Vertex 4

   ! 02, 12_offce, Ceiling - 77.998 m2, Surface Area: 14.7881
   BuildingSurface:Detailed,                      !- Surface
      02:12XOFFCE_Ceiling_1_0_2,                  !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:12XOFFCE,                                !- Zone Name
      Surface, 03:30XOFFICE_Floor_0_0_10128,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       62.29655696, 10.73506289, 15.95,           !- Vertex 1
       66.40390742, 10.5156590883, 15.95,         !- Vertex 2
       66.40390742, 17.71644329, 15.95;           !- Vertex 3

   ! 02, 12_offce, Ceiling - 77.998 m2, Surface Area: 14.7881 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:30XOFFICE_Floor_0_0_10128,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:30XOFFICE,                               !- Zone Name
      Surface, 02:12XOFFCE_Ceiling_1_0_2,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       66.40390742, 10.5156590883, 15.95,         !- Vertex 1
       62.29655696, 10.73506289, 15.95,           !- Vertex 2
       66.40390742, 17.71644329, 15.95;           !- Vertex 3

   ! 02, 12_offce, Wall - 49.892 m2 - 0.0°, Surface Area: 49.892m2
   BuildingSurface:Detailed,                      !- Surface
      02:12XOFFCE_Wall_3_0_0,                     !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      02:12XOFFCE,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       83.3632978284, 15.0843479931, 12.21,       !- Vertex 1
       70.023297674, 15.0843479931, 12.21,        !- Vertex 2
       70.023297674, 15.0843479931, 15.95,        !- Vertex 3
       83.3632978284, 15.0843479931, 15.95;       !- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 02:12XOFFCE_Wall_3_0_0_0_0_10_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:12XOFFCE_Wall_3_0_0,                  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          71.20829768, 15.0843479931, 13.05,      !- Vertex 1
          70.07829767, 15.0843479931, 13.05,      !- Vertex 2
          70.07829767, 15.0843479931, 15.59290083,!- Vertex 3
          71.20829768, 15.0843479931, 15.59290083;!- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 02:12XOFFCE_Wall_3_0_0_1_0_9_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:12XOFFCE_Wall_3_0_0,                  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          72.4182977, 15.0843479931, 13.05,       !- Vertex 1
          71.28829768, 15.0843479931, 13.05,      !- Vertex 2
          71.28829768, 15.0843479931, 15.59290083,!- Vertex 3
          72.4182977, 15.0843479931, 15.59290083; !- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 02:12XOFFCE_Wall_3_0_0_2_0_8_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:12XOFFCE_Wall_3_0_0,                  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          73.62829771, 15.0843479931, 13.05,      !- Vertex 1
          72.4982977, 15.0843479931, 13.05,       !- Vertex 2
          72.4982977, 15.0843479931, 15.59290083, !- Vertex 3
          73.62829771, 15.0843479931, 15.59290083;!- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 02:12XOFFCE_Wall_3_0_0_3_0_7_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:12XOFFCE_Wall_3_0_0,                  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          74.83829773, 15.0843479931, 13.05,      !- Vertex 1
          73.70829771, 15.0843479931, 13.05,      !- Vertex 2
          73.70829771, 15.0843479931, 15.59290083,!- Vertex 3
          74.83829773, 15.0843479931, 15.59290083;!- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 02:12XOFFCE_Wall_3_0_0_4_0_6_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:12XOFFCE_Wall_3_0_0,                  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          76.04829774, 15.0843479931, 13.05,      !- Vertex 1
          74.91829773, 15.0843479931, 13.05,      !- Vertex 2
          74.91829773, 15.0843479931, 15.59290083,!- Vertex 3
          76.04829774, 15.0843479931, 15.59290083;!- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 02:12XOFFCE_Wall_3_0_0_5_0_5_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:12XOFFCE_Wall_3_0_0,                  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          77.25829776, 15.0843479931, 13.05,      !- Vertex 1
          76.12829774, 15.0843479931, 13.05,      !- Vertex 2
          76.12829774, 15.0843479931, 15.59290083,!- Vertex 3
          77.25829776, 15.0843479931, 15.59290083;!- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 02:12XOFFCE_Wall_3_0_0_6_0_4_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:12XOFFCE_Wall_3_0_0,                  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          78.46829777, 15.0843479931, 13.05,      !- Vertex 1
          77.33829776, 15.0843479931, 13.05,      !- Vertex 2
          77.33829776, 15.0843479931, 15.59290083,!- Vertex 3
          78.46829777, 15.0843479931, 15.59290083;!- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 02:12XOFFCE_Wall_3_0_0_7_0_3_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:12XOFFCE_Wall_3_0_0,                  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          79.67829779, 15.0843479931, 13.05,      !- Vertex 1
          78.54829777, 15.0843479931, 13.05,      !- Vertex 2
          78.54829777, 15.0843479931, 15.59290083,!- Vertex 3
          79.67829779, 15.0843479931, 15.59290083;!- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 02:12XOFFCE_Wall_3_0_0_8_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:12XOFFCE_Wall_3_0_0,                  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.8882978, 15.0843479931, 13.05,       !- Vertex 1
          79.75829779, 15.0843479931, 13.05,      !- Vertex 2
          79.75829779, 15.0843479931, 15.59290083,!- Vertex 3
          80.8882978, 15.0843479931, 15.59290083; !- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 02:12XOFFCE_Wall_3_0_0_9_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:12XOFFCE_Wall_3_0_0,                  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          82.09829782, 15.0843479931, 13.05,      !- Vertex 1
          80.9682978, 15.0843479931, 13.05,       !- Vertex 2
          80.9682978, 15.0843479931, 15.59290083, !- Vertex 3
          82.09829782, 15.0843479931, 15.59290083;!- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 02:12XOFFCE_Wall_3_0_0_10_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:12XOFFCE_Wall_3_0_0,                  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.30829783, 15.0843479931, 13.05,      !- Vertex 1
          82.17829782, 15.0843479931, 13.05,      !- Vertex 2
          82.17829782, 15.0843479931, 15.59290083,!- Vertex 3
          83.30829783, 15.0843479931, 15.59290083;!- Vertex 4

   ! 02, 12_offce, Wall - 4.974 m2 - 269.7°, Surface Area: 4.974m2
   BuildingSurface:Detailed,                      !- Surface
      02:12XOFFCE_Wall_4_0_0,                     !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      02:12XOFFCE,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.023297674, 15.0843479931, 12.21,        !- Vertex 1
       70.0296908589, 13.7543479942, 12.21,       !- Vertex 2
       70.0296908589, 13.7543479942, 15.95,       !- Vertex 3
       70.023297674, 15.0843479931, 15.95;        !- Vertex 4

      ! Window, 3.169m2
      FenestrationSurface:Detailed, 02:12XOFFCE_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:12XOFFCE_Wall_4_0_0,                  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          70.0235620508, 15.0293486313, 13.05,    !- Vertex 1
          70.0294264822, 13.8093473561, 13.05,    !- Vertex 2
          70.0294264822, 13.8093473561, 15.6474146703,  !- Vertex 3
          70.0235620508, 15.0293486313, 15.6474146703;  !- Vertex 4

   ! 02, 12_offce, Wall - 13.560 m2 - 360.0°, Surface Area: 13.560m2
   BuildingSurface:Detailed,                      !- Surface
      02:12XOFFCE_Wall_5_0_0,                     !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      02:12XOFFCE,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.0296908589, 13.7543479942, 12.21,       !- Vertex 1
       66.4039074151, 13.7537958363, 12.21,       !- Vertex 2
       66.4039074151, 13.7537958363, 15.95,       !- Vertex 3
       70.0296908589, 13.7543479942, 15.95;       !- Vertex 4

      ! Window, 4.396m2
      FenestrationSurface:Detailed, 02:12XOFFCE_Wall_5_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:12XOFFCE_Wall_5_0_0,                  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          68.1767991368, 13.7540658238, 13.05,    !- Vertex 1
          66.4589074117, 13.753804212, 13.05,     !- Vertex 2
          66.4589074117, 13.753804212, 15.6088422495,  !- Vertex 3
          68.1767991368, 13.7540658238, 15.6088422495;  !- Vertex 4

      ! Window, 4.396m2
      FenestrationSurface:Detailed, 02:12XOFFCE_Wall_5_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:12XOFFCE_Wall_5_0_0,                  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          69.9746908609, 13.7543396185, 13.05,    !- Vertex 1
          68.2567991359, 13.7540780067, 13.05,    !- Vertex 2
          68.2567991359, 13.7540780067, 15.6088422495,  !- Vertex 3
          69.9746908609, 13.7543396185, 15.6088422495;  !- Vertex 4

   ! 02, 12_offce, Wall - 14.820 m2 - 90.0°, Surface Area: 14.820m2
   BuildingSurface:Detailed,                      !- Surface
      02:12XOFFCE_Wall_6_0_0,                     !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      02:12XOFFCE,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       66.4039074151, 13.7537958363, 12.21,       !- Vertex 1
       66.4039074151, 17.7164432873, 12.21,       !- Vertex 2
       66.4039074151, 17.7164432873, 15.95,       !- Vertex 3
       66.4039074151, 13.7537958363, 15.95;       !- Vertex 4

      ! Window, 3.147m2
      FenestrationSurface:Detailed, 02:12XOFFCE_Wall_6_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:12XOFFCE_Wall_6_0_0,                  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          66.4039074151, 16.4305608067, 13.05,    !- Vertex 1
          66.4039074151, 17.66144329, 13.05,      !- Vertex 2
          66.4039074151, 17.66144329, 15.6069712791,  !- Vertex 3
          66.4039074151, 16.4305608067, 15.6069712791;  !- Vertex 4

      ! Window, 3.147m2
      FenestrationSurface:Detailed, 02:12XOFFCE_Wall_6_0_0_1_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:12XOFFCE_Wall_6_0_0,                  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          66.4039074151, 15.1196783233, 13.05,    !- Vertex 1
          66.4039074151, 16.3505608067, 13.05,    !- Vertex 2
          66.4039074151, 16.3505608067, 15.6069712791,  !- Vertex 3
          66.4039074151, 15.1196783233, 15.6069712791;  !- Vertex 4

      ! Window, 3.147m2
      FenestrationSurface:Detailed, 02:12XOFFCE_Wall_6_0_0_2_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:12XOFFCE_Wall_6_0_0,                  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          66.4039074151, 13.80879584, 13.05,      !- Vertex 1
          66.4039074151, 15.0396783233, 13.05,    !- Vertex 2
          66.4039074151, 15.0396783233, 15.6069712791,  !- Vertex 3
          66.4039074151, 13.80879584, 15.6069712791;  !- Vertex 4


! 02 - 15_office
Zone, 02:15XOFFICE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    289.4419,                                     !- Zone volume
    85.8878,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 02:15XOFFICE,                   !- Name
      02:15XOFFICE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 17070,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 17070,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 17070,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 17070,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 02:15XOFFICE General lighting,         !- Name
      02:15XOFFICE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#02:15XOFFICE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 02:15XOFFICE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      02:15XOFFICE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 02:15XOFFICE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      02:15XOFFICE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 02:15XOFFICE,            !- Name
      02:15XOFFICE,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      02:15XOFFICE Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      02:15XOFFICE Ref Point 1,                   !- Daylighting Reference Point 1 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 1
      500,                                        !- Illuminance Setpoint at Reference Point 1 {lux}
      02:15XOFFICE Ref Point 2,                   !- Daylighting Reference Point 2 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 2
      500;                                        !- Illuminance Setpoint at Reference Point 2 {lux}

   Daylighting:ReferencePoint, 02:15XOFFICE Ref Point 1,  !- Name
      02:15XOFFICE,                               !- Zone Name
      57.432,                                     !- X-Coordinate of Reference Point {m}
      -7.169,                                     !- Y-coordinate of Reference Point {m}
      13.38;                                      !- Z-coordinate of Reference Point {m}

   Daylighting:ReferencePoint, 02:15XOFFICE Ref Point 2,  !- Name
      02:15XOFFICE,                               !- Zone Name
      57.932,                                     !- X-Coordinate of Reference Point {m}
      -7.169,                                     !- Y-coordinate of Reference Point {m}
      13.38;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 02:15XOFFICE Infiltration,  !- Name
      02:15XOFFICE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .080401,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 02, 15_office, Floor - 85.888 m2, Surface Area: 85.8878
   BuildingSurface:Detailed,                      !- Surface
      02:15XOFFICE_Floor_0_0_0,                   !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:15XOFFICE,                               !- Zone Name
      Surface, 02:15XOFFICE_Floor_0_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       58.28827165,-19.31900584, 12.21,           !- Vertex 1
       52.48741086, 1.15434799, 12.21,            !- Vertex 2
       57.71488718, 1.15434799, 12.21,            !- Vertex 3
       61.23670602,-11.66742203, 12.21;           !- Vertex 4

   ! 02, 15_office, Ceiling - 85.888 m2, Surface Area: 85.8878
   BuildingSurface:Detailed,                      !- Surface
      02:15XOFFICE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:15XOFFICE,                               !- Zone Name
      Surface, 03:33XOFFICE_Floor_0_0_10130,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       58.28827165,-19.31900584, 15.95,           !- Vertex 1
       61.23670602,-11.66742203, 15.95,           !- Vertex 2
       57.71488718, 1.15434799, 15.95,            !- Vertex 3
       52.48741086, 1.15434799, 15.95;            !- Vertex 4

   ! 02, 15_office, Ceiling - 85.888 m2, Surface Area: 85.8878 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:33XOFFICE_Floor_0_0_10130,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:33XOFFICE,                               !- Zone Name
      Surface, 02:15XOFFICE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       58.28827165,-19.31900584, 15.95,           !- Vertex 1
       52.48741086, 1.15434799, 15.95,            !- Vertex 2
       57.71488718, 1.15434799, 15.95,            !- Vertex 3
       61.23670602,-11.66742203, 15.95;           !- Vertex 4

   ! 02, 15_office, Partition - 19.551 m2 (02, 14_office), Surface Area: 19.5508
   BuildingSurface:Detailed,                      !- Surface
      02:15XOFFICE_Partition_4_0_0,               !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      02:15XOFFICE,                               !- Zone Name
      Surface, 02:14XOFFICE_Partition_4_0_10131,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       57.71488718, 1.1543479942, 12.21,          !- Vertex 1
       52.48741086, 1.1543479942, 12.21,          !- Vertex 2
       52.48741086, 1.1543479942, 15.95,          !- Vertex 3
       57.71488718, 1.1543479942, 15.95;          !- Vertex 4

   ! 02, 15_office, Partition - 19.551 m2 (02, 14_office), Surface Area: 19.5508 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:14XOFFICE_Partition_4_0_10131,           !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      02:14XOFFICE,                               !- Zone Name
      Surface, 02:15XOFFICE_Partition_4_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       52.48741086, 1.1543479942, 12.21,          !- Vertex 1
       57.71488718, 1.1543479942, 12.21,          !- Vertex 2
       57.71488718, 1.1543479942, 15.95,          !- Vertex 3
       52.48741086, 1.1543479942, 15.95;          !- Vertex 4

   ! 02, 15_office, Wall - 79.585 m2 - 254.2°, Surface Area: 79.585m2
   BuildingSurface:Detailed,                      !- Surface
      02:15XOFFICE_Wall_5_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      02:15XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       52.4874108595, 1.1543479942, 12.21,        !- Vertex 1
       58.2882716485,-19.3190058393, 12.21,       !- Vertex 2
       58.2882716485,-19.3190058393, 15.95,       !- Vertex 3
       52.4874108595, 1.1543479942, 15.95;        !- Vertex 4

      ! Window, 2.973m2
      FenestrationSurface:Detailed, 02:15XOFFICE_Wall_5_0_0_0_0_13_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:15XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          57.6135947253,-16.9378248603, 13.05,    !- Vertex 1
          57.9325322886,-18.0634718672, 13.05,    !- Vertex 2
          57.9325322886,-18.0634718672, 15.59069612,  !- Vertex 3
          57.6135947253,-16.9378248603, 15.59069612;  !- Vertex 4

      ! Window, 2.973m2
      FenestrationSurface:Detailed, 02:15XOFFICE_Wall_5_0_0_1_0_12_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:15XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          57.2728486902,-15.735207801, 13.05,     !- Vertex 1
          57.5917862508,-16.8608547983, 13.05,    !- Vertex 2
          57.5917862508,-16.8608547983, 15.59069612,  !- Vertex 3
          57.2728486902,-15.735207801, 15.59069612;  !- Vertex 4

      ! Window, 2.973m2
      FenestrationSurface:Detailed, 02:15XOFFICE_Wall_5_0_0_2_0_11_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:15XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          56.9321026551,-14.5325907417, 13.05,    !- Vertex 1
          57.2510402157,-15.658237739, 13.05,     !- Vertex 2
          57.2510402157,-15.658237739, 15.59069612,  !- Vertex 3
          56.9321026551,-14.5325907417, 15.59069612;  !- Vertex 4

      ! Window, 2.973m2
      FenestrationSurface:Detailed, 02:15XOFFICE_Wall_5_0_0_3_0_10_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:15XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          56.5913566173,-13.3299736728, 13.05,    !- Vertex 1
          56.9102941806,-14.4556206797, 13.05,    !- Vertex 2
          56.9102941806,-14.4556206797, 15.59069612,  !- Vertex 3
          56.5913566173,-13.3299736728, 15.59069612;  !- Vertex 4

      ! Window, 2.973m2
      FenestrationSurface:Detailed, 02:15XOFFICE_Wall_5_0_0_4_0_9_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:15XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          55.9098645472,-10.9247395542, 13.05,    !- Vertex 1
          56.2288021078,-12.0503865515, 13.05,    !- Vertex 2
          56.2288021078,-12.0503865515, 15.59069612,  !- Vertex 3
          55.9098645472,-10.9247395542, 15.59069612;  !- Vertex 4

      ! Window, 2.973m2
      FenestrationSurface:Detailed, 02:15XOFFICE_Wall_5_0_0_5_0_8_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:15XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          55.5691185094,-9.7221224853, 13.05,     !- Vertex 1
          55.8880560727,-10.8477694922, 13.05,    !- Vertex 2
          55.8880560727,-10.8477694922, 15.59069612,  !- Vertex 3
          55.5691185094,-9.7221224853, 15.59069612;  !- Vertex 4

      ! Window, 2.973m2
      FenestrationSurface:Detailed, 02:15XOFFICE_Wall_5_0_0_6_0_7_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:15XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          55.2283724743,-8.519505426, 13.05,      !- Vertex 1
          55.5473100349,-9.6451524233, 13.05,     !- Vertex 2
          55.5473100349,-9.6451524233, 15.59069612,  !- Vertex 3
          55.2283724743,-8.519505426, 15.59069612;!- Vertex 4

      ! Window, 2.973m2
      FenestrationSurface:Detailed, 02:15XOFFICE_Wall_5_0_0_7_0_6_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:15XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          54.8876264365,-7.316888357, 13.05,      !- Vertex 1
          55.2065639998,-8.442535364, 13.05,      !- Vertex 2
          55.2065639998,-8.442535364, 15.59069612,!- Vertex 3
          54.8876264365,-7.316888357, 15.59069612;!- Vertex 4

      ! Window, 2.973m2
      FenestrationSurface:Detailed, 02:15XOFFICE_Wall_5_0_0_8_0_5_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:15XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          54.5468804014,-6.1142712977, 13.05,     !- Vertex 1
          54.865817962,-7.2399182951, 13.05,      !- Vertex 2
          54.865817962,-7.2399182951, 15.59069612,!- Vertex 3
          54.5468804014,-6.1142712977, 15.59069612;  !- Vertex 4

      ! Window, 2.973m2
      FenestrationSurface:Detailed, 02:15XOFFICE_Wall_5_0_0_9_0_4_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:15XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          54.2061343663,-4.9116542384, 13.05,     !- Vertex 1
          54.5250719269,-6.0373012358, 13.05,     !- Vertex 2
          54.5250719269,-6.0373012358, 15.59069612,  !- Vertex 3
          54.2061343663,-4.9116542384, 15.59069612;  !- Vertex 4

      ! Window, 2.973m2
      FenestrationSurface:Detailed, 02:15XOFFICE_Wall_5_0_0_10_0_3_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:15XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          53.5246422934,-2.5064201102, 13.05,     !- Vertex 1
          53.843579854,-3.6320671075, 13.05,      !- Vertex 2
          53.843579854,-3.6320671075, 15.59069612,!- Vertex 3
          53.5246422934,-2.5064201102, 15.59069612;  !- Vertex 4

      ! Window, 2.973m2
      FenestrationSurface:Detailed, 02:15XOFFICE_Wall_5_0_0_11_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:15XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          53.1838962583,-1.3038030509, 13.05,     !- Vertex 1
          53.5028338189,-2.4294500482, 13.05,     !- Vertex 2
          53.5028338189,-2.4294500482, 15.59069612,  !- Vertex 3
          53.1838962583,-1.3038030509, 15.59069612;  !- Vertex 4

      ! Window, 2.973m2
      FenestrationSurface:Detailed, 02:15XOFFICE_Wall_5_0_0_12_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:15XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          52.8431502205,-.101185982, 13.05,       !- Vertex 1
          53.1620877839,-1.2268329889, 13.05,     !- Vertex 2
          53.1620877839,-1.2268329889, 15.59069612,  !- Vertex 3
          52.8431502205,-.101185982, 15.59069612; !- Vertex 4

      ! Window, 2.973m2
      FenestrationSurface:Detailed, 02:15XOFFICE_Wall_5_0_0_13_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:15XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          52.5024041855, 1.1014310773, 13.05,     !- Vertex 1
          52.8213417461,-.02421592, 13.05,        !- Vertex 2
          52.8213417461,-.02421592, 15.59069612,  !- Vertex 3
          52.5024041855, 1.1014310773, 15.59069612;  !- Vertex 4


! 02 - 02_office
Zone, 02:02XOFFICE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    163.7931,                                     !- Zone volume
    48.6033,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 02:02XOFFICE,                   !- Name
      02:02XOFFICE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 17077,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 17077,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 17077,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 17077,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 02:02XOFFICE General lighting,         !- Name
      02:02XOFFICE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#02:02XOFFICE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 02:02XOFFICE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      02:02XOFFICE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 02:02XOFFICE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      02:02XOFFICE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 02:02XOFFICE,            !- Name
      02:02XOFFICE,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      02:02XOFFICE Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      02:02XOFFICE Ref Point 1,                   !- Daylighting Reference Point 1 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 1
      500,                                        !- Illuminance Setpoint at Reference Point 1 {lux}
      02:02XOFFICE Ref Point 2,                   !- Daylighting Reference Point 2 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 2
      500;                                        !- Illuminance Setpoint at Reference Point 2 {lux}

   Daylighting:ReferencePoint, 02:02XOFFICE Ref Point 1,  !- Name
      02:02XOFFICE,                               !- Zone Name
      62.921,                                     !- X-Coordinate of Reference Point {m}
      -14.67,                                     !- Y-coordinate of Reference Point {m}
      13.38;                                      !- Z-coordinate of Reference Point {m}

   Daylighting:ReferencePoint, 02:02XOFFICE Ref Point 2,  !- Name
      02:02XOFFICE,                               !- Zone Name
      64.778,                                     !- X-Coordinate of Reference Point {m}
      -14.352,                                    !- Y-coordinate of Reference Point {m}
      13.38;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 02:02XOFFICE Infiltration,  !- Name
      02:02XOFFICE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .045498,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 02, 02_office, External/internal floor - 48.603 m2, Surface Area: 0.320m2
   BuildingSurface:Detailed,                      !- Surface
      02:02XOFFICE_ExtFloor_0_0_0,                !- Surface name
      Floor, 0_ExtFloor 3cm EPS,                  !- Class and Construction Name
      02:02XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       67.28829783,-16.76856863, 12.21,           !- Vertex 1
       66.3953306301,-17.0216186466, 12.21,       !- Vertex 2
       66.40390742,-16.53280294, 12.21,           !- Vertex 3
       67.28827328,-16.53537208, 12.21;           !- Vertex 4

   ! 02, 02_office, External/internal floor - 48.603 m2, Surface Area: 4.7067
   BuildingSurface:Detailed,                      !- Surface
      02:02XOFFICE_Floor_0_1_0,                   !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:02XOFFICE,                               !- Zone Name
      Surface, 02:02XOFFICE_Floor_0_1_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       67.2882732795,-16.5353720813, 12.21,       !- Vertex 1
       66.4039074201,-16.5328029355, 12.21,       !- Vertex 2
       66.5018761941,-10.9492838271, 12.21,       !- Vertex 3
       67.2879181032,-10.8420723407, 12.21;       !- Vertex 4

   ! 02, 02_office, External/internal floor - 48.603 m2, Surface Area: 43.5768
   BuildingSurface:Detailed,                      !- Surface
      02:02XOFFICE_Floor_0_1_1,                   !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:02XOFFICE,                               !- Zone Name
      Surface, 02:02XOFFICE_Floor_0_1_1,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       66.3953306292,-17.0216186468, 12.21,       !- Vertex 1
       58.2882716451,-19.3190058365, 12.21,       !- Vertex 2
       61.2367060238,-11.6674220252, 12.21,       !- Vertex 3
       66.5018761941,-10.9492838271, 12.21;       !- Vertex 4

   ! 02, 02_office, Ceiling - 48.603 m2, Surface Area: 48.6037
   BuildingSurface:Detailed,                      !- Surface
      02:02XOFFICE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:02XOFFICE,                               !- Zone Name
      Surface, 03:27XOFFICE_Floor_0_0_10134,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       58.28827165,-19.31900584, 15.95,           !- Vertex 1
       67.28829783,-16.76856863, 15.95,           !- Vertex 2
       67.2879181,-10.84207234, 15.95,            !- Vertex 3
       61.23670602,-11.66742203, 15.95;           !- Vertex 4

   ! 02, 02_office, Ceiling - 48.603 m2, Surface Area: 48.6037 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:27XOFFICE_Floor_0_0_10134,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:27XOFFICE,                               !- Zone Name
      Surface, 02:02XOFFICE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       67.28829783,-16.76856863, 15.95,           !- Vertex 1
       58.28827165,-19.31900584, 15.95,           !- Vertex 2
       61.23670602,-11.66742203, 15.95,           !- Vertex 3
       67.2879181,-10.84207234, 15.95;            !- Vertex 4

   ! 02, 02_office, Wall - 13.489 m2 - 90.0°, Surface Area: 13.489m2
   BuildingSurface:Detailed,                      !- Surface
      02:02XOFFICE_Wall_2_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      02:02XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       67.2882978284,-16.7685686253, 12.21,       !- Vertex 1
       67.287918097,-13.1618391576, 12.21,        !- Vertex 2
       67.287918097,-13.1618391576, 15.95,        !- Vertex 3
       67.2882978284,-16.7685686253, 15.95;       !- Vertex 4

   ! 02, 02_office, Wall - 34.986 m2 - 164.2°, Surface Area: 34.986m2
   BuildingSurface:Detailed,                      !- Surface
      02:02XOFFICE_Wall_6_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      02:02XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       58.2882716485,-19.3190058393, 12.21,       !- Vertex 1
       67.2882978284,-16.7685686253, 12.21,       !- Vertex 2
       67.2882978284,-16.7685686253, 15.95,       !- Vertex 3
       58.2882716485,-19.3190058393, 15.95;       !- Vertex 4

      ! Window, 3.187m2
      FenestrationSurface:Detailed, 02:02XOFFICE_Wall_6_0_0_0_0_5_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:02XOFFICE_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          66.0307560181,-17.1249321922, 13.05,    !- Vertex 1
          67.2353815199,-16.7835641064, 13.05,    !- Vertex 2
          67.2353815199,-16.7835641064, 15.59542304,  !- Vertex 3
          66.0307560181,-17.1249321922, 15.59542304;  !- Vertex 4

      ! Window, 3.187m2
      FenestrationSurface:Detailed, 02:02XOFFICE_Wall_6_0_0_1_0_4_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:02XOFFICE_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          64.7491613424,-17.4881118862, 13.05,    !- Vertex 1
          65.9537868441,-17.1467438005, 13.05,    !- Vertex 2
          65.9537868441,-17.1467438005, 15.59542304,  !- Vertex 3
          64.7491613424,-17.4881118862, 15.59542304;  !- Vertex 4

      ! Window, 3.187m2
      FenestrationSurface:Detailed, 02:02XOFFICE_Wall_6_0_0_2_0_3_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:02XOFFICE_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          63.4675666666,-17.8512915803, 13.05,    !- Vertex 1
          64.6721921684,-17.5099234945, 13.05,    !- Vertex 2
          64.6721921684,-17.5099234945, 15.59542304,  !- Vertex 3
          63.4675666666,-17.8512915803, 15.59542304;  !- Vertex 4

      ! Window, 3.187m2
      FenestrationSurface:Detailed, 02:02XOFFICE_Wall_6_0_0_3_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:02XOFFICE_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          62.1859719812,-18.214471277, 13.05,     !- Vertex 1
          63.3905974926,-17.8731031885, 13.05,    !- Vertex 2
          63.3905974926,-17.8731031885, 15.59542304,  !- Vertex 3
          62.1859719812,-18.214471277, 15.59542304;  !- Vertex 4

      ! Window, 3.187m2
      FenestrationSurface:Detailed, 02:02XOFFICE_Wall_6_0_0_4_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:02XOFFICE_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          60.9043773055,-18.577650971, 13.05,     !- Vertex 1
          62.1090028073,-18.2362828853, 13.05,    !- Vertex 2
          62.1090028073,-18.2362828853, 15.59542304,  !- Vertex 3
          60.9043773055,-18.577650971, 15.59542304;  !- Vertex 4

      ! Window, 3.187m2
      FenestrationSurface:Detailed, 02:02XOFFICE_Wall_6_0_0_5_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:02XOFFICE_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          59.6227826297,-18.9408306651, 13.05,    !- Vertex 1
          60.8274081315,-18.5994625793, 13.05,    !- Vertex 2
          60.8274081315,-18.5994625793, 15.59542304,  !- Vertex 3
          59.6227826297,-18.9408306651, 15.59542304;  !- Vertex 4


! 02 - 14_office
Zone, 02:14XOFFICE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    165.8324,                                     !- Zone volume
    49.2084,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 02:14XOFFICE,                   !- Name
      02:14XOFFICE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 17085,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 17085,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 17085,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 17085,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 02:14XOFFICE General lighting,         !- Name
      02:14XOFFICE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#02:14XOFFICE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 02:14XOFFICE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      02:14XOFFICE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 02:14XOFFICE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      02:14XOFFICE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 02:14XOFFICE,            !- Name
      02:14XOFFICE,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      02:14XOFFICE Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      02:14XOFFICE Ref Point 1,                   !- Daylighting Reference Point 1 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 1
      500,                                        !- Illuminance Setpoint at Reference Point 1 {lux}
      02:14XOFFICE Ref Point 2,                   !- Daylighting Reference Point 2 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 2
      500;                                        !- Illuminance Setpoint at Reference Point 2 {lux}

   Daylighting:ReferencePoint, 02:14XOFFICE Ref Point 1,  !- Name
      02:14XOFFICE,                               !- Zone Name
      53.792,                                     !- X-Coordinate of Reference Point {m}
      5.827,                                      !- Y-coordinate of Reference Point {m}
      13.38;                                      !- Z-coordinate of Reference Point {m}

   Daylighting:ReferencePoint, 02:14XOFFICE Ref Point 2,  !- Name
      02:14XOFFICE,                               !- Zone Name
      54.292,                                     !- X-Coordinate of Reference Point {m}
      5.827,                                      !- Y-coordinate of Reference Point {m}
      13.38;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 02:14XOFFICE Infiltration,  !- Name
      02:14XOFFICE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .046065,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 02, 14_office, Floor - 49.208 m2, Surface Area: 49.2084
   BuildingSurface:Detailed,                      !- Surface
      02:14XOFFICE_Floor_0_0_0,                   !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:14XOFFICE,                               !- Zone Name
      Surface, 02:14XOFFICE_Floor_0_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       57.71488718, 1.15434799, 12.21,            !- Vertex 1
       52.48741086, 1.15434799, 12.21,            !- Vertex 2
       49.17688276, 12.83840932, 12.21,           !- Vertex 3
       55.7902104, 8.16145545, 12.21;             !- Vertex 4

   ! 02, 14_office, Ceiling - 49.208 m2, Surface Area: 49.2084
   BuildingSurface:Detailed,                      !- Surface
      02:14XOFFICE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      02:14XOFFICE,                               !- Zone Name
      Surface, 03:32XOFFICE_Floor_0_0_10136,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       52.48741086, 1.15434799, 15.95,            !- Vertex 1
       57.71488718, 1.15434799, 15.95,            !- Vertex 2
       55.7902104, 8.16145545, 15.95,             !- Vertex 3
       49.17688276, 12.83840932, 15.95;           !- Vertex 4

   ! 02, 14_office, Ceiling - 49.208 m2, Surface Area: 49.2084 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:32XOFFICE_Floor_0_0_10136,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      03:32XOFFICE,                               !- Zone Name
      Surface, 02:14XOFFICE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       57.71488718, 1.15434799, 15.95,            !- Vertex 1
       52.48741086, 1.15434799, 15.95,            !- Vertex 2
       49.17688276, 12.83840932, 15.95,           !- Vertex 3
       55.7902104, 8.16145545, 15.95;             !- Vertex 4

   ! 02, 14_office, Wall - 45.419 m2 - 254.2°, Surface Area: 45.419m2
   BuildingSurface:Detailed,                      !- Surface
      02:14XOFFICE_Wall_3_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      02:14XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       49.1768827578, 12.8384093199, 12.21,       !- Vertex 1
       52.4874108595, 1.1543479942, 12.21,        !- Vertex 2
       52.4874108595, 1.1543479942, 15.95,        !- Vertex 3
       49.1768827578, 12.8384093199, 15.95;       !- Vertex 4

      ! Window, 2.878m2
      FenestrationSurface:Detailed, 02:14XOFFICE_Wall_3_0_0_0_0_7_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:14XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          52.1639910165, 2.295814601, 13.05,      !- Vertex 1
          52.4724175331, 1.2072649125, 13.05,     !- Vertex 2
          52.4724175331, 1.2072649125, 15.5934834,!- Vertex 3
          52.1639910165, 2.295814601, 15.5934834; !- Vertex 4

      ! Window, 2.878m2
      FenestrationSurface:Detailed, 02:14XOFFICE_Wall_3_0_0_1_0_6_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:14XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          51.8337560228, 3.461334361, 13.05,      !- Vertex 1
          52.142182542, 2.3727846629, 13.05,      !- Vertex 2
          52.142182542, 2.3727846629, 15.5934834, !- Vertex 3
          51.8337560228, 3.461334361, 15.5934834; !- Vertex 4

      ! Window, 2.878m2
      FenestrationSurface:Detailed, 02:14XOFFICE_Wall_3_0_0_2_0_5_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:14XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          51.173286038, 5.7923738715, 13.05,      !- Vertex 1
          51.4817125573, 4.7038241736, 13.05,     !- Vertex 2
          51.4817125546, 4.7038241829, 15.5934834,!- Vertex 3
          51.173286038, 5.7923738715, 15.5934834; !- Vertex 4

      ! Window, 2.878m2
      FenestrationSurface:Detailed, 02:14XOFFICE_Wall_3_0_0_3_0_4_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:14XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          50.843051047, 6.9578936219, 13.05,      !- Vertex 1
          51.1514775636, 5.8693439335, 13.05,     !- Vertex 2
          51.1514775636, 5.8693439335, 15.5934834,!- Vertex 3
          50.843051047, 6.9578936219, 15.5934834; !- Vertex 4

      ! Window, 2.878m2
      FenestrationSurface:Detailed, 02:14XOFFICE_Wall_3_0_0_4_0_3_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:14XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          50.5128160533, 8.1234133819, 13.05,     !- Vertex 1
          50.8212425698, 7.0348636935, 13.05,     !- Vertex 2
          50.8212425698, 7.0348636935, 15.5934834,!- Vertex 3
          50.5128160533, 8.1234133819, 15.5934834;!- Vertex 4

      ! Window, 2.878m2
      FenestrationSurface:Detailed, 02:14XOFFICE_Wall_3_0_0_5_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:14XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          50.1825810596, 9.288933142, 13.05,      !- Vertex 1
          50.4910075788, 8.2003834439, 13.05,     !- Vertex 2
          50.4910075788, 8.2003834439, 15.5934834,!- Vertex 3
          50.1825810596, 9.288933142, 15.5934834; !- Vertex 4

      ! Window, 2.878m2
      FenestrationSurface:Detailed, 02:14XOFFICE_Wall_3_0_0_6_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:14XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          49.8523460686, 10.4544528924, 13.05,    !- Vertex 1
          50.1607725851, 9.365903204, 13.05,      !- Vertex 2
          50.1607725851, 9.365903204, 15.5934834, !- Vertex 3
          49.8523460686, 10.4544528924, 15.5934834;  !- Vertex 4

      ! Window, 2.878m2
      FenestrationSurface:Detailed, 02:14XOFFICE_Wall_3_0_0_7_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         02:14XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          49.5221110748, 11.6199726524, 13.05,    !- Vertex 1
          49.8305375941, 10.5314229544, 13.05,    !- Vertex 2
          49.8305375941, 10.5314229544, 15.5934834,  !- Vertex 3
          49.5221110748, 11.6199726524, 15.5934834;  !- Vertex 4


! 03 - 25_innerSE
Zone, 03:25XINNERSE,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   10,                                            !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    229.6478,                                     !- Zone volume
    67.9431,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 03:25XINNERSE,                  !- Name
      03:25XINNERSE,                              !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 17172,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 17172,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 17172,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 17172,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 03:25XINNERSE General lighting,        !- Name
      03:25XINNERSE,                              !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#03:25XINNERSE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 03:25XINNERSE Computing gain,  !- Name
      Electricity,                                !- Fuel Type
      03:25XINNERSE,                              !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 03:25XINNERSE Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      03:25XINNERSE,                              !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 03:25XINNERSE Infiltration,  !- Name
      03:25XINNERSE,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .063791,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 03, 25_innerSE, Ceiling - 67.943 m2, Surface Area: 21.5293
   BuildingSurface:Detailed,                      !- Surface
      03:25XINNERSE_Ceiling_1_0_0,                !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:25XINNERSE,                              !- Zone Name
      Surface, 13:43XINNERSE_Floor_0_0_10137,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.7715892499, 3.7793479929, 19.69,        !- Vertex 1
       63.3432978299, 3.7793479929, 19.69,        !- Vertex 2
       63.3432978299, 9.0016219329, 19.69,        !- Vertex 3
       58.669841073, 9.0016219329, 19.69;         !- Vertex 4

   ! 03, 25_innerSE, Ceiling - 67.943 m2, Surface Area: 21.5293 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:43XINNERSE_Floor_0_0_10137,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:43XINNERSE,                              !- Zone Name
      Surface, 03:25XINNERSE_Ceiling_1_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978299, 3.7793479929, 19.69,        !- Vertex 1
       59.7715892499, 3.7793479929, 19.69,        !- Vertex 2
       58.669841073, 9.0016219329, 19.69,         !- Vertex 3
       63.3432978299, 9.0016219329, 19.69;        !- Vertex 4

   ! 03, 25_innerSE, Ceiling - 67.943 m2, Surface Area: 3.72
   BuildingSurface:Detailed,                      !- Surface
      03:25XINNERSE_Ceiling_1_0_1,                !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:25XINNERSE,                              !- Zone Name
      Surface, 13:43XINNERSE_Floor_0_0_10138,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       65.6682978299, 5.9043480029, 19.69,        !- Vertex 1
       67.9932978299, 5.9043480029, 19.69,        !- Vertex 2
       67.9932978299, 7.5043480029, 19.69,        !- Vertex 3
       65.6682978299, 7.5043480029, 19.69;        !- Vertex 4

   ! 03, 25_innerSE, Ceiling - 67.943 m2, Surface Area: 3.72 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:43XINNERSE_Floor_0_0_10138,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:43XINNERSE,                              !- Zone Name
      Surface, 03:25XINNERSE_Ceiling_1_0_1,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       67.9932978299, 5.9043480029, 19.69,        !- Vertex 1
       65.6682978299, 5.9043480029, 19.69,        !- Vertex 2
       65.6682978299, 7.5043480029, 19.69,        !- Vertex 3
       67.9932978299, 7.5043480029, 19.69;        !- Vertex 4

   ! 03, 25_innerSE, Ceiling - 67.943 m2, Surface Area: 4.3035
   BuildingSurface:Detailed,                      !- Surface
      03:25XINNERSE_Ceiling_1_0_2,                !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:25XINNERSE,                              !- Zone Name
      Surface, 13:43XINNERSE_Floor_0_0_10139,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       65.6682978299, 7.5043480029, 19.69,        !- Vertex 1
       70.0334039699, 7.5043480029, 19.69,        !- Vertex 2
       69.9336765799, 8.5016219329, 19.69,        !- Vertex 3
       65.6682978299, 8.5016219329, 19.69;        !- Vertex 4

   ! 03, 25_innerSE, Ceiling - 67.943 m2, Surface Area: 4.3035 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:43XINNERSE_Floor_0_0_10139,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:43XINNERSE,                              !- Zone Name
      Surface, 03:25XINNERSE_Ceiling_1_0_2,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.0334039699, 7.5043480029, 19.69,        !- Vertex 1
       65.6682978299, 7.5043480029, 19.69,        !- Vertex 2
       65.6682978299, 8.5016219329, 19.69,        !- Vertex 3
       69.9336765799, 8.5016219329, 19.69;        !- Vertex 4

   ! 03, 25_innerSE, Ceiling - 67.943 m2, Surface Area: 2.9327
   BuildingSurface:Detailed,                      !- Surface
      03:25XINNERSE_Ceiling_1_0_3,                !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:25XINNERSE,                              !- Zone Name
      Surface, 13:43XINNERSE_Floor_0_0_10140,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       65.6682978299, 8.5016219329, 19.69,        !- Vertex 1
       71.5336765699, 8.5016219429, 19.69,        !- Vertex 2
       71.5336765699, 9.0016219329, 19.69,        !- Vertex 3
       65.6682978299, 9.0016219329, 19.69;        !- Vertex 4

   ! 03, 25_innerSE, Ceiling - 67.943 m2, Surface Area: 2.9327 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:43XINNERSE_Floor_0_0_10140,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:43XINNERSE,                              !- Zone Name
      Surface, 03:25XINNERSE_Ceiling_1_0_3,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.5336765699, 8.5016219429, 19.69,        !- Vertex 1
       65.6682978299, 8.5016219329, 19.69,        !- Vertex 2
       65.6682978299, 9.0016219329, 19.69,        !- Vertex 3
       71.5336765699, 9.0016219329, 19.69;        !- Vertex 4

   ! 03, 25_innerSE, Ceiling - 67.943 m2, Surface Area: 1.6161
   BuildingSurface:Detailed,                      !- Surface
      03:25XINNERSE_Ceiling_1_0_4,                !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:25XINNERSE,                              !- Zone Name
      Surface, 13:43XINNERSE_Floor_0_0_10141,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       58.6698410699, 9.0016219329, 19.69,        !- Vertex 1
       63.3432978299, 9.0016219329, 19.69,        !- Vertex 2
       63.3432978299, 9.3447769329, 19.69,        !- Vertex 3
       58.5974453288, 9.3447769329, 19.69;        !- Vertex 4

   ! 03, 25_innerSE, Ceiling - 67.943 m2, Surface Area: 1.6161 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:43XINNERSE_Floor_0_0_10141,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:43XINNERSE,                              !- Zone Name
      Surface, 03:25XINNERSE_Ceiling_1_0_4,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978299, 9.0016219329, 19.69,        !- Vertex 1
       58.6698410699, 9.0016219329, 19.69,        !- Vertex 2
       58.5974453288, 9.3447769329, 19.69,        !- Vertex 3
       63.3432978299, 9.3447769329, 19.69;        !- Vertex 4

   ! 03, 25_innerSE, Ceiling - 67.943 m2, Surface Area: 9.4609
   BuildingSurface:Detailed,                      !- Surface
      03:25XINNERSE_Ceiling_1_0_5,                !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:25XINNERSE,                              !- Zone Name
      Surface, 13:43XINNERSE_Floor_0_0_10142,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       58.5974453288, 9.3447769329, 19.69,        !- Vertex 1
       65.6682978299, 9.3447769329, 19.69,        !- Vertex 2
       65.6682978299, 10.5549534029, 19.69,       !- Vertex 3
       62.2965569599, 10.7350628829, 19.69,       !- Vertex 4
       58.3326569399, 10.5998709229, 19.69;       !- Vertex 5

   ! 03, 25_innerSE, Ceiling - 67.943 m2, Surface Area: 9.4609 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:43XINNERSE_Floor_0_0_10142,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:43XINNERSE,                              !- Zone Name
      Surface, 03:25XINNERSE_Ceiling_1_0_5,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       65.6682978299, 9.3447769329, 19.69,        !- Vertex 1
       58.5974453288, 9.3447769329, 19.69,        !- Vertex 2
       58.3326569399, 10.5998709229, 19.69,       !- Vertex 3
       62.2965569599, 10.7350628829, 19.69,       !- Vertex 4
       65.6682978299, 10.5549534029, 19.69;       !- Vertex 5

   ! 03, 25_innerSE, Ceiling - 67.943 m2, Surface Area: 10.3172
   BuildingSurface:Detailed,                      !- Surface
      03:25XINNERSE_Ceiling_1_0_6,                !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:25XINNERSE,                              !- Zone Name
      Surface, 13:43XINNERSE_Floor_0_0_10143,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       65.6682978299, 9.0016219329, 19.69,        !- Vertex 1
       73.3336765699, 9.0016219429, 19.69,        !- Vertex 2
       73.2981100299, 10.1473890129, 19.69,       !- Vertex 3
       65.6682978299, 10.5549534026, 19.69;       !- Vertex 4

   ! 03, 25_innerSE, Ceiling - 67.943 m2, Surface Area: 10.3172 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:43XINNERSE_Floor_0_0_10143,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:43XINNERSE,                              !- Zone Name
      Surface, 03:25XINNERSE_Ceiling_1_0_6,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.3336765699, 9.0016219429, 19.69,        !- Vertex 1
       65.6682978299, 9.0016219329, 19.69,        !- Vertex 2
       65.6682978299, 10.5549534026, 19.69,       !- Vertex 3
       73.2981100299, 10.1473890129, 19.69;       !- Vertex 4

   ! 03, 25_innerSE, Ceiling - 67.943 m2, Surface Area: 14.0635
   BuildingSurface:Detailed,                      !- Surface
      03:25XINNERSE_Ceiling_1_0_7,                !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:25XINNERSE,                              !- Zone Name
      Surface, 13:43XINNERSE_Floor_0_0_10144,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.41430032, 6.404348, 19.69,              !- Vertex 1
       77.3432978265, 6.4043480002, 19.69,        !- Vertex 2
       77.1032546198, 9.9441282527, 19.69,        !- Vertex 3
       73.2981100336, 10.1473890144, 19.69;       !- Vertex 4

   ! 03, 25_innerSE, Ceiling - 67.943 m2, Surface Area: 14.0635 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:43XINNERSE_Floor_0_0_10144,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:43XINNERSE,                              !- Zone Name
      Surface, 03:25XINNERSE_Ceiling_1_0_7,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.3432978265, 6.4043480002, 19.69,        !- Vertex 1
       73.41430032, 6.404348, 19.69,              !- Vertex 2
       73.2981100336, 10.1473890144, 19.69,       !- Vertex 3
       77.1032546198, 9.9441282527, 19.69;        !- Vertex 4

   ! 03, 25_innerSE, Partition - 5.984 m2 (03, 23_core), Surface Area: 5.984
   BuildingSurface:Detailed,                      !- Surface
      03:25XINNERSE_Partition_2_0_0,              !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      03:25XINNERSE,                              !- Zone Name
      Surface, 03:23XCORE_Partition_5_0_10145,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       67.9932978297, 5.904348, 15.95,            !- Vertex 1
       67.9932978297, 7.504348, 15.95,            !- Vertex 2
       67.9932978297, 7.504348, 19.69,            !- Vertex 3
       67.9932978297, 5.904348, 19.69;            !- Vertex 4

   ! 03, 25_innerSE, Partition - 5.984 m2 (03, 23_core), Surface Area: 5.984 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:23XCORE_Partition_5_0_10145,             !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      03:23XCORE,                                 !- Zone Name
      Surface, 03:25XINNERSE_Partition_2_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       67.9932978297, 7.504348, 15.95,            !- Vertex 1
       67.9932978297, 5.904348, 15.95,            !- Vertex 2
       67.9932978297, 5.904348, 19.69,            !- Vertex 3
       67.9932978297, 7.504348, 19.69;            !- Vertex 4

   ! 03, 25_innerSE, Partition - 7.630 m2 (03, 23_core), Surface Area: 7.63
   BuildingSurface:Detailed,                      !- Surface
      03:25XINNERSE_Partition_3_0_0,              !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      03:25XINNERSE,                              !- Zone Name
      Surface, 03:23XCORE_Partition_4_0_10146,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       67.99329783, 7.5043479958, 15.95,          !- Vertex 1
       70.03340397, 7.5043479958, 15.95,          !- Vertex 2
       70.03340397, 7.5043479958, 19.69,          !- Vertex 3
       67.99329783, 7.5043479958, 19.69;          !- Vertex 4

   ! 03, 25_innerSE, Partition - 7.630 m2 (03, 23_core), Surface Area: 7.63 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:23XCORE_Partition_4_0_10146,             !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      03:23XCORE,                                 !- Zone Name
      Surface, 03:25XINNERSE_Partition_3_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.03340397, 7.5043479958, 15.95,          !- Vertex 1
       67.99329783, 7.5043479958, 15.95,          !- Vertex 2
       67.99329783, 7.5043479958, 19.69,          !- Vertex 3
       70.03340397, 7.5043479958, 19.69;          !- Vertex 4

   ! 03, 25_innerSE, Partition - 3.748 m2 (03, 18_TOILETS), Surface Area: 3.7484
   BuildingSurface:Detailed,                      !- Surface
      03:25XINNERSE_Partition_4_0_0,              !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      03:25XINNERSE,                              !- Zone Name
      Surface, 03:18XTOILETS_Partition_6_0_10147, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.0334039664, 7.504347992, 15.95,         !- Vertex 1
       69.933676572, 8.5016219363, 15.95,         !- Vertex 2
       69.933676572, 8.5016219363, 19.69,         !- Vertex 3
       70.0334039664, 7.504347992, 19.69;         !- Vertex 4

   ! 03, 25_innerSE, Partition - 3.748 m2 (03, 18_TOILETS), Surface Area: 3.7484 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:18XTOILETS_Partition_6_0_10147,          !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      03:18XTOILETS,                              !- Zone Name
      Surface, 03:25XINNERSE_Partition_4_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       69.933676572, 8.5016219363, 15.95,         !- Vertex 1
       70.0334039664, 7.504347992, 15.95,         !- Vertex 2
       70.0334039664, 7.504347992, 19.69,         !- Vertex 3
       69.933676572, 8.5016219363, 19.69;         !- Vertex 4

   ! 03, 25_innerSE, Partition - 5.984 m2 (03, 18_TOILETS), Surface Area: 5.984
   BuildingSurface:Detailed,                      !- Surface
      03:25XINNERSE_Partition_5_0_0,              !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      03:25XINNERSE,                              !- Zone Name
      Surface, 03:18XTOILETS_Partition_5_0_10148, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       69.93367657, 8.5016219365, 15.95,          !- Vertex 1
       71.53367657, 8.5016219365, 15.95,          !- Vertex 2
       71.53367657, 8.5016219365, 19.69,          !- Vertex 3
       69.93367657, 8.5016219365, 19.69;          !- Vertex 4

   ! 03, 25_innerSE, Partition - 5.984 m2 (03, 18_TOILETS), Surface Area: 5.984 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:18XTOILETS_Partition_5_0_10148,          !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      03:18XTOILETS,                              !- Zone Name
      Surface, 03:25XINNERSE_Partition_5_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.53367657, 8.5016219365, 15.95,          !- Vertex 1
       69.93367657, 8.5016219365, 15.95,          !- Vertex 2
       69.93367657, 8.5016219365, 19.69,          !- Vertex 3
       71.53367657, 8.5016219365, 19.69;          !- Vertex 4

   ! 03, 25_innerSE, Partition - 1.870 m2 (03, 18_TOILETS), Surface Area: 1.87
   BuildingSurface:Detailed,                      !- Surface
      03:25XINNERSE_Partition_6_0_0,              !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      03:25XINNERSE,                              !- Zone Name
      Surface, 03:18XTOILETS_Partition_4_0_10149, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.5336765719, 8.50162194, 15.95,          !- Vertex 1
       71.5336765719, 9.00162194, 15.95,          !- Vertex 2
       71.5336765719, 9.00162194, 19.69,          !- Vertex 3
       71.5336765719, 8.50162194, 19.69;          !- Vertex 4

   ! 03, 25_innerSE, Partition - 1.870 m2 (03, 18_TOILETS), Surface Area: 1.87 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:18XTOILETS_Partition_4_0_10149,          !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      03:18XTOILETS,                              !- Zone Name
      Surface, 03:25XINNERSE_Partition_6_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.5336765719, 9.00162194, 15.95,          !- Vertex 1
       71.5336765719, 8.50162194, 15.95,          !- Vertex 2
       71.5336765719, 8.50162194, 19.69,          !- Vertex 3
       71.5336765719, 9.00162194, 19.69;          !- Vertex 4

   ! 03, 25_innerSE, Partition - 6.732 m2 (03, 18_TOILETS), Surface Area: 6.732
   BuildingSurface:Detailed,                      !- Surface
      03:25XINNERSE_Partition_7_0_0,              !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      03:25XINNERSE,                              !- Zone Name
      Surface, 03:18XTOILETS_Partition_3_0_10150, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.53367657, 9.0016219365, 15.95,          !- Vertex 1
       73.33367657, 9.0016219365, 15.95,          !- Vertex 2
       73.33367657, 9.0016219365, 19.69,          !- Vertex 3
       71.53367657, 9.0016219365, 19.69;          !- Vertex 4

   ! 03, 25_innerSE, Partition - 6.732 m2 (03, 18_TOILETS), Surface Area: 6.732 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:18XTOILETS_Partition_3_0_10150,          !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      03:18XTOILETS,                              !- Zone Name
      Surface, 03:25XINNERSE_Partition_7_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.33367657, 9.0016219365, 15.95,          !- Vertex 1
       71.53367657, 9.0016219365, 15.95,          !- Vertex 2
       71.53367657, 9.0016219365, 19.69,          !- Vertex 3
       73.33367657, 9.0016219365, 19.69;          !- Vertex 4

   ! 03, 25_innerSE, Partition - 9.718 m2 (03, 18_TOILETS), Surface Area: 9.7185
   BuildingSurface:Detailed,                      !- Surface
      03:25XINNERSE_Partition_8_0_0,              !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      03:25XINNERSE,                              !- Zone Name
      Surface, 03:18XTOILETS_Partition_2_0_10151, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.3336765721, 9.0016219322, 15.95,        !- Vertex 1
       73.4143003207, 6.4043479992, 15.95,        !- Vertex 2
       73.4143003207, 6.4043479992, 19.69,        !- Vertex 3
       73.3336765721, 9.0016219322, 19.69;        !- Vertex 4

   ! 03, 25_innerSE, Partition - 9.718 m2 (03, 18_TOILETS), Surface Area: 9.7185 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:18XTOILETS_Partition_2_0_10151,          !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      03:18XTOILETS,                              !- Zone Name
      Surface, 03:25XINNERSE_Partition_8_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.4143003207, 6.4043479992, 15.95,        !- Vertex 1
       73.3336765721, 9.0016219322, 15.95,        !- Vertex 2
       73.3336765721, 9.0016219322, 19.69,        !- Vertex 3
       73.4143003207, 6.4043479992, 19.69;        !- Vertex 4

   ! 03, 25_innerSE, Partition - 14.694 m2 (03, 23_core), Surface Area: 14.6945
   BuildingSurface:Detailed,                      !- Surface
      03:25XINNERSE_Partition_9_0_0,              !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      03:25XINNERSE,                              !- Zone Name
      Surface, 03:23XCORE_Partition_19_0_10152,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.41430032, 6.4043479958, 15.95,          !- Vertex 1
       77.34329783, 6.4043479958, 15.95,          !- Vertex 2
       77.34329783, 6.4043479958, 19.69,          !- Vertex 3
       73.41430032, 6.4043479958, 19.69;          !- Vertex 4

   ! 03, 25_innerSE, Partition - 14.694 m2 (03, 23_core), Surface Area: 14.6945 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:23XCORE_Partition_19_0_10152,            !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      03:23XCORE,                                 !- Zone Name
      Surface, 03:25XINNERSE_Partition_9_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.34329783, 6.4043479958, 15.95,          !- Vertex 1
       73.41430032, 6.4043479958, 15.95,          !- Vertex 2
       73.41430032, 6.4043479958, 19.69,          !- Vertex 3
       77.34329783, 6.4043479958, 19.69;          !- Vertex 4

   ! 03, 25_innerSE, Partition - 13.358 m2 (03, 19_CORE), Surface Area: 13.3582
   BuildingSurface:Detailed,                      !- Surface
      03:25XINNERSE_Partition_15_0_0,             !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      03:25XINNERSE,                              !- Zone Name
      Surface, 03:19XCORE_Partition_7_0_10153,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.77158925, 3.779347995, 15.95,           !- Vertex 1
       63.34329783, 3.779347995, 15.95,           !- Vertex 2
       63.34329783, 3.779347995, 19.69,           !- Vertex 3
       59.77158925, 3.779347995, 19.69;           !- Vertex 4

   ! 03, 25_innerSE, Partition - 13.358 m2 (03, 19_CORE), Surface Area: 13.3582 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:19XCORE_Partition_7_0_10153,             !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      03:19XCORE,                                 !- Zone Name
      Surface, 03:25XINNERSE_Partition_15_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.34329783, 3.779347995, 15.95,           !- Vertex 1
       59.77158925, 3.779347995, 15.95,           !- Vertex 2
       59.77158925, 3.779347995, 19.69,           !- Vertex 3
       63.34329783, 3.779347995, 19.69;           !- Vertex 4

   ! 03, 25_innerSE, Partition - 7.948 m2 (03, 23_core), Surface Area: 7.9475
   BuildingSurface:Detailed,                      !- Surface
      03:25XINNERSE_Partition_16_0_0,             !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      03:25XINNERSE,                              !- Zone Name
      Surface, 03:23XCORE_Partition_8_0_10154,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978284, 3.779348, 15.95,            !- Vertex 1
       63.3432978284, 5.904348, 15.95,            !- Vertex 2
       63.3432978284, 5.904348, 19.69,            !- Vertex 3
       63.3432978284, 3.779348, 19.69;            !- Vertex 4

   ! 03, 25_innerSE, Partition - 7.948 m2 (03, 23_core), Surface Area: 7.9475 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:23XCORE_Partition_8_0_10154,             !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      03:23XCORE,                                 !- Zone Name
      Surface, 03:25XINNERSE_Partition_16_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978284, 5.904348, 15.95,            !- Vertex 1
       63.3432978284, 3.779348, 15.95,            !- Vertex 2
       63.3432978284, 3.779348, 19.69,            !- Vertex 3
       63.3432978284, 5.904348, 19.69;            !- Vertex 4

   ! 03, 25_innerSE, Partition - 12.867 m2 (03, 20_TOILETS), Surface Area: 12.8672
   BuildingSurface:Detailed,                      !- Surface
      03:25XINNERSE_Partition_17_0_0,             !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      03:25XINNERSE,                              !- Zone Name
      Surface, 03:20XTOILETS_Partition_4_0_10155, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978284, 5.904348, 15.95,            !- Vertex 1
       63.3432978284, 9.34477693, 15.95,          !- Vertex 2
       63.3432978284, 9.34477693, 19.69,          !- Vertex 3
       63.3432978284, 5.904348, 19.69;            !- Vertex 4

   ! 03, 25_innerSE, Partition - 12.867 m2 (03, 20_TOILETS), Surface Area: 12.8672 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:20XTOILETS_Partition_4_0_10155,          !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      03:20XTOILETS,                              !- Zone Name
      Surface, 03:25XINNERSE_Partition_17_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978284, 9.34477693, 15.95,          !- Vertex 1
       63.3432978284, 5.904348, 15.95,            !- Vertex 2
       63.3432978284, 5.904348, 19.69,            !- Vertex 3
       63.3432978284, 9.34477693, 19.69;          !- Vertex 4

   ! 03, 25_innerSE, Partition - 8.696 m2 (03, 20_TOILETS), Surface Area: 8.6955
   BuildingSurface:Detailed,                      !- Surface
      03:25XINNERSE_Partition_18_0_0,             !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      03:25XINNERSE,                              !- Zone Name
      Surface, 03:20XTOILETS_Partition_3_0_10156, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.34329783, 9.3447769296, 15.95,          !- Vertex 1
       65.66829783, 9.3447769296, 15.95,          !- Vertex 2
       65.66829783, 9.3447769296, 19.69,          !- Vertex 3
       63.34329783, 9.3447769296, 19.69;          !- Vertex 4

   ! 03, 25_innerSE, Partition - 8.696 m2 (03, 20_TOILETS), Surface Area: 8.6955 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:20XTOILETS_Partition_3_0_10156,          !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      03:20XTOILETS,                              !- Zone Name
      Surface, 03:25XINNERSE_Partition_18_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       65.66829783, 9.3447769296, 15.95,          !- Vertex 1
       63.34329783, 9.3447769296, 15.95,          !- Vertex 2
       63.34329783, 9.3447769296, 19.69,          !- Vertex 3
       65.66829783, 9.3447769296, 19.69;          !- Vertex 4

   ! 03, 25_innerSE, Partition - 12.867 m2 (03, 20_TOILETS), Surface Area: 12.8672
   BuildingSurface:Detailed,                      !- Surface
      03:25XINNERSE_Partition_19_0_0,             !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      03:25XINNERSE,                              !- Zone Name
      Surface, 03:20XTOILETS_Partition_2_0_10157, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       65.6682978291, 9.34477693, 15.95,          !- Vertex 1
       65.6682978291, 5.904348, 15.95,            !- Vertex 2
       65.6682978291, 5.904348, 19.69,            !- Vertex 3
       65.6682978291, 9.34477693, 19.69;          !- Vertex 4

   ! 03, 25_innerSE, Partition - 12.867 m2 (03, 20_TOILETS), Surface Area: 12.8672 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:20XTOILETS_Partition_2_0_10157,          !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      03:20XTOILETS,                              !- Zone Name
      Surface, 03:25XINNERSE_Partition_19_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       65.6682978291, 5.904348, 15.95,            !- Vertex 1
       65.6682978291, 9.34477693, 15.95,          !- Vertex 2
       65.6682978291, 9.34477693, 19.69,          !- Vertex 3
       65.6682978291, 5.904348, 19.69;            !- Vertex 4

   ! 03, 25_innerSE, Partition - 8.696 m2 (03, 23_core), Surface Area: 8.6955
   BuildingSurface:Detailed,                      !- Surface
      03:25XINNERSE_Partition_20_0_0,             !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      03:25XINNERSE,                              !- Zone Name
      Surface, 03:23XCORE_Partition_6_0_10158,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       65.66829783, 5.9043479958, 15.95,          !- Vertex 1
       67.99329783, 5.9043479958, 15.95,          !- Vertex 2
       67.99329783, 5.9043479958, 19.69,          !- Vertex 3
       65.66829783, 5.9043479958, 19.69;          !- Vertex 4

   ! 03, 25_innerSE, Partition - 8.696 m2 (03, 23_core), Surface Area: 8.6955 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:23XCORE_Partition_6_0_10158,             !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      03:23XCORE,                                 !- Zone Name
      Surface, 03:25XINNERSE_Partition_20_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       67.99329783, 5.9043479958, 15.95,          !- Vertex 1
       65.66829783, 5.9043479958, 15.95,          !- Vertex 2
       65.66829783, 5.9043479958, 19.69,          !- Vertex 3
       67.99329783, 5.9043479958, 19.69;          !- Vertex 4


! 03 - 23_core
Zone, 03:23XCORE,                                 !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   10,                                            !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    526.5618,                                     !- Zone volume
    156.2498,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 03:23XCORE Infiltration,  !- Name
      03:23XCORE,                                 !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .146267,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 03, 23_core, Ceiling - 156.250 m2, Surface Area: 12.6132
   BuildingSurface:Detailed,                      !- Surface
      03:23XCORE_Ceiling_1_0_0,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:23XCORE,                                 !- Zone Name
      Surface, 13:42XCORE_Floor_0_0_10159,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.34329783,-5.34612328, 19.69,            !- Vertex 1
       79.28364644,-5.34612328, 19.69,            !- Vertex 2
       79.28364644, 1.15434799, 19.69,            !- Vertex 3
       77.34329783, 1.15434799, 19.69;            !- Vertex 4

   ! 03, 23_core, Ceiling - 156.250 m2, Surface Area: 12.6132 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:42XCORE_Floor_0_0_10159,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:42XCORE,                                 !- Zone Name
      Surface, 03:23XCORE_Ceiling_1_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364644,-5.34612328, 19.69,            !- Vertex 1
       77.34329783,-5.34612328, 19.69,            !- Vertex 2
       77.34329783, 1.15434799, 19.69,            !- Vertex 3
       79.28364644, 1.15434799, 19.69;            !- Vertex 4

   ! 03, 23_core, Ceiling - 156.250 m2, Surface Area: 85.7784
   BuildingSurface:Detailed,                      !- Surface
      03:23XCORE_Ceiling_1_0_1,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:23XCORE,                                 !- Zone Name
      Surface, 13:42XCORE_Floor_0_0_10160,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.04329783,-5.34612328, 19.69,            !- Vertex 1
       77.34329783,-5.34612328, 19.69,            !- Vertex 2
       77.34329783, 6.404348, 19.69,              !- Vertex 3
       70.04329783, 6.404348, 19.69;              !- Vertex 4

   ! 03, 23_core, Ceiling - 156.250 m2, Surface Area: 85.7784 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:42XCORE_Floor_0_0_10160,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:42XCORE,                                 !- Zone Name
      Surface, 03:23XCORE_Ceiling_1_0_1,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.34329783,-5.34612328, 19.69,            !- Vertex 1
       70.04329783,-5.34612328, 19.69,            !- Vertex 2
       70.04329783, 6.404348, 19.69,              !- Vertex 3
       77.34329783, 6.404348, 19.69;              !- Vertex 4

   ! 03, 23_core, Ceiling - 156.250 m2, Surface Area: 2.8
   BuildingSurface:Detailed,                      !- Surface
      03:23XCORE_Ceiling_1_0_2,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:23XCORE,                                 !- Zone Name
      Surface, 13:42XCORE_Floor_0_0_10161,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       67.9932978353, 5.9043479937, 19.69,        !- Vertex 1
       69.7432978428, 5.9043479937, 19.69,        !- Vertex 2
       69.7432978453, 7.5043480037, 19.69,        !- Vertex 3
       67.9932978253, 7.5043479937, 19.69;        !- Vertex 4

   ! 03, 23_core, Ceiling - 156.250 m2, Surface Area: 2.8 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:42XCORE_Floor_0_0_10161,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:42XCORE,                                 !- Zone Name
      Surface, 03:23XCORE_Ceiling_1_0_2,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       69.7432978428, 5.9043479937, 19.69,        !- Vertex 1
       67.9932978353, 5.9043479937, 19.69,        !- Vertex 2
       67.9932978253, 7.5043479937, 19.69,        !- Vertex 3
       69.7432978453, 7.5043480037, 19.69;        !- Vertex 4

   ! 03, 23_core, Ceiling - 156.250 m2, Surface Area: 31.68
   BuildingSurface:Detailed,                      !- Surface
      03:23XCORE_Ceiling_1_0_3,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:23XCORE,                                 !- Zone Name
      Surface, 13:42XCORE_Floor_0_0_10162,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978253, .9543480037, 19.69,         !- Vertex 1
       69.7432978353, .9543480037, 19.69,         !- Vertex 2
       69.7432978428, 5.9043479937, 19.69,        !- Vertex 3
       63.3432978253, 5.9043479937, 19.69;        !- Vertex 4

   ! 03, 23_core, Ceiling - 156.250 m2, Surface Area: 31.68 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:42XCORE_Floor_0_0_10162,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:42XCORE,                                 !- Zone Name
      Surface, 03:23XCORE_Ceiling_1_0_3,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       69.7432978353, .9543480037, 19.69,         !- Vertex 1
       63.3432978253, .9543480037, 19.69,         !- Vertex 2
       63.3432978253, 5.9043479937, 19.69,        !- Vertex 3
       69.7432978428, 5.9043479937, 19.69;        !- Vertex 4

   ! 03, 23_core, Ceiling - 156.250 m2, Surface Area: 2.9557
   BuildingSurface:Detailed,                      !- Surface
      03:23XCORE_Ceiling_1_0_4,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:23XCORE,                                 !- Zone Name
      Surface, 13:42XCORE_Floor_0_0_10163,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       69.7432978277,-2.34565201, 19.69,          !- Vertex 1
       70.0432978277,-2.3503395106, 19.69,        !- Vertex 2
       70.0432978287, 7.5043480094, 19.69,        !- Vertex 3
       69.7432978487, 7.5043480071, 19.69;        !- Vertex 4

   ! 03, 23_core, Ceiling - 156.250 m2, Surface Area: 2.9557 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:42XCORE_Floor_0_0_10163,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:42XCORE,                                 !- Zone Name
      Surface, 03:23XCORE_Ceiling_1_0_4,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.0432978277,-2.3503395106, 19.69,        !- Vertex 1
       69.7432978277,-2.34565201, 19.69,          !- Vertex 2
       69.7432978487, 7.5043480071, 19.69,        !- Vertex 3
       70.0432978287, 7.5043480094, 19.69;        !- Vertex 4

   ! 03, 23_core, Ceiling - 156.250 m2, Surface Area: 20.4225
   BuildingSurface:Detailed,                      !- Surface
      03:23XCORE_Ceiling_1_0_5,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:23XCORE,                                 !- Zone Name
      Surface, 13:42XCORE_Floor_0_0_10164,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978291,-5.3461232762, 19.69,        !- Vertex 1
       70.0432978304,-5.3461232793, 19.69,        !- Vertex 2
       70.0432978299,-2.35033951, 19.69,          !- Vertex 3
       63.34329783,-2.24565201, 19.69;            !- Vertex 4

   ! 03, 23_core, Ceiling - 156.250 m2, Surface Area: 20.4225 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:42XCORE_Floor_0_0_10164,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:42XCORE,                                 !- Zone Name
      Surface, 03:23XCORE_Ceiling_1_0_5,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.0432978304,-5.3461232793, 19.69,        !- Vertex 1
       63.3432978291,-5.3461232762, 19.69,        !- Vertex 2
       63.34329783,-2.24565201, 19.69,            !- Vertex 3
       70.0432978299,-2.35033951, 19.69;          !- Vertex 4

   ! 03, 23_core, Partition - 4.114 m2 (03, 18_TOILETS), Surface Area: 4.114
   BuildingSurface:Detailed,                      !- Surface
      03:23XCORE_Partition_2_0_0,                 !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      03:23XCORE,                                 !- Zone Name
      Surface, 03:18XTOILETS_Partition_8_0_10165, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.0432978297, 6.404348, 15.95,            !- Vertex 1
       70.0432978297, 7.504348, 15.95,            !- Vertex 2
       70.0432978297, 7.504348, 19.69,            !- Vertex 3
       70.0432978297, 6.404348, 19.69;            !- Vertex 4

   ! 03, 23_core, Partition - 4.114 m2 (03, 18_TOILETS), Surface Area: 4.114 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:18XTOILETS_Partition_8_0_10165,          !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      03:18XTOILETS,                              !- Zone Name
      Surface, 03:23XCORE_Partition_2_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.0432978297, 7.504348, 15.95,            !- Vertex 1
       70.0432978297, 6.404348, 15.95,            !- Vertex 2
       70.0432978297, 6.404348, 19.69,            !- Vertex 3
       70.0432978297, 7.504348, 19.69;            !- Vertex 4

   ! 03, 23_core, Partition - 8.696 m2 (03, 20_TOILETS), Surface Area: 8.6955
   BuildingSurface:Detailed,                      !- Surface
      03:23XCORE_Partition_7_0_0,                 !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      03:23XCORE,                                 !- Zone Name
      Surface, 03:20XTOILETS_Partition_5_0_10166, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       65.66829783, 5.9043479958, 15.95,          !- Vertex 1
       63.34329783, 5.9043479958, 15.95,          !- Vertex 2
       63.34329783, 5.9043479958, 19.69,          !- Vertex 3
       65.66829783, 5.9043479958, 19.69;          !- Vertex 4

   ! 03, 23_core, Partition - 8.696 m2 (03, 20_TOILETS), Surface Area: 8.6955 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:20XTOILETS_Partition_5_0_10166,          !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      03:20XTOILETS,                              !- Zone Name
      Surface, 03:23XCORE_Partition_7_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.34329783, 5.9043479958, 15.95,          !- Vertex 1
       65.66829783, 5.9043479958, 15.95,          !- Vertex 2
       65.66829783, 5.9043479958, 19.69,          !- Vertex 3
       63.34329783, 5.9043479958, 19.69;          !- Vertex 4

   ! 03, 23_core, Partition - 10.565 m2 (03, 19_CORE), Surface Area: 10.5655
   BuildingSurface:Detailed,                      !- Surface
      03:23XCORE_Partition_9_0_0,                 !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      03:23XCORE,                                 !- Zone Name
      Surface, 03:19XCORE_Partition_6_0_10167,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978284, 3.779348, 15.95,            !- Vertex 1
       63.3432978284, .954348, 15.95,             !- Vertex 2
       63.3432978284, .954348, 19.69,             !- Vertex 3
       63.3432978284, 3.779348, 19.69;            !- Vertex 4

   ! 03, 23_core, Partition - 10.565 m2 (03, 19_CORE), Surface Area: 10.5655 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:19XCORE_Partition_6_0_10167,             !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      03:19XCORE,                                 !- Zone Name
      Surface, 03:23XCORE_Partition_9_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978284, .954348, 15.95,             !- Vertex 1
       63.3432978284, 3.779348, 15.95,            !- Vertex 2
       63.3432978284, 3.779348, 19.69,            !- Vertex 3
       63.3432978284, .954348, 19.69;             !- Vertex 4

   ! 03, 23_core, Partition - 23.936 m2 (03, 19_CORE), Surface Area: 23.936
   BuildingSurface:Detailed,                      !- Surface
      03:23XCORE_Partition_10_0_0,                !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      03:23XCORE,                                 !- Zone Name
      Surface, 03:19XCORE_Partition_5_0_10168,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.34329783, .9543479958, 15.95,           !- Vertex 1
       69.74329783, .9543479958, 15.95,           !- Vertex 2
       69.74329783, .9543479958, 19.69,           !- Vertex 3
       63.34329783, .9543479958, 19.69;           !- Vertex 4

   ! 03, 23_core, Partition - 23.936 m2 (03, 19_CORE), Surface Area: 23.936 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:19XCORE_Partition_5_0_10168,             !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      03:19XCORE,                                 !- Zone Name
      Surface, 03:23XCORE_Partition_10_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       69.74329783, .9543479958, 15.95,           !- Vertex 1
       63.34329783, .9543479958, 15.95,           !- Vertex 2
       63.34329783, .9543479958, 19.69,           !- Vertex 3
       69.74329783, .9543479958, 19.69;           !- Vertex 4

   ! 03, 23_core, Partition - 12.342 m2 (03, 19_CORE), Surface Area: 12.342
   BuildingSurface:Detailed,                      !- Surface
      03:23XCORE_Partition_11_0_0,                !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      03:23XCORE,                                 !- Zone Name
      Surface, 03:19XCORE_Partition_4_0_10169,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       69.7432978297, .954348, 15.95,             !- Vertex 1
       69.7432978297,-2.34565201, 15.95,          !- Vertex 2
       69.7432978297,-2.34565201, 19.69,          !- Vertex 3
       69.7432978297, .954348, 19.69;             !- Vertex 4

   ! 03, 23_core, Partition - 12.342 m2 (03, 19_CORE), Surface Area: 12.342 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:19XCORE_Partition_4_0_10169,             !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      03:19XCORE,                                 !- Zone Name
      Surface, 03:23XCORE_Partition_11_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       69.7432978297,-2.34565201, 15.95,          !- Vertex 1
       69.7432978297, .954348, 15.95,             !- Vertex 2
       69.7432978297, .954348, 19.69,             !- Vertex 3
       69.7432978297,-2.34565201, 19.69;          !- Vertex 4

   ! 03, 23_core, Partition - 23.939 m2 (03, 19_CORE), Surface Area: 23.9389
   BuildingSurface:Detailed,                      !- Surface
      03:23XCORE_Partition_12_0_0,                !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      03:23XCORE,                                 !- Zone Name
      Surface, 03:19XCORE_Partition_3_0_10170,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       69.7432978282,-2.3456520058, 15.95,        !- Vertex 1
       63.3432978305,-2.2456520058, 15.95,        !- Vertex 2
       63.3432978305,-2.2456520058, 19.69,        !- Vertex 3
       69.7432978282,-2.3456520058, 19.69;        !- Vertex 4

   ! 03, 23_core, Partition - 23.939 m2 (03, 19_CORE), Surface Area: 23.9389 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:19XCORE_Partition_3_0_10170,             !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      03:19XCORE,                                 !- Zone Name
      Surface, 03:23XCORE_Partition_12_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978305,-2.2456520058, 15.95,        !- Vertex 1
       69.7432978282,-2.3456520058, 15.95,        !- Vertex 2
       69.7432978282,-2.3456520058, 19.69,        !- Vertex 3
       63.3432978305,-2.2456520058, 19.69;        !- Vertex 4

   ! 03, 23_core, Partition - 8.611 m2 (03, 19_CORE), Surface Area: 8.6112
   BuildingSurface:Detailed,                      !- Surface
      03:23XCORE_Partition_13_0_0,                !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      03:23XCORE,                                 !- Zone Name
      Surface, 03:19XCORE_Partition_2_0_10171,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978284,-2.24565201, 15.95,          !- Vertex 1
       63.3432978284,-4.54810457, 15.95,          !- Vertex 2
       63.3432978284,-4.54810457, 19.69,          !- Vertex 3
       63.3432978284,-2.24565201, 19.69;          !- Vertex 4

   ! 03, 23_core, Partition - 8.611 m2 (03, 19_CORE), Surface Area: 8.6112 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:19XCORE_Partition_2_0_10171,             !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      03:19XCORE,                                 !- Zone Name
      Surface, 03:23XCORE_Partition_13_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978284,-4.54810457, 15.95,          !- Vertex 1
       63.3432978284,-2.24565201, 15.95,          !- Vertex 2
       63.3432978284,-2.24565201, 19.69,          !- Vertex 3
       63.3432978284,-4.54810457, 19.69;          !- Vertex 4

   ! 03, 23_core, Partition - 2.985 m2 (03, 24_office), Surface Area: 2.9846
   BuildingSurface:Detailed,                      !- Surface
      03:23XCORE_Partition_14_0_0,                !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      03:23XCORE,                                 !- Zone Name
      Surface, 03:24XOFFICE_Partition_3_0_10172,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978284,-4.54810457, 15.95,          !- Vertex 1
       63.3432978284,-5.34612328, 15.95,          !- Vertex 2
       63.3432978284,-5.34612328, 19.69,          !- Vertex 3
       63.3432978284,-4.54810457, 19.69;          !- Vertex 4

   ! 03, 23_core, Partition - 2.985 m2 (03, 24_office), Surface Area: 2.9846 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:24XOFFICE_Partition_3_0_10172,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      03:24XOFFICE,                               !- Zone Name
      Surface, 03:23XCORE_Partition_14_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978284,-5.34612328, 15.95,          !- Vertex 1
       63.3432978284,-4.54810457, 15.95,          !- Vertex 2
       63.3432978284,-4.54810457, 19.69,          !- Vertex 3
       63.3432978284,-5.34612328, 19.69;          !- Vertex 4

   ! 03, 23_core, Partition - 59.617 m2 (03, 21_CORE), Surface Area: 59.6169
   BuildingSurface:Detailed,                      !- Surface
      03:23XCORE_Partition_15_0_0,                !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      03:23XCORE,                                 !- Zone Name
      Surface, 03:21XCORE_Partition_3_0_10173,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.34329783,-5.3461232816, 15.95,          !- Vertex 1
       79.28364644,-5.3461232816, 15.95,          !- Vertex 2
       79.28364644,-5.3461232816, 19.69,          !- Vertex 3
       63.34329783,-5.3461232816, 19.69;          !- Vertex 4

   ! 03, 23_core, Partition - 59.617 m2 (03, 21_CORE), Surface Area: 59.6169 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:21XCORE_Partition_3_0_10173,             !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      03:21XCORE,                                 !- Zone Name
      Surface, 03:23XCORE_Partition_15_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364644,-5.3461232816, 15.95,          !- Vertex 1
       63.34329783,-5.3461232816, 15.95,          !- Vertex 2
       63.34329783,-5.3461232816, 19.69,          !- Vertex 3
       79.28364644,-5.3461232816, 19.69;          !- Vertex 4

   ! 03, 23_core, Partition - 24.312 m2 (03, 28_office), Surface Area: 24.3118
   BuildingSurface:Detailed,                      !- Surface
      03:23XCORE_Partition_16_0_0,                !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      03:23XCORE,                                 !- Zone Name
      Surface, 03:28XOFFICE_Partition_4_0_10174,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.2836464384,-5.34612328, 15.95,          !- Vertex 1
       79.2836464384, 1.15434799, 15.95,          !- Vertex 2
       79.2836464384, 1.15434799, 19.69,          !- Vertex 3
       79.2836464384,-5.34612328, 19.69;          !- Vertex 4

   ! 03, 23_core, Partition - 24.312 m2 (03, 28_office), Surface Area: 24.3118 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:28XOFFICE_Partition_4_0_10174,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      03:28XOFFICE,                               !- Zone Name
      Surface, 03:23XCORE_Partition_16_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.2836464384, 1.15434799, 15.95,          !- Vertex 1
       79.2836464384,-5.34612328, 15.95,          !- Vertex 2
       79.2836464384,-5.34612328, 19.69,          !- Vertex 3
       79.2836464384, 1.15434799, 19.69;          !- Vertex 4

   ! 03, 23_core, Partition - 7.257 m2 (03, 29_office), Surface Area: 7.2569
   BuildingSurface:Detailed,                      !- Surface
      03:23XCORE_Partition_17_0_0,                !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      03:23XCORE,                                 !- Zone Name
      Surface, 03:29XOFFICE_Partition_6_0_10175,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364644, 1.1543479942, 15.95,          !- Vertex 1
       77.34329783, 1.1543479942, 15.95,          !- Vertex 2
       77.34329783, 1.1543479942, 19.69,          !- Vertex 3
       79.28364644, 1.1543479942, 19.69;          !- Vertex 4

   ! 03, 23_core, Partition - 7.257 m2 (03, 29_office), Surface Area: 7.2569 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:29XOFFICE_Partition_6_0_10175,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      03:29XOFFICE,                               !- Zone Name
      Surface, 03:23XCORE_Partition_17_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.34329783, 1.1543479942, 15.95,          !- Vertex 1
       79.28364644, 1.1543479942, 15.95,          !- Vertex 2
       79.28364644, 1.1543479942, 19.69,          !- Vertex 3
       77.34329783, 1.1543479942, 19.69;          !- Vertex 4

   ! 03, 23_core, Partition - 19.635 m2 (03, 29_office), Surface Area: 19.635
   BuildingSurface:Detailed,                      !- Surface
      03:23XCORE_Partition_18_0_0,                !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      03:23XCORE,                                 !- Zone Name
      Surface, 03:29XOFFICE_Partition_5_0_10176,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.3432978297, 1.15434799, 15.95,          !- Vertex 1
       77.3432978297, 6.404348, 15.95,            !- Vertex 2
       77.3432978297, 6.404348, 19.69,            !- Vertex 3
       77.3432978297, 1.15434799, 19.69;          !- Vertex 4

   ! 03, 23_core, Partition - 19.635 m2 (03, 29_office), Surface Area: 19.635 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:29XOFFICE_Partition_5_0_10176,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      03:29XOFFICE,                               !- Zone Name
      Surface, 03:23XCORE_Partition_18_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.3432978297, 6.404348, 15.95,            !- Vertex 1
       77.3432978297, 1.15434799, 15.95,          !- Vertex 2
       77.3432978297, 1.15434799, 19.69,          !- Vertex 3
       77.3432978297, 6.404348, 19.69;            !- Vertex 4

   ! 03, 23_core, Partition - 12.608 m2 (03, 18_TOILETS), Surface Area: 12.6075
   BuildingSurface:Detailed,                      !- Surface
      03:23XCORE_Partition_20_0_0,                !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      03:23XCORE,                                 !- Zone Name
      Surface, 03:18XTOILETS_Partition_9_0_10177, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.41430032, 6.4043479958, 15.95,          !- Vertex 1
       70.04329783, 6.4043479958, 15.95,          !- Vertex 2
       70.04329783, 6.4043479958, 19.69,          !- Vertex 3
       73.41430032, 6.4043479958, 19.69;          !- Vertex 4

   ! 03, 23_core, Partition - 12.608 m2 (03, 18_TOILETS), Surface Area: 12.6075 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:18XTOILETS_Partition_9_0_10177,          !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      03:18XTOILETS,                              !- Zone Name
      Surface, 03:23XCORE_Partition_20_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.04329783, 6.4043479958, 15.95,          !- Vertex 1
       73.41430032, 6.4043479958, 15.95,          !- Vertex 2
       73.41430032, 6.4043479958, 19.69,          !- Vertex 3
       70.04329783, 6.4043479958, 19.69;          !- Vertex 4


! 03 - 18_TOILETS
Zone, 03:18XTOILETS,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   10,                                            !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    26.8425,                                      !- Zone volume
    7.9651,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 03:18XTOILETS Infiltration,  !- Name
      03:18XTOILETS,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .007456,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 03, 18_TOILETS, Ceiling - 7.965 m2, Surface Area: 0.0453
   BuildingSurface:Detailed,                      !- Surface
      03:18XTOILETS_Ceiling_1_0_0,                !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:18XTOILETS,                              !- Zone Name
      Surface, 13:36XTOILETS_Floor_0_0_10178,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       70.03340397, 7.5043479961, 19.69,          !- Vertex 1
       70.0244340711, 8.5016219394, 19.69,        !- Vertex 2
       69.9336765702, 8.5016219395, 19.69;        !- Vertex 3

   ! 03, 18_TOILETS, Ceiling - 7.965 m2, Surface Area: 0.0453 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:36XTOILETS_Floor_0_0_10178,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:36XTOILETS,                              !- Zone Name
      Surface, 03:18XTOILETS_Ceiling_1_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       70.03340397, 7.5043479961, 19.69,          !- Vertex 1
       69.9336765702, 8.5016219395, 19.69,        !- Vertex 2
       70.0244340711, 8.5016219394, 19.69;        !- Vertex 3

   ! 03, 18_TOILETS, Ceiling - 7.965 m2, Surface Area: 0.9039
   BuildingSurface:Detailed,                      !- Surface
      03:18XTOILETS_Ceiling_1_0_1,                !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:18XTOILETS,                              !- Zone Name
      Surface, 13:36XTOILETS_Floor_0_0_10179,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.5336765611, 8.5016219394, 19.69,        !- Vertex 1
       73.3491974118, 8.5016219394, 19.69,        !- Vertex 2
       73.3336765711, 9.0016219394, 19.69,        !- Vertex 3
       71.5336765711, 9.0016219394, 19.69;        !- Vertex 4

   ! 03, 18_TOILETS, Ceiling - 7.965 m2, Surface Area: 0.9039 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:36XTOILETS_Floor_0_0_10179,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:36XTOILETS,                              !- Zone Name
      Surface, 03:18XTOILETS_Ceiling_1_0_1,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.3491974118, 8.5016219394, 19.69,        !- Vertex 1
       71.5336765611, 8.5016219394, 19.69,        !- Vertex 2
       71.5336765711, 9.0016219394, 19.69,        !- Vertex 3
       73.3336765711, 9.0016219394, 19.69;        !- Vertex 4

   ! 03, 18_TOILETS, Ceiling - 7.965 m2, Surface Area: 7.0214
   BuildingSurface:Detailed,                      !- Surface
      03:18XTOILETS_Ceiling_1_0_2,                !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:18XTOILETS,                              !- Zone Name
      Surface, 13:36XTOILETS_Floor_0_0_10180,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.0432978311, 6.4043479994, 19.69,        !- Vertex 1
       73.4143003211, 6.4043479994, 19.69,        !- Vertex 2
       73.3491974118, 8.5016219394, 19.69,        !- Vertex 3
       70.0244340711, 8.5016219394, 19.69;        !- Vertex 4

   ! 03, 18_TOILETS, Ceiling - 7.965 m2, Surface Area: 7.0214 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:36XTOILETS_Floor_0_0_10180,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:36XTOILETS,                              !- Zone Name
      Surface, 03:18XTOILETS_Ceiling_1_0_2,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.4143003211, 6.4043479994, 19.69,        !- Vertex 1
       70.0432978311, 6.4043479994, 19.69,        !- Vertex 2
       70.0244340711, 8.5016219394, 19.69,        !- Vertex 3
       73.3491974118, 8.5016219394, 19.69;        !- Vertex 4


! 03 - 29_office
Zone, 03:29XOFFICE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   10,                                            !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    234.6677,                                     !- Zone volume
    69.4283,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 03:29XOFFICE,                   !- Name
      03:29XOFFICE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 17227,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 17227,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 17227,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 17227,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 03:29XOFFICE General lighting,         !- Name
      03:29XOFFICE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#03:29XOFFICE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 03:29XOFFICE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      03:29XOFFICE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 03:29XOFFICE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      03:29XOFFICE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 03:29XOFFICE,            !- Name
      03:29XOFFICE,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      03:29XOFFICE Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      03:29XOFFICE Ref Point 1,                   !- Daylighting Reference Point 1 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 1
      500,                                        !- Illuminance Setpoint at Reference Point 1 {lux}
      03:29XOFFICE Ref Point 2,                   !- Daylighting Reference Point 2 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 2
      500;                                        !- Illuminance Setpoint at Reference Point 2 {lux}

   Daylighting:ReferencePoint, 03:29XOFFICE Ref Point 1,  !- Name
      03:29XOFFICE,                               !- Zone Name
      80.382,                                     !- X-Coordinate of Reference Point {m}
      6.834,                                      !- Y-coordinate of Reference Point {m}
      17.11;                                      !- Z-coordinate of Reference Point {m}

   Daylighting:ReferencePoint, 03:29XOFFICE Ref Point 2,  !- Name
      03:29XOFFICE,                               !- Zone Name
      80.882,                                     !- X-Coordinate of Reference Point {m}
      6.834,                                      !- Y-coordinate of Reference Point {m}
      17.11;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 03:29XOFFICE Infiltration,  !- Name
      03:29XOFFICE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .065185,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 03, 29_office, Ceiling - 69.428 m2, Surface Area: 0.4485
   BuildingSurface:Detailed,                      !- Surface
      03:29XOFFICE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:29XOFFICE,                               !- Zone Name
      Surface, 13:46XOFFICE_Floor_0_0_10181,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       77.34329783, 6.404348, 19.69,              !- Vertex 1
       77.34329783, 10.1412314976, 19.69,         !- Vertex 2
       77.10325462, 9.94412825, 19.69;            !- Vertex 3

   ! 03, 29_office, Ceiling - 69.428 m2, Surface Area: 0.4485 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:46XOFFICE_Floor_0_0_10181,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:46XOFFICE,                               !- Zone Name
      Surface, 03:29XOFFICE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       77.34329783, 6.404348, 19.69,              !- Vertex 1
       77.10325462, 9.94412825, 19.69,            !- Vertex 2
       77.34329783, 10.1412314976, 19.69;         !- Vertex 3

   ! 03, 29_office, Ceiling - 69.428 m2, Surface Area: 68.9798
   BuildingSurface:Detailed,                      !- Surface
      03:29XOFFICE_Ceiling_1_0_1,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:29XOFFICE,                               !- Zone Name
      Surface, 13:46XOFFICE_Floor_0_0_10182,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.34329783, 1.15434799, 19.69,            !- Vertex 1
       83.36329783, 1.15434799, 19.69,            !- Vertex 2
       83.36329783, 15.08434799, 19.69,           !- Vertex 3
       77.34329783, 10.1412314976, 19.69;         !- Vertex 4

   ! 03, 29_office, Ceiling - 69.428 m2, Surface Area: 68.9798 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:46XOFFICE_Floor_0_0_10182,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:46XOFFICE,                               !- Zone Name
      Surface, 03:29XOFFICE_Ceiling_1_0_1,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.36329783, 1.15434799, 19.69,            !- Vertex 1
       77.34329783, 1.15434799, 19.69,            !- Vertex 2
       77.34329783, 10.1412314976, 19.69,         !- Vertex 3
       83.36329783, 15.08434799, 19.69;           !- Vertex 4

   ! 03, 29_office, Wall - 52.098 m2 - 90.0°, Surface Area: 52.098m2
   BuildingSurface:Detailed,                      !- Surface
      03:29XOFFICE_Wall_2_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      03:29XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       83.3632978284, 1.1543479942, 15.95,        !- Vertex 1
       83.3632978284, 15.0843479931, 15.95,       !- Vertex 2
       83.3632978284, 15.0843479931, 19.69,       !- Vertex 3
       83.3632978284, 1.1543479942, 19.69;        !- Vertex 4

      ! Window, 3.010m2
      FenestrationSurface:Detailed, 03:29XOFFICE_Wall_2_0_0_0_0_10_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:29XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 13.8457116264, 16.79,    !- Vertex 1
          83.3632978284, 15.02934799, 16.79,      !- Vertex 2
          83.3632978284, 15.02934799, 19.3326503597,  !- Vertex 3
          83.3632978284, 13.8457116264, 19.3326503597;  !- Vertex 4

      ! Window, 3.010m2
      FenestrationSurface:Detailed, 03:29XOFFICE_Wall_2_0_0_1_0_9_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:29XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 12.5820752627, 16.79,    !- Vertex 1
          83.3632978284, 13.7657116264, 16.79,    !- Vertex 2
          83.3632978284, 13.7657116264, 19.3326503597,  !- Vertex 3
          83.3632978284, 12.5820752627, 19.3326503597;  !- Vertex 4

      ! Window, 3.010m2
      FenestrationSurface:Detailed, 03:29XOFFICE_Wall_2_0_0_2_0_8_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:29XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 11.3184388991, 16.79,    !- Vertex 1
          83.3632978284, 12.5020752627, 16.79,    !- Vertex 2
          83.3632978284, 12.5020752627, 19.3326503597,  !- Vertex 3
          83.3632978284, 11.3184388991, 19.3326503597;  !- Vertex 4

      ! Window, 3.010m2
      FenestrationSurface:Detailed, 03:29XOFFICE_Wall_2_0_0_3_0_7_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:29XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 10.0548025355, 16.79,    !- Vertex 1
          83.3632978284, 11.2384388991, 16.79,    !- Vertex 2
          83.3632978284, 11.2384388991, 19.3326503597,  !- Vertex 3
          83.3632978284, 10.0548025355, 19.3326503597;  !- Vertex 4

      ! Window, 3.010m2
      FenestrationSurface:Detailed, 03:29XOFFICE_Wall_2_0_0_4_0_6_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:29XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 8.7911661718, 16.79,     !- Vertex 1
          83.3632978284, 9.9748025355, 16.79,     !- Vertex 2
          83.3632978284, 9.9748025355, 19.3326503597,  !- Vertex 3
          83.3632978284, 8.7911661718, 19.3326503597;  !- Vertex 4

      ! Window, 3.010m2
      FenestrationSurface:Detailed, 03:29XOFFICE_Wall_2_0_0_5_0_5_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:29XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 7.5275298082, 16.79,     !- Vertex 1
          83.3632978284, 8.7111661718, 16.79,     !- Vertex 2
          83.3632978284, 8.7111661718, 19.3326503597,  !- Vertex 3
          83.3632978284, 7.5275298082, 19.3326503597;  !- Vertex 4

      ! Window, 3.010m2
      FenestrationSurface:Detailed, 03:29XOFFICE_Wall_2_0_0_6_0_4_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:29XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 6.2638934445, 16.79,     !- Vertex 1
          83.3632978284, 7.4475298082, 16.79,     !- Vertex 2
          83.3632978284, 7.4475298082, 19.3326503597,  !- Vertex 3
          83.3632978284, 6.2638934445, 19.3326503597;  !- Vertex 4

      ! Window, 3.010m2
      FenestrationSurface:Detailed, 03:29XOFFICE_Wall_2_0_0_7_0_3_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:29XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 5.0002570809, 16.79,     !- Vertex 1
          83.3632978284, 6.1838934445, 16.79,     !- Vertex 2
          83.3632978284, 6.1838934445, 19.3326503597,  !- Vertex 3
          83.3632978284, 5.0002570809, 19.3326503597;  !- Vertex 4

      ! Window, 3.010m2
      FenestrationSurface:Detailed, 03:29XOFFICE_Wall_2_0_0_8_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:29XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 3.7366207173, 16.79,     !- Vertex 1
          83.3632978284, 4.9202570809, 16.79,     !- Vertex 2
          83.3632978284, 4.9202570809, 19.3326503597,  !- Vertex 3
          83.3632978284, 3.7366207173, 19.3326503597;  !- Vertex 4

      ! Window, 3.010m2
      FenestrationSurface:Detailed, 03:29XOFFICE_Wall_2_0_0_9_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:29XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 2.4729843536, 16.79,     !- Vertex 1
          83.3632978284, 3.6566207173, 16.79,     !- Vertex 2
          83.3632978284, 3.6566207173, 19.3326503597,  !- Vertex 3
          83.3632978284, 2.4729843536, 19.3326503597;  !- Vertex 4

      ! Window, 3.010m2
      FenestrationSurface:Detailed, 03:29XOFFICE_Wall_2_0_0_10_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:29XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 1.20934799, 16.79,       !- Vertex 1
          83.3632978284, 2.3929843536, 16.79,     !- Vertex 2
          83.3632978284, 2.3929843536, 19.3326503597,  !- Vertex 3
          83.3632978284, 1.20934799, 19.3326503597;  !- Vertex 4

   ! 03, 29_office, Partition - 15.258 m2 (03, 28_office), Surface Area: 15.2579
   BuildingSurface:Detailed,                      !- Surface
      03:29XOFFICE_Partition_7_0_0,               !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      03:29XOFFICE,                               !- Zone Name
      Surface, 03:28XOFFICE_Partition_3_0_10183,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364644, 1.1543479942, 15.95,          !- Vertex 1
       83.36329783, 1.1543479942, 15.95,          !- Vertex 2
       83.36329783, 1.1543479942, 19.69,          !- Vertex 3
       79.28364644, 1.1543479942, 19.69;          !- Vertex 4

   ! 03, 29_office, Partition - 15.258 m2 (03, 28_office), Surface Area: 15.2579 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:28XOFFICE_Partition_3_0_10183,           !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      03:28XOFFICE,                               !- Zone Name
      Surface, 03:29XOFFICE_Partition_7_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.36329783, 1.1543479942, 15.95,          !- Vertex 1
       79.28364644, 1.1543479942, 15.95,          !- Vertex 2
       79.28364644, 1.1543479942, 19.69,          !- Vertex 3
       83.36329783, 1.1543479942, 19.69;          !- Vertex 4


! 03 - 28_office
Zone, 03:28XOFFICE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   10,                                            !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    124.7238,                                     !- Zone volume
    36.9005,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 03:28XOFFICE,                   !- Name
      03:28XOFFICE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 17236,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 17236,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 17236,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 17236,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 03:28XOFFICE General lighting,         !- Name
      03:28XOFFICE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#03:28XOFFICE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 03:28XOFFICE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      03:28XOFFICE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 03:28XOFFICE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      03:28XOFFICE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 03:28XOFFICE,            !- Name
      03:28XOFFICE,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      03:28XOFFICE Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      03:28XOFFICE Ref Point 1,                   !- Daylighting Reference Point 1 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 1
      500,                                        !- Illuminance Setpoint at Reference Point 1 {lux}
      03:28XOFFICE Ref Point 2,                   !- Daylighting Reference Point 2 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 2
      500;                                        !- Illuminance Setpoint at Reference Point 2 {lux}

   Daylighting:ReferencePoint, 03:28XOFFICE Ref Point 1,  !- Name
      03:28XOFFICE,                               !- Zone Name
      81.323,                                     !- X-Coordinate of Reference Point {m}
      -3.368,                                     !- Y-coordinate of Reference Point {m}
      17.11;                                      !- Z-coordinate of Reference Point {m}

   Daylighting:ReferencePoint, 03:28XOFFICE Ref Point 2,  !- Name
      03:28XOFFICE,                               !- Zone Name
      81.823,                                     !- X-Coordinate of Reference Point {m}
      -3.368,                                     !- Y-coordinate of Reference Point {m}
      17.11;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 03:28XOFFICE Infiltration,  !- Name
      03:28XOFFICE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .034646,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 03, 28_office, Ceiling - 36.901 m2, Surface Area: 36.9005
   BuildingSurface:Detailed,                      !- Surface
      03:28XOFFICE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:28XOFFICE,                               !- Zone Name
      Surface, 13:45XOFFICE_Floor_0_0_10184,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364644,-7.89067132, 19.69,            !- Vertex 1
       83.36329783,-7.89067132, 19.69,            !- Vertex 2
       83.36329783, 1.15434799, 19.69,            !- Vertex 3
       79.28364644, 1.15434799, 19.69;            !- Vertex 4

   ! 03, 28_office, Ceiling - 36.901 m2, Surface Area: 36.9005 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:45XOFFICE_Floor_0_0_10184,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:45XOFFICE,                               !- Zone Name
      Surface, 03:28XOFFICE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.36329783,-7.89067132, 19.69,            !- Vertex 1
       79.28364644,-7.89067132, 19.69,            !- Vertex 2
       79.28364644, 1.15434799, 19.69,            !- Vertex 3
       83.36329783, 1.15434799, 19.69;            !- Vertex 4

   ! 03, 28_office, Wall - 33.828 m2 - 90.0°, Surface Area: 33.828m2
   BuildingSurface:Detailed,                      !- Surface
      03:28XOFFICE_Wall_2_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      03:28XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       83.3632978284,-7.8906713176, 15.95,        !- Vertex 1
       83.3632978284, 1.1543479942, 15.95,        !- Vertex 2
       83.3632978284, 1.1543479942, 19.69,        !- Vertex 3
       83.3632978284,-7.8906713176, 19.69;        !- Vertex 4

      ! Window, 3.075m2
      FenestrationSurface:Detailed, 03:28XOFFICE_Wall_2_0_0_0_0_6_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:28XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-.1085119114, 16.79,      !- Vertex 1
          83.3632978284, 1.09934799, 16.79,       !- Vertex 2
          83.3632978284, 1.09934799, 19.3357121278,  !- Vertex 3
          83.3632978284,-.1085119114, 19.3357121278;  !- Vertex 4

      ! Window, 3.075m2
      FenestrationSurface:Detailed, 03:28XOFFICE_Wall_2_0_0_1_0_5_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:28XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-1.3963718129, 16.79,     !- Vertex 1
          83.3632978284,-.1885119114, 16.79,      !- Vertex 2
          83.3632978284,-.1885119114, 19.3357121278,  !- Vertex 3
          83.3632978284,-1.3963718129, 19.3357121278;  !- Vertex 4

      ! Window, 3.075m2
      FenestrationSurface:Detailed, 03:28XOFFICE_Wall_2_0_0_2_0_4_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:28XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-2.6842317143, 16.79,     !- Vertex 1
          83.3632978284,-1.4763718129, 16.79,     !- Vertex 2
          83.3632978284,-1.4763718129, 19.3357121278,  !- Vertex 3
          83.3632978284,-2.6842317143, 19.3357121278;  !- Vertex 4

      ! Window, 3.075m2
      FenestrationSurface:Detailed, 03:28XOFFICE_Wall_2_0_0_3_0_3_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:28XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-3.9720916157, 16.79,     !- Vertex 1
          83.3632978284,-2.7642317143, 16.79,     !- Vertex 2
          83.3632978284,-2.7642317143, 19.3357121278,  !- Vertex 3
          83.3632978284,-3.9720916157, 19.3357121278;  !- Vertex 4

      ! Window, 3.075m2
      FenestrationSurface:Detailed, 03:28XOFFICE_Wall_2_0_0_4_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:28XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-5.2599515171, 16.79,     !- Vertex 1
          83.3632978284,-4.0520916157, 16.79,     !- Vertex 2
          83.3632978284,-4.0520916157, 19.3357121278,  !- Vertex 3
          83.3632978284,-5.2599515171, 19.3357121278;  !- Vertex 4

      ! Window, 3.075m2
      FenestrationSurface:Detailed, 03:28XOFFICE_Wall_2_0_0_5_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:28XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-6.5478114186, 16.79,     !- Vertex 1
          83.3632978284,-5.3399515171, 16.79,     !- Vertex 2
          83.3632978284,-5.3399515171, 19.3357121278,  !- Vertex 3
          83.3632978284,-6.5478114186, 19.3357121278;  !- Vertex 4

      ! Window, 3.075m2
      FenestrationSurface:Detailed, 03:28XOFFICE_Wall_2_0_0_6_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:28XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-7.83567132, 16.79,       !- Vertex 1
          83.3632978284,-6.6278114186, 16.79,     !- Vertex 2
          83.3632978284,-6.6278114186, 19.3357121278,  !- Vertex 3
          83.3632978284,-7.83567132, 19.3357121278;  !- Vertex 4

   ! 03, 28_office, Partition - 9.517 m2 (03, 21_CORE), Surface Area: 9.5166
   BuildingSurface:Detailed,                      !- Surface
      03:28XOFFICE_Partition_5_0_0,               !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      03:28XOFFICE,                               !- Zone Name
      Surface, 03:21XCORE_Partition_2_0_10185,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.2836464384,-5.34612328, 15.95,          !- Vertex 1
       79.2836464384,-7.89067132, 15.95,          !- Vertex 2
       79.2836464384,-7.89067132, 19.69,          !- Vertex 3
       79.2836464384,-5.34612328, 19.69;          !- Vertex 4

   ! 03, 28_office, Partition - 9.517 m2 (03, 21_CORE), Surface Area: 9.5166 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:21XCORE_Partition_2_0_10185,             !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      03:21XCORE,                                 !- Zone Name
      Surface, 03:28XOFFICE_Partition_5_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.2836464384,-7.89067132, 15.95,          !- Vertex 1
       79.2836464384,-5.34612328, 15.95,          !- Vertex 2
       79.2836464384,-5.34612328, 19.69,          !- Vertex 3
       79.2836464384,-7.89067132, 19.69;          !- Vertex 4


! 03 - 21_CORE
Zone, 03:21XCORE,                                 !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   10,                                            !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    90.9357,                                      !- Zone volume
    26.9839,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 03:21XCORE Infiltration,  !- Name
      03:21XCORE,                                 !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .02526,                                     !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 03, 21_CORE, Ceiling - 26.984 m2, Surface Area: 17.0478
   BuildingSurface:Detailed,                      !- Surface
      03:21XCORE_Ceiling_1_0_0,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:21XCORE,                                 !- Zone Name
      Surface, 13:40XCORE_Floor_0_0_10186,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.34329783,-6.76258512, 19.69,            !- Vertex 1
       75.37879908,-6.76258512, 19.69,            !- Vertex 2
       75.37879908,-5.34612328, 19.69,            !- Vertex 3
       63.34329783,-5.34612328, 19.69;            !- Vertex 4

   ! 03, 21_CORE, Ceiling - 26.984 m2, Surface Area: 17.0478 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:40XCORE_Floor_0_0_10186,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:40XCORE,                                 !- Zone Name
      Surface, 03:21XCORE_Ceiling_1_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.37879908,-6.76258512, 19.69,            !- Vertex 1
       63.34329783,-6.76258512, 19.69,            !- Vertex 2
       63.34329783,-5.34612328, 19.69,            !- Vertex 3
       75.37879908,-5.34612328, 19.69;            !- Vertex 4

   ! 03, 21_CORE, Ceiling - 26.984 m2, Surface Area: 9.9361
   BuildingSurface:Detailed,                      !- Surface
      03:21XCORE_Ceiling_1_0_1,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:21XCORE,                                 !- Zone Name
      Surface, 13:40XCORE_Floor_0_0_10187,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.37879908,-7.89067132, 19.69,            !- Vertex 1
       79.28364644,-7.89067132, 19.69,            !- Vertex 2
       79.28364644,-5.34612328, 19.69,            !- Vertex 3
       75.37879908,-5.34612328, 19.69;            !- Vertex 4

   ! 03, 21_CORE, Ceiling - 26.984 m2, Surface Area: 9.9361 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:40XCORE_Floor_0_0_10187,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:40XCORE,                                 !- Zone Name
      Surface, 03:21XCORE_Ceiling_1_0_1,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364644,-7.89067132, 19.69,            !- Vertex 1
       75.37879908,-7.89067132, 19.69,            !- Vertex 2
       75.37879908,-5.34612328, 19.69,            !- Vertex 3
       79.28364644,-5.34612328, 19.69;            !- Vertex 4

   ! 03, 21_CORE, Partition - 5.298 m2 (03, 24_office), Surface Area: 5.2976
   BuildingSurface:Detailed,                      !- Surface
      03:21XCORE_Partition_4_0_0,                 !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      03:21XCORE,                                 !- Zone Name
      Surface, 03:24XOFFICE_Partition_2_0_10188,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978284,-5.34612328, 15.95,          !- Vertex 1
       63.3432978284,-6.76258512, 15.95,          !- Vertex 2
       63.3432978284,-6.76258512, 19.69,          !- Vertex 3
       63.3432978284,-5.34612328, 19.69;          !- Vertex 4

   ! 03, 21_CORE, Partition - 5.298 m2 (03, 24_office), Surface Area: 5.2976 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:24XOFFICE_Partition_2_0_10188,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      03:24XOFFICE,                               !- Zone Name
      Surface, 03:21XCORE_Partition_4_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978284,-6.76258512, 15.95,          !- Vertex 1
       63.3432978284,-5.34612328, 15.95,          !- Vertex 2
       63.3432978284,-5.34612328, 19.69,          !- Vertex 3
       63.3432978284,-6.76258512, 19.69;          !- Vertex 4

   ! 03, 21_CORE, Partition - 14.753 m2 (03, 24_office), Surface Area: 14.7529
   BuildingSurface:Detailed,                      !- Surface
      03:21XCORE_Partition_5_0_0,                 !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      03:21XCORE,                                 !- Zone Name
      Surface, 03:24XOFFICE_Partition_14_0_10189, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.34329783,-6.7625851225, 15.95,          !- Vertex 1
       67.2879181,-6.7625851225, 15.95,           !- Vertex 2
       67.2879181,-6.7625851225, 19.69,           !- Vertex 3
       63.34329783,-6.7625851225, 19.69;          !- Vertex 4

   ! 03, 21_CORE, Partition - 14.753 m2 (03, 24_office), Surface Area: 14.7529 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:24XOFFICE_Partition_14_0_10189,          !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      03:24XOFFICE,                               !- Zone Name
      Surface, 03:21XCORE_Partition_5_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       67.2879181,-6.7625851225, 15.95,           !- Vertex 1
       63.34329783,-6.7625851225, 15.95,          !- Vertex 2
       63.34329783,-6.7625851225, 19.69,          !- Vertex 3
       67.2879181,-6.7625851225, 19.69;           !- Vertex 4

   ! 03, 21_CORE, Partition - 30.260 m2 (03, 35_office), Surface Area: 30.2599
   BuildingSurface:Detailed,                      !- Surface
      03:21XCORE_Partition_6_0_0,                 !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      03:21XCORE,                                 !- Zone Name
      Surface, 03:35XOFFICE_Partition_3_0_10190,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       67.2879181,-6.7625851225, 15.95,           !- Vertex 1
       75.37879908,-6.7625851225, 15.95,          !- Vertex 2
       75.37879908,-6.7625851225, 19.69,          !- Vertex 3
       67.2879181,-6.7625851225, 19.69;           !- Vertex 4

   ! 03, 21_CORE, Partition - 30.260 m2 (03, 35_office), Surface Area: 30.2599 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:35XOFFICE_Partition_3_0_10190,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      03:35XOFFICE,                               !- Zone Name
      Surface, 03:21XCORE_Partition_6_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.37879908,-6.7625851225, 15.95,          !- Vertex 1
       67.2879181,-6.7625851225, 15.95,           !- Vertex 2
       67.2879181,-6.7625851225, 19.69,           !- Vertex 3
       75.37879908,-6.7625851225, 19.69;          !- Vertex 4

   ! 03, 21_CORE, Partition - 4.219 m2 (03, 35_office), Surface Area: 4.219
   BuildingSurface:Detailed,                      !- Surface
      03:21XCORE_Partition_7_0_0,                 !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      03:21XCORE,                                 !- Zone Name
      Surface, 03:35XOFFICE_Partition_2_0_10191,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.3787990753,-6.76258512, 15.95,          !- Vertex 1
       75.3787990753,-7.89067132, 15.95,          !- Vertex 2
       75.3787990753,-7.89067132, 19.69,          !- Vertex 3
       75.3787990753,-6.76258512, 19.69;          !- Vertex 4

   ! 03, 21_CORE, Partition - 4.219 m2 (03, 35_office), Surface Area: 4.219 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:35XOFFICE_Partition_2_0_10191,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      03:35XOFFICE,                               !- Zone Name
      Surface, 03:21XCORE_Partition_7_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.3787990753,-7.89067132, 15.95,          !- Vertex 1
       75.3787990753,-6.76258512, 15.95,          !- Vertex 2
       75.3787990753,-6.76258512, 19.69,          !- Vertex 3
       75.3787990753,-7.89067132, 19.69;          !- Vertex 4

   ! 03, 21_CORE, Partition - 14.604 m2 (03, 35_office), Surface Area: 14.6041
   BuildingSurface:Detailed,                      !- Surface
      03:21XCORE_Partition_8_0_0,                 !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      03:21XCORE,                                 !- Zone Name
      Surface, 03:35XOFFICE_Partition_11_0_10192, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.37879908,-7.8906713176, 15.95,          !- Vertex 1
       79.28364644,-7.8906713176, 15.95,          !- Vertex 2
       79.28364644,-7.8906713176, 19.69,          !- Vertex 3
       75.37879908,-7.8906713176, 19.69;          !- Vertex 4

   ! 03, 21_CORE, Partition - 14.604 m2 (03, 35_office), Surface Area: 14.6041 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:35XOFFICE_Partition_11_0_10192,          !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      03:35XOFFICE,                               !- Zone Name
      Surface, 03:21XCORE_Partition_8_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364644,-7.8906713176, 15.95,          !- Vertex 1
       75.37879908,-7.8906713176, 15.95,          !- Vertex 2
       75.37879908,-7.8906713176, 19.69,          !- Vertex 3
       79.28364644,-7.8906713176, 19.69;          !- Vertex 4


! 03 - 24_office
Zone, 03:24XOFFICE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   10,                                            !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    166.3566,                                     !- Zone volume
    49.2179,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 03:24XOFFICE,                   !- Name
      03:24XOFFICE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 17254,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 17254,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 17254,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 17254,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 03:24XOFFICE General lighting,         !- Name
      03:24XOFFICE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#03:24XOFFICE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 03:24XOFFICE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      03:24XOFFICE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 03:24XOFFICE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      03:24XOFFICE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 03:24XOFFICE Infiltration,  !- Name
      03:24XOFFICE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .04621,                                     !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 03, 24_office, Ceiling - 49.218 m2, Surface Area: 17.1532
   BuildingSurface:Detailed,                      !- Surface
      03:24XOFFICE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:24XOFFICE,                               !- Zone Name
      Surface, 13:41XINNERE_Floor_0_0_10193,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.34329783,-11.3800953136, 19.69,         !- Vertex 1
       67.2879181,-10.84207234, 19.69,            !- Vertex 2
       67.2879181,-6.76258512, 19.69,             !- Vertex 3
       63.34329783,-6.76258512, 19.69;            !- Vertex 4

   ! 03, 24_office, Ceiling - 49.218 m2, Surface Area: 17.1532 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:41XINNERE_Floor_0_0_10193,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:41XINNERE,                               !- Zone Name
      Surface, 03:24XOFFICE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       67.2879181,-10.84207234, 19.69,            !- Vertex 1
       63.34329783,-11.3800953136, 19.69,         !- Vertex 2
       63.34329783,-6.76258512, 19.69,            !- Vertex 3
       67.2879181,-6.76258512, 19.69;             !- Vertex 4

   ! 03, 24_office, Ceiling - 49.218 m2, Surface Area: 21.218
   BuildingSurface:Detailed,                      !- Surface
      03:24XOFFICE_Ceiling_1_0_1,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:24XOFFICE,                               !- Zone Name
      Surface, 13:41XINNERE_Floor_0_0_10194,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       61.23670602,-11.66742203, 19.69,           !- Vertex 1
       63.34329783,-11.3800953136, 19.69,         !- Vertex 2
       63.34329783,-4.54810457, 19.69,            !- Vertex 3
       59.77158925,-4.54810457, 19.69,            !- Vertex 4
       59.77158925,-6.33341959, 19.69;            !- Vertex 5

   ! 03, 24_office, Ceiling - 49.218 m2, Surface Area: 21.218 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:41XINNERE_Floor_0_0_10194,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:41XINNERE,                               !- Zone Name
      Surface, 03:24XOFFICE_Ceiling_1_0_1,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       63.34329783,-11.3800953136, 19.69,         !- Vertex 1
       61.23670602,-11.66742203, 19.69,           !- Vertex 2
       59.77158925,-6.33341959, 19.69,            !- Vertex 3
       59.77158925,-4.54810457, 19.69,            !- Vertex 4
       63.34329783,-4.54810457, 19.69;            !- Vertex 5

   ! 03, 24_office, Ceiling - 49.218 m2, Surface Area: 3.1467
   BuildingSurface:Detailed,                      !- Surface
      03:24XOFFICE_Ceiling_1_0_2,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:24XOFFICE,                               !- Zone Name
      Surface, 13:41XINNERE_Floor_0_0_10195,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.77158925,-1.70803282, 19.69,            !- Vertex 1
       61.19603637,-1.70803282, 19.69,            !- Vertex 2
       61.19603637, .50102072, 19.69,             !- Vertex 3
       59.77158925, .50102072, 19.69;             !- Vertex 4

   ! 03, 24_office, Ceiling - 49.218 m2, Surface Area: 3.1467 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:41XINNERE_Floor_0_0_10195,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:41XINNERE,                               !- Zone Name
      Surface, 03:24XOFFICE_Ceiling_1_0_2,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       61.19603637,-1.70803282, 19.69,            !- Vertex 1
       59.77158925,-1.70803282, 19.69,            !- Vertex 2
       59.77158925, .50102072, 19.69,             !- Vertex 3
       61.19603637, .50102072, 19.69;             !- Vertex 4

   ! 03, 24_office, Ceiling - 49.218 m2, Surface Area: 7.7001
   BuildingSurface:Detailed,                      !- Surface
      03:24XOFFICE_Ceiling_1_0_3,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:24XOFFICE,                               !- Zone Name
      Surface, 13:41XINNERE_Floor_0_0_10196,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       59.77158925,-6.3334195924, 19.69,          !- Vertex 1
       59.77158925, 1.15434799, 19.69,            !- Vertex 2
       57.71488718, 1.15434799, 19.69;            !- Vertex 3

   ! 03, 24_office, Ceiling - 49.218 m2, Surface Area: 7.7001 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:41XINNERE_Floor_0_0_10196,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:41XINNERE,                               !- Zone Name
      Surface, 03:24XOFFICE_Ceiling_1_0_3,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       59.77158925,-6.3334195924, 19.69,          !- Vertex 1
       57.71488718, 1.15434799, 19.69,            !- Vertex 2
       59.77158925, 1.15434799, 19.69;            !- Vertex 3

   ! 03, 24_office, Partition - 13.358 m2 (03, 19_CORE), Surface Area: 13.3582
   BuildingSurface:Detailed,                      !- Surface
      03:24XOFFICE_Partition_4_0_0,               !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      03:24XOFFICE,                               !- Zone Name
      Surface, 03:19XCORE_Partition_14_0_10197,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.34329783,-4.548104568, 15.95,           !- Vertex 1
       59.77158925,-4.548104568, 15.95,           !- Vertex 2
       59.77158925,-4.548104568, 19.69,           !- Vertex 3
       63.34329783,-4.548104568, 19.69;           !- Vertex 4

   ! 03, 24_office, Partition - 13.358 m2 (03, 19_CORE), Surface Area: 13.3582 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:19XCORE_Partition_14_0_10197,            !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      03:19XCORE,                                 !- Zone Name
      Surface, 03:24XOFFICE_Partition_4_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.77158925,-4.548104568, 15.95,           !- Vertex 1
       63.34329783,-4.548104568, 15.95,           !- Vertex 2
       63.34329783,-4.548104568, 19.69,           !- Vertex 3
       59.77158925,-4.548104568, 19.69;           !- Vertex 4

   ! 03, 24_office, Partition - 10.622 m2 (03, 19_CORE), Surface Area: 10.6219
   BuildingSurface:Detailed,                      !- Surface
      03:24XOFFICE_Partition_5_0_0,               !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      03:24XOFFICE,                               !- Zone Name
      Surface, 03:19XCORE_Partition_13_0_10198,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.7715892483,-4.54810457, 15.95,          !- Vertex 1
       59.7715892483,-1.70803282, 15.95,          !- Vertex 2
       59.7715892483,-1.70803282, 19.69,          !- Vertex 3
       59.7715892483,-4.54810457, 19.69;          !- Vertex 4

   ! 03, 24_office, Partition - 10.622 m2 (03, 19_CORE), Surface Area: 10.6219 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:19XCORE_Partition_13_0_10198,            !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      03:19XCORE,                                 !- Zone Name
      Surface, 03:24XOFFICE_Partition_5_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.7715892483,-1.70803282, 15.95,          !- Vertex 1
       59.7715892483,-4.54810457, 15.95,          !- Vertex 2
       59.7715892483,-4.54810457, 19.69,          !- Vertex 3
       59.7715892483,-1.70803282, 19.69;          !- Vertex 4

   ! 03, 24_office, Partition - 5.327 m2 (03, 19_CORE), Surface Area: 5.3274
   BuildingSurface:Detailed,                      !- Surface
      03:24XOFFICE_Partition_6_0_0,               !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      03:24XOFFICE,                               !- Zone Name
      Surface, 03:19XCORE_Partition_12_0_10199,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.77158925,-1.7080328237, 15.95,          !- Vertex 1
       61.19603637,-1.7080328237, 15.95,          !- Vertex 2
       61.19603637,-1.7080328237, 19.69,          !- Vertex 3
       59.77158925,-1.7080328237, 19.69;          !- Vertex 4

   ! 03, 24_office, Partition - 5.327 m2 (03, 19_CORE), Surface Area: 5.3274 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:19XCORE_Partition_12_0_10199,            !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      03:19XCORE,                                 !- Zone Name
      Surface, 03:24XOFFICE_Partition_6_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       61.19603637,-1.7080328237, 15.95,          !- Vertex 1
       59.77158925,-1.7080328237, 15.95,          !- Vertex 2
       59.77158925,-1.7080328237, 19.69,          !- Vertex 3
       61.19603637,-1.7080328237, 19.69;          !- Vertex 4

   ! 03, 24_office, Partition - 8.262 m2 (03, 19_CORE), Surface Area: 8.2619
   BuildingSurface:Detailed,                      !- Surface
      03:24XOFFICE_Partition_7_0_0,               !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      03:24XOFFICE,                               !- Zone Name
      Surface, 03:19XCORE_Partition_11_0_10200,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       61.1960363748,-1.70803282, 15.95,          !- Vertex 1
       61.1960363748, .50102072, 15.95,           !- Vertex 2
       61.1960363748, .50102072, 19.69,           !- Vertex 3
       61.1960363748,-1.70803282, 19.69;          !- Vertex 4

   ! 03, 24_office, Partition - 8.262 m2 (03, 19_CORE), Surface Area: 8.2619 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:19XCORE_Partition_11_0_10200,            !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      03:19XCORE,                                 !- Zone Name
      Surface, 03:24XOFFICE_Partition_7_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       61.1960363748, .50102072, 15.95,           !- Vertex 1
       61.1960363748,-1.70803282, 15.95,          !- Vertex 2
       61.1960363748,-1.70803282, 19.69,          !- Vertex 3
       61.1960363748, .50102072, 19.69;           !- Vertex 4

   ! 03, 24_office, Partition - 5.327 m2 (03, 19_CORE), Surface Area: 5.3274
   BuildingSurface:Detailed,                      !- Surface
      03:24XOFFICE_Partition_8_0_0,               !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      03:24XOFFICE,                               !- Zone Name
      Surface, 03:19XCORE_Partition_10_0_10201,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       61.19603637, .5010207196, 15.95,           !- Vertex 1
       59.77158925, .5010207196, 15.95,           !- Vertex 2
       59.77158925, .5010207196, 19.69,           !- Vertex 3
       61.19603637, .5010207196, 19.69;           !- Vertex 4

   ! 03, 24_office, Partition - 5.327 m2 (03, 19_CORE), Surface Area: 5.3274 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:19XCORE_Partition_10_0_10201,            !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      03:19XCORE,                                 !- Zone Name
      Surface, 03:24XOFFICE_Partition_8_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.77158925, .5010207196, 15.95,           !- Vertex 1
       61.19603637, .5010207196, 15.95,           !- Vertex 2
       61.19603637, .5010207196, 19.69,           !- Vertex 3
       59.77158925, .5010207196, 19.69;           !- Vertex 4

   ! 03, 24_office, Partition - 2.443 m2 (03, 19_CORE), Surface Area: 2.4434
   BuildingSurface:Detailed,                      !- Surface
      03:24XOFFICE_Partition_9_0_0,               !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      03:24XOFFICE,                               !- Zone Name
      Surface, 03:19XCORE_Partition_9_0_10202,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.7715892483, .50102072, 15.95,           !- Vertex 1
       59.7715892483, 1.15434799, 15.95,          !- Vertex 2
       59.7715892483, 1.15434799, 19.69,          !- Vertex 3
       59.7715892483, .50102072, 19.69;           !- Vertex 4

   ! 03, 24_office, Partition - 2.443 m2 (03, 19_CORE), Surface Area: 2.4434 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:19XCORE_Partition_9_0_10202,             !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      03:19XCORE,                                 !- Zone Name
      Surface, 03:24XOFFICE_Partition_9_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.7715892483, 1.15434799, 15.95,          !- Vertex 1
       59.7715892483, .50102072, 15.95,           !- Vertex 2
       59.7715892483, .50102072, 19.69,           !- Vertex 3
       59.7715892483, 1.15434799, 19.69;          !- Vertex 4

   ! 03, 24_office, Partition - 7.692 m2 (03, 22_innerE), Surface Area: 7.6921
   BuildingSurface:Detailed,                      !- Surface
      03:24XOFFICE_Partition_10_0_0,              !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      03:24XOFFICE,                               !- Zone Name
      Surface, 03:22XINNERE_Partition_7_0_10203,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.77158925, 1.1543479942, 15.95,          !- Vertex 1
       57.71488718, 1.1543479942, 15.95,          !- Vertex 2
       57.71488718, 1.1543479942, 19.69,          !- Vertex 3
       59.77158925, 1.1543479942, 19.69;          !- Vertex 4

   ! 03, 24_office, Partition - 7.692 m2 (03, 22_innerE), Surface Area: 7.6921 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:22XINNERE_Partition_7_0_10203,           !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      03:22XINNERE,                               !- Zone Name
      Surface, 03:24XOFFICE_Partition_10_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       57.71488718, 1.1543479942, 15.95,          !- Vertex 1
       59.77158925, 1.1543479942, 15.95,          !- Vertex 2
       59.77158925, 1.1543479942, 19.69,          !- Vertex 3
       57.71488718, 1.1543479942, 19.69;          !- Vertex 4


! 03 - 19_CORE
Zone, 03:19XCORE,                                 !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   10,                                            !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    159.7264,                                     !- Zone volume
    47.3966,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 03:19XCORE Infiltration,  !- Name
      03:19XCORE,                                 !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .044368,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 03, 19_CORE, Ceiling - 47.397 m2, Surface Area: 20.8
   BuildingSurface:Detailed,                      !- Surface
      03:19XCORE_Ceiling_1_0_0,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:19XCORE,                                 !- Zone Name
      Surface, 13:38XCORE_Floor_0_0_10204,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.34329783,-2.24565201, 19.69,            !- Vertex 1
       69.74329783,-2.34565201, 19.69,            !- Vertex 2
       69.74329783, .954348, 19.69,               !- Vertex 3
       63.34329783, .954348, 19.69;               !- Vertex 4

   ! 03, 19_CORE, Ceiling - 47.397 m2, Surface Area: 20.8 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:38XCORE_Floor_0_0_10204,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:38XCORE,                                 !- Zone Name
      Surface, 03:19XCORE_Ceiling_1_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       69.74329783,-2.34565201, 19.69,            !- Vertex 1
       63.34329783,-2.24565201, 19.69,            !- Vertex 2
       63.34329783, .954348, 19.69,               !- Vertex 3
       69.74329783, .954348, 19.69;               !- Vertex 4

   ! 03, 19_CORE, Ceiling - 47.397 m2, Surface Area: 4.6698
   BuildingSurface:Detailed,                      !- Surface
      03:19XCORE_Ceiling_1_0_1,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:19XCORE,                                 !- Zone Name
      Surface, 13:38XCORE_Floor_0_0_10205,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.77158925, .50102072, 19.69,             !- Vertex 1
       61.19603637, .50102072, 19.69,             !- Vertex 2
       61.19603637, 3.779348, 19.69,              !- Vertex 3
       59.77158925, 3.779348, 19.69;              !- Vertex 4

   ! 03, 19_CORE, Ceiling - 47.397 m2, Surface Area: 4.6698 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:38XCORE_Floor_0_0_10205,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:38XCORE,                                 !- Zone Name
      Surface, 03:19XCORE_Ceiling_1_0_1,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       61.19603637, .50102072, 19.69,             !- Vertex 1
       59.77158925, .50102072, 19.69,             !- Vertex 2
       59.77158925, 3.779348, 19.69,              !- Vertex 3
       61.19603637, 3.779348, 19.69;              !- Vertex 4

   ! 03, 19_CORE, Ceiling - 47.397 m2, Surface Area: 11.7828
   BuildingSurface:Detailed,                      !- Surface
      03:19XCORE_Ceiling_1_0_2,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:19XCORE,                                 !- Zone Name
      Surface, 13:38XCORE_Floor_0_0_10206,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       61.19603637,-1.70803282, 19.69,            !- Vertex 1
       63.34329783,-1.70803282, 19.69,            !- Vertex 2
       63.34329783, 3.779348, 19.69,              !- Vertex 3
       61.19603637, 3.779348, 19.69;              !- Vertex 4

   ! 03, 19_CORE, Ceiling - 47.397 m2, Surface Area: 11.7828 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:38XCORE_Floor_0_0_10206,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:38XCORE,                                 !- Zone Name
      Surface, 03:19XCORE_Ceiling_1_0_2,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.34329783,-1.70803282, 19.69,            !- Vertex 1
       61.19603637,-1.70803282, 19.69,            !- Vertex 2
       61.19603637, 3.779348, 19.69,              !- Vertex 3
       63.34329783, 3.779348, 19.69;              !- Vertex 4

   ! 03, 19_CORE, Ceiling - 47.397 m2, Surface Area: 10.1439
   BuildingSurface:Detailed,                      !- Surface
      03:19XCORE_Ceiling_1_0_3,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:19XCORE,                                 !- Zone Name
      Surface, 13:38XCORE_Floor_0_0_10207,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.77158925,-4.54810457, 19.69,            !- Vertex 1
       63.34329783,-4.54810457, 19.69,            !- Vertex 2
       63.34329783,-1.70803282, 19.69,            !- Vertex 3
       59.77158925,-1.70803282, 19.69;            !- Vertex 4

   ! 03, 19_CORE, Ceiling - 47.397 m2, Surface Area: 10.1439 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:38XCORE_Floor_0_0_10207,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:38XCORE,                                 !- Zone Name
      Surface, 03:19XCORE_Ceiling_1_0_3,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.34329783,-4.54810457, 19.69,            !- Vertex 1
       59.77158925,-4.54810457, 19.69,            !- Vertex 2
       59.77158925,-1.70803282, 19.69,            !- Vertex 3
       63.34329783,-1.70803282, 19.69;            !- Vertex 4

   ! 03, 19_CORE, Partition - 9.818 m2 (03, 22_innerE), Surface Area: 9.8175
   BuildingSurface:Detailed,                      !- Surface
      03:19XCORE_Partition_8_0_0,                 !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      03:19XCORE,                                 !- Zone Name
      Surface, 03:22XINNERE_Partition_2_0_10208,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.7715892483, 3.779348, 15.95,            !- Vertex 1
       59.7715892483, 1.15434799, 15.95,          !- Vertex 2
       59.7715892483, 1.15434799, 19.69,          !- Vertex 3
       59.7715892483, 3.779348, 19.69;            !- Vertex 4

   ! 03, 19_CORE, Partition - 9.818 m2 (03, 22_innerE), Surface Area: 9.8175 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:22XINNERE_Partition_2_0_10208,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      03:22XINNERE,                               !- Zone Name
      Surface, 03:19XCORE_Partition_8_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.7715892483, 1.15434799, 15.95,          !- Vertex 1
       59.7715892483, 3.779348, 15.95,            !- Vertex 2
       59.7715892483, 3.779348, 19.69,            !- Vertex 3
       59.7715892483, 1.15434799, 19.69;          !- Vertex 4


! 03 - 20_TOILETS
Zone, 03:20XTOILETS,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   10,                                            !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    26.9566,                                      !- Zone volume
    7.999,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 03:20XTOILETS Infiltration,  !- Name
      03:20XTOILETS,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .007488,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 03, 20_TOILETS, Ceiling - 7.999 m2, Surface Area: 7.999
   BuildingSurface:Detailed,                      !- Surface
      03:20XTOILETS_Ceiling_1_0_0,                !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:20XTOILETS,                              !- Zone Name
      Surface, 13:37XTOILETS_Floor_0_0_10209,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.34329783, 5.904348, 19.69,              !- Vertex 1
       65.66829783, 5.904348, 19.69,              !- Vertex 2
       65.66829783, 9.34477693, 19.69,            !- Vertex 3
       63.34329783, 9.34477693, 19.69;            !- Vertex 4

   ! 03, 20_TOILETS, Ceiling - 7.999 m2, Surface Area: 7.999 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:37XTOILETS_Floor_0_0_10209,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:37XTOILETS,                              !- Zone Name
      Surface, 03:20XTOILETS_Ceiling_1_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       65.66829783, 5.904348, 19.69,              !- Vertex 1
       63.34329783, 5.904348, 19.69,              !- Vertex 2
       63.34329783, 9.34477693, 19.69,            !- Vertex 3
       65.66829783, 9.34477693, 19.69;            !- Vertex 4


! 03 - 22_innerE
Zone, 03:22XINNERE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   10,                                            !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    51.4928,                                      !- Zone volume
    15.2346,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 03:22XINNERE,                   !- Name
      03:22XINNERE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 17293,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 17293,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 17293,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 17293,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 03:22XINNERE General lighting,         !- Name
      03:22XINNERE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#03:22XINNERE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 03:22XINNERE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      03:22XINNERE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 03:22XINNERE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      03:22XINNERE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 03:22XINNERE Infiltration,  !- Name
      03:22XINNERE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .014304,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 03, 22_innerE, Ceiling - 15.235 m2, Surface Area: 0.0338
   BuildingSurface:Detailed,                      !- Surface
      03:22XINNERE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:22XINNERE,                               !- Zone Name
      Surface, 13:39XINNERE_Floor_0_0_10210,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       57.77777531, 6.85868877, 19.69,            !- Vertex 1
       59.1219377523, 6.85868877, 19.69,          !- Vertex 2
       59.1113289, 6.90897461, 19.69;             !- Vertex 3

   ! 03, 22_innerE, Ceiling - 15.235 m2, Surface Area: 0.0338 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:39XINNERE_Floor_0_0_10210,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:39XINNERE,                               !- Zone Name
      Surface, 03:22XINNERE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       59.1219377523, 6.85868877, 19.69,          !- Vertex 1
       57.77777531, 6.85868877, 19.69,            !- Vertex 2
       59.1113289, 6.90897461, 19.69;             !- Vertex 3

   ! 03, 22_innerE, Ceiling - 15.235 m2, Surface Area: 15.2008
   BuildingSurface:Detailed,                      !- Surface
      03:22XINNERE_Ceiling_1_0_1,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:22XINNERE,                               !- Zone Name
      Surface, 13:39XINNERE_Floor_0_0_10211,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       57.71488718, 1.15434799, 19.69,            !- Vertex 1
       59.77158925, 1.15434799, 19.69,            !- Vertex 2
       59.77158925, 3.779348, 19.69,              !- Vertex 3
       59.1219377523, 6.85868877, 19.69,          !- Vertex 4
       56.14804776, 6.85868877, 19.69;            !- Vertex 5

   ! 03, 22_innerE, Ceiling - 15.235 m2, Surface Area: 15.2008 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:39XINNERE_Floor_0_0_10211,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:39XINNERE,                               !- Zone Name
      Surface, 03:22XINNERE_Ceiling_1_0_1,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       59.77158925, 1.15434799, 19.69,            !- Vertex 1
       57.71488718, 1.15434799, 19.69,            !- Vertex 2
       56.14804776, 6.85868877, 19.69,            !- Vertex 3
       59.1219377523, 6.85868877, 19.69,          !- Vertex 4
       59.77158925, 3.779348, 19.69;              !- Vertex 5

   ! 03, 22_innerE, Partition - 4.991 m2 (03, 34_office), Surface Area: 4.991
   BuildingSurface:Detailed,                      !- Surface
      03:22XINNERE_Partition_4_0_0,               !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      03:22XINNERE,                               !- Zone Name
      Surface, 03:34XOFFICE_Partition_7_0_10212,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.1113288976, 6.9089746078, 15.95,        !- Vertex 1
       57.7777753138, 6.8586887705, 15.95,        !- Vertex 2
       57.7777753138, 6.8586887705, 19.69,        !- Vertex 3
       59.1113288976, 6.9089746078, 19.69;        !- Vertex 4

   ! 03, 22_innerE, Partition - 4.991 m2 (03, 34_office), Surface Area: 4.991 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:34XOFFICE_Partition_7_0_10212,           !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      03:34XOFFICE,                               !- Zone Name
      Surface, 03:22XINNERE_Partition_4_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       57.7777753138, 6.8586887705, 15.95,        !- Vertex 1
       59.1113288976, 6.9089746078, 15.95,        !- Vertex 2
       59.1113288976, 6.9089746078, 19.69,        !- Vertex 3
       57.7777753138, 6.8586887705, 19.69;        !- Vertex 4

   ! 03, 22_innerE, Partition - 6.095 m2 (03, 34_office), Surface Area: 6.0952
   BuildingSurface:Detailed,                      !- Surface
      03:22XINNERE_Partition_5_0_0,               !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      03:22XINNERE,                               !- Zone Name
      Surface, 03:34XOFFICE_Partition_6_0_10213,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       57.77777531, 6.8586887704, 15.95,          !- Vertex 1
       56.14804776, 6.8586887704, 15.95,          !- Vertex 2
       56.14804776, 6.8586887704, 19.69,          !- Vertex 3
       57.77777531, 6.8586887704, 19.69;          !- Vertex 4

   ! 03, 22_innerE, Partition - 6.095 m2 (03, 34_office), Surface Area: 6.0952 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:34XOFFICE_Partition_6_0_10213,           !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      03:34XOFFICE,                               !- Zone Name
      Surface, 03:22XINNERE_Partition_5_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       56.14804776, 6.8586887704, 15.95,          !- Vertex 1
       57.77777531, 6.8586887704, 15.95,          !- Vertex 2
       57.77777531, 6.8586887704, 19.69,          !- Vertex 3
       56.14804776, 6.8586887704, 19.69;          !- Vertex 4


! 03 - 35_office
Zone, 03:35XOFFICE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   10,                                            !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    376.4965,                                     !- Zone volume
    111.3895,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 03:35XOFFICE,                   !- Name
      03:35XOFFICE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 17302,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 17302,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 17302,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 17302,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 03:35XOFFICE General lighting,         !- Name
      03:35XOFFICE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#03:35XOFFICE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 03:35XOFFICE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      03:35XOFFICE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 03:35XOFFICE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      03:35XOFFICE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 03:35XOFFICE,            !- Name
      03:35XOFFICE,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      03:35XOFFICE Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      03:35XOFFICE Ref Point 1,                   !- Daylighting Reference Point 1 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 1
      500,                                        !- Illuminance Setpoint at Reference Point 1 {lux}
      03:35XOFFICE Ref Point 2,                   !- Daylighting Reference Point 2 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 2
      500;                                        !- Illuminance Setpoint at Reference Point 2 {lux}

   Daylighting:ReferencePoint, 03:35XOFFICE Ref Point 1,  !- Name
      03:35XOFFICE,                               !- Zone Name
      76.693,                                     !- X-Coordinate of Reference Point {m}
      -10.376,                                    !- Y-coordinate of Reference Point {m}
      17.11;                                      !- Z-coordinate of Reference Point {m}

   Daylighting:ReferencePoint, 03:35XOFFICE Ref Point 2,  !- Name
      03:35XOFFICE,                               !- Zone Name
      75.826,                                     !- X-Coordinate of Reference Point {m}
      -10.526,                                    !- Y-coordinate of Reference Point {m}
      17.11;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 03:35XOFFICE Infiltration,  !- Name
      03:35XOFFICE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .104582,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 03, 35_office, Ceiling - 111.389 m2, Surface Area: 52.5778
   BuildingSurface:Detailed,                      !- Surface
      03:35XOFFICE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:35XOFFICE,                               !- Zone Name
      Surface, 13:52XOFFICE_Floor_0_0_10214,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.37879908,-14.475652, 19.69,             !- Vertex 1
       83.36329783,-14.475652, 19.69,             !- Vertex 2
       83.36329783,-7.89067132, 19.69,            !- Vertex 3
       75.37879908,-7.89067132, 19.69;            !- Vertex 4

   ! 03, 35_office, Ceiling - 111.389 m2, Surface Area: 52.5778 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:52XOFFICE_Floor_0_0_10214,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:52XOFFICE,                               !- Zone Name
      Surface, 03:35XOFFICE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.36329783,-14.475652, 19.69,             !- Vertex 1
       75.37879908,-14.475652, 19.69,             !- Vertex 2
       75.37879908,-7.89067132, 19.69,            !- Vertex 3
       83.36329783,-7.89067132, 19.69;            !- Vertex 4

   ! 03, 35_office, Ceiling - 111.389 m2, Surface Area: 17.5044
   BuildingSurface:Detailed,                      !- Surface
      03:35XOFFICE_Ceiling_1_0_1,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:35XOFFICE,                               !- Zone Name
      Surface, 13:52XOFFICE_Floor_0_0_10215,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       67.2879181,-13.16183916, 19.69,            !- Vertex 1
       70.02329767,-13.16183916, 19.69,           !- Vertex 2
       70.02329767,-6.76258512, 19.69,            !- Vertex 3
       67.2879181,-6.76258512, 19.69;             !- Vertex 4

   ! 03, 35_office, Ceiling - 111.389 m2, Surface Area: 17.5044 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:52XOFFICE_Floor_0_0_10215,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:52XOFFICE,                               !- Zone Name
      Surface, 03:35XOFFICE_Ceiling_1_0_1,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.02329767,-13.16183916, 19.69,           !- Vertex 1
       67.2879181,-13.16183916, 19.69,            !- Vertex 2
       67.2879181,-6.76258512, 19.69,             !- Vertex 3
       70.02329767,-6.76258512, 19.69;            !- Vertex 4

   ! 03, 35_office, Ceiling - 111.389 m2, Surface Area: 41.3073
   BuildingSurface:Detailed,                      !- Surface
      03:35XOFFICE_Ceiling_1_0_2,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:35XOFFICE,                               !- Zone Name
      Surface, 13:52XOFFICE_Floor_0_0_10216,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.02329767,-14.475652, 19.69,             !- Vertex 1
       75.37879908,-14.475652, 19.69,             !- Vertex 2
       75.37879908,-6.76258512, 19.69,            !- Vertex 3
       70.02329767,-6.76258512, 19.69;            !- Vertex 4

   ! 03, 35_office, Ceiling - 111.389 m2, Surface Area: 41.3073 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:52XOFFICE_Floor_0_0_10216,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:52XOFFICE,                               !- Zone Name
      Surface, 03:35XOFFICE_Ceiling_1_0_2,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.37879908,-14.475652, 19.69,             !- Vertex 1
       70.02329767,-14.475652, 19.69,             !- Vertex 2
       70.02329767,-6.76258512, 19.69,            !- Vertex 3
       75.37879908,-6.76258512, 19.69;            !- Vertex 4

   ! 03, 35_office, Wall - 10.230 m2 - 180.0°, Surface Area: 10.230m2
   BuildingSurface:Detailed,                      !- Surface
      03:35XOFFICE_Wall_6_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      03:35XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       67.287918097,-13.1618391576, 15.95,        !- Vertex 1
       70.023297674,-13.1618391576, 15.95,        !- Vertex 2
       70.023297674,-13.1618391576, 19.69,        !- Vertex 3
       67.287918097,-13.1618391576, 19.69;        !- Vertex 4

      ! Window, 1.568m2
      FenestrationSurface:Detailed, 03:35XOFFICE_Wall_6_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:35XOFFICE_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          69.0483707,-13.1618391576, 15.992,      !- Vertex 1
          69.66591813,-13.1618391576, 15.992,     !- Vertex 2
          69.66591813,-13.1618391576, 18.53090083,!- Vertex 3
          69.0483707,-13.1618391576, 18.53090083; !- Vertex 4

      ! Window, 1.568m2
      FenestrationSurface:Detailed, 03:35XOFFICE_Wall_6_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:35XOFFICE_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          67.51685602,-13.1618391576, 15.992,     !- Vertex 1
          68.13440345,-13.1618391576, 15.992,     !- Vertex 2
          68.13440345,-13.1618391576, 18.53090083,!- Vertex 3
          67.51685602,-13.1618391576, 18.53090083;!- Vertex 4

   ! 03, 35_office, Wall - 4.914 m2 - 270.0°, Surface Area: 4.914m2
   BuildingSurface:Detailed,                      !- Surface
      03:35XOFFICE_Wall_7_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      03:35XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.023297674,-13.1618391576, 15.95,        !- Vertex 1
       70.023297674,-14.4756519977, 15.95,        !- Vertex 2
       70.023297674,-14.4756519977, 19.69,        !- Vertex 3
       70.023297674,-13.1618391576, 19.69;        !- Vertex 4

      ! Window, 3.128m2
      FenestrationSurface:Detailed, 03:35XOFFICE_Wall_7_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:35XOFFICE_Wall_7_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          70.023297674,-13.21683916, 16.79,       !- Vertex 1
          70.023297674,-14.420652, 16.79,         !- Vertex 2
          70.023297674,-14.420652, 19.3881771417, !- Vertex 3
          70.023297674,-13.21683916, 19.3881771417;  !- Vertex 4

   ! 03, 35_office, Wall - 49.892 m2 - 180.0°, Surface Area: 49.892m2
   BuildingSurface:Detailed,                      !- Surface
      03:35XOFFICE_Wall_8_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      03:35XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.023297674,-14.4756519977, 15.95,        !- Vertex 1
       83.3632978284,-14.4756519977, 15.95,       !- Vertex 2
       83.3632978284,-14.4756519977, 19.69,       !- Vertex 3
       70.023297674,-14.4756519977, 19.69;        !- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 03:35XOFFICE_Wall_8_0_0_0_0_5_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:35XOFFICE_Wall_8_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.9682978,-14.4756519977, 16.79,       !- Vertex 1
          82.09829782,-14.4756519977, 16.79,      !- Vertex 2
          82.09829782,-14.4756519977, 19.33290083,!- Vertex 3
          80.9682978,-14.4756519977, 19.33290083; !- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 03:35XOFFICE_Wall_8_0_0_1_0_4_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:35XOFFICE_Wall_8_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          79.75829779,-14.4756519977, 16.79,      !- Vertex 1
          80.8882978,-14.4756519977, 16.79,       !- Vertex 2
          80.8882978,-14.4756519977, 19.33290083, !- Vertex 3
          79.75829779,-14.4756519977, 19.33290083;!- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 03:35XOFFICE_Wall_8_0_0_2_0_3_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:35XOFFICE_Wall_8_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          77.33829776,-14.4756519977, 16.79,      !- Vertex 1
          78.46829777,-14.4756519977, 16.79,      !- Vertex 2
          78.46829777,-14.4756519977, 19.33290083,!- Vertex 3
          77.33829776,-14.4756519977, 19.33290083;!- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 03:35XOFFICE_Wall_8_0_0_3_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:35XOFFICE_Wall_8_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          73.70829771,-14.4756519977, 16.79,      !- Vertex 1
          74.83829773,-14.4756519977, 16.79,      !- Vertex 2
          74.83829773,-14.4756519977, 19.33290083,!- Vertex 3
          73.70829771,-14.4756519977, 19.33290083;!- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 03:35XOFFICE_Wall_8_0_0_4_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:35XOFFICE_Wall_8_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          72.4982977,-14.4756519977, 16.79,       !- Vertex 1
          73.62829771,-14.4756519977, 16.79,      !- Vertex 2
          73.62829771,-14.4756519977, 19.33290083,!- Vertex 3
          72.4982977,-14.4756519977, 19.33290083; !- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 03:35XOFFICE_Wall_8_0_0_5_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:35XOFFICE_Wall_8_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          71.28829768,-14.4756519977, 16.79,      !- Vertex 1
          72.4182977,-14.4756519977, 16.79,       !- Vertex 2
          72.4182977,-14.4756519977, 19.33290083, !- Vertex 3
          71.28829768,-14.4756519977, 19.33290083;!- Vertex 4

   ! 03, 35_office, Wall - 24.628 m2 - 90.0°, Surface Area: 24.628m2
   BuildingSurface:Detailed,                      !- Surface
      03:35XOFFICE_Wall_9_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      03:35XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       83.3632978284,-14.4756519977, 15.95,       !- Vertex 1
       83.3632978284,-7.8906713176, 15.95,        !- Vertex 2
       83.3632978284,-7.8906713176, 19.69,        !- Vertex 3
       83.3632978284,-14.4756519977, 19.69;       !- Vertex 4

      ! Window, 3.138m2
      FenestrationSurface:Detailed, 03:35XOFFICE_Wall_9_0_0_0_0_4_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:35XOFFICE_Wall_9_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-9.176667456, 16.79,      !- Vertex 1
          83.3632978284,-7.94567132, 16.79,       !- Vertex 2
          83.3632978284,-7.94567132, 19.3389817287,  !- Vertex 3
          83.3632978284,-9.176667456, 19.3389817287;  !- Vertex 4

      ! Window, 3.138m2
      FenestrationSurface:Detailed, 03:35XOFFICE_Wall_9_0_0_1_0_3_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:35XOFFICE_Wall_9_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-10.487663592, 16.79,     !- Vertex 1
          83.3632978284,-9.256667456, 16.79,      !- Vertex 2
          83.3632978284,-9.256667456, 19.3389817287,  !- Vertex 3
          83.3632978284,-10.487663592, 19.3389817287;  !- Vertex 4

      ! Window, 3.138m2
      FenestrationSurface:Detailed, 03:35XOFFICE_Wall_9_0_0_2_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:35XOFFICE_Wall_9_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-11.798659728, 16.79,     !- Vertex 1
          83.3632978284,-10.567663592, 16.79,     !- Vertex 2
          83.3632978284,-10.567663592, 19.3389817287,  !- Vertex 3
          83.3632978284,-11.798659728, 19.3389817287;  !- Vertex 4

      ! Window, 3.138m2
      FenestrationSurface:Detailed, 03:35XOFFICE_Wall_9_0_0_3_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:35XOFFICE_Wall_9_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-13.109655864, 16.79,     !- Vertex 1
          83.3632978284,-11.878659728, 16.79,     !- Vertex 2
          83.3632978284,-11.878659728, 19.3389817287,  !- Vertex 3
          83.3632978284,-13.109655864, 19.3389817287;  !- Vertex 4

      ! Window, 3.138m2
      FenestrationSurface:Detailed, 03:35XOFFICE_Wall_9_0_0_4_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:35XOFFICE_Wall_9_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-14.420652, 16.79,        !- Vertex 1
          83.3632978284,-13.189655864, 16.79,     !- Vertex 2
          83.3632978284,-13.189655864, 19.3389817287,  !- Vertex 3
          83.3632978284,-14.420652, 19.3389817287;!- Vertex 4


! 03 - 34_office
Zone, 03:34XOFFICE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   10,                                            !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    135.8528,                                     !- Zone volume
    40.1931,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 03:34XOFFICE,                   !- Name
      03:34XOFFICE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 17315,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 17315,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 17315,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 17315,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 03:34XOFFICE General lighting,         !- Name
      03:34XOFFICE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#03:34XOFFICE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 03:34XOFFICE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      03:34XOFFICE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 03:34XOFFICE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      03:34XOFFICE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 03:34XOFFICE,            !- Name
      03:34XOFFICE,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      03:34XOFFICE Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      03:34XOFFICE Ref Point 1,                   !- Daylighting Reference Point 1 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 1
      500,                                        !- Illuminance Setpoint at Reference Point 1 {lux}
      03:34XOFFICE Ref Point 2,                   !- Daylighting Reference Point 2 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 2
      500;                                        !- Illuminance Setpoint at Reference Point 2 {lux}

   Daylighting:ReferencePoint, 03:34XOFFICE Ref Point 1,  !- Name
      03:34XOFFICE,                               !- Zone Name
      55.784,                                     !- X-Coordinate of Reference Point {m}
      10.899,                                     !- Y-coordinate of Reference Point {m}
      17.11;                                      !- Z-coordinate of Reference Point {m}

   Daylighting:ReferencePoint, 03:34XOFFICE Ref Point 2,  !- Name
      03:34XOFFICE,                               !- Zone Name
      56.982,                                     !- X-Coordinate of Reference Point {m}
      9.847,                                      !- Y-coordinate of Reference Point {m}
      17.11;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 03:34XOFFICE Infiltration,  !- Name
      03:34XOFFICE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .037737,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 03, 34_office, Ceiling - 40.193 m2, Surface Area: 16.1911
   BuildingSurface:Detailed,                      !- Surface
      03:34XOFFICE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:34XOFFICE,                               !- Zone Name
      Surface, 13:51XOFFICE_Floor_0_0_10217,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       49.1768827641, 12.8384093214, 19.69,       !- Vertex 1
       55.7902103989, 8.1614554539, 19.69,        !- Vertex 2
       54.1210256516, 14.2384013366, 19.69;       !- Vertex 3

   ! 03, 34_office, Ceiling - 40.193 m2, Surface Area: 16.1911 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:51XOFFICE_Floor_0_0_10217,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:51XOFFICE,                               !- Zone Name
      Surface, 03:34XOFFICE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       55.7902103989, 8.1614554539, 19.69,        !- Vertex 1
       49.1768827641, 12.8384093214, 19.69,       !- Vertex 2
       54.1210256516, 14.2384013366, 19.69;       !- Vertex 3

   ! 03, 34_office, Ceiling - 40.193 m2, Surface Area: 24.0021
   BuildingSurface:Detailed,                      !- Surface
      03:34XOFFICE_Ceiling_1_0_1,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:34XOFFICE,                               !- Zone Name
      Surface, 13:51XOFFICE_Floor_0_0_10218,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      6,                                          !- Number vertices
       56.14804776, 6.85868877, 19.69,            !- Vertex 1
       57.7777753049, 6.8586887717, 19.69,        !- Vertex 2
       59.1113289011, 6.9089746072, 19.69,        !- Vertex 3
       58.3326569441, 10.5998709174, 19.69,       !- Vertex 4
       56.861726792, 15.0144629918, 19.69,        !- Vertex 5
       54.1210256516, 14.2384013366, 19.69;       !- Vertex 6

   ! 03, 34_office, Ceiling - 40.193 m2, Surface Area: 24.0021 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:51XOFFICE_Floor_0_0_10218,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:51XOFFICE,                               !- Zone Name
      Surface, 03:34XOFFICE_Ceiling_1_0_1,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      6,                                          !- Number vertices
       59.1113289011, 6.9089746072, 19.69,        !- Vertex 1
       57.7777753049, 6.8586887717, 19.69,        !- Vertex 2
       56.14804776, 6.85868877, 19.69,            !- Vertex 3
       54.1210256516, 14.2384013366, 19.69,       !- Vertex 4
       56.861726792, 15.0144629918, 19.69,        !- Vertex 5
       58.3326569441, 10.5998709174, 19.69;       !- Vertex 6

   ! 03, 34_office, Wall - 29.871 m2 - 344.2°, Surface Area: 29.871m2
   BuildingSurface:Detailed,                      !- Surface
      03:34XOFFICE_Wall_3_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      03:34XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       56.8617267938, 15.0144629907, 15.95,       !- Vertex 1
       49.1768827578, 12.8384093199, 15.95,       !- Vertex 2
       49.1768827578, 12.8384093199, 19.69,       !- Vertex 3
       56.8617267938, 15.0144629907, 19.69;       !- Vertex 4

      ! Window, 3.174m2
      FenestrationSurface:Detailed, 03:34XOFFICE_Wall_3_0_0_0_0_4_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:34XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          51.7048214881, 13.554224804, 16.79,     !- Vertex 1
          50.5057985948, 13.2147074167, 16.79,    !- Vertex 2
          50.5057985948, 13.2147074167, 19.33687056,  !- Vertex 3
          51.7048214881, 13.554224804, 19.33687056;  !- Vertex 4

      ! Window, 3.174m2
      FenestrationSurface:Detailed, 03:34XOFFICE_Wall_3_0_0_1_0_3_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:34XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          52.9808179735, 13.9155381661, 16.79,    !- Vertex 1
          51.7817950899, 13.5760207816, 16.79,    !- Vertex 2
          51.7817950899, 13.5760207816, 19.33687056,  !- Vertex 3
          52.9808179735, 13.9155381661, 19.33687056;  !- Vertex 4

      ! Window, 3.174m2
      FenestrationSurface:Detailed, 03:34XOFFICE_Wall_3_0_0_2_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:34XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          54.2568144589, 14.2768515282, 16.79,    !- Vertex 1
          53.0577915753, 13.9373341437, 16.79,    !- Vertex 2
          53.0577915753, 13.9373341437, 19.33687056,  !- Vertex 3
          54.2568144589, 14.2768515282, 19.33687056;  !- Vertex 4

      ! Window, 3.174m2
      FenestrationSurface:Detailed, 03:34XOFFICE_Wall_3_0_0_3_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:34XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          55.532810954, 14.638164893, 16.79,      !- Vertex 1
          54.3337880607, 14.2986475058, 16.79,    !- Vertex 2
          54.3337880607, 14.2986475058, 19.33687056,  !- Vertex 3
          55.532810954, 14.638164893, 19.33687056;!- Vertex 4

      ! Window, 3.174m2
      FenestrationSurface:Detailed, 03:34XOFFICE_Wall_3_0_0_4_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:34XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          56.8088074394, 14.9994782551, 16.79,    !- Vertex 1
          55.6097845557, 14.6599608706, 16.79,    !- Vertex 2
          55.6097845557, 14.6599608706, 19.33687056,  !- Vertex 3
          56.8088074394, 14.9994782551, 19.33687056;  !- Vertex 4


! 03 - 31_office
Zone, 03:31XOFFICE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   10,                                            !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    123.7375,                                     !- Zone volume
    36.6087,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 03:31XOFFICE,                   !- Name
      03:31XOFFICE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 17325,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 17325,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 17325,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 17325,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 03:31XOFFICE General lighting,         !- Name
      03:31XOFFICE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#03:31XOFFICE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 03:31XOFFICE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      03:31XOFFICE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 03:31XOFFICE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      03:31XOFFICE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 03:31XOFFICE,            !- Name
      03:31XOFFICE,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      03:31XOFFICE Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      03:31XOFFICE Ref Point 1,                   !- Daylighting Reference Point 1 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 1
      500,                                        !- Illuminance Setpoint at Reference Point 1 {lux}
      03:31XOFFICE Ref Point 2,                   !- Daylighting Reference Point 2 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 2
      500;                                        !- Illuminance Setpoint at Reference Point 2 {lux}

   Daylighting:ReferencePoint, 03:31XOFFICE Ref Point 1,  !- Name
      03:31XOFFICE,                               !- Zone Name
      60.986,                                     !- X-Coordinate of Reference Point {m}
      12.265,                                     !- Y-coordinate of Reference Point {m}
      17.11;                                      !- Z-coordinate of Reference Point {m}

   Daylighting:ReferencePoint, 03:31XOFFICE Ref Point 2,  !- Name
      03:31XOFFICE,                               !- Zone Name
      61.474,                                     !- X-Coordinate of Reference Point {m}
      13.516,                                     !- Y-coordinate of Reference Point {m}
      17.11;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 03:31XOFFICE Infiltration,  !- Name
      03:31XOFFICE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .034372,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 03, 31_office, Ceiling - 36.609 m2, Surface Area: 36.6087
   BuildingSurface:Detailed,                      !- Surface
      03:31XOFFICE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:31XOFFICE,                               !- Zone Name
      Surface, 13:48XOFFICE_Floor_0_0_10219,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       58.33265694, 10.59987092, 19.69,           !- Vertex 1
       62.29655696, 10.73506289, 19.69,           !- Vertex 2
       66.40390742, 17.71644329, 19.69,           !- Vertex 3
       56.86172679, 15.01446299, 19.69;           !- Vertex 4

   ! 03, 31_office, Ceiling - 36.609 m2, Surface Area: 36.6087 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:48XOFFICE_Floor_0_0_10219,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:48XOFFICE,                               !- Zone Name
      Surface, 03:31XOFFICE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       62.29655696, 10.73506289, 19.69,           !- Vertex 1
       58.33265694, 10.59987092, 19.69,           !- Vertex 2
       56.86172679, 15.01446299, 19.69,           !- Vertex 3
       66.40390742, 17.71644329, 19.69;           !- Vertex 4

   ! 03, 31_office, Wall - 37.091 m2 - 344.2°, Surface Area: 37.091m2
   BuildingSurface:Detailed,                      !- Surface
      03:31XOFFICE_Wall_3_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      03:31XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       66.4039074151, 17.7164432873, 15.95,       !- Vertex 1
       56.8617267938, 15.0144629907, 15.95,       !- Vertex 2
       56.8617267938, 15.0144629907, 19.69,       !- Vertex 3
       66.4039074151, 17.7164432873, 19.69;       !- Vertex 4

      ! Window, 2.942m2
      FenestrationSurface:Detailed, 03:31XOFFICE_Wall_3_0_0_0_0_5_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:31XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          58.0268369816, 15.3443775978, 16.79,    !- Vertex 1
          56.9146461417, 15.0294477243, 16.79,    !- Vertex 2
          56.9146461417, 15.0294477243, 19.33494348,  !- Vertex 3
          58.0268369816, 15.3443775978, 19.33494348;  !- Vertex 4

      ! Window, 2.942m2
      FenestrationSurface:Detailed, 03:31XOFFICE_Wall_3_0_0_1_0_4_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:31XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          60.4051658647, 16.0178292999, 16.79,    !- Vertex 1
          59.2929750248, 15.7028994264, 16.79,    !- Vertex 2
          59.2929750248, 15.7028994264, 19.33494348,  !- Vertex 3
          60.4051658647, 16.0178292999, 19.33494348;  !- Vertex 4

      ! Window, 2.942m2
      FenestrationSurface:Detailed, 03:31XOFFICE_Wall_3_0_0_2_0_3_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:31XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          61.5943303062, 16.3545551509, 16.79,    !- Vertex 1
          60.4821394664, 16.0396252775, 16.79,    !- Vertex 2
          60.4821394664, 16.0396252775, 19.33494348,  !- Vertex 3
          61.5943303062, 16.3545551509, 19.33494348;  !- Vertex 4

      ! Window, 2.942m2
      FenestrationSurface:Detailed, 03:31XOFFICE_Wall_3_0_0_3_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:31XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          62.7834947381, 16.6912809992, 16.79,    !- Vertex 1
          61.6713039079, 16.3763511285, 16.79,    !- Vertex 2
          61.6713039079, 16.3763511285, 19.33494348,  !- Vertex 3
          62.7834947381, 16.6912809992, 19.33494348;  !- Vertex 4

      ! Window, 2.942m2
      FenestrationSurface:Detailed, 03:31XOFFICE_Wall_3_0_0_4_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:31XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          63.9726591797, 17.0280068503, 16.79,    !- Vertex 1
          62.8604683398, 16.7130769769, 16.79,    !- Vertex 2
          62.8604683398, 16.7130769769, 19.33494348,  !- Vertex 3
          63.9726591797, 17.0280068503, 19.33494348;  !- Vertex 4

      ! Window, 2.942m2
      FenestrationSurface:Detailed, 03:31XOFFICE_Wall_3_0_0_5_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:31XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          65.1618236212, 17.3647327013, 16.79,    !- Vertex 1
          64.0496327814, 17.0498028279, 16.79,    !- Vertex 2
          64.0496327814, 17.0498028279, 19.33494348,  !- Vertex 3
          65.1618236212, 17.3647327013, 19.33494348;  !- Vertex 4


! 03 - 30_office
Zone, 03:30XOFFICE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   10,                                            !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    263.6316,                                     !- Zone volume
    77.9975,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 03:30XOFFICE,                   !- Name
      03:30XOFFICE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 17332,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 17332,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 17332,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 17332,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
