      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 03:30XOFFICE General lighting,         !- Name
      03:30XOFFICE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#03:30XOFFICE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 03:30XOFFICE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      03:30XOFFICE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 03:30XOFFICE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      03:30XOFFICE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 03:30XOFFICE,            !- Name
      03:30XOFFICE,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      03:30XOFFICE Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      03:30XOFFICE Ref Point 1,                   !- Daylighting Reference Point 1 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 1
      500,                                        !- Illuminance Setpoint at Reference Point 1 {lux}
      03:30XOFFICE Ref Point 2,                   !- Daylighting Reference Point 2 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 2
      500;                                        !- Illuminance Setpoint at Reference Point 2 {lux}

   Daylighting:ReferencePoint, 03:30XOFFICE Ref Point 1,  !- Name
      03:30XOFFICE,                               !- Zone Name
      73.334,                                     !- X-Coordinate of Reference Point {m}
      10.984,                                     !- Y-coordinate of Reference Point {m}
      17.11;                                      !- Z-coordinate of Reference Point {m}

   Daylighting:ReferencePoint, 03:30XOFFICE Ref Point 2,  !- Name
      03:30XOFFICE,                               !- Zone Name
      75.634,                                     !- X-Coordinate of Reference Point {m}
      12.608,                                     !- Y-coordinate of Reference Point {m}
      17.11;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 03:30XOFFICE Infiltration,  !- Name
      03:30XOFFICE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .073231,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 03, 30_office, Ceiling - 77.998 m2, Surface Area: 16.6504
   BuildingSurface:Detailed,                      !- Surface
      03:30XOFFICE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:30XOFFICE,                               !- Zone Name
      Surface, 13:47XOFFOCE_Floor_0_0_10220,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.029690858, 13.75434799, 19.69,          !- Vertex 1
       81.7457233044, 13.7561321581, 19.69,       !- Vertex 2
       83.3632978344, 15.0843479948, 19.69,       !- Vertex 3
       70.0232976697, 15.0843479918, 19.69;       !- Vertex 4

   ! 03, 30_office, Ceiling - 77.998 m2, Surface Area: 16.6504 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:47XOFFOCE_Floor_0_0_10220,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:47XOFFOCE,                               !- Zone Name
      Surface, 03:30XOFFICE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.3632978344, 15.0843479948, 19.69,       !- Vertex 1
       81.7457233044, 13.7561321581, 19.69,       !- Vertex 2
       70.029690858, 13.75434799, 19.69,          !- Vertex 3
       70.0232976697, 15.0843479918, 19.69;       !- Vertex 4

   ! 03, 30_office, Ceiling - 77.998 m2, Surface Area: 46.5591
   BuildingSurface:Detailed,                      !- Surface
      03:30XOFFICE_Ceiling_1_0_1,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:30XOFFICE,                               !- Zone Name
      Surface, 13:47XOFFOCE_Floor_0_0_10221,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       66.4039074175, 10.5156590925, 19.69,       !- Vertex 1
       77.1032546167, 9.9441282487, 19.69,        !- Vertex 2
       81.7457233044, 13.7561321581, 19.69,       !- Vertex 3
       66.40390742, 13.75379584, 19.69;           !- Vertex 4

   ! 03, 30_office, Ceiling - 77.998 m2, Surface Area: 46.5591 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:47XOFFOCE_Floor_0_0_10221,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:47XOFFOCE,                               !- Zone Name
      Surface, 03:30XOFFICE_Ceiling_1_0_1,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       81.7457233044, 13.7561321581, 19.69,       !- Vertex 1
       77.1032546167, 9.9441282487, 19.69,        !- Vertex 2
       66.4039074175, 10.5156590925, 19.69,       !- Vertex 3
       66.40390742, 13.75379584, 19.69;           !- Vertex 4

   ! 03, 30_office, Ceiling - 77.998 m2, Surface Area: 14.7881
   BuildingSurface:Detailed,                      !- Surface
      03:30XOFFICE_Ceiling_1_0_2,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:30XOFFICE,                               !- Zone Name
      Surface, 13:47XOFFOCE_Floor_0_0_10222,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       62.29655696, 10.73506289, 19.69,           !- Vertex 1
       66.40390742, 10.5156590883, 19.69,         !- Vertex 2
       66.40390742, 17.71644329, 19.69;           !- Vertex 3

   ! 03, 30_office, Ceiling - 77.998 m2, Surface Area: 14.7881 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:47XOFFOCE_Floor_0_0_10222,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:47XOFFOCE,                               !- Zone Name
      Surface, 03:30XOFFICE_Ceiling_1_0_2,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       66.40390742, 10.5156590883, 19.69,         !- Vertex 1
       62.29655696, 10.73506289, 19.69,           !- Vertex 2
       66.40390742, 17.71644329, 19.69;           !- Vertex 3

   ! 03, 30_office, Wall - 49.892 m2 - 0.0°, Surface Area: 49.892m2
   BuildingSurface:Detailed,                      !- Surface
      03:30XOFFICE_Wall_3_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      03:30XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       83.3632978284, 15.0843479931, 15.95,       !- Vertex 1
       70.023297674, 15.0843479931, 15.95,        !- Vertex 2
       70.023297674, 15.0843479931, 19.69,        !- Vertex 3
       83.3632978284, 15.0843479931, 19.69;       !- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 03:30XOFFICE_Wall_3_0_0_0_0_10_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:30XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          71.20829768, 15.0843479931, 16.79,      !- Vertex 1
          70.07829767, 15.0843479931, 16.79,      !- Vertex 2
          70.07829767, 15.0843479931, 19.33290083,!- Vertex 3
          71.20829768, 15.0843479931, 19.33290083;!- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 03:30XOFFICE_Wall_3_0_0_1_0_9_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:30XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          72.4182977, 15.0843479931, 16.79,       !- Vertex 1
          71.28829768, 15.0843479931, 16.79,      !- Vertex 2
          71.28829768, 15.0843479931, 19.33290083,!- Vertex 3
          72.4182977, 15.0843479931, 19.33290083; !- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 03:30XOFFICE_Wall_3_0_0_2_0_8_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:30XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          73.62829771, 15.0843479931, 16.79,      !- Vertex 1
          72.4982977, 15.0843479931, 16.79,       !- Vertex 2
          72.4982977, 15.0843479931, 19.33290083, !- Vertex 3
          73.62829771, 15.0843479931, 19.33290083;!- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 03:30XOFFICE_Wall_3_0_0_3_0_7_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:30XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          74.83829773, 15.0843479931, 16.79,      !- Vertex 1
          73.70829771, 15.0843479931, 16.79,      !- Vertex 2
          73.70829771, 15.0843479931, 19.33290083,!- Vertex 3
          74.83829773, 15.0843479931, 19.33290083;!- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 03:30XOFFICE_Wall_3_0_0_4_0_6_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:30XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          76.04829774, 15.0843479931, 16.79,      !- Vertex 1
          74.91829773, 15.0843479931, 16.79,      !- Vertex 2
          74.91829773, 15.0843479931, 19.33290083,!- Vertex 3
          76.04829774, 15.0843479931, 19.33290083;!- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 03:30XOFFICE_Wall_3_0_0_5_0_5_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:30XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          77.25829776, 15.0843479931, 16.79,      !- Vertex 1
          76.12829774, 15.0843479931, 16.79,      !- Vertex 2
          76.12829774, 15.0843479931, 19.33290083,!- Vertex 3
          77.25829776, 15.0843479931, 19.33290083;!- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 03:30XOFFICE_Wall_3_0_0_6_0_4_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:30XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          78.46829777, 15.0843479931, 16.79,      !- Vertex 1
          77.33829776, 15.0843479931, 16.79,      !- Vertex 2
          77.33829776, 15.0843479931, 19.33290083,!- Vertex 3
          78.46829777, 15.0843479931, 19.33290083;!- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 03:30XOFFICE_Wall_3_0_0_7_0_3_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:30XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          79.67829779, 15.0843479931, 16.79,      !- Vertex 1
          78.54829777, 15.0843479931, 16.79,      !- Vertex 2
          78.54829777, 15.0843479931, 19.33290083,!- Vertex 3
          79.67829779, 15.0843479931, 19.33290083;!- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 03:30XOFFICE_Wall_3_0_0_8_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:30XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.8882978, 15.0843479931, 16.79,       !- Vertex 1
          79.75829779, 15.0843479931, 16.79,      !- Vertex 2
          79.75829779, 15.0843479931, 19.33290083,!- Vertex 3
          80.8882978, 15.0843479931, 19.33290083; !- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 03:30XOFFICE_Wall_3_0_0_9_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:30XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          82.09829782, 15.0843479931, 16.79,      !- Vertex 1
          80.9682978, 15.0843479931, 16.79,       !- Vertex 2
          80.9682978, 15.0843479931, 19.33290083, !- Vertex 3
          82.09829782, 15.0843479931, 19.33290083;!- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 03:30XOFFICE_Wall_3_0_0_10_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:30XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.30829783, 15.0843479931, 16.79,      !- Vertex 1
          82.17829782, 15.0843479931, 16.79,      !- Vertex 2
          82.17829782, 15.0843479931, 19.33290083,!- Vertex 3
          83.30829783, 15.0843479931, 19.33290083;!- Vertex 4

   ! 03, 30_office, Wall - 4.974 m2 - 269.7°, Surface Area: 4.974m2
   BuildingSurface:Detailed,                      !- Surface
      03:30XOFFICE_Wall_4_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      03:30XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.023297674, 15.0843479931, 15.95,        !- Vertex 1
       70.0296908589, 13.7543479942, 15.95,       !- Vertex 2
       70.0296908589, 13.7543479942, 19.69,       !- Vertex 3
       70.023297674, 15.0843479931, 19.69;        !- Vertex 4

      ! Window, 3.169m2
      FenestrationSurface:Detailed, 03:30XOFFICE_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:30XOFFICE_Wall_4_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          70.0235620508, 15.0293486313, 16.79,    !- Vertex 1
          70.0294264822, 13.8093473561, 16.79,    !- Vertex 2
          70.0294264822, 13.8093473561, 19.3874146703,  !- Vertex 3
          70.0235620508, 15.0293486313, 19.3874146703;  !- Vertex 4

   ! 03, 30_office, Wall - 13.560 m2 - 360.0°, Surface Area: 13.560m2
   BuildingSurface:Detailed,                      !- Surface
      03:30XOFFICE_Wall_5_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      03:30XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.0296908589, 13.7543479942, 15.95,       !- Vertex 1
       66.4039074151, 13.7537958363, 15.95,       !- Vertex 2
       66.4039074151, 13.7537958363, 19.69,       !- Vertex 3
       70.0296908589, 13.7543479942, 19.69;       !- Vertex 4

      ! Window, 4.396m2
      FenestrationSurface:Detailed, 03:30XOFFICE_Wall_5_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:30XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          68.1767991368, 13.7540658238, 16.79,    !- Vertex 1
          66.4589074117, 13.753804212, 16.79,     !- Vertex 2
          66.4589074117, 13.753804212, 19.3488422495,  !- Vertex 3
          68.1767991368, 13.7540658238, 19.3488422495;  !- Vertex 4

      ! Window, 4.396m2
      FenestrationSurface:Detailed, 03:30XOFFICE_Wall_5_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:30XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          69.9746908609, 13.7543396185, 16.79,    !- Vertex 1
          68.2567991359, 13.7540780067, 16.79,    !- Vertex 2
          68.2567991359, 13.7540780067, 19.3488422495,  !- Vertex 3
          69.9746908609, 13.7543396185, 19.3488422495;  !- Vertex 4

   ! 03, 30_office, Wall - 14.820 m2 - 90.0°, Surface Area: 14.820m2
   BuildingSurface:Detailed,                      !- Surface
      03:30XOFFICE_Wall_6_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      03:30XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       66.4039074151, 13.7537958363, 15.95,       !- Vertex 1
       66.4039074151, 17.7164432873, 15.95,       !- Vertex 2
       66.4039074151, 17.7164432873, 19.69,       !- Vertex 3
       66.4039074151, 13.7537958363, 19.69;       !- Vertex 4

      ! Window, 3.147m2
      FenestrationSurface:Detailed, 03:30XOFFICE_Wall_6_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:30XOFFICE_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          66.4039074151, 16.4305608067, 16.79,    !- Vertex 1
          66.4039074151, 17.66144329, 16.79,      !- Vertex 2
          66.4039074151, 17.66144329, 19.3469712791,  !- Vertex 3
          66.4039074151, 16.4305608067, 19.3469712791;  !- Vertex 4

      ! Window, 3.147m2
      FenestrationSurface:Detailed, 03:30XOFFICE_Wall_6_0_0_1_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:30XOFFICE_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          66.4039074151, 15.1196783233, 16.79,    !- Vertex 1
          66.4039074151, 16.3505608067, 16.79,    !- Vertex 2
          66.4039074151, 16.3505608067, 19.3469712791,  !- Vertex 3
          66.4039074151, 15.1196783233, 19.3469712791;  !- Vertex 4

      ! Window, 3.147m2
      FenestrationSurface:Detailed, 03:30XOFFICE_Wall_6_0_0_2_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:30XOFFICE_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          66.4039074151, 13.80879584, 16.79,      !- Vertex 1
          66.4039074151, 15.0396783233, 16.79,    !- Vertex 2
          66.4039074151, 15.0396783233, 19.3469712791,  !- Vertex 3
          66.4039074151, 13.80879584, 19.3469712791;  !- Vertex 4


! 03 - 33_office
Zone, 03:33XOFFICE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   10,                                            !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    290.3008,                                     !- Zone volume
    85.8878,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 03:33XOFFICE,                   !- Name
      03:33XOFFICE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 17342,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 17342,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 17342,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 17342,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 03:33XOFFICE General lighting,         !- Name
      03:33XOFFICE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#03:33XOFFICE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 03:33XOFFICE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      03:33XOFFICE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 03:33XOFFICE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      03:33XOFFICE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 03:33XOFFICE,            !- Name
      03:33XOFFICE,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      03:33XOFFICE Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      03:33XOFFICE Ref Point 1,                   !- Daylighting Reference Point 1 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 1
      500,                                        !- Illuminance Setpoint at Reference Point 1 {lux}
      03:33XOFFICE Ref Point 2,                   !- Daylighting Reference Point 2 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 2
      500;                                        !- Illuminance Setpoint at Reference Point 2 {lux}

   Daylighting:ReferencePoint, 03:33XOFFICE Ref Point 1,  !- Name
      03:33XOFFICE,                               !- Zone Name
      57.432,                                     !- X-Coordinate of Reference Point {m}
      -7.169,                                     !- Y-coordinate of Reference Point {m}
      17.11;                                      !- Z-coordinate of Reference Point {m}

   Daylighting:ReferencePoint, 03:33XOFFICE Ref Point 2,  !- Name
      03:33XOFFICE,                               !- Zone Name
      57.932,                                     !- X-Coordinate of Reference Point {m}
      -7.169,                                     !- Y-coordinate of Reference Point {m}
      17.11;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 03:33XOFFICE Infiltration,  !- Name
      03:33XOFFICE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .080639,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 03, 33_office, Ceiling - 85.888 m2, Surface Area: 85.8878
   BuildingSurface:Detailed,                      !- Surface
      03:33XOFFICE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:33XOFFICE,                               !- Zone Name
      Surface, 13:50XOFFICE_Floor_0_0_10223,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       58.28827165,-19.31900584, 19.69,           !- Vertex 1
       61.23670602,-11.66742203, 19.69,           !- Vertex 2
       57.71488718, 1.15434799, 19.69,            !- Vertex 3
       52.48741086, 1.15434799, 19.69;            !- Vertex 4

   ! 03, 33_office, Ceiling - 85.888 m2, Surface Area: 85.8878 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:50XOFFICE_Floor_0_0_10223,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:50XOFFICE,                               !- Zone Name
      Surface, 03:33XOFFICE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       58.28827165,-19.31900584, 19.69,           !- Vertex 1
       52.48741086, 1.15434799, 19.69,            !- Vertex 2
       57.71488718, 1.15434799, 19.69,            !- Vertex 3
       61.23670602,-11.66742203, 19.69;           !- Vertex 4

   ! 03, 33_office, Partition - 19.551 m2 (03, 32_office), Surface Area: 19.5508
   BuildingSurface:Detailed,                      !- Surface
      03:33XOFFICE_Partition_4_0_0,               !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      03:33XOFFICE,                               !- Zone Name
      Surface, 03:32XOFFICE_Partition_4_0_10224,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       57.71488718, 1.1543479942, 15.95,          !- Vertex 1
       52.48741086, 1.1543479942, 15.95,          !- Vertex 2
       52.48741086, 1.1543479942, 19.69,          !- Vertex 3
       57.71488718, 1.1543479942, 19.69;          !- Vertex 4

   ! 03, 33_office, Partition - 19.551 m2 (03, 32_office), Surface Area: 19.5508 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03:32XOFFICE_Partition_4_0_10224,           !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      03:32XOFFICE,                               !- Zone Name
      Surface, 03:33XOFFICE_Partition_4_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       52.48741086, 1.1543479942, 15.95,          !- Vertex 1
       57.71488718, 1.1543479942, 15.95,          !- Vertex 2
       57.71488718, 1.1543479942, 19.69,          !- Vertex 3
       52.48741086, 1.1543479942, 19.69;          !- Vertex 4

   ! 03, 33_office, Wall - 79.585 m2 - 254.2°, Surface Area: 79.585m2
   BuildingSurface:Detailed,                      !- Surface
      03:33XOFFICE_Wall_5_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      03:33XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       52.4874108595, 1.1543479942, 15.95,        !- Vertex 1
       58.2882716485,-19.3190058393, 15.95,       !- Vertex 2
       58.2882716485,-19.3190058393, 19.69,       !- Vertex 3
       52.4874108595, 1.1543479942, 19.69;        !- Vertex 4

      ! Window, 2.973m2
      FenestrationSurface:Detailed, 03:33XOFFICE_Wall_5_0_0_0_0_13_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:33XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          57.6135947253,-16.9378248603, 16.79,    !- Vertex 1
          57.9325322886,-18.0634718672, 16.79,    !- Vertex 2
          57.9325322886,-18.0634718672, 19.33069612,  !- Vertex 3
          57.6135947253,-16.9378248603, 19.33069612;  !- Vertex 4

      ! Window, 2.973m2
      FenestrationSurface:Detailed, 03:33XOFFICE_Wall_5_0_0_1_0_12_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:33XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          57.2728486902,-15.735207801, 16.79,     !- Vertex 1
          57.5917862508,-16.8608547983, 16.79,    !- Vertex 2
          57.5917862508,-16.8608547983, 19.33069612,  !- Vertex 3
          57.2728486902,-15.735207801, 19.33069612;  !- Vertex 4

      ! Window, 2.973m2
      FenestrationSurface:Detailed, 03:33XOFFICE_Wall_5_0_0_2_0_11_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:33XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          56.9321026551,-14.5325907417, 16.79,    !- Vertex 1
          57.2510402157,-15.658237739, 16.79,     !- Vertex 2
          57.2510402157,-15.658237739, 19.33069612,  !- Vertex 3
          56.9321026551,-14.5325907417, 19.33069612;  !- Vertex 4

      ! Window, 2.973m2
      FenestrationSurface:Detailed, 03:33XOFFICE_Wall_5_0_0_3_0_10_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:33XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          56.5913566173,-13.3299736728, 16.79,    !- Vertex 1
          56.9102941806,-14.4556206797, 16.79,    !- Vertex 2
          56.9102941806,-14.4556206797, 19.33069612,  !- Vertex 3
          56.5913566173,-13.3299736728, 19.33069612;  !- Vertex 4

      ! Window, 2.973m2
      FenestrationSurface:Detailed, 03:33XOFFICE_Wall_5_0_0_4_0_9_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:33XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          55.9098645472,-10.9247395542, 16.79,    !- Vertex 1
          56.2288021078,-12.0503865515, 16.79,    !- Vertex 2
          56.2288021078,-12.0503865515, 19.33069612,  !- Vertex 3
          55.9098645472,-10.9247395542, 19.33069612;  !- Vertex 4

      ! Window, 2.973m2
      FenestrationSurface:Detailed, 03:33XOFFICE_Wall_5_0_0_5_0_8_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:33XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          55.5691185094,-9.7221224853, 16.79,     !- Vertex 1
          55.8880560727,-10.8477694922, 16.79,    !- Vertex 2
          55.8880560727,-10.8477694922, 19.33069612,  !- Vertex 3
          55.5691185094,-9.7221224853, 19.33069612;  !- Vertex 4

      ! Window, 2.973m2
      FenestrationSurface:Detailed, 03:33XOFFICE_Wall_5_0_0_6_0_7_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:33XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          55.2283724743,-8.519505426, 16.79,      !- Vertex 1
          55.5473100349,-9.6451524233, 16.79,     !- Vertex 2
          55.5473100349,-9.6451524233, 19.33069612,  !- Vertex 3
          55.2283724743,-8.519505426, 19.33069612;!- Vertex 4

      ! Window, 2.973m2
      FenestrationSurface:Detailed, 03:33XOFFICE_Wall_5_0_0_7_0_6_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:33XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          54.8876264365,-7.316888357, 16.79,      !- Vertex 1
          55.2065639998,-8.442535364, 16.79,      !- Vertex 2
          55.2065639998,-8.442535364, 19.33069612,!- Vertex 3
          54.8876264365,-7.316888357, 19.33069612;!- Vertex 4

      ! Window, 2.973m2
      FenestrationSurface:Detailed, 03:33XOFFICE_Wall_5_0_0_8_0_5_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:33XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          54.5468804014,-6.1142712977, 16.79,     !- Vertex 1
          54.865817962,-7.2399182951, 16.79,      !- Vertex 2
          54.865817962,-7.2399182951, 19.33069612,!- Vertex 3
          54.5468804014,-6.1142712977, 19.33069612;  !- Vertex 4

      ! Window, 2.973m2
      FenestrationSurface:Detailed, 03:33XOFFICE_Wall_5_0_0_9_0_4_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:33XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          54.2061343663,-4.9116542384, 16.79,     !- Vertex 1
          54.5250719269,-6.0373012358, 16.79,     !- Vertex 2
          54.5250719269,-6.0373012358, 19.33069612,  !- Vertex 3
          54.2061343663,-4.9116542384, 19.33069612;  !- Vertex 4

      ! Window, 2.973m2
      FenestrationSurface:Detailed, 03:33XOFFICE_Wall_5_0_0_10_0_3_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:33XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          53.5246422934,-2.5064201102, 16.79,     !- Vertex 1
          53.843579854,-3.6320671075, 16.79,      !- Vertex 2
          53.843579854,-3.6320671075, 19.33069612,!- Vertex 3
          53.5246422934,-2.5064201102, 19.33069612;  !- Vertex 4

      ! Window, 2.973m2
      FenestrationSurface:Detailed, 03:33XOFFICE_Wall_5_0_0_11_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:33XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          53.1838962583,-1.3038030509, 16.79,     !- Vertex 1
          53.5028338189,-2.4294500482, 16.79,     !- Vertex 2
          53.5028338189,-2.4294500482, 19.33069612,  !- Vertex 3
          53.1838962583,-1.3038030509, 19.33069612;  !- Vertex 4

      ! Window, 2.973m2
      FenestrationSurface:Detailed, 03:33XOFFICE_Wall_5_0_0_12_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:33XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          52.8431502205,-.101185982, 16.79,       !- Vertex 1
          53.1620877839,-1.2268329889, 16.79,     !- Vertex 2
          53.1620877839,-1.2268329889, 19.33069612,  !- Vertex 3
          52.8431502205,-.101185982, 19.33069612; !- Vertex 4

      ! Window, 2.973m2
      FenestrationSurface:Detailed, 03:33XOFFICE_Wall_5_0_0_13_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:33XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          52.5024041855, 1.1014310773, 16.79,     !- Vertex 1
          52.8213417461,-.02421592, 16.79,        !- Vertex 2
          52.8213417461,-.02421592, 19.33069612,  !- Vertex 3
          52.5024041855, 1.1014310773, 19.33069612;  !- Vertex 4


! 03 - 27_office
Zone, 03:27XOFFICE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   10,                                            !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    164.2791,                                     !- Zone volume
    48.6033,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 03:27XOFFICE,                   !- Name
      03:27XOFFICE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 17349,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 17349,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 17349,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 17349,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 03:27XOFFICE General lighting,         !- Name
      03:27XOFFICE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#03:27XOFFICE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 03:27XOFFICE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      03:27XOFFICE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 03:27XOFFICE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      03:27XOFFICE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 03:27XOFFICE,            !- Name
      03:27XOFFICE,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      03:27XOFFICE Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      03:27XOFFICE Ref Point 1,                   !- Daylighting Reference Point 1 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 1
      500,                                        !- Illuminance Setpoint at Reference Point 1 {lux}
      03:27XOFFICE Ref Point 2,                   !- Daylighting Reference Point 2 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 2
      500;                                        !- Illuminance Setpoint at Reference Point 2 {lux}

   Daylighting:ReferencePoint, 03:27XOFFICE Ref Point 1,  !- Name
      03:27XOFFICE,                               !- Zone Name
      62.921,                                     !- X-Coordinate of Reference Point {m}
      -14.67,                                     !- Y-coordinate of Reference Point {m}
      17.11;                                      !- Z-coordinate of Reference Point {m}

   Daylighting:ReferencePoint, 03:27XOFFICE Ref Point 2,  !- Name
      03:27XOFFICE,                               !- Zone Name
      64.778,                                     !- X-Coordinate of Reference Point {m}
      -14.352,                                    !- Y-coordinate of Reference Point {m}
      17.11;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 03:27XOFFICE Infiltration,  !- Name
      03:27XOFFICE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .045633,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 03, 27_office, Ceiling - 48.603 m2, Surface Area: 48.6037
   BuildingSurface:Detailed,                      !- Surface
      03:27XOFFICE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:27XOFFICE,                               !- Zone Name
      Surface, 13:44XOFFICE_Floor_0_0_10225,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       58.28827165,-19.31900584, 19.69,           !- Vertex 1
       67.28829783,-16.76856863, 19.69,           !- Vertex 2
       67.2879181,-10.84207234, 19.69,            !- Vertex 3
       61.23670602,-11.66742203, 19.69;           !- Vertex 4

   ! 03, 27_office, Ceiling - 48.603 m2, Surface Area: 48.6037 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:44XOFFICE_Floor_0_0_10225,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:44XOFFICE,                               !- Zone Name
      Surface, 03:27XOFFICE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       67.28829783,-16.76856863, 19.69,           !- Vertex 1
       58.28827165,-19.31900584, 19.69,           !- Vertex 2
       61.23670602,-11.66742203, 19.69,           !- Vertex 3
       67.2879181,-10.84207234, 19.69;            !- Vertex 4

   ! 03, 27_office, Wall - 13.489 m2 - 90.0°, Surface Area: 13.489m2
   BuildingSurface:Detailed,                      !- Surface
      03:27XOFFICE_Wall_2_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      03:27XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       67.2882978284,-16.7685686253, 15.95,       !- Vertex 1
       67.287918097,-13.1618391576, 15.95,        !- Vertex 2
       67.287918097,-13.1618391576, 19.69,        !- Vertex 3
       67.2882978284,-16.7685686253, 19.69;       !- Vertex 4

   ! 03, 27_office, Wall - 34.986 m2 - 164.2°, Surface Area: 34.986m2
   BuildingSurface:Detailed,                      !- Surface
      03:27XOFFICE_Wall_6_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      03:27XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       58.2882716485,-19.3190058393, 15.95,       !- Vertex 1
       67.2882978284,-16.7685686253, 15.95,       !- Vertex 2
       67.2882978284,-16.7685686253, 19.69,       !- Vertex 3
       58.2882716485,-19.3190058393, 19.69;       !- Vertex 4

      ! Window, 3.187m2
      FenestrationSurface:Detailed, 03:27XOFFICE_Wall_6_0_0_0_0_5_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:27XOFFICE_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          66.0307560181,-17.1249321922, 16.79,    !- Vertex 1
          67.2353815199,-16.7835641064, 16.79,    !- Vertex 2
          67.2353815199,-16.7835641064, 19.33542304,  !- Vertex 3
          66.0307560181,-17.1249321922, 19.33542304;  !- Vertex 4

      ! Window, 3.187m2
      FenestrationSurface:Detailed, 03:27XOFFICE_Wall_6_0_0_1_0_4_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:27XOFFICE_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          64.7491613424,-17.4881118862, 16.79,    !- Vertex 1
          65.9537868441,-17.1467438005, 16.79,    !- Vertex 2
          65.9537868441,-17.1467438005, 19.33542304,  !- Vertex 3
          64.7491613424,-17.4881118862, 19.33542304;  !- Vertex 4

      ! Window, 3.187m2
      FenestrationSurface:Detailed, 03:27XOFFICE_Wall_6_0_0_2_0_3_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:27XOFFICE_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          63.4675666666,-17.8512915803, 16.79,    !- Vertex 1
          64.6721921684,-17.5099234945, 16.79,    !- Vertex 2
          64.6721921684,-17.5099234945, 19.33542304,  !- Vertex 3
          63.4675666666,-17.8512915803, 19.33542304;  !- Vertex 4

      ! Window, 3.187m2
      FenestrationSurface:Detailed, 03:27XOFFICE_Wall_6_0_0_3_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:27XOFFICE_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          62.1859719812,-18.214471277, 16.79,     !- Vertex 1
          63.3905974926,-17.8731031885, 16.79,    !- Vertex 2
          63.3905974926,-17.8731031885, 19.33542304,  !- Vertex 3
          62.1859719812,-18.214471277, 19.33542304;  !- Vertex 4

      ! Window, 3.187m2
      FenestrationSurface:Detailed, 03:27XOFFICE_Wall_6_0_0_4_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:27XOFFICE_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          60.9043773055,-18.577650971, 16.79,     !- Vertex 1
          62.1090028073,-18.2362828853, 16.79,    !- Vertex 2
          62.1090028073,-18.2362828853, 19.33542304,  !- Vertex 3
          60.9043773055,-18.577650971, 19.33542304;  !- Vertex 4

      ! Window, 3.187m2
      FenestrationSurface:Detailed, 03:27XOFFICE_Wall_6_0_0_5_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:27XOFFICE_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          59.6227826297,-18.9408306651, 16.79,    !- Vertex 1
          60.8274081315,-18.5994625793, 16.79,    !- Vertex 2
          60.8274081315,-18.5994625793, 19.33542304,  !- Vertex 3
          59.6227826297,-18.9408306651, 19.33542304;  !- Vertex 4


! 03 - 32_office
Zone, 03:32XOFFICE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   10,                                            !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    166.3244,                                     !- Zone volume
    49.2084,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 03:32XOFFICE,                   !- Name
      03:32XOFFICE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 17357,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 17357,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 17357,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 17357,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 03:32XOFFICE General lighting,         !- Name
      03:32XOFFICE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#03:32XOFFICE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 03:32XOFFICE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      03:32XOFFICE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 03:32XOFFICE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      03:32XOFFICE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 03:32XOFFICE,            !- Name
      03:32XOFFICE,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      03:32XOFFICE Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      03:32XOFFICE Ref Point 1,                   !- Daylighting Reference Point 1 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 1
      500,                                        !- Illuminance Setpoint at Reference Point 1 {lux}
      03:32XOFFICE Ref Point 2,                   !- Daylighting Reference Point 2 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 2
      500;                                        !- Illuminance Setpoint at Reference Point 2 {lux}

   Daylighting:ReferencePoint, 03:32XOFFICE Ref Point 1,  !- Name
      03:32XOFFICE,                               !- Zone Name
      53.792,                                     !- X-Coordinate of Reference Point {m}
      5.827,                                      !- Y-coordinate of Reference Point {m}
      17.11;                                      !- Z-coordinate of Reference Point {m}

   Daylighting:ReferencePoint, 03:32XOFFICE Ref Point 2,  !- Name
      03:32XOFFICE,                               !- Zone Name
      54.292,                                     !- X-Coordinate of Reference Point {m}
      5.827,                                      !- Y-coordinate of Reference Point {m}
      17.11;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 03:32XOFFICE Infiltration,  !- Name
      03:32XOFFICE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .046201,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 03, 32_office, Ceiling - 49.208 m2, Surface Area: 49.2084
   BuildingSurface:Detailed,                      !- Surface
      03:32XOFFICE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      03:32XOFFICE,                               !- Zone Name
      Surface, 13:49XOFFICE_Floor_0_0_10226,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       52.48741086, 1.15434799, 19.69,            !- Vertex 1
       57.71488718, 1.15434799, 19.69,            !- Vertex 2
       55.7902104, 8.16145545, 19.69,             !- Vertex 3
       49.17688276, 12.83840932, 19.69;           !- Vertex 4

   ! 03, 32_office, Ceiling - 49.208 m2, Surface Area: 49.2084 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:49XOFFICE_Floor_0_0_10226,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      13:49XOFFICE,                               !- Zone Name
      Surface, 03:32XOFFICE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       57.71488718, 1.15434799, 19.69,            !- Vertex 1
       52.48741086, 1.15434799, 19.69,            !- Vertex 2
       49.17688276, 12.83840932, 19.69,           !- Vertex 3
       55.7902104, 8.16145545, 19.69;             !- Vertex 4

   ! 03, 32_office, Wall - 45.419 m2 - 254.2°, Surface Area: 45.419m2
   BuildingSurface:Detailed,                      !- Surface
      03:32XOFFICE_Wall_3_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      03:32XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       49.1768827578, 12.8384093199, 15.95,       !- Vertex 1
       52.4874108595, 1.1543479942, 15.95,        !- Vertex 2
       52.4874108595, 1.1543479942, 19.69,        !- Vertex 3
       49.1768827578, 12.8384093199, 19.69;       !- Vertex 4

      ! Window, 2.878m2
      FenestrationSurface:Detailed, 03:32XOFFICE_Wall_3_0_0_0_0_7_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:32XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          52.1639910165, 2.295814601, 16.79,      !- Vertex 1
          52.4724175331, 1.2072649125, 16.79,     !- Vertex 2
          52.4724175331, 1.2072649125, 19.3334834,!- Vertex 3
          52.1639910165, 2.295814601, 19.3334834; !- Vertex 4

      ! Window, 2.878m2
      FenestrationSurface:Detailed, 03:32XOFFICE_Wall_3_0_0_1_0_6_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:32XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          51.8337560228, 3.461334361, 16.79,      !- Vertex 1
          52.142182542, 2.372784663, 16.79,       !- Vertex 2
          52.142182542, 2.372784663, 19.3334834,  !- Vertex 3
          51.8337560228, 3.461334361, 19.3334834; !- Vertex 4

      ! Window, 2.878m2
      FenestrationSurface:Detailed, 03:32XOFFICE_Wall_3_0_0_2_0_5_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:32XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          51.173286038, 5.7923738715, 16.79,      !- Vertex 1
          51.4817125573, 4.7038241734, 16.79,     !- Vertex 2
          51.4817125573, 4.7038241734, 19.3334834,!- Vertex 3
          51.173286038, 5.7923738715, 19.3334834; !- Vertex 4

      ! Window, 2.878m2
      FenestrationSurface:Detailed, 03:32XOFFICE_Wall_3_0_0_3_0_4_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:32XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          50.8430510443, 6.9578936315, 16.79,     !- Vertex 1
          51.1514775636, 5.8693439335, 16.79,     !- Vertex 2
          51.1514775636, 5.8693439335, 19.3334834,!- Vertex 3
          50.8430510443, 6.9578936315, 19.3334834;!- Vertex 4

      ! Window, 2.878m2
      FenestrationSurface:Detailed, 03:32XOFFICE_Wall_3_0_0_4_0_3_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:32XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          50.5128160533, 8.1234133819, 16.79,     !- Vertex 1
          50.8212425698, 7.0348636935, 16.79,     !- Vertex 2
          50.8212425698, 7.0348636935, 19.3334834,!- Vertex 3
          50.5128160533, 8.1234133819, 19.3334834;!- Vertex 4

      ! Window, 2.878m2
      FenestrationSurface:Detailed, 03:32XOFFICE_Wall_3_0_0_5_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:32XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          50.1825810623, 9.2889331325, 16.79,     !- Vertex 1
          50.4910075788, 8.2003834439, 16.79,     !- Vertex 2
          50.4910075788, 8.2003834439, 19.3334834,!- Vertex 3
          50.1825810596, 9.2889331418, 19.3334834;!- Vertex 4

      ! Window, 2.878m2
      FenestrationSurface:Detailed, 03:32XOFFICE_Wall_3_0_0_6_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:32XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          49.8523460686, 10.4544528924, 16.79,    !- Vertex 1
          50.1607725878, 9.3659031945, 16.79,     !- Vertex 2
          50.1607725851, 9.3659032038, 19.3334834,!- Vertex 3
          49.8523460686, 10.4544528924, 19.3334834;  !- Vertex 4

      ! Window, 2.878m2
      FenestrationSurface:Detailed, 03:32XOFFICE_Wall_3_0_0_7_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         03:32XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          49.5221110748, 11.6199726524, 16.79,    !- Vertex 1
          49.8305375941, 10.5314229544, 16.79,    !- Vertex 2
          49.8305375941, 10.5314229544, 19.3334834,  !- Vertex 3
          49.5221110748, 11.6199726524, 19.3334834;  !- Vertex 4


! 13 - 43_innerSE
Zone, 13:43XINNERSE,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    214.0021,                                     !- Zone volume
    67.9431,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 13:43XINNERSE,                  !- Name
      13:43XINNERSE,                              !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 17444,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 17444,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 17444,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 17444,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 13:43XINNERSE General lighting,        !- Name
      13:43XINNERSE,                              !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#13:43XINNERSE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 13:43XINNERSE Computing gain,  !- Name
      Electricity,                                !- Fuel Type
      13:43XINNERSE,                              !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 13:43XINNERSE Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      13:43XINNERSE,                              !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 13:43XINNERSE Infiltration,  !- Name
      13:43XINNERSE,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .059445,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 13, 43_innerSE, Ceiling/roof - 67.943 m2, Surface Area: 0.1363
   BuildingSurface:Detailed,                      !- Surface
      13:43XINNERSE_Ceiling_1_0_0,                !- Surface name
      Ceiling, 0_SemiExposedCeiling 2cm EPS,      !- Class and Construction Name
      13:43XINNERSE,                              !- Zone Name
      Surface, 14:56XCORE_Floor_0_0_10227,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       65.66829783, 5.904348, 23.43,              !- Vertex 1
       67.99329783, 5.904348, 23.43,              !- Vertex 2
       67.99329783, 5.9628443407, 23.43,          !- Vertex 3
       65.66829783, 5.96309729, 23.43;            !- Vertex 4

   ! 13, 43_innerSE, Ceiling/roof - 67.943 m2, Surface Area: 0.1363 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:56XCORE_Floor_0_0_10227,                 !- Surface name
      Floor, 0_SemiExposedCeiling 2cm EPS_Rev,    !- Class and Construction Name
      14:56XCORE,                                 !- Zone Name
      Surface, 13:43XINNERSE_Ceiling_1_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       67.99329783, 5.904348, 23.43,              !- Vertex 1
       65.66829783, 5.904348, 23.43,              !- Vertex 2
       65.66829783, 5.96309729, 23.43,            !- Vertex 3
       67.99329783, 5.9628443407, 23.43;          !- Vertex 4

   ! 13, 43_innerSE, Ceiling/roof - 67.943 m2, Surface Area: 0.1726
   BuildingSurface:Detailed,                      !- Surface
      13:43XINNERSE_Ceiling_1_1_0,                !- Surface name
      Ceiling, 0_SemiExposedCeiling 2cm EPS,      !- Class and Construction Name
      13:43XINNERSE,                              !- Zone Name
      Surface, 14:54XTOILETS_Floor_0_0_10228,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.41430032, 6.404348, 23.43,              !- Vertex 1
       73.44406142, 6.404348, 23.43,              !- Vertex 2
       73.44406142, 8.91551098, 23.43,            !- Vertex 3
       73.336349599, 8.91551098, 23.43;           !- Vertex 4

   ! 13, 43_innerSE, Ceiling/roof - 67.943 m2, Surface Area: 0.1726 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:54XTOILETS_Floor_0_0_10228,              !- Surface name
      Floor, 0_SemiExposedCeiling 2cm EPS_Rev,    !- Class and Construction Name
      14:54XTOILETS,                              !- Zone Name
      Surface, 13:43XINNERSE_Ceiling_1_1_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.44406142, 6.404348, 23.43,              !- Vertex 1
       73.41430032, 6.404348, 23.43,              !- Vertex 2
       73.336349599, 8.91551098, 23.43,           !- Vertex 3
       73.44406142, 8.91551098, 23.43;            !- Vertex 4

   ! 13, 43_innerSE, Ceiling/roof - 67.943 m2, Surface Area: 0.0394
   BuildingSurface:Detailed,                      !- Surface
      13:43XINNERSE_Ceiling_1_1_1,                !- Surface name
      Ceiling, 0_SemiExposedCeiling 2cm EPS,      !- Class and Construction Name
      13:43XINNERSE,                              !- Zone Name
      Surface, 14:54XTOILETS_Floor_0_0_10229,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       67.99329783, 7.504348, 23.43,              !- Vertex 1
       70.028200662, 7.504348, 23.43,             !- Vertex 2
       67.98928047, 7.54309729, 23.43;            !- Vertex 3

   ! 13, 43_innerSE, Ceiling/roof - 67.943 m2, Surface Area: 0.0394 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:54XTOILETS_Floor_0_0_10229,              !- Surface name
      Floor, 0_SemiExposedCeiling 2cm EPS_Rev,    !- Class and Construction Name
      14:54XTOILETS,                              !- Zone Name
      Surface, 13:43XINNERSE_Ceiling_1_1_1,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       70.028200662, 7.504348, 23.43,             !- Vertex 1
       67.99329783, 7.504348, 23.43,              !- Vertex 2
       67.98928047, 7.54309729, 23.43;            !- Vertex 3

   ! 13, 43_innerSE, Ceiling/roof - 67.943 m2, Surface Area: 7.3924
   BuildingSurface:Detailed,                      !- Surface
      13:43XINNERSE_Ceiling_1_2_0,                !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      13:43XINNERSE,                              !- Zone Name
      Surface, 14:61XOFFICE_Floor_0_0_10230,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.16329783, 6.404348, 23.43,              !- Vertex 1
       77.34329783, 6.404348, 23.43,              !- Vertex 2
       77.10325462, 9.94412825, 23.43,            !- Vertex 3
       75.16329783, 10.0477556125, 23.43;         !- Vertex 4

   ! 13, 43_innerSE, Ceiling/roof - 67.943 m2, Surface Area: 7.3924 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:61XOFFICE_Floor_0_0_10230,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      14:61XOFFICE,                               !- Zone Name
      Surface, 13:43XINNERSE_Ceiling_1_2_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.34329783, 6.404348, 23.43,              !- Vertex 1
       75.16329783, 6.404348, 23.43,              !- Vertex 2
       75.16329783, 10.0477556125, 23.43,         !- Vertex 3
       77.10325462, 9.94412825, 23.43;            !- Vertex 4

   ! 13, 43_innerSE, Ceiling/roof - 67.943 m2, Surface Area: 0.7526
   BuildingSurface:Detailed,                      !- Surface
      13:43XINNERSE_Ceiling_1_3_0,                !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      13:43XINNERSE,                              !- Zone Name
      Surface, 14:60XOFFICE_Floor_0_0_10231,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.0284433199, 8.5016219423, 23.43,        !- Vertex 1
       71.5336765699, 8.5016219423, 23.43,        !- Vertex 2
       71.5336765699, 9.0016219323, 23.43,        !- Vertex 3
       70.0285620822, 9.0016219323, 23.43;        !- Vertex 4

   ! 13, 43_innerSE, Ceiling/roof - 67.943 m2, Surface Area: 0.7526 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:60XOFFICE_Floor_0_0_10231,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      14:60XOFFICE,                               !- Zone Name
      Surface, 13:43XINNERSE_Ceiling_1_3_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.5336765699, 8.5016219423, 23.43,        !- Vertex 1
       70.0284433199, 8.5016219423, 23.43,        !- Vertex 2
       70.0285620822, 9.0016219323, 23.43,        !- Vertex 3
       71.5336765699, 9.0016219323, 23.43;        !- Vertex 4

   ! 13, 43_innerSE, Ceiling/roof - 67.943 m2, Surface Area: 4.0518
   BuildingSurface:Detailed,                      !- Surface
      13:43XINNERSE_Ceiling_1_3_1,                !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      13:43XINNERSE,                              !- Zone Name
      Surface, 14:60XOFFICE_Floor_0_0_10232,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.0285620822, 9.0016219323, 23.43,        !- Vertex 1
       73.3336765699, 9.0016219423, 23.43,        !- Vertex 2
       73.2981100199, 10.1473890123, 23.43,       !- Vertex 3
       70.0288757099, 10.3220228723, 23.43;       !- Vertex 4

   ! 13, 43_innerSE, Ceiling/roof - 67.943 m2, Surface Area: 4.0518 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:60XOFFICE_Floor_0_0_10232,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      14:60XOFFICE,                               !- Zone Name
      Surface, 13:43XINNERSE_Ceiling_1_3_1,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.3336765699, 9.0016219423, 23.43,        !- Vertex 1
       70.0285620822, 9.0016219323, 23.43,        !- Vertex 2
       70.0288757099, 10.3220228723, 23.43,       !- Vertex 3
       73.2981100199, 10.1473890123, 23.43;       !- Vertex 4

   ! 13, 43_innerSE, Ceiling/roof - 67.943 m2, Surface Area: 0.1557
   BuildingSurface:Detailed,                      !- Surface
      13:43XINNERSE_Ceiling_1_3_2,                !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      13:43XINNERSE,                              !- Zone Name
      Surface, 14:60XOFFICE_Floor_0_0_10233,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.3363496, 8.91551098, 23.43,             !- Vertex 1
       73.4440614174, 8.9155109774, 23.43,        !- Vertex 2
       73.4440614227, 10.1395926762, 23.43,       !- Vertex 3
       73.29811002, 10.1473890143, 23.43;         !- Vertex 4

   ! 13, 43_innerSE, Ceiling/roof - 67.943 m2, Surface Area: 0.1557 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:60XOFFICE_Floor_0_0_10233,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      14:60XOFFICE,                               !- Zone Name
      Surface, 13:43XINNERSE_Ceiling_1_3_2,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.4440614174, 8.9155109774, 23.43,        !- Vertex 1
       73.3363496, 8.91551098, 23.43,             !- Vertex 2
       73.29811002, 10.1473890143, 23.43,         !- Vertex 3
       73.4440614227, 10.1395926762, 23.43;       !- Vertex 4

   ! 13, 43_innerSE, Ceiling/roof - 67.943 m2, Surface Area: 6.3428
   BuildingSurface:Detailed,                      !- Surface
      13:43XINNERSE_Ceiling_1_3_3,                !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      13:43XINNERSE,                              !- Zone Name
      Surface, 14:60XOFFICE_Floor_0_0_10234,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.44406142, 6.404348, 23.43,              !- Vertex 1
       75.16329783, 6.404348, 23.43,              !- Vertex 2
       75.16329783, 10.04775561, 23.43,           !- Vertex 3
       73.44406142, 10.1395926753, 23.43;         !- Vertex 4

   ! 13, 43_innerSE, Ceiling/roof - 67.943 m2, Surface Area: 6.3428 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:60XOFFICE_Floor_0_0_10234,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      14:60XOFFICE,                               !- Zone Name
      Surface, 13:43XINNERSE_Ceiling_1_3_3,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.16329783, 6.404348, 23.43,              !- Vertex 1
       73.44406142, 6.404348, 23.43,              !- Vertex 2
       73.44406142, 10.1395926753, 23.43,         !- Vertex 3
       75.16329783, 10.04775561, 23.43;           !- Vertex 4

   ! 13, 43_innerSE, Ceiling/roof - 67.943 m2, Surface Area: 19.219m2
   BuildingSurface:Detailed,                      !- Surface
      13:43XINNERSE_Roof_1_4_0,                   !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      13:43XINNERSE,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       59.77158925, 3.779348, 23.43,              !- Vertex 1
       63.34329783, 3.779348, 23.43,              !- Vertex 2
       63.34329783, 8.50162194, 23.43,            !- Vertex 3
       58.7753265545, 8.50162194, 23.43;          !- Vertex 4

   ! 13, 43_innerSE, Ceiling/roof - 67.943 m2, Surface Area: 3.718m2
   BuildingSurface:Detailed,                      !- Surface
      13:43XINNERSE_Roof_1_4_1,                   !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      13:43XINNERSE,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       65.6682978343, 5.9630972922, 23.43,        !- Vertex 1
       67.9892804703, 5.9630972929, 23.43,        !- Vertex 2
       67.9892804682, 7.54309729, 23.43,          !- Vertex 3
       65.6682978328, 7.5872071231, 23.43;        !- Vertex 4

   ! 13, 43_innerSE, Ceiling/roof - 67.943 m2, Surface Area: 4.120m2
   BuildingSurface:Detailed,                      !- Surface
      13:43XINNERSE_Roof_1_4_2,                   !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      13:43XINNERSE,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       65.6682978328, 7.5872071231, 23.43,        !- Vertex 1
       70.02820066, 7.504348, 23.43,              !- Vertex 2
       69.9336765739, 8.5016219382, 23.43,        !- Vertex 3
       65.6682978319, 8.5016219438, 23.43;        !- Vertex 4

   ! 13, 43_innerSE, Ceiling/roof - 67.943 m2, Surface Area: 3.926m2
   BuildingSurface:Detailed,                      !- Surface
      13:43XINNERSE_Roof_1_4_3,                   !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      13:43XINNERSE,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       58.77532655, 8.50162194, 23.43,            !- Vertex 1
       63.34329783, 8.50162194, 23.43,            !- Vertex 2
       63.34329783, 9.34477693, 23.43,            !- Vertex 3
       58.597445329, 9.34477693, 23.43;           !- Vertex 4

   ! 13, 43_innerSE, Ceiling/roof - 67.943 m2, Surface Area: 9.461m2
   BuildingSurface:Detailed,                      !- Surface
      13:43XINNERSE_Roof_1_4_4,                   !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      13:43XINNERSE,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      5,                                          !- Number vertices
       58.597445329, 9.34477693, 23.43,           !- Vertex 1
       65.66829783, 9.34477693, 23.43,            !- Vertex 2
       65.66829783, 10.55495341, 23.43,           !- Vertex 3
       62.29655696, 10.73506289, 23.43,           !- Vertex 4
       58.33265694, 10.59987092, 23.43;           !- Vertex 5

   ! 13, 43_innerSE, Ceiling/roof - 67.943 m2, Surface Area: 8.445m2
   BuildingSurface:Detailed,                      !- Surface
      13:43XINNERSE_Roof_1_4_5,                   !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      13:43XINNERSE,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       65.66829783, 8.50162194, 23.43,            !- Vertex 1
       70.02844332, 8.50162194, 23.43,            !- Vertex 2
       70.02887571, 10.32202287, 23.43,           !- Vertex 3
       65.66829783, 10.5549534091, 23.43;         !- Vertex 4

   ! 13, 43_innerSE, Partition - 5.984 m2 (13, 42_core), Surface Area: 5.984
   BuildingSurface:Detailed,                      !- Surface
      13:43XINNERSE_Partition_2_0_0,              !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      13:43XINNERSE,                              !- Zone Name
      Surface, 13:42XCORE_Partition_5_0_10235,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       67.9932978297, 5.904348, 19.69,            !- Vertex 1
       67.9932978297, 7.504348, 19.69,            !- Vertex 2
       67.9932978297, 7.504348, 23.43,            !- Vertex 3
       67.9932978297, 5.904348, 23.43;            !- Vertex 4

   ! 13, 43_innerSE, Partition - 5.984 m2 (13, 42_core), Surface Area: 5.984 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:42XCORE_Partition_5_0_10235,             !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      13:42XCORE,                                 !- Zone Name
      Surface, 13:43XINNERSE_Partition_2_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       67.9932978297, 7.504348, 19.69,            !- Vertex 1
       67.9932978297, 5.904348, 19.69,            !- Vertex 2
       67.9932978297, 5.904348, 23.43,            !- Vertex 3
       67.9932978297, 7.504348, 23.43;            !- Vertex 4

   ! 13, 43_innerSE, Partition - 7.630 m2 (13, 42_core), Surface Area: 7.63
   BuildingSurface:Detailed,                      !- Surface
      13:43XINNERSE_Partition_3_0_0,              !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      13:43XINNERSE,                              !- Zone Name
      Surface, 13:42XCORE_Partition_4_0_10236,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       67.99329783, 7.5043479958, 19.69,          !- Vertex 1
       70.03340397, 7.5043479958, 19.69,          !- Vertex 2
       70.03340397, 7.5043479958, 23.43,          !- Vertex 3
       67.99329783, 7.5043479958, 23.43;          !- Vertex 4

   ! 13, 43_innerSE, Partition - 7.630 m2 (13, 42_core), Surface Area: 7.63 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:42XCORE_Partition_4_0_10236,             !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      13:42XCORE,                                 !- Zone Name
      Surface, 13:43XINNERSE_Partition_3_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.03340397, 7.5043479958, 19.69,          !- Vertex 1
       67.99329783, 7.5043479958, 19.69,          !- Vertex 2
       67.99329783, 7.5043479958, 23.43,          !- Vertex 3
       70.03340397, 7.5043479958, 23.43;          !- Vertex 4

   ! 13, 43_innerSE, Partition - 3.748 m2 (13, 36_TOILETS), Surface Area: 3.7484
   BuildingSurface:Detailed,                      !- Surface
      13:43XINNERSE_Partition_4_0_0,              !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      13:43XINNERSE,                              !- Zone Name
      Surface, 13:36XTOILETS_Partition_6_0_10237, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.0334039664, 7.504347992, 19.69,         !- Vertex 1
       69.933676572, 8.5016219363, 19.69,         !- Vertex 2
       69.933676572, 8.5016219363, 23.43,         !- Vertex 3
       70.0334039664, 7.504347992, 23.43;         !- Vertex 4

   ! 13, 43_innerSE, Partition - 3.748 m2 (13, 36_TOILETS), Surface Area: 3.7484 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:36XTOILETS_Partition_6_0_10237,          !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      13:36XTOILETS,                              !- Zone Name
      Surface, 13:43XINNERSE_Partition_4_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       69.933676572, 8.5016219363, 19.69,         !- Vertex 1
       70.0334039664, 7.504347992, 19.69,         !- Vertex 2
       70.0334039664, 7.504347992, 23.43,         !- Vertex 3
       69.933676572, 8.5016219363, 23.43;         !- Vertex 4

   ! 13, 43_innerSE, Partition - 5.984 m2 (13, 36_TOILETS), Surface Area: 5.984
   BuildingSurface:Detailed,                      !- Surface
      13:43XINNERSE_Partition_5_0_0,              !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      13:43XINNERSE,                              !- Zone Name
      Surface, 13:36XTOILETS_Partition_5_0_10238, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       69.93367657, 8.5016219365, 19.69,          !- Vertex 1
       71.53367657, 8.5016219365, 19.69,          !- Vertex 2
       71.53367657, 8.5016219365, 23.43,          !- Vertex 3
       69.93367657, 8.5016219365, 23.43;          !- Vertex 4

   ! 13, 43_innerSE, Partition - 5.984 m2 (13, 36_TOILETS), Surface Area: 5.984 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:36XTOILETS_Partition_5_0_10238,          !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      13:36XTOILETS,                              !- Zone Name
      Surface, 13:43XINNERSE_Partition_5_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.53367657, 8.5016219365, 19.69,          !- Vertex 1
       69.93367657, 8.5016219365, 19.69,          !- Vertex 2
       69.93367657, 8.5016219365, 23.43,          !- Vertex 3
       71.53367657, 8.5016219365, 23.43;          !- Vertex 4

   ! 13, 43_innerSE, Partition - 1.870 m2 (13, 36_TOILETS), Surface Area: 1.87
   BuildingSurface:Detailed,                      !- Surface
      13:43XINNERSE_Partition_6_0_0,              !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      13:43XINNERSE,                              !- Zone Name
      Surface, 13:36XTOILETS_Partition_4_0_10239, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.5336765719, 8.50162194, 19.69,          !- Vertex 1
       71.5336765719, 9.00162194, 19.69,          !- Vertex 2
       71.5336765719, 9.00162194, 23.43,          !- Vertex 3
       71.5336765719, 8.50162194, 23.43;          !- Vertex 4

   ! 13, 43_innerSE, Partition - 1.870 m2 (13, 36_TOILETS), Surface Area: 1.87 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:36XTOILETS_Partition_4_0_10239,          !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      13:36XTOILETS,                              !- Zone Name
      Surface, 13:43XINNERSE_Partition_6_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.5336765719, 9.00162194, 19.69,          !- Vertex 1
       71.5336765719, 8.50162194, 19.69,          !- Vertex 2
       71.5336765719, 8.50162194, 23.43,          !- Vertex 3
       71.5336765719, 9.00162194, 23.43;          !- Vertex 4

   ! 13, 43_innerSE, Partition - 6.732 m2 (13, 36_TOILETS), Surface Area: 6.732
   BuildingSurface:Detailed,                      !- Surface
      13:43XINNERSE_Partition_7_0_0,              !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      13:43XINNERSE,                              !- Zone Name
      Surface, 13:36XTOILETS_Partition_3_0_10240, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.53367657, 9.0016219365, 19.69,          !- Vertex 1
       73.33367657, 9.0016219365, 19.69,          !- Vertex 2
       73.33367657, 9.0016219365, 23.43,          !- Vertex 3
       71.53367657, 9.0016219365, 23.43;          !- Vertex 4

   ! 13, 43_innerSE, Partition - 6.732 m2 (13, 36_TOILETS), Surface Area: 6.732 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:36XTOILETS_Partition_3_0_10240,          !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      13:36XTOILETS,                              !- Zone Name
      Surface, 13:43XINNERSE_Partition_7_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.33367657, 9.0016219365, 19.69,          !- Vertex 1
       71.53367657, 9.0016219365, 19.69,          !- Vertex 2
       71.53367657, 9.0016219365, 23.43,          !- Vertex 3
       73.33367657, 9.0016219365, 23.43;          !- Vertex 4

   ! 13, 43_innerSE, Partition - 9.718 m2 (13, 36_TOILETS), Surface Area: 9.7185
   BuildingSurface:Detailed,                      !- Surface
      13:43XINNERSE_Partition_8_0_0,              !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      13:43XINNERSE,                              !- Zone Name
      Surface, 13:36XTOILETS_Partition_2_0_10241, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.3336765721, 9.0016219322, 19.69,        !- Vertex 1
       73.4143003207, 6.4043479992, 19.69,        !- Vertex 2
       73.4143003207, 6.4043479992, 23.43,        !- Vertex 3
       73.3336765721, 9.0016219322, 23.43;        !- Vertex 4

   ! 13, 43_innerSE, Partition - 9.718 m2 (13, 36_TOILETS), Surface Area: 9.7185 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:36XTOILETS_Partition_2_0_10241,          !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      13:36XTOILETS,                              !- Zone Name
      Surface, 13:43XINNERSE_Partition_8_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.4143003207, 6.4043479992, 19.69,        !- Vertex 1
       73.3336765721, 9.0016219322, 19.69,        !- Vertex 2
       73.3336765721, 9.0016219322, 23.43,        !- Vertex 3
       73.4143003207, 6.4043479992, 23.43;        !- Vertex 4

   ! 13, 43_innerSE, Partition - 14.694 m2 (13, 42_core), Surface Area: 14.6945
   BuildingSurface:Detailed,                      !- Surface
      13:43XINNERSE_Partition_9_0_0,              !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      13:43XINNERSE,                              !- Zone Name
      Surface, 13:42XCORE_Partition_19_0_10242,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.41430032, 6.4043479958, 19.69,          !- Vertex 1
       77.34329783, 6.4043479958, 19.69,          !- Vertex 2
       77.34329783, 6.4043479958, 23.43,          !- Vertex 3
       73.41430032, 6.4043479958, 23.43;          !- Vertex 4

   ! 13, 43_innerSE, Partition - 14.694 m2 (13, 42_core), Surface Area: 14.6945 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:42XCORE_Partition_19_0_10242,            !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      13:42XCORE,                                 !- Zone Name
      Surface, 13:43XINNERSE_Partition_9_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.34329783, 6.4043479958, 19.69,          !- Vertex 1
       73.41430032, 6.4043479958, 19.69,          !- Vertex 2
       73.41430032, 6.4043479958, 23.43,          !- Vertex 3
       77.34329783, 6.4043479958, 23.43;          !- Vertex 4

   ! 13, 43_innerSE, Partition - 13.358 m2 (13, 38_CORE), Surface Area: 13.3582
   BuildingSurface:Detailed,                      !- Surface
      13:43XINNERSE_Partition_15_0_0,             !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      13:43XINNERSE,                              !- Zone Name
      Surface, 13:38XCORE_Partition_7_0_10243,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.77158925, 3.779347995, 19.69,           !- Vertex 1
       63.34329783, 3.779347995, 19.69,           !- Vertex 2
       63.34329783, 3.779347995, 23.43,           !- Vertex 3
       59.77158925, 3.779347995, 23.43;           !- Vertex 4

   ! 13, 43_innerSE, Partition - 13.358 m2 (13, 38_CORE), Surface Area: 13.3582 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:38XCORE_Partition_7_0_10243,             !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      13:38XCORE,                                 !- Zone Name
      Surface, 13:43XINNERSE_Partition_15_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.34329783, 3.779347995, 19.69,           !- Vertex 1
       59.77158925, 3.779347995, 19.69,           !- Vertex 2
       59.77158925, 3.779347995, 23.43,           !- Vertex 3
       63.34329783, 3.779347995, 23.43;           !- Vertex 4

   ! 13, 43_innerSE, Partition - 7.948 m2 (13, 42_core), Surface Area: 7.9475
   BuildingSurface:Detailed,                      !- Surface
      13:43XINNERSE_Partition_16_0_0,             !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      13:43XINNERSE,                              !- Zone Name
      Surface, 13:42XCORE_Partition_8_0_10244,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978284, 3.779348, 19.69,            !- Vertex 1
       63.3432978284, 5.904348, 19.69,            !- Vertex 2
       63.3432978284, 5.904348, 23.43,            !- Vertex 3
       63.3432978284, 3.779348, 23.43;            !- Vertex 4

   ! 13, 43_innerSE, Partition - 7.948 m2 (13, 42_core), Surface Area: 7.9475 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:42XCORE_Partition_8_0_10244,             !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      13:42XCORE,                                 !- Zone Name
      Surface, 13:43XINNERSE_Partition_16_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978284, 5.904348, 19.69,            !- Vertex 1
       63.3432978284, 3.779348, 19.69,            !- Vertex 2
       63.3432978284, 3.779348, 23.43,            !- Vertex 3
       63.3432978284, 5.904348, 23.43;            !- Vertex 4

   ! 13, 43_innerSE, Partition - 12.867 m2 (13, 37_TOILETS), Surface Area: 12.8672
   BuildingSurface:Detailed,                      !- Surface
      13:43XINNERSE_Partition_17_0_0,             !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      13:43XINNERSE,                              !- Zone Name
      Surface, 13:37XTOILETS_Partition_4_0_10245, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978284, 5.904348, 19.69,            !- Vertex 1
       63.3432978284, 9.34477693, 19.69,          !- Vertex 2
       63.3432978284, 9.34477693, 23.43,          !- Vertex 3
       63.3432978284, 5.904348, 23.43;            !- Vertex 4

   ! 13, 43_innerSE, Partition - 12.867 m2 (13, 37_TOILETS), Surface Area: 12.8672 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:37XTOILETS_Partition_4_0_10245,          !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      13:37XTOILETS,                              !- Zone Name
      Surface, 13:43XINNERSE_Partition_17_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978284, 9.34477693, 19.69,          !- Vertex 1
       63.3432978284, 5.904348, 19.69,            !- Vertex 2
       63.3432978284, 5.904348, 23.43,            !- Vertex 3
       63.3432978284, 9.34477693, 23.43;          !- Vertex 4

   ! 13, 43_innerSE, Partition - 8.696 m2 (13, 37_TOILETS), Surface Area: 8.6955
   BuildingSurface:Detailed,                      !- Surface
      13:43XINNERSE_Partition_18_0_0,             !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      13:43XINNERSE,                              !- Zone Name
      Surface, 13:37XTOILETS_Partition_3_0_10246, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.34329783, 9.3447769296, 19.69,          !- Vertex 1
       65.66829783, 9.3447769296, 19.69,          !- Vertex 2
       65.66829783, 9.3447769296, 23.43,          !- Vertex 3
       63.34329783, 9.3447769296, 23.43;          !- Vertex 4

   ! 13, 43_innerSE, Partition - 8.696 m2 (13, 37_TOILETS), Surface Area: 8.6955 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:37XTOILETS_Partition_3_0_10246,          !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      13:37XTOILETS,                              !- Zone Name
      Surface, 13:43XINNERSE_Partition_18_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       65.66829783, 9.3447769296, 19.69,          !- Vertex 1
       63.34329783, 9.3447769296, 19.69,          !- Vertex 2
       63.34329783, 9.3447769296, 23.43,          !- Vertex 3
       65.66829783, 9.3447769296, 23.43;          !- Vertex 4

   ! 13, 43_innerSE, Partition - 12.867 m2 (13, 37_TOILETS), Surface Area: 12.8672
   BuildingSurface:Detailed,                      !- Surface
      13:43XINNERSE_Partition_19_0_0,             !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      13:43XINNERSE,                              !- Zone Name
      Surface, 13:37XTOILETS_Partition_2_0_10247, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       65.6682978291, 9.34477693, 19.69,          !- Vertex 1
       65.6682978291, 5.904348, 19.69,            !- Vertex 2
       65.6682978291, 5.904348, 23.43,            !- Vertex 3
       65.6682978291, 9.34477693, 23.43;          !- Vertex 4

   ! 13, 43_innerSE, Partition - 12.867 m2 (13, 37_TOILETS), Surface Area: 12.8672 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:37XTOILETS_Partition_2_0_10247,          !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      13:37XTOILETS,                              !- Zone Name
      Surface, 13:43XINNERSE_Partition_19_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       65.6682978291, 5.904348, 19.69,            !- Vertex 1
       65.6682978291, 9.34477693, 19.69,          !- Vertex 2
       65.6682978291, 9.34477693, 23.43,          !- Vertex 3
       65.6682978291, 5.904348, 23.43;            !- Vertex 4

   ! 13, 43_innerSE, Partition - 8.696 m2 (13, 42_core), Surface Area: 8.6955
   BuildingSurface:Detailed,                      !- Surface
      13:43XINNERSE_Partition_20_0_0,             !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      13:43XINNERSE,                              !- Zone Name
      Surface, 13:42XCORE_Partition_6_0_10248,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       65.66829783, 5.9043479958, 19.69,          !- Vertex 1
       67.99329783, 5.9043479958, 19.69,          !- Vertex 2
       67.99329783, 5.9043479958, 23.43,          !- Vertex 3
       65.66829783, 5.9043479958, 23.43;          !- Vertex 4

   ! 13, 43_innerSE, Partition - 8.696 m2 (13, 42_core), Surface Area: 8.6955 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:42XCORE_Partition_6_0_10248,             !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      13:42XCORE,                                 !- Zone Name
      Surface, 13:43XINNERSE_Partition_20_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       67.99329783, 5.9043479958, 19.69,          !- Vertex 1
       65.66829783, 5.9043479958, 19.69,          !- Vertex 2
       65.66829783, 5.9043479958, 23.43,          !- Vertex 3
       67.99329783, 5.9043479958, 23.43;          !- Vertex 4


! 13 - 42_core
Zone, 13:42XCORE,                                 !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    526.5498,                                     !- Zone volume
    156.2498,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 13:42XCORE Infiltration,  !- Name
      13:42XCORE,                                 !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .146264,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 13, 42_core, Ceiling/roof - 156.250 m2, Surface Area: 2.5803
   BuildingSurface:Detailed,                      !- Surface
      13:42XCORE_Ceiling_1_0_0,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      13:42XCORE,                                 !- Zone Name
      Surface, 14:56XCORE_Floor_0_0_10249,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       68.5307344574, 5.9290051502, 23.43,        !- Vertex 1
       77.3432978393, 5.3741304053, 23.43,        !- Vertex 2
       77.3432978273, 5.9597162956, 23.43;        !- Vertex 3

   ! 13, 42_core, Ceiling/roof - 156.250 m2, Surface Area: 2.5803 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:56XCORE_Floor_0_0_10249,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      14:56XCORE,                                 !- Zone Name
      Surface, 13:42XCORE_Ceiling_1_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       77.3432978393, 5.3741304053, 23.43,        !- Vertex 1
       68.5307344574, 5.9290051502, 23.43,        !- Vertex 2
       77.3432978273, 5.9597162956, 23.43;        !- Vertex 3

   ! 13, 42_core, Ceiling/roof - 156.250 m2, Surface Area: 0.0272
   BuildingSurface:Detailed,                      !- Surface
      13:42XCORE_Ceiling_1_0_1,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      13:42XCORE,                                 !- Zone Name
      Surface, 14:56XCORE_Floor_0_0_10250,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       67.9932978334, 5.9043479988, 23.43,        !- Vertex 1
       68.9223411208, 5.9043479988, 23.43,        !- Vertex 2
       67.9932978334, 5.9628443288, 23.43;        !- Vertex 3

   ! 13, 42_core, Ceiling/roof - 156.250 m2, Surface Area: 0.0272 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:56XCORE_Floor_0_0_10250,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      14:56XCORE,                                 !- Zone Name
      Surface, 13:42XCORE_Ceiling_1_0_1,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       68.9223411208, 5.9043479988, 23.43,        !- Vertex 1
       67.9932978334, 5.9043479988, 23.43,        !- Vertex 2
       67.9932978334, 5.9628443288, 23.43;        !- Vertex 3

   ! 13, 42_core, Ceiling/roof - 156.250 m2, Surface Area: 31.6215
   BuildingSurface:Detailed,                      !- Surface
      13:42XCORE_Ceiling_1_0_2,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      13:42XCORE,                                 !- Zone Name
      Surface, 14:56XCORE_Floor_0_0_10251,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      6,                                          !- Number vertices
       63.3432978234, .9543479988, 23.43,         !- Vertex 1
       69.7432978234, .9543480088, 23.43,         !- Vertex 2
       69.7432978134, 5.8526572388, 23.43,        !- Vertex 3
       68.9223411208, 5.9043479988, 23.43,        !- Vertex 4
       63.3687696134, 5.9043479988, 23.43,        !- Vertex 5
       63.3432978334, 2.9750936888, 23.43;        !- Vertex 6

   ! 13, 42_core, Ceiling/roof - 156.250 m2, Surface Area: 31.6215 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:56XCORE_Floor_0_0_10251,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      14:56XCORE,                                 !- Zone Name
      Surface, 13:42XCORE_Ceiling_1_0_2,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      6,                                          !- Number vertices
       69.7432978234, .9543480088, 23.43,         !- Vertex 1
       63.3432978234, .9543479988, 23.43,         !- Vertex 2
       63.3432978334, 2.9750936888, 23.43,        !- Vertex 3
       63.3687696134, 5.9043479988, 23.43,        !- Vertex 4
       68.9223411208, 5.9043479988, 23.43,        !- Vertex 5
       69.7432978134, 5.8526572388, 23.43;        !- Vertex 6

   ! 13, 42_core, Ceiling/roof - 156.250 m2, Surface Area: 7.051
   BuildingSurface:Detailed,                      !- Surface
      13:42XCORE_Ceiling_1_0_3,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      13:42XCORE,                                 !- Zone Name
      Surface, 14:56XCORE_Floor_0_0_10252,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.343298004,-2.4644020269, 23.43,         !- Vertex 1
       79.2836464346,-2.4947199726, 23.43,        !- Vertex 2
       79.2836464359, 1.1543478974, 23.43,        !- Vertex 3
       77.3432979259, 1.1543478956, 23.43;        !- Vertex 4

   ! 13, 42_core, Ceiling/roof - 156.250 m2, Surface Area: 7.051 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:56XCORE_Floor_0_0_10252,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      14:56XCORE,                                 !- Zone Name
      Surface, 13:42XCORE_Ceiling_1_0_3,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.2836464346,-2.4947199726, 23.43,        !- Vertex 1
       77.343298004,-2.4644020269, 23.43,         !- Vertex 2
       77.3432979259, 1.1543478956, 23.43,        !- Vertex 3
       79.2836464359, 1.1543478974, 23.43;        !- Vertex 4

   ! 13, 42_core, Ceiling/roof - 156.250 m2, Surface Area: 60.94
   BuildingSurface:Detailed,                      !- Surface
      13:42XCORE_Ceiling_1_0_4,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      13:42XCORE,                                 !- Zone Name
      Surface, 14:56XCORE_Floor_0_0_10253,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       69.7432978314,-2.3456520185, 23.43,        !- Vertex 1
       77.343298004,-2.4644020269, 23.43,         !- Vertex 2
       77.3432978348, 5.3741304056, 23.43,        !- Vertex 3
       69.7432978144, 5.8526572315, 23.43;        !- Vertex 4

   ! 13, 42_core, Ceiling/roof - 156.250 m2, Surface Area: 60.94 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:56XCORE_Floor_0_0_10253,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      14:56XCORE,                                 !- Zone Name
      Surface, 13:42XCORE_Ceiling_1_0_4,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.343298004,-2.4644020269, 23.43,         !- Vertex 1
       69.7432978314,-2.3456520185, 23.43,        !- Vertex 2
       69.7432978144, 5.8526572315, 23.43,        !- Vertex 3
       77.3432978348, 5.3741304056, 23.43;        !- Vertex 4

   ! 13, 42_core, Ceiling/roof - 156.250 m2, Surface Area: 47.4375
   BuildingSurface:Detailed,                      !- Surface
      13:42XCORE_Ceiling_1_0_5,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      13:42XCORE,                                 !- Zone Name
      Surface, 14:56XCORE_Floor_0_0_10254,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978325,-5.3461232827, 23.43,        !- Vertex 1
       79.28364644,-5.3461232814, 23.43,          !- Vertex 2
       79.2836464373,-2.4947199733, 23.43,        !- Vertex 3
       63.3432978275,-2.2456520063, 23.43;        !- Vertex 4

   ! 13, 42_core, Ceiling/roof - 156.250 m2, Surface Area: 47.4375 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:56XCORE_Floor_0_0_10254,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      14:56XCORE,                                 !- Zone Name
      Surface, 13:42XCORE_Ceiling_1_0_5,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364644,-5.3461232814, 23.43,          !- Vertex 1
       63.3432978325,-5.3461232827, 23.43,        !- Vertex 2
       63.3432978275,-2.2456520063, 23.43,        !- Vertex 3
       79.2836464373,-2.4947199733, 23.43;        !- Vertex 4

   ! 13, 42_core, Ceiling/roof - 156.250 m2, Surface Area: 1.5785
   BuildingSurface:Detailed,                      !- Surface
      13:42XCORE_Ceiling_1_1_0,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      13:42XCORE,                                 !- Zone Name
      Surface, 14:54XTOILETS_Floor_0_0_10255,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.04329783, 5.9342763242, 23.43,          !- Vertex 1
       73.44406142, 5.94612774, 23.43,            !- Vertex 2
       73.44406142, 6.404348, 23.43,              !- Vertex 3
       70.04329783, 6.404348, 23.43;              !- Vertex 4

   ! 13, 42_core, Ceiling/roof - 156.250 m2, Surface Area: 1.5785 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:54XTOILETS_Floor_0_0_10255,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      14:54XTOILETS,                              !- Zone Name
      Surface, 13:42XCORE_Ceiling_1_1_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.44406142, 5.94612774, 23.43,            !- Vertex 1
       70.04329783, 5.9342763242, 23.43,          !- Vertex 2
       70.04329783, 6.404348, 23.43,              !- Vertex 3
       73.44406142, 6.404348, 23.43;              !- Vertex 4

   ! 13, 42_core, Ceiling/roof - 156.250 m2, Surface Area: 3.2164
   BuildingSurface:Detailed,                      !- Surface
      13:42XCORE_Ceiling_1_1_1,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      13:42XCORE,                                 !- Zone Name
      Surface, 14:54XTOILETS_Floor_0_0_10256,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       67.99329783, 5.96284434, 23.43,            !- Vertex 1
       68.53073446, 5.92900515, 23.43,            !- Vertex 2
       70.04329783, 5.9342763242, 23.43,          !- Vertex 3
       70.04329783, 7.504348, 23.43,              !- Vertex 4
       67.99329783, 7.504348, 23.43;              !- Vertex 5

   ! 13, 42_core, Ceiling/roof - 156.250 m2, Surface Area: 3.2164 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:54XTOILETS_Floor_0_0_10256,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      14:54XTOILETS,                              !- Zone Name
      Surface, 13:42XCORE_Ceiling_1_1_1,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       70.04329783, 5.9342763242, 23.43,          !- Vertex 1
       68.53073446, 5.92900515, 23.43,            !- Vertex 2
       67.99329783, 5.96284434, 23.43,            !- Vertex 3
       67.99329783, 7.504348, 23.43,              !- Vertex 4
       70.04329783, 7.504348, 23.43;              !- Vertex 5

   ! 13, 42_core, Ceiling/roof - 156.250 m2, Surface Area: 0.9776
   BuildingSurface:Detailed,                      !- Surface
      13:42XCORE_Ceiling_1_2_0,                   !- Surface name
      Ceiling, 0_SemiExposedFloor 2cm EPS_Reversed,  !- Class and Construction Name
      13:42XCORE,                                 !- Zone Name
      Surface, 14:61XOFFICE_Floor_0_0_10257,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.16329783, 5.95211916, 23.43,            !- Vertex 1
       77.34329783, 5.9597162997, 23.43,          !- Vertex 2
       77.34329783, 6.404348, 23.43,              !- Vertex 3
       75.16329783, 6.404348, 23.43;              !- Vertex 4

   ! 13, 42_core, Ceiling/roof - 156.250 m2, Surface Area: 0.9776 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:61XOFFICE_Floor_0_0_10257,               !- Surface name
      Floor, 0_SemiExposedFloor 2cm EPS_Reversed_Rev,  !- Class and Construction Name
      14:61XOFFICE,                               !- Zone Name
      Surface, 13:42XCORE_Ceiling_1_2_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.34329783, 5.9597162997, 23.43,          !- Vertex 1
       75.16329783, 5.95211916, 23.43,            !- Vertex 2
       75.16329783, 6.404348, 23.43,              !- Vertex 3
       77.34329783, 6.404348, 23.43;              !- Vertex 4

   ! 13, 42_core, Ceiling/roof - 156.250 m2, Surface Area: 0.7826
   BuildingSurface:Detailed,                      !- Surface
      13:42XCORE_Ceiling_1_3_0,                   !- Surface name
      Ceiling, 0_SemiExposedFloor 2cm EPS_Reversed,  !- Class and Construction Name
      13:42XCORE,                                 !- Zone Name
      Surface, 14:60XOFFICE_Floor_0_0_10258,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.44406142, 5.94612774, 23.43,            !- Vertex 1
       75.16329783, 5.95211916, 23.43,            !- Vertex 2
       75.16329783, 6.404348, 23.43,              !- Vertex 3
       73.44406142, 6.404348, 23.43;              !- Vertex 4

   ! 13, 42_core, Ceiling/roof - 156.250 m2, Surface Area: 0.7826 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:60XOFFICE_Floor_0_0_10258,               !- Surface name
      Floor, 0_SemiExposedFloor 2cm EPS_Reversed_Rev,  !- Class and Construction Name
      14:60XOFFICE,                               !- Zone Name
      Surface, 13:42XCORE_Ceiling_1_3_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.16329783, 5.95211916, 23.43,            !- Vertex 1
       73.44406142, 5.94612774, 23.43,            !- Vertex 2
       73.44406142, 6.404348, 23.43,              !- Vertex 3
       75.16329783, 6.404348, 23.43;              !- Vertex 4

   ! 13, 42_core, Ceiling/roof - 156.250 m2, Surface Area: 0.037m2
   BuildingSurface:Detailed,                      !- Surface
      13:42XCORE_Roof_1_4_0,                      !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      13:42XCORE,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
       63.34329783, 2.97509369, 23.43,            !- Vertex 1
       63.36876961, 5.904348, 23.43,              !- Vertex 2
       63.34329783, 5.904348, 23.43;              !- Vertex 3

   ! 13, 42_core, Partition - 4.114 m2 (13, 36_TOILETS), Surface Area: 4.114
   BuildingSurface:Detailed,                      !- Surface
      13:42XCORE_Partition_2_0_0,                 !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      13:42XCORE,                                 !- Zone Name
      Surface, 13:36XTOILETS_Partition_8_0_10259, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.0432978297, 6.404348, 19.69,            !- Vertex 1
       70.0432978297, 7.504348, 19.69,            !- Vertex 2
       70.0432978297, 7.504348, 23.43,            !- Vertex 3
       70.0432978297, 6.404348, 23.43;            !- Vertex 4

   ! 13, 42_core, Partition - 4.114 m2 (13, 36_TOILETS), Surface Area: 4.114 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:36XTOILETS_Partition_8_0_10259,          !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      13:36XTOILETS,                              !- Zone Name
      Surface, 13:42XCORE_Partition_2_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.0432978297, 7.504348, 19.69,            !- Vertex 1
       70.0432978297, 6.404348, 19.69,            !- Vertex 2
       70.0432978297, 6.404348, 23.43,            !- Vertex 3
       70.0432978297, 7.504348, 23.43;            !- Vertex 4

   ! 13, 42_core, Partition - 8.696 m2 (13, 37_TOILETS), Surface Area: 8.6955
   BuildingSurface:Detailed,                      !- Surface
      13:42XCORE_Partition_7_0_0,                 !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      13:42XCORE,                                 !- Zone Name
      Surface, 13:37XTOILETS_Partition_5_0_10260, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       65.66829783, 5.9043479958, 19.69,          !- Vertex 1
       63.34329783, 5.9043479958, 19.69,          !- Vertex 2
       63.34329783, 5.9043479958, 23.43,          !- Vertex 3
       65.66829783, 5.9043479958, 23.43;          !- Vertex 4

   ! 13, 42_core, Partition - 8.696 m2 (13, 37_TOILETS), Surface Area: 8.6955 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:37XTOILETS_Partition_5_0_10260,          !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      13:37XTOILETS,                              !- Zone Name
      Surface, 13:42XCORE_Partition_7_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.34329783, 5.9043479958, 19.69,          !- Vertex 1
       65.66829783, 5.9043479958, 19.69,          !- Vertex 2
       65.66829783, 5.9043479958, 23.43,          !- Vertex 3
       63.34329783, 5.9043479958, 23.43;          !- Vertex 4

   ! 13, 42_core, Partition - 10.565 m2 (13, 38_CORE), Surface Area: 10.5655
   BuildingSurface:Detailed,                      !- Surface
      13:42XCORE_Partition_9_0_0,                 !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      13:42XCORE,                                 !- Zone Name
      Surface, 13:38XCORE_Partition_6_0_10261,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978284, 3.779348, 19.69,            !- Vertex 1
       63.3432978284, .954348, 19.69,             !- Vertex 2
       63.3432978284, .954348, 23.43,             !- Vertex 3
       63.3432978284, 3.779348, 23.43;            !- Vertex 4

   ! 13, 42_core, Partition - 10.565 m2 (13, 38_CORE), Surface Area: 10.5655 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:38XCORE_Partition_6_0_10261,             !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      13:38XCORE,                                 !- Zone Name
      Surface, 13:42XCORE_Partition_9_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978284, .954348, 19.69,             !- Vertex 1
       63.3432978284, 3.779348, 19.69,            !- Vertex 2
       63.3432978284, 3.779348, 23.43,            !- Vertex 3
       63.3432978284, .954348, 23.43;             !- Vertex 4

   ! 13, 42_core, Partition - 23.936 m2 (13, 38_CORE), Surface Area: 23.936
   BuildingSurface:Detailed,                      !- Surface
      13:42XCORE_Partition_10_0_0,                !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      13:42XCORE,                                 !- Zone Name
      Surface, 13:38XCORE_Partition_5_0_10262,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.34329783, .9543479958, 19.69,           !- Vertex 1
       69.74329783, .9543479958, 19.69,           !- Vertex 2
       69.74329783, .9543479958, 23.43,           !- Vertex 3
       63.34329783, .9543479958, 23.43;           !- Vertex 4

   ! 13, 42_core, Partition - 23.936 m2 (13, 38_CORE), Surface Area: 23.936 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:38XCORE_Partition_5_0_10262,             !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      13:38XCORE,                                 !- Zone Name
      Surface, 13:42XCORE_Partition_10_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       69.74329783, .9543479958, 19.69,           !- Vertex 1
       63.34329783, .9543479958, 19.69,           !- Vertex 2
       63.34329783, .9543479958, 23.43,           !- Vertex 3
       69.74329783, .9543479958, 23.43;           !- Vertex 4

   ! 13, 42_core, Partition - 12.342 m2 (13, 38_CORE), Surface Area: 12.342
   BuildingSurface:Detailed,                      !- Surface
      13:42XCORE_Partition_11_0_0,                !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      13:42XCORE,                                 !- Zone Name
      Surface, 13:38XCORE_Partition_4_0_10263,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       69.7432978297, .954348, 19.69,             !- Vertex 1
       69.7432978297,-2.34565201, 19.69,          !- Vertex 2
       69.7432978297,-2.34565201, 23.43,          !- Vertex 3
       69.7432978297, .954348, 23.43;             !- Vertex 4

   ! 13, 42_core, Partition - 12.342 m2 (13, 38_CORE), Surface Area: 12.342 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:38XCORE_Partition_4_0_10263,             !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      13:38XCORE,                                 !- Zone Name
      Surface, 13:42XCORE_Partition_11_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       69.7432978297,-2.34565201, 19.69,          !- Vertex 1
       69.7432978297, .954348, 19.69,             !- Vertex 2
       69.7432978297, .954348, 23.43,             !- Vertex 3
       69.7432978297,-2.34565201, 23.43;          !- Vertex 4

   ! 13, 42_core, Partition - 23.939 m2 (13, 38_CORE), Surface Area: 23.9389
   BuildingSurface:Detailed,                      !- Surface
      13:42XCORE_Partition_12_0_0,                !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      13:42XCORE,                                 !- Zone Name
      Surface, 13:38XCORE_Partition_3_0_10264,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       69.7432978282,-2.3456520058, 19.69,        !- Vertex 1
       63.3432978305,-2.2456520058, 19.69,        !- Vertex 2
       63.3432978305,-2.2456520058, 23.43,        !- Vertex 3
       69.7432978282,-2.3456520058, 23.43;        !- Vertex 4

   ! 13, 42_core, Partition - 23.939 m2 (13, 38_CORE), Surface Area: 23.9389 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:38XCORE_Partition_3_0_10264,             !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      13:38XCORE,                                 !- Zone Name
      Surface, 13:42XCORE_Partition_12_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978305,-2.2456520058, 19.69,        !- Vertex 1
       69.7432978282,-2.3456520058, 19.69,        !- Vertex 2
       69.7432978282,-2.3456520058, 23.43,        !- Vertex 3
       63.3432978305,-2.2456520058, 23.43;        !- Vertex 4

   ! 13, 42_core, Partition - 8.611 m2 (13, 38_CORE), Surface Area: 8.6112
   BuildingSurface:Detailed,                      !- Surface
      13:42XCORE_Partition_13_0_0,                !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      13:42XCORE,                                 !- Zone Name
      Surface, 13:38XCORE_Partition_2_0_10265,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978284,-2.24565201, 19.69,          !- Vertex 1
       63.3432978284,-4.54810457, 19.69,          !- Vertex 2
       63.3432978284,-4.54810457, 23.43,          !- Vertex 3
       63.3432978284,-2.24565201, 23.43;          !- Vertex 4

   ! 13, 42_core, Partition - 8.611 m2 (13, 38_CORE), Surface Area: 8.6112 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:38XCORE_Partition_2_0_10265,             !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      13:38XCORE,                                 !- Zone Name
      Surface, 13:42XCORE_Partition_13_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978284,-4.54810457, 19.69,          !- Vertex 1
       63.3432978284,-2.24565201, 19.69,          !- Vertex 2
       63.3432978284,-2.24565201, 23.43,          !- Vertex 3
       63.3432978284,-4.54810457, 23.43;          !- Vertex 4

   ! 13, 42_core, Partition - 2.985 m2 (13, 41_innerE), Surface Area: 2.9846
   BuildingSurface:Detailed,                      !- Surface
      13:42XCORE_Partition_14_0_0,                !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      13:42XCORE,                                 !- Zone Name
      Surface, 13:41XINNERE_Partition_3_0_10266,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978284,-4.54810457, 19.69,          !- Vertex 1
       63.3432978284,-5.34612328, 19.69,          !- Vertex 2
       63.3432978284,-5.34612328, 23.43,          !- Vertex 3
       63.3432978284,-4.54810457, 23.43;          !- Vertex 4

   ! 13, 42_core, Partition - 2.985 m2 (13, 41_innerE), Surface Area: 2.9846 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:41XINNERE_Partition_3_0_10266,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      13:41XINNERE,                               !- Zone Name
      Surface, 13:42XCORE_Partition_14_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978284,-5.34612328, 19.69,          !- Vertex 1
       63.3432978284,-4.54810457, 19.69,          !- Vertex 2
       63.3432978284,-4.54810457, 23.43,          !- Vertex 3
       63.3432978284,-5.34612328, 23.43;          !- Vertex 4

   ! 13, 42_core, Partition - 59.617 m2 (13, 40_CORE), Surface Area: 59.6169
   BuildingSurface:Detailed,                      !- Surface
      13:42XCORE_Partition_15_0_0,                !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      13:42XCORE,                                 !- Zone Name
      Surface, 13:40XCORE_Partition_3_0_10267,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.34329783,-5.3461232816, 19.69,          !- Vertex 1
       79.28364644,-5.3461232816, 19.69,          !- Vertex 2
       79.28364644,-5.3461232816, 23.43,          !- Vertex 3
       63.34329783,-5.3461232816, 23.43;          !- Vertex 4

   ! 13, 42_core, Partition - 59.617 m2 (13, 40_CORE), Surface Area: 59.6169 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:40XCORE_Partition_3_0_10267,             !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      13:40XCORE,                                 !- Zone Name
      Surface, 13:42XCORE_Partition_15_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364644,-5.3461232816, 19.69,          !- Vertex 1
       63.34329783,-5.3461232816, 19.69,          !- Vertex 2
       63.34329783,-5.3461232816, 23.43,          !- Vertex 3
       79.28364644,-5.3461232816, 23.43;          !- Vertex 4

   ! 13, 42_core, Partition - 24.312 m2 (13, 45_office), Surface Area: 24.3118
   BuildingSurface:Detailed,                      !- Surface
      13:42XCORE_Partition_16_0_0,                !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      13:42XCORE,                                 !- Zone Name
      Surface, 13:45XOFFICE_Partition_4_0_10268,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.2836464384,-5.34612328, 19.69,          !- Vertex 1
       79.2836464384, 1.15434799, 19.69,          !- Vertex 2
       79.2836464384, 1.15434799, 23.43,          !- Vertex 3
       79.2836464384,-5.34612328, 23.43;          !- Vertex 4

   ! 13, 42_core, Partition - 24.312 m2 (13, 45_office), Surface Area: 24.3118 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:45XOFFICE_Partition_4_0_10268,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      13:45XOFFICE,                               !- Zone Name
      Surface, 13:42XCORE_Partition_16_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.2836464384, 1.15434799, 19.69,          !- Vertex 1
       79.2836464384,-5.34612328, 19.69,          !- Vertex 2
       79.2836464384,-5.34612328, 23.43,          !- Vertex 3
       79.2836464384, 1.15434799, 23.43;          !- Vertex 4

   ! 13, 42_core, Partition - 7.257 m2 (13, 46_office), Surface Area: 7.2569
   BuildingSurface:Detailed,                      !- Surface
      13:42XCORE_Partition_17_0_0,                !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      13:42XCORE,                                 !- Zone Name
      Surface, 13:46XOFFICE_Partition_6_0_10269,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364644, 1.1543479942, 19.69,          !- Vertex 1
       77.34329783, 1.1543479942, 19.69,          !- Vertex 2
       77.34329783, 1.1543479942, 23.43,          !- Vertex 3
       79.28364644, 1.1543479942, 23.43;          !- Vertex 4

   ! 13, 42_core, Partition - 7.257 m2 (13, 46_office), Surface Area: 7.2569 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:46XOFFICE_Partition_6_0_10269,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      13:46XOFFICE,                               !- Zone Name
      Surface, 13:42XCORE_Partition_17_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.34329783, 1.1543479942, 19.69,          !- Vertex 1
       79.28364644, 1.1543479942, 19.69,          !- Vertex 2
       79.28364644, 1.1543479942, 23.43,          !- Vertex 3
       77.34329783, 1.1543479942, 23.43;          !- Vertex 4

   ! 13, 42_core, Partition - 19.635 m2 (13, 46_office), Surface Area: 19.635
   BuildingSurface:Detailed,                      !- Surface
      13:42XCORE_Partition_18_0_0,                !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      13:42XCORE,                                 !- Zone Name
      Surface, 13:46XOFFICE_Partition_5_0_10270,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.3432978297, 1.15434799, 19.69,          !- Vertex 1
       77.3432978297, 6.404348, 19.69,            !- Vertex 2
       77.3432978297, 6.404348, 23.43,            !- Vertex 3
       77.3432978297, 1.15434799, 23.43;          !- Vertex 4

   ! 13, 42_core, Partition - 19.635 m2 (13, 46_office), Surface Area: 19.635 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:46XOFFICE_Partition_5_0_10270,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      13:46XOFFICE,                               !- Zone Name
      Surface, 13:42XCORE_Partition_18_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.3432978297, 6.404348, 19.69,            !- Vertex 1
       77.3432978297, 1.15434799, 19.69,          !- Vertex 2
       77.3432978297, 1.15434799, 23.43,          !- Vertex 3
       77.3432978297, 6.404348, 23.43;            !- Vertex 4

   ! 13, 42_core, Partition - 12.608 m2 (13, 36_TOILETS), Surface Area: 12.6075
   BuildingSurface:Detailed,                      !- Surface
      13:42XCORE_Partition_20_0_0,                !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      13:42XCORE,                                 !- Zone Name
      Surface, 13:36XTOILETS_Partition_9_0_10271, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.41430032, 6.4043479958, 19.69,          !- Vertex 1
       70.04329783, 6.4043479958, 19.69,          !- Vertex 2
       70.04329783, 6.4043479958, 23.43,          !- Vertex 3
       73.41430032, 6.4043479958, 23.43;          !- Vertex 4

   ! 13, 42_core, Partition - 12.608 m2 (13, 36_TOILETS), Surface Area: 12.6075 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:36XTOILETS_Partition_9_0_10271,          !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      13:36XTOILETS,                              !- Zone Name
      Surface, 13:42XCORE_Partition_20_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.04329783, 6.4043479958, 19.69,          !- Vertex 1
       73.41430032, 6.4043479958, 19.69,          !- Vertex 2
       73.41430032, 6.4043479958, 23.43,          !- Vertex 3
       70.04329783, 6.4043479958, 23.43;          !- Vertex 4


! 13 - 36_TOILETS
Zone, 13:36XTOILETS,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    26.8281,                                      !- Zone volume
    7.9651,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 13:36XTOILETS Infiltration,  !- Name
      13:36XTOILETS,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .007452,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 13, 36_TOILETS, Ceiling/roof - 7.965 m2, Surface Area: 1.0777
   BuildingSurface:Detailed,                      !- Surface
      13:36XTOILETS_Ceiling_1_0_0,                !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      13:36XTOILETS,                              !- Zone Name
      Surface, 14:54XTOILETS_Floor_0_0_10272,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.63750944, 8.2847484, 23.43,             !- Vertex 1
       73.3559295308, 8.2847484, 23.43,           !- Vertex 2
       73.3363496, 8.91551098, 23.43,             !- Vertex 3
       71.63750944, 8.91551098, 23.43;            !- Vertex 4

   ! 13, 36_TOILETS, Ceiling/roof - 7.965 m2, Surface Area: 1.0777 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:54XTOILETS_Floor_0_0_10272,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      14:54XTOILETS,                              !- Zone Name
      Surface, 13:36XTOILETS_Ceiling_1_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.3559295308, 8.2847484, 23.43,           !- Vertex 1
       71.63750944, 8.2847484, 23.43,             !- Vertex 2
       71.63750944, 8.91551098, 23.43,            !- Vertex 3
       73.3363496, 8.91551098, 23.43;             !- Vertex 4

   ! 13, 36_TOILETS, Ceiling/roof - 7.965 m2, Surface Area: 6.298
   BuildingSurface:Detailed,                      !- Surface
      13:36XTOILETS_Ceiling_1_0_1,                !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      13:36XTOILETS,                              !- Zone Name
      Surface, 14:54XTOILETS_Floor_0_0_10273,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.04329783, 6.404348, 23.43,              !- Vertex 1
       73.41430032, 6.404348, 23.43,              !- Vertex 2
       73.3559295308, 8.2847484, 23.43,           !- Vertex 3
       70.02839181, 8.2847484, 23.43;             !- Vertex 4

   ! 13, 36_TOILETS, Ceiling/roof - 7.965 m2, Surface Area: 6.298 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:54XTOILETS_Floor_0_0_10273,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      14:54XTOILETS,                              !- Zone Name
      Surface, 13:36XTOILETS_Ceiling_1_0_1,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.41430032, 6.404348, 23.43,              !- Vertex 1
       70.04329783, 6.404348, 23.43,              !- Vertex 2
       70.02839181, 8.2847484, 23.43,             !- Vertex 3
       73.3559295308, 8.2847484, 23.43;           !- Vertex 4

   ! 13, 36_TOILETS, Ceiling/roof - 7.965 m2, Surface Area: 0.043
   BuildingSurface:Detailed,                      !- Surface
      13:36XTOILETS_Ceiling_1_1_0,                !- Surface name
      Ceiling, 0_SemiExposedFloor 2cm EPS_Reversed,  !- Class and Construction Name
      13:36XTOILETS,                              !- Zone Name
      Surface, 14:60XOFFICE_Floor_0_0_10274,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.533676569, 8.50162194, 23.43,           !- Vertex 1
       71.637509439, 8.50162194, 23.43,           !- Vertex 2
       71.637509439, 8.91551098, 23.43,           !- Vertex 3
       71.533676569, 8.91551098, 23.43;           !- Vertex 4

   ! 13, 36_TOILETS, Ceiling/roof - 7.965 m2, Surface Area: 0.043 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:60XOFFICE_Floor_0_0_10274,               !- Surface name
      Floor, 0_SemiExposedFloor 2cm EPS_Reversed_Rev,  !- Class and Construction Name
      14:60XOFFICE,                               !- Zone Name
      Surface, 13:36XTOILETS_Ceiling_1_1_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.637509439, 8.50162194, 23.43,           !- Vertex 1
       71.533676569, 8.50162194, 23.43,           !- Vertex 2
       71.533676569, 8.91551098, 23.43,           !- Vertex 3
       71.637509439, 8.91551098, 23.43;           !- Vertex 4

   ! 13, 36_TOILETS, Ceiling/roof - 7.965 m2, Surface Area: 0.349
   BuildingSurface:Detailed,                      !- Surface
      13:36XTOILETS_Ceiling_1_1_1,                !- Surface name
      Ceiling, 0_SemiExposedFloor 2cm EPS_Reversed,  !- Class and Construction Name
      13:36XTOILETS,                              !- Zone Name
      Surface, 14:60XOFFICE_Floor_0_0_10275,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.028391809, 8.2847484, 23.43,            !- Vertex 1
       71.637509439, 8.2847484, 23.43,            !- Vertex 2
       71.637509439, 8.50162194, 23.43,           !- Vertex 3
       70.028443319, 8.50162194, 23.43;           !- Vertex 4

   ! 13, 36_TOILETS, Ceiling/roof - 7.965 m2, Surface Area: 0.349 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:60XOFFICE_Floor_0_0_10275,               !- Surface name
      Floor, 0_SemiExposedFloor 2cm EPS_Reversed_Rev,  !- Class and Construction Name
      14:60XOFFICE,                               !- Zone Name
      Surface, 13:36XTOILETS_Ceiling_1_1_1,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.637509439, 8.2847484, 23.43,            !- Vertex 1
       70.028391809, 8.2847484, 23.43,            !- Vertex 2
       70.028443319, 8.50162194, 23.43,           !- Vertex 3
       71.637509439, 8.50162194, 23.43;           !- Vertex 4

   ! 13, 36_TOILETS, Ceiling/roof - 7.965 m2, Surface Area: 0.1551
   BuildingSurface:Detailed,                      !- Surface
      13:36XTOILETS_Ceiling_1_1_2,                !- Surface name
      Ceiling, 0_SemiExposedFloor 2cm EPS_Reversed,  !- Class and Construction Name
      13:36XTOILETS,                              !- Zone Name
      Surface, 14:60XOFFICE_Floor_0_0_10276,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.533676569, 8.91551098, 23.43,           !- Vertex 1
       73.336349599, 8.91551098, 23.43,           !- Vertex 2
       73.333676569, 9.00162194, 23.43,           !- Vertex 3
       71.533676569, 9.00162194, 23.43;           !- Vertex 4

   ! 13, 36_TOILETS, Ceiling/roof - 7.965 m2, Surface Area: 0.1551 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:60XOFFICE_Floor_0_0_10276,               !- Surface name
      Floor, 0_SemiExposedFloor 2cm EPS_Reversed_Rev,  !- Class and Construction Name
      14:60XOFFICE,                               !- Zone Name
      Surface, 13:36XTOILETS_Ceiling_1_1_2,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.336349599, 8.91551098, 23.43,           !- Vertex 1
       71.533676569, 8.91551098, 23.43,           !- Vertex 2
       71.533676569, 9.00162194, 23.43,           !- Vertex 3
       73.333676569, 9.00162194, 23.43;           !- Vertex 4

   ! 13, 36_TOILETS, Ceiling/roof - 7.965 m2, Surface Area: 0.045m2
   BuildingSurface:Detailed,                      !- Surface
      13:36XTOILETS_Roof_1_2_0,                   !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      13:36XTOILETS,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
       70.02821877, 7.55620004, 23.43,            !- Vertex 1
       70.02844332, 8.50162194, 23.43,            !- Vertex 2
       69.93367657, 8.50162194, 23.43;            !- Vertex 3


! 13 - 46_office
Zone, 13:46XOFFICE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    234.6677,                                     !- Zone volume
    69.4283,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 13:46XOFFICE,                   !- Name
      13:46XOFFICE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 17499,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 17499,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 17499,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 17499,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 13:46XOFFICE General lighting,         !- Name
      13:46XOFFICE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#13:46XOFFICE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 13:46XOFFICE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      13:46XOFFICE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 13:46XOFFICE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      13:46XOFFICE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 13:46XOFFICE,            !- Name
      13:46XOFFICE,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      13:46XOFFICE Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      13:46XOFFICE Ref Point 1,                   !- Daylighting Reference Point 1 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 1
      500,                                        !- Illuminance Setpoint at Reference Point 1 {lux}
      13:46XOFFICE Ref Point 2,                   !- Daylighting Reference Point 2 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 2
      500;                                        !- Illuminance Setpoint at Reference Point 2 {lux}

   Daylighting:ReferencePoint, 13:46XOFFICE Ref Point 1,  !- Name
      13:46XOFFICE,                               !- Zone Name
      80.382,                                     !- X-Coordinate of Reference Point {m}
      6.834,                                      !- Y-coordinate of Reference Point {m}
      20.85;                                      !- Z-coordinate of Reference Point {m}

   Daylighting:ReferencePoint, 13:46XOFFICE Ref Point 2,  !- Name
      13:46XOFFICE,                               !- Zone Name
      80.882,                                     !- X-Coordinate of Reference Point {m}
      6.834,                                      !- Y-coordinate of Reference Point {m}
      20.85;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 13:46XOFFICE Infiltration,  !- Name
      13:46XOFFICE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .065185,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 13, 46_office, Ceiling - 69.428 m2, Surface Area: 0.4485
   BuildingSurface:Detailed,                      !- Surface
      13:46XOFFICE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      13:46XOFFICE,                               !- Zone Name
      Surface, 14:61XOFFICE_Floor_0_0_10277,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       77.34329783, 6.404348, 23.43,              !- Vertex 1
       77.3432977588, 10.141231425, 23.43,        !- Vertex 2
       77.1032546226, 9.9441282454, 23.43;        !- Vertex 3

   ! 13, 46_office, Ceiling - 69.428 m2, Surface Area: 0.4485 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:61XOFFICE_Floor_0_0_10277,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      14:61XOFFICE,                               !- Zone Name
      Surface, 13:46XOFFICE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       77.34329783, 6.404348, 23.43,              !- Vertex 1
       77.1032546226, 9.9441282454, 23.43,        !- Vertex 2
       77.3432977588, 10.141231425, 23.43;        !- Vertex 3

   ! 13, 46_office, Ceiling - 69.428 m2, Surface Area: 68.9798
   BuildingSurface:Detailed,                      !- Surface
      13:46XOFFICE_Ceiling_1_0_1,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      13:46XOFFICE,                               !- Zone Name
      Surface, 14:61XOFFICE_Floor_0_0_10278,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.34329793, 1.15434799, 23.43,            !- Vertex 1
       83.36329783, 1.1543479947, 23.43,          !- Vertex 2
       83.3632978347, 15.0843477947, 23.43,       !- Vertex 3
       77.3432977588, 10.141231425, 23.43;        !- Vertex 4

   ! 13, 46_office, Ceiling - 69.428 m2, Surface Area: 68.9798 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:61XOFFICE_Floor_0_0_10278,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      14:61XOFFICE,                               !- Zone Name
      Surface, 13:46XOFFICE_Ceiling_1_0_1,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.36329783, 1.1543479947, 23.43,          !- Vertex 1
       77.34329793, 1.15434799, 23.43,            !- Vertex 2
       77.3432977588, 10.141231425, 23.43,        !- Vertex 3
       83.3632978347, 15.0843477947, 23.43;       !- Vertex 4

   ! 13, 46_office, Wall - 52.098 m2 - 90.0°, Surface Area: 52.098m2
   BuildingSurface:Detailed,                      !- Surface
      13:46XOFFICE_Wall_2_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      13:46XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       83.3632978284, 1.1543479942, 19.69,        !- Vertex 1
       83.3632978284, 15.0843479931, 19.69,       !- Vertex 2
       83.3632978284, 15.0843479931, 23.43,       !- Vertex 3
       83.3632978284, 1.1543479942, 23.43;        !- Vertex 4

      ! Window, 3.010m2
      FenestrationSurface:Detailed, 13:46XOFFICE_Wall_2_0_0_0_0_10_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:46XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 13.8457116264, 20.53,    !- Vertex 1
          83.3632978284, 15.02934799, 20.53,      !- Vertex 2
          83.3632978284, 15.02934799, 23.0726503597,  !- Vertex 3
          83.3632978284, 13.8457116264, 23.0726503597;  !- Vertex 4

      ! Window, 3.010m2
      FenestrationSurface:Detailed, 13:46XOFFICE_Wall_2_0_0_1_0_9_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:46XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 12.5820752627, 20.53,    !- Vertex 1
          83.3632978284, 13.7657116264, 20.53,    !- Vertex 2
          83.3632978284, 13.7657116264, 23.0726503597,  !- Vertex 3
          83.3632978284, 12.5820752627, 23.0726503597;  !- Vertex 4

      ! Window, 3.010m2
      FenestrationSurface:Detailed, 13:46XOFFICE_Wall_2_0_0_2_0_8_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:46XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 11.3184388991, 20.53,    !- Vertex 1
          83.3632978284, 12.5020752627, 20.53,    !- Vertex 2
          83.3632978284, 12.5020752627, 23.0726503597,  !- Vertex 3
          83.3632978284, 11.3184388991, 23.0726503597;  !- Vertex 4

      ! Window, 3.010m2
      FenestrationSurface:Detailed, 13:46XOFFICE_Wall_2_0_0_3_0_7_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:46XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 10.0548025355, 20.53,    !- Vertex 1
          83.3632978284, 11.2384388991, 20.53,    !- Vertex 2
          83.3632978284, 11.2384388991, 23.0726503597,  !- Vertex 3
          83.3632978284, 10.0548025355, 23.0726503597;  !- Vertex 4

      ! Window, 3.010m2
      FenestrationSurface:Detailed, 13:46XOFFICE_Wall_2_0_0_4_0_6_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:46XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 8.7911661718, 20.53,     !- Vertex 1
          83.3632978284, 9.9748025355, 20.53,     !- Vertex 2
          83.3632978284, 9.9748025355, 23.0726503597,  !- Vertex 3
          83.3632978284, 8.7911661718, 23.0726503597;  !- Vertex 4

      ! Window, 3.010m2
      FenestrationSurface:Detailed, 13:46XOFFICE_Wall_2_0_0_5_0_5_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:46XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 7.5275298082, 20.53,     !- Vertex 1
          83.3632978284, 8.7111661718, 20.53,     !- Vertex 2
          83.3632978284, 8.7111661718, 23.0726503597,  !- Vertex 3
          83.3632978284, 7.5275298082, 23.0726503597;  !- Vertex 4

      ! Window, 3.010m2
      FenestrationSurface:Detailed, 13:46XOFFICE_Wall_2_0_0_6_0_4_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:46XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 6.2638934445, 20.53,     !- Vertex 1
          83.3632978284, 7.4475298082, 20.53,     !- Vertex 2
          83.3632978284, 7.4475298082, 23.0726503597,  !- Vertex 3
          83.3632978284, 6.2638934445, 23.0726503597;  !- Vertex 4

      ! Window, 3.010m2
      FenestrationSurface:Detailed, 13:46XOFFICE_Wall_2_0_0_7_0_3_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:46XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 5.0002570809, 20.53,     !- Vertex 1
          83.3632978284, 6.1838934445, 20.53,     !- Vertex 2
          83.3632978284, 6.1838934445, 23.0726503597,  !- Vertex 3
          83.3632978284, 5.0002570809, 23.0726503597;  !- Vertex 4

      ! Window, 3.010m2
      FenestrationSurface:Detailed, 13:46XOFFICE_Wall_2_0_0_8_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:46XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 3.7366207173, 20.53,     !- Vertex 1
          83.3632978284, 4.9202570809, 20.53,     !- Vertex 2
          83.3632978284, 4.9202570809, 23.0726503597,  !- Vertex 3
          83.3632978284, 3.7366207173, 23.0726503597;  !- Vertex 4

      ! Window, 3.010m2
      FenestrationSurface:Detailed, 13:46XOFFICE_Wall_2_0_0_9_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:46XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 2.4729843536, 20.53,     !- Vertex 1
          83.3632978284, 3.6566207173, 20.53,     !- Vertex 2
          83.3632978284, 3.6566207173, 23.0726503597,  !- Vertex 3
          83.3632978284, 2.4729843536, 23.0726503597;  !- Vertex 4

      ! Window, 3.010m2
      FenestrationSurface:Detailed, 13:46XOFFICE_Wall_2_0_0_10_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:46XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 1.20934799, 20.53,       !- Vertex 1
          83.3632978284, 2.3929843536, 20.53,     !- Vertex 2
          83.3632978284, 2.3929843536, 23.0726503597,  !- Vertex 3
          83.3632978284, 1.20934799, 23.0726503597;  !- Vertex 4

   ! 13, 46_office, Partition - 15.258 m2 (13, 45_office), Surface Area: 15.2579
   BuildingSurface:Detailed,                      !- Surface
      13:46XOFFICE_Partition_7_0_0,               !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      13:46XOFFICE,                               !- Zone Name
      Surface, 13:45XOFFICE_Partition_3_0_10279,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364644, 1.1543479942, 19.69,          !- Vertex 1
       83.36329783, 1.1543479942, 19.69,          !- Vertex 2
       83.36329783, 1.1543479942, 23.43,          !- Vertex 3
       79.28364644, 1.1543479942, 23.43;          !- Vertex 4

   ! 13, 46_office, Partition - 15.258 m2 (13, 45_office), Surface Area: 15.2579 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:45XOFFICE_Partition_3_0_10279,           !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      13:45XOFFICE,                               !- Zone Name
      Surface, 13:46XOFFICE_Partition_7_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.36329783, 1.1543479942, 19.69,          !- Vertex 1
       79.28364644, 1.1543479942, 19.69,          !- Vertex 2
       79.28364644, 1.1543479942, 23.43,          !- Vertex 3
       83.36329783, 1.1543479942, 23.43;          !- Vertex 4


! 13 - 45_office
Zone, 13:45XOFFICE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    124.7238,                                     !- Zone volume
    36.9005,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 13:45XOFFICE,                   !- Name
      13:45XOFFICE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 17508,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 17508,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 17508,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 17508,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 13:45XOFFICE General lighting,         !- Name
      13:45XOFFICE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#13:45XOFFICE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 13:45XOFFICE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      13:45XOFFICE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 13:45XOFFICE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      13:45XOFFICE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 13:45XOFFICE,            !- Name
      13:45XOFFICE,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      13:45XOFFICE Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      13:45XOFFICE Ref Point 1,                   !- Daylighting Reference Point 1 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 1
      500,                                        !- Illuminance Setpoint at Reference Point 1 {lux}
      13:45XOFFICE Ref Point 2,                   !- Daylighting Reference Point 2 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 2
      500;                                        !- Illuminance Setpoint at Reference Point 2 {lux}

   Daylighting:ReferencePoint, 13:45XOFFICE Ref Point 1,  !- Name
      13:45XOFFICE,                               !- Zone Name
      81.323,                                     !- X-Coordinate of Reference Point {m}
      -3.368,                                     !- Y-coordinate of Reference Point {m}
      20.85;                                      !- Z-coordinate of Reference Point {m}

   Daylighting:ReferencePoint, 13:45XOFFICE Ref Point 2,  !- Name
      13:45XOFFICE,                               !- Zone Name
      81.823,                                     !- X-Coordinate of Reference Point {m}
      -3.368,                                     !- Y-coordinate of Reference Point {m}
      20.85;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 13:45XOFFICE Infiltration,  !- Name
      13:45XOFFICE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .034646,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 13, 45_office, Ceiling - 36.901 m2, Surface Area: 36.2944
   BuildingSurface:Detailed,                      !- Surface
      13:45XOFFICE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      13:45XOFFICE,                               !- Zone Name
      Surface, 14:59XOFFICE_Floor_0_0_10280,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364654,-7.74210365, 23.43,            !- Vertex 1
       83.36329783,-7.74210365, 23.43,            !- Vertex 2
       83.36329783, 1.15434789, 23.43,            !- Vertex 3
       79.28364654, 1.15434789, 23.43;            !- Vertex 4

   ! 13, 45_office, Ceiling - 36.901 m2, Surface Area: 36.2944 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:59XOFFICE_Floor_0_0_10280,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      14:59XOFFICE,                               !- Zone Name
      Surface, 13:45XOFFICE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.36329783,-7.74210365, 23.43,            !- Vertex 1
       79.28364654,-7.74210365, 23.43,            !- Vertex 2
       79.28364654, 1.15434789, 23.43,            !- Vertex 3
       83.36329783, 1.15434789, 23.43;            !- Vertex 4

   ! 13, 45_office, Ceiling - 36.901 m2, Surface Area: 0.6061
   BuildingSurface:Detailed,                      !- Surface
      13:45XOFFICE_Ceiling_1_1_0,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      13:45XOFFICE,                               !- Zone Name
      Surface, 14:58XOFFICE_Floor_0_0_10281,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364644,-7.89067132, 23.43,            !- Vertex 1
       83.36329783,-7.89067132, 23.43,            !- Vertex 2
       83.36329783,-7.74210365, 23.43,            !- Vertex 3
       79.28364644,-7.74210365, 23.43;            !- Vertex 4

   ! 13, 45_office, Ceiling - 36.901 m2, Surface Area: 0.6061 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:58XOFFICE_Floor_0_0_10281,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      14:58XOFFICE,                               !- Zone Name
      Surface, 13:45XOFFICE_Ceiling_1_1_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.36329783,-7.89067132, 23.43,            !- Vertex 1
       79.28364644,-7.89067132, 23.43,            !- Vertex 2
       79.28364644,-7.74210365, 23.43,            !- Vertex 3
       83.36329783,-7.74210365, 23.43;            !- Vertex 4

   ! 13, 45_office, Wall - 33.828 m2 - 90.0°, Surface Area: 33.828m2
   BuildingSurface:Detailed,                      !- Surface
      13:45XOFFICE_Wall_2_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      13:45XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       83.3632978284,-7.8906713176, 19.69,        !- Vertex 1
       83.3632978284, 1.1543479942, 19.69,        !- Vertex 2
       83.3632978284, 1.1543479942, 23.43,        !- Vertex 3
       83.3632978284,-7.8906713176, 23.43;        !- Vertex 4

      ! Window, 3.075m2
      FenestrationSurface:Detailed, 13:45XOFFICE_Wall_2_0_0_0_0_6_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:45XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-.1085119114, 20.53,      !- Vertex 1
          83.3632978284, 1.09934799, 20.53,       !- Vertex 2
          83.3632978284, 1.09934799, 23.0757121278,  !- Vertex 3
          83.3632978284,-.1085119114, 23.0757121278;  !- Vertex 4

      ! Window, 3.075m2
      FenestrationSurface:Detailed, 13:45XOFFICE_Wall_2_0_0_1_0_5_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:45XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-1.3963718129, 20.53,     !- Vertex 1
          83.3632978284,-.1885119114, 20.53,      !- Vertex 2
          83.3632978284,-.1885119114, 23.0757121278,  !- Vertex 3
          83.3632978284,-1.3963718129, 23.0757121278;  !- Vertex 4

      ! Window, 3.075m2
      FenestrationSurface:Detailed, 13:45XOFFICE_Wall_2_0_0_2_0_4_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:45XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-2.6842317143, 20.53,     !- Vertex 1
          83.3632978284,-1.4763718129, 20.53,     !- Vertex 2
          83.3632978284,-1.4763718129, 23.0757121278,  !- Vertex 3
          83.3632978284,-2.6842317143, 23.0757121278;  !- Vertex 4

      ! Window, 3.075m2
      FenestrationSurface:Detailed, 13:45XOFFICE_Wall_2_0_0_3_0_3_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:45XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-3.9720916157, 20.53,     !- Vertex 1
          83.3632978284,-2.7642317143, 20.53,     !- Vertex 2
          83.3632978284,-2.7642317143, 23.0757121278,  !- Vertex 3
          83.3632978284,-3.9720916157, 23.0757121278;  !- Vertex 4

      ! Window, 3.075m2
      FenestrationSurface:Detailed, 13:45XOFFICE_Wall_2_0_0_4_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:45XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-5.2599515171, 20.53,     !- Vertex 1
          83.3632978284,-4.0520916157, 20.53,     !- Vertex 2
          83.3632978284,-4.0520916157, 23.0757121278,  !- Vertex 3
          83.3632978284,-5.2599515171, 23.0757121278;  !- Vertex 4

      ! Window, 3.075m2
      FenestrationSurface:Detailed, 13:45XOFFICE_Wall_2_0_0_5_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:45XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-6.5478114186, 20.53,     !- Vertex 1
          83.3632978284,-5.3399515171, 20.53,     !- Vertex 2
          83.3632978284,-5.3399515171, 23.0757121278,  !- Vertex 3
          83.3632978284,-6.5478114186, 23.0757121278;  !- Vertex 4

      ! Window, 3.075m2
      FenestrationSurface:Detailed, 13:45XOFFICE_Wall_2_0_0_6_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:45XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-7.83567132, 20.53,       !- Vertex 1
          83.3632978284,-6.6278114186, 20.53,     !- Vertex 2
          83.3632978284,-6.6278114186, 23.0757121278,  !- Vertex 3
          83.3632978284,-7.83567132, 23.0757121278;  !- Vertex 4

   ! 13, 45_office, Partition - 9.517 m2 (13, 40_CORE), Surface Area: 9.5166
   BuildingSurface:Detailed,                      !- Surface
      13:45XOFFICE_Partition_5_0_0,               !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      13:45XOFFICE,                               !- Zone Name
      Surface, 13:40XCORE_Partition_2_0_10282,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.2836464384,-5.34612328, 19.69,          !- Vertex 1
       79.2836464384,-7.89067132, 19.69,          !- Vertex 2
       79.2836464384,-7.89067132, 23.43,          !- Vertex 3
       79.2836464384,-5.34612328, 23.43;          !- Vertex 4

   ! 13, 45_office, Partition - 9.517 m2 (13, 40_CORE), Surface Area: 9.5166 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:40XCORE_Partition_2_0_10282,             !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      13:40XCORE,                                 !- Zone Name
      Surface, 13:45XOFFICE_Partition_5_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.2836464384,-7.89067132, 19.69,          !- Vertex 1
       79.2836464384,-5.34612328, 19.69,          !- Vertex 2
       79.2836464384,-5.34612328, 23.43,          !- Vertex 3
       79.2836464384,-7.89067132, 23.43;          !- Vertex 4


! 13 - 40_CORE
Zone, 13:40XCORE,                                 !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    88.3151,                                      !- Zone volume
    26.9839,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 13:40XCORE Infiltration,  !- Name
      13:40XCORE,                                 !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .024532,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 13, 40_CORE, Ceiling/roof - 26.984 m2, Surface Area: 3.0411
   BuildingSurface:Detailed,                      !- Surface
      13:40XCORE_Ceiling_1_0_0,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      13:40XCORE,                                 !- Zone Name
      Surface, 14:56XCORE_Floor_0_0_10283,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.34329783,-5.53690271, 23.43,            !- Vertex 1
       79.28364644,-5.53690271, 23.43,            !- Vertex 2
       79.28364644,-5.34612328, 23.43,            !- Vertex 3
       63.34329783,-5.34612328, 23.43;            !- Vertex 4

   ! 13, 40_CORE, Ceiling/roof - 26.984 m2, Surface Area: 3.0411 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:56XCORE_Floor_0_0_10283,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      14:56XCORE,                                 !- Zone Name
      Surface, 13:40XCORE_Ceiling_1_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364644,-5.53690271, 23.43,            !- Vertex 1
       63.34329783,-5.53690271, 23.43,            !- Vertex 2
       63.34329783,-5.34612328, 23.43,            !- Vertex 3
       79.28364644,-5.34612328, 23.43;            !- Vertex 4

   ! 13, 40_CORE, Ceiling/roof - 26.984 m2, Surface Area: 7.9754
   BuildingSurface:Detailed,                      !- Surface
      13:40XCORE_Ceiling_1_1_0,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      13:40XCORE,                                 !- Zone Name
      Surface, 14:53XTOILETS_Floor_0_0_10284,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.66699452,-7.74210365, 23.43,            !- Vertex 1
       79.28364644,-7.74210365, 23.43,            !- Vertex 2
       79.28364644,-5.53690271, 23.43,            !- Vertex 3
       75.66699452,-5.53690271, 23.43;            !- Vertex 4

   ! 13, 40_CORE, Ceiling/roof - 26.984 m2, Surface Area: 7.9754 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:53XTOILETS_Floor_0_0_10284,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      14:53XTOILETS,                              !- Zone Name
      Surface, 13:40XCORE_Ceiling_1_1_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364644,-7.74210365, 23.43,            !- Vertex 1
       75.66699452,-7.74210365, 23.43,            !- Vertex 2
       75.66699452,-5.53690271, 23.43,            !- Vertex 3
       79.28364644,-5.53690271, 23.43;            !- Vertex 4

   ! 13, 40_CORE, Ceiling/roof - 26.984 m2, Surface Area: 0.3798
   BuildingSurface:Detailed,                      !- Surface
      13:40XCORE_Ceiling_1_2_0,                   !- Surface name
      Ceiling, 0_SemiExposedFloor 2cm EPS_Reversed,  !- Class and Construction Name
      13:40XCORE,                                 !- Zone Name
      Surface, 14:57XOFFICE_Floor_0_0_10285,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.66699452,-7.89067132, 23.43,            !- Vertex 1
       78.22329777,-7.89067132, 23.43,            !- Vertex 2
       78.22329777,-7.74210365, 23.43,            !- Vertex 3
       75.66699452,-7.74210365, 23.43;            !- Vertex 4

   ! 13, 40_CORE, Ceiling/roof - 26.984 m2, Surface Area: 0.3798 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:57XOFFICE_Floor_0_0_10285,               !- Surface name
      Floor, 0_SemiExposedFloor 2cm EPS_Reversed_Rev,  !- Class and Construction Name
      14:57XOFFICE,                               !- Zone Name
      Surface, 13:40XCORE_Ceiling_1_2_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       78.22329777,-7.89067132, 23.43,            !- Vertex 1
       75.66699452,-7.89067132, 23.43,            !- Vertex 2
       75.66699452,-7.74210365, 23.43,            !- Vertex 3
       78.22329777,-7.74210365, 23.43;            !- Vertex 4

   ! 13, 40_CORE, Ceiling/roof - 26.984 m2, Surface Area: 2.2135
   BuildingSurface:Detailed,                      !- Surface
      13:40XCORE_Ceiling_1_2_1,                   !- Surface name
      Ceiling, 0_SemiExposedFloor 2cm EPS_Reversed,  !- Class and Construction Name
      13:40XCORE,                                 !- Zone Name
      Surface, 14:57XOFFICE_Floor_0_0_10286,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.02481774,-6.76258512, 23.43,            !- Vertex 1
       75.37879908,-6.76258512, 23.43,            !- Vertex 2
       75.37879908,-6.34914798, 23.43,            !- Vertex 3
       70.02491594,-6.34914798, 23.43;            !- Vertex 4

   ! 13, 40_CORE, Ceiling/roof - 26.984 m2, Surface Area: 2.2135 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:57XOFFICE_Floor_0_0_10286,               !- Surface name
      Floor, 0_SemiExposedFloor 2cm EPS_Reversed_Rev,  !- Class and Construction Name
      14:57XOFFICE,                               !- Zone Name
      Surface, 13:40XCORE_Ceiling_1_2_1,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.37879908,-6.76258512, 23.43,            !- Vertex 1
       70.02481774,-6.76258512, 23.43,            !- Vertex 2
       70.02491594,-6.34914798, 23.43,            !- Vertex 3
       75.37879908,-6.34914798, 23.43;            !- Vertex 4

   ! 13, 40_CORE, Ceiling/roof - 26.984 m2, Surface Area: 0.4443
   BuildingSurface:Detailed,                      !- Surface
      13:40XCORE_Ceiling_1_2_2,                   !- Surface name
      Ceiling, 0_SemiExposedFloor 2cm EPS_Reversed,  !- Class and Construction Name
      13:40XCORE,                                 !- Zone Name
      Surface, 14:57XOFFICE_Floor_0_0_10287,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.37879908,-7.89067132, 23.43,            !- Vertex 1
       75.66699452,-7.89067132, 23.43,            !- Vertex 2
       75.66699452,-6.34914798, 23.43,            !- Vertex 3
       75.37879908,-6.34914798, 23.43;            !- Vertex 4

   ! 13, 40_CORE, Ceiling/roof - 26.984 m2, Surface Area: 0.4443 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:57XOFFICE_Floor_0_0_10287,               !- Surface name
      Floor, 0_SemiExposedFloor 2cm EPS_Reversed_Rev,  !- Class and Construction Name
      14:57XOFFICE,                               !- Zone Name
      Surface, 13:40XCORE_Ceiling_1_2_2,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.66699452,-7.89067132, 23.43,            !- Vertex 1
       75.37879908,-7.89067132, 23.43,            !- Vertex 2
       75.37879908,-6.34914798, 23.43,            !- Vertex 3
       75.66699452,-6.34914798, 23.43;            !- Vertex 4

   ! 13, 40_CORE, Ceiling/roof - 26.984 m2, Surface Area: 4.5827
   BuildingSurface:Detailed,                      !- Surface
      13:40XCORE_Ceiling_1_3_0,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      13:40XCORE,                                 !- Zone Name
      Surface, 14:55XCORE_Floor_0_0_10288,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.02491594,-6.34914798, 23.43,            !- Vertex 1
       75.66699452,-6.34914798, 23.43,            !- Vertex 2
       75.66699452,-5.53690271, 23.43,            !- Vertex 3
       70.02510887,-5.53690271, 23.43;            !- Vertex 4

   ! 13, 40_CORE, Ceiling/roof - 26.984 m2, Surface Area: 4.5827 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:55XCORE_Floor_0_0_10288,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      14:55XCORE,                                 !- Zone Name
      Surface, 13:40XCORE_Ceiling_1_3_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.66699452,-6.34914798, 23.43,            !- Vertex 1
       70.02491594,-6.34914798, 23.43,            !- Vertex 2
       70.02510887,-5.53690271, 23.43,            !- Vertex 3
       75.66699452,-5.53690271, 23.43;            !- Vertex 4

   ! 13, 40_CORE, Ceiling/roof - 26.984 m2, Surface Area: 0.1575
   BuildingSurface:Detailed,                      !- Surface
      13:40XCORE_Ceiling_1_4_0,                   !- Surface name
      Ceiling, 0_SemiExposedFloor 2cm EPS_Reversed,  !- Class and Construction Name
      13:40XCORE,                                 !- Zone Name
      Surface, 14:58XOFFICE_Floor_0_0_10289,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       78.22329777,-7.89067132, 23.43,            !- Vertex 1
       79.28364644,-7.89067132, 23.43,            !- Vertex 2
       79.28364644,-7.74210365, 23.43,            !- Vertex 3
       78.22329777,-7.74210365, 23.43;            !- Vertex 4

   ! 13, 40_CORE, Ceiling/roof - 26.984 m2, Surface Area: 0.1575 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:58XOFFICE_Floor_0_0_10289,               !- Surface name
      Floor, 0_SemiExposedFloor 2cm EPS_Reversed_Rev,  !- Class and Construction Name
      14:58XOFFICE,                               !- Zone Name
      Surface, 13:40XCORE_Ceiling_1_4_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364644,-7.89067132, 23.43,            !- Vertex 1
       78.22329777,-7.89067132, 23.43,            !- Vertex 2
       78.22329777,-7.74210365, 23.43,            !- Vertex 3
       79.28364644,-7.74210365, 23.43;            !- Vertex 4

   ! 13, 40_CORE, Ceiling/roof - 26.984 m2, Surface Area: 8.190m2
   BuildingSurface:Detailed,                      !- Surface
      13:40XCORE_Roof_1_5_0,                      !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      13:40XCORE,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       63.34329783,-6.76258512, 23.43,            !- Vertex 1
       70.02481774,-6.76258512, 23.43,            !- Vertex 2
       70.02510887,-5.53690271, 23.43,            !- Vertex 3
       63.34329783,-5.53690271, 23.43;            !- Vertex 4

   ! 13, 40_CORE, Partition - 5.298 m2 (13, 41_innerE), Surface Area: 5.2976
   BuildingSurface:Detailed,                      !- Surface
      13:40XCORE_Partition_4_0_0,                 !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      13:40XCORE,                                 !- Zone Name
      Surface, 13:41XINNERE_Partition_2_0_10290,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978284,-5.34612328, 19.69,          !- Vertex 1
       63.3432978284,-6.76258512, 19.69,          !- Vertex 2
       63.3432978284,-6.76258512, 23.43,          !- Vertex 3
       63.3432978284,-5.34612328, 23.43;          !- Vertex 4

   ! 13, 40_CORE, Partition - 5.298 m2 (13, 41_innerE), Surface Area: 5.2976 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:41XINNERE_Partition_2_0_10290,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      13:41XINNERE,                               !- Zone Name
      Surface, 13:40XCORE_Partition_4_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978284,-6.76258512, 19.69,          !- Vertex 1
       63.3432978284,-5.34612328, 19.69,          !- Vertex 2
       63.3432978284,-5.34612328, 23.43,          !- Vertex 3
       63.3432978284,-6.76258512, 23.43;          !- Vertex 4

   ! 13, 40_CORE, Partition - 14.753 m2 (13, 41_innerE), Surface Area: 14.7529
   BuildingSurface:Detailed,                      !- Surface
      13:40XCORE_Partition_5_0_0,                 !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      13:40XCORE,                                 !- Zone Name
      Surface, 13:41XINNERE_Partition_14_0_10291, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.34329783,-6.7625851225, 19.69,          !- Vertex 1
       67.2879181,-6.7625851225, 19.69,           !- Vertex 2
       67.2879181,-6.7625851225, 23.43,           !- Vertex 3
       63.34329783,-6.7625851225, 23.43;          !- Vertex 4

   ! 13, 40_CORE, Partition - 14.753 m2 (13, 41_innerE), Surface Area: 14.7529 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:41XINNERE_Partition_14_0_10291,          !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      13:41XINNERE,                               !- Zone Name
      Surface, 13:40XCORE_Partition_5_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       67.2879181,-6.7625851225, 19.69,           !- Vertex 1
       63.34329783,-6.7625851225, 19.69,          !- Vertex 2
       63.34329783,-6.7625851225, 23.43,          !- Vertex 3
       67.2879181,-6.7625851225, 23.43;           !- Vertex 4

   ! 13, 40_CORE, Partition - 30.260 m2 (13, 52_office), Surface Area: 30.2599
   BuildingSurface:Detailed,                      !- Surface
      13:40XCORE_Partition_6_0_0,                 !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      13:40XCORE,                                 !- Zone Name
      Surface, 13:52XOFFICE_Partition_3_0_10292,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       67.2879181,-6.7625851225, 19.69,           !- Vertex 1
       75.37879908,-6.7625851225, 19.69,          !- Vertex 2
       75.37879908,-6.7625851225, 23.43,          !- Vertex 3
       67.2879181,-6.7625851225, 23.43;           !- Vertex 4

   ! 13, 40_CORE, Partition - 30.260 m2 (13, 52_office), Surface Area: 30.2599 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:52XOFFICE_Partition_3_0_10292,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      13:52XOFFICE,                               !- Zone Name
      Surface, 13:40XCORE_Partition_6_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.37879908,-6.7625851225, 19.69,          !- Vertex 1
       67.2879181,-6.7625851225, 19.69,           !- Vertex 2
       67.2879181,-6.7625851225, 23.43,           !- Vertex 3
       75.37879908,-6.7625851225, 23.43;          !- Vertex 4

   ! 13, 40_CORE, Partition - 4.219 m2 (13, 52_office), Surface Area: 4.219
   BuildingSurface:Detailed,                      !- Surface
      13:40XCORE_Partition_7_0_0,                 !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      13:40XCORE,                                 !- Zone Name
      Surface, 13:52XOFFICE_Partition_2_0_10293,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.3787990753,-6.76258512, 19.69,          !- Vertex 1
       75.3787990753,-7.89067132, 19.69,          !- Vertex 2
       75.3787990753,-7.89067132, 23.43,          !- Vertex 3
       75.3787990753,-6.76258512, 23.43;          !- Vertex 4

   ! 13, 40_CORE, Partition - 4.219 m2 (13, 52_office), Surface Area: 4.219 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:52XOFFICE_Partition_2_0_10293,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      13:52XOFFICE,                               !- Zone Name
      Surface, 13:40XCORE_Partition_7_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.3787990753,-7.89067132, 19.69,          !- Vertex 1
       75.3787990753,-6.76258512, 19.69,          !- Vertex 2
       75.3787990753,-6.76258512, 23.43,          !- Vertex 3
       75.3787990753,-7.89067132, 23.43;          !- Vertex 4

   ! 13, 40_CORE, Partition - 14.604 m2 (13, 52_office), Surface Area: 14.6041
   BuildingSurface:Detailed,                      !- Surface
      13:40XCORE_Partition_8_0_0,                 !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      13:40XCORE,                                 !- Zone Name
      Surface, 13:52XOFFICE_Partition_11_0_10294, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.37879908,-7.8906713176, 19.69,          !- Vertex 1
       79.28364644,-7.8906713176, 19.69,          !- Vertex 2
       79.28364644,-7.8906713176, 23.43,          !- Vertex 3
       75.37879908,-7.8906713176, 23.43;          !- Vertex 4

   ! 13, 40_CORE, Partition - 14.604 m2 (13, 52_office), Surface Area: 14.6041 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:52XOFFICE_Partition_11_0_10294,          !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      13:52XOFFICE,                               !- Zone Name
      Surface, 13:40XCORE_Partition_8_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364644,-7.8906713176, 19.69,          !- Vertex 1
       75.37879908,-7.8906713176, 19.69,          !- Vertex 2
       75.37879908,-7.8906713176, 23.43,          !- Vertex 3
       79.28364644,-7.8906713176, 23.43;          !- Vertex 4


! 13 - 41_innerE
Zone, 13:41XINNERE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    150.6289,                                     !- Zone volume
    49.2179,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 13:41XINNERE,                   !- Name
      13:41XINNERE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 17526,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 17526,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 17526,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 17526,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 13:41XINNERE General lighting,         !- Name
      13:41XINNERE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#13:41XINNERE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 13:41XINNERE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      13:41XINNERE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 13:41XINNERE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      13:41XINNERE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 13:41XINNERE Infiltration,  !- Name
      13:41XINNERE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .041841,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 13, 41_innerE, Ceiling/roof - 49.218 m2, Surface Area: 0.0689
   BuildingSurface:Detailed,                      !- Surface
      13:41XINNERE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_SemiExposedCeiling 2cm EPS,      !- Class and Construction Name
      13:41XINNERE,                               !- Zone Name
      Surface, 14:56XCORE_Floor_0_0_10295,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.26928047,-5.53690271, 23.43,            !- Vertex 1
       63.34329783,-5.53690271, 23.43,            !- Vertex 2
       63.34329783,-4.54810457, 23.43,            !- Vertex 3
       63.2778787147,-4.54810457, 23.43;          !- Vertex 4

   ! 13, 41_innerE, Ceiling/roof - 49.218 m2, Surface Area: 0.0689 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:56XCORE_Floor_0_0_10295,                 !- Surface name
      Floor, 0_SemiExposedCeiling 2cm EPS_Rev,    !- Class and Construction Name
      14:56XCORE,                                 !- Zone Name
      Surface, 13:41XINNERE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.34329783,-5.53690271, 23.43,            !- Vertex 1
       63.26928047,-5.53690271, 23.43,            !- Vertex 2
       63.2778787147,-4.54810457, 23.43,          !- Vertex 3
       63.34329783,-4.54810457, 23.43;            !- Vertex 4

   ! 13, 41_innerE, Ceiling/roof - 49.218 m2, Surface Area: 17.153m2
   BuildingSurface:Detailed,                      !- Surface
      13:41XINNERE_Roof_1_1_0,                    !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      13:41XINNERE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       63.3432978323,-11.3800953112, 23.43,       !- Vertex 1
       67.287918102,-10.8420723488, 23.43,        !- Vertex 2
       67.2879180991,-6.7625851188, 23.43,        !- Vertex 3
       63.3432978291,-6.7625851216, 23.43;        !- Vertex 4

   ! 13, 41_innerE, Ceiling/roof - 49.218 m2, Surface Area: 0.582m2
   BuildingSurface:Detailed,                      !- Surface
      13:41XINNERE_Roof_1_1_1,                    !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      13:41XINNERE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       63.2183219023,-11.3971412917, 23.43,       !- Vertex 1
       63.3432978323,-11.3800953112, 23.43,       !- Vertex 2
       63.3432978282,-5.5369027116, 23.43,        !- Vertex 3
       63.2692804682,-5.5369027116, 23.43;        !- Vertex 4

   ! 13, 41_innerE, Ceiling/roof - 49.218 m2, Surface Area: 20.567m2
   BuildingSurface:Detailed,                      !- Surface
      13:41XINNERE_Roof_1_1_2,                    !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      13:41XINNERE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      5,                                          !- Number vertices
       61.2367060193,-11.6674220287, 23.43,       !- Vertex 1
       63.2183219014,-11.3971412948, 23.43,       !- Vertex 2
       63.27787871,-4.54810457, 23.43,            !- Vertex 3
       59.7715892548,-4.5481045658, 23.43,        !- Vertex 4
       59.7715892517,-6.3334195896, 23.43;        !- Vertex 5

   ! 13, 41_innerE, Ceiling/roof - 49.218 m2, Surface Area: 3.147m2
   BuildingSurface:Detailed,                      !- Surface
      13:41XINNERE_Roof_1_1_3,                    !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      13:41XINNERE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       59.77158925,-1.70803282, 23.43,            !- Vertex 1
       61.19603637,-1.70803282, 23.43,            !- Vertex 2
       61.19603637, .50102072, 23.43,             !- Vertex 3
       59.77158925, .50102072, 23.43;             !- Vertex 4

   ! 13, 41_innerE, Ceiling/roof - 49.218 m2, Surface Area: 7.700m2
   BuildingSurface:Detailed,                      !- Surface
      13:41XINNERE_Roof_1_1_4,                    !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      13:41XINNERE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
       59.77158925,-6.3334195924, 23.43,          !- Vertex 1
       59.77158925, 1.15434799, 23.43,            !- Vertex 2
       57.71488718, 1.15434799, 23.43;            !- Vertex 3

   ! 13, 41_innerE, Partition - 13.358 m2 (13, 38_CORE), Surface Area: 13.3582
   BuildingSurface:Detailed,                      !- Surface
      13:41XINNERE_Partition_4_0_0,               !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      13:41XINNERE,                               !- Zone Name
      Surface, 13:38XCORE_Partition_14_0_10296,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.34329783,-4.548104568, 19.69,           !- Vertex 1
       59.77158925,-4.548104568, 19.69,           !- Vertex 2
       59.77158925,-4.548104568, 23.43,           !- Vertex 3
       63.34329783,-4.548104568, 23.43;           !- Vertex 4

   ! 13, 41_innerE, Partition - 13.358 m2 (13, 38_CORE), Surface Area: 13.3582 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:38XCORE_Partition_14_0_10296,            !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      13:38XCORE,                                 !- Zone Name
      Surface, 13:41XINNERE_Partition_4_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.77158925,-4.548104568, 19.69,           !- Vertex 1
       63.34329783,-4.548104568, 19.69,           !- Vertex 2
       63.34329783,-4.548104568, 23.43,           !- Vertex 3
       59.77158925,-4.548104568, 23.43;           !- Vertex 4

   ! 13, 41_innerE, Partition - 10.622 m2 (13, 38_CORE), Surface Area: 10.6219
   BuildingSurface:Detailed,                      !- Surface
      13:41XINNERE_Partition_5_0_0,               !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      13:41XINNERE,                               !- Zone Name
      Surface, 13:38XCORE_Partition_13_0_10297,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.7715892483,-4.54810457, 19.69,          !- Vertex 1
       59.7715892483,-1.70803282, 19.69,          !- Vertex 2
       59.7715892483,-1.70803282, 23.43,          !- Vertex 3
       59.7715892483,-4.54810457, 23.43;          !- Vertex 4

   ! 13, 41_innerE, Partition - 10.622 m2 (13, 38_CORE), Surface Area: 10.6219 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:38XCORE_Partition_13_0_10297,            !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      13:38XCORE,                                 !- Zone Name
      Surface, 13:41XINNERE_Partition_5_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.7715892483,-1.70803282, 19.69,          !- Vertex 1
       59.7715892483,-4.54810457, 19.69,          !- Vertex 2
       59.7715892483,-4.54810457, 23.43,          !- Vertex 3
       59.7715892483,-1.70803282, 23.43;          !- Vertex 4

   ! 13, 41_innerE, Partition - 5.327 m2 (13, 38_CORE), Surface Area: 5.3274
   BuildingSurface:Detailed,                      !- Surface
      13:41XINNERE_Partition_6_0_0,               !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      13:41XINNERE,                               !- Zone Name
      Surface, 13:38XCORE_Partition_12_0_10298,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.77158925,-1.7080328237, 19.69,          !- Vertex 1
       61.19603637,-1.7080328237, 19.69,          !- Vertex 2
       61.19603637,-1.7080328237, 23.43,          !- Vertex 3
       59.77158925,-1.7080328237, 23.43;          !- Vertex 4

   ! 13, 41_innerE, Partition - 5.327 m2 (13, 38_CORE), Surface Area: 5.3274 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:38XCORE_Partition_12_0_10298,            !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      13:38XCORE,                                 !- Zone Name
      Surface, 13:41XINNERE_Partition_6_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       61.19603637,-1.7080328237, 19.69,          !- Vertex 1
       59.77158925,-1.7080328237, 19.69,          !- Vertex 2
       59.77158925,-1.7080328237, 23.43,          !- Vertex 3
       61.19603637,-1.7080328237, 23.43;          !- Vertex 4

   ! 13, 41_innerE, Partition - 8.262 m2 (13, 38_CORE), Surface Area: 8.2619
   BuildingSurface:Detailed,                      !- Surface
      13:41XINNERE_Partition_7_0_0,               !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      13:41XINNERE,                               !- Zone Name
      Surface, 13:38XCORE_Partition_11_0_10299,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       61.1960363748,-1.70803282, 19.69,          !- Vertex 1
       61.1960363748, .50102072, 19.69,           !- Vertex 2
       61.1960363748, .50102072, 23.43,           !- Vertex 3
       61.1960363748,-1.70803282, 23.43;          !- Vertex 4

   ! 13, 41_innerE, Partition - 8.262 m2 (13, 38_CORE), Surface Area: 8.2619 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:38XCORE_Partition_11_0_10299,            !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      13:38XCORE,                                 !- Zone Name
      Surface, 13:41XINNERE_Partition_7_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       61.1960363748, .50102072, 19.69,           !- Vertex 1
       61.1960363748,-1.70803282, 19.69,          !- Vertex 2
       61.1960363748,-1.70803282, 23.43,          !- Vertex 3
       61.1960363748, .50102072, 23.43;           !- Vertex 4

   ! 13, 41_innerE, Partition - 5.327 m2 (13, 38_CORE), Surface Area: 5.3274
   BuildingSurface:Detailed,                      !- Surface
      13:41XINNERE_Partition_8_0_0,               !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      13:41XINNERE,                               !- Zone Name
      Surface, 13:38XCORE_Partition_10_0_10300,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       61.19603637, .5010207196, 19.69,           !- Vertex 1
       59.77158925, .5010207196, 19.69,           !- Vertex 2
       59.77158925, .5010207196, 23.43,           !- Vertex 3
       61.19603637, .5010207196, 23.43;           !- Vertex 4

   ! 13, 41_innerE, Partition - 5.327 m2 (13, 38_CORE), Surface Area: 5.3274 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:38XCORE_Partition_10_0_10300,            !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      13:38XCORE,                                 !- Zone Name
      Surface, 13:41XINNERE_Partition_8_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.77158925, .5010207196, 19.69,           !- Vertex 1
       61.19603637, .5010207196, 19.69,           !- Vertex 2
       61.19603637, .5010207196, 23.43,           !- Vertex 3
       59.77158925, .5010207196, 23.43;           !- Vertex 4

   ! 13, 41_innerE, Partition - 2.443 m2 (13, 38_CORE), Surface Area: 2.4434
   BuildingSurface:Detailed,                      !- Surface
      13:41XINNERE_Partition_9_0_0,               !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      13:41XINNERE,                               !- Zone Name
      Surface, 13:38XCORE_Partition_9_0_10301,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.7715892483, .50102072, 19.69,           !- Vertex 1
       59.7715892483, 1.15434799, 19.69,          !- Vertex 2
       59.7715892483, 1.15434799, 23.43,          !- Vertex 3
       59.7715892483, .50102072, 23.43;           !- Vertex 4

   ! 13, 41_innerE, Partition - 2.443 m2 (13, 38_CORE), Surface Area: 2.4434 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:38XCORE_Partition_9_0_10301,             !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      13:38XCORE,                                 !- Zone Name
      Surface, 13:41XINNERE_Partition_9_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.7715892483, 1.15434799, 19.69,          !- Vertex 1
       59.7715892483, .50102072, 19.69,           !- Vertex 2
       59.7715892483, .50102072, 23.43,           !- Vertex 3
       59.7715892483, 1.15434799, 23.43;          !- Vertex 4

   ! 13, 41_innerE, Partition - 7.692 m2 (13, 39_innerE), Surface Area: 7.6921
   BuildingSurface:Detailed,                      !- Surface
      13:41XINNERE_Partition_10_0_0,              !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      13:41XINNERE,                               !- Zone Name
      Surface, 13:39XINNERE_Partition_7_0_10302,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.77158925, 1.1543479942, 19.69,          !- Vertex 1
       57.71488718, 1.1543479942, 19.69,          !- Vertex 2
       57.71488718, 1.1543479942, 23.43,          !- Vertex 3
       59.77158925, 1.1543479942, 23.43;          !- Vertex 4

   ! 13, 41_innerE, Partition - 7.692 m2 (13, 39_innerE), Surface Area: 7.6921 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:39XINNERE_Partition_7_0_10302,           !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      13:39XINNERE,                               !- Zone Name
      Surface, 13:41XINNERE_Partition_10_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       57.71488718, 1.1543479942, 19.69,          !- Vertex 1
       59.77158925, 1.1543479942, 19.69,          !- Vertex 2
       59.77158925, 1.1543479942, 23.43,          !- Vertex 3
       57.71488718, 1.1543479942, 23.43;          !- Vertex 4


! 13 - 38_CORE
Zone, 13:38XCORE,                                 !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    151.2942,                                     !- Zone volume
    47.3966,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 13:38XCORE Infiltration,  !- Name
      13:38XCORE,                                 !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .042026,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 13, 38_CORE, Ceiling/roof - 47.397 m2, Surface Area: 20.8
   BuildingSurface:Detailed,                      !- Surface
      13:38XCORE_Ceiling_1_0_0,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      13:38XCORE,                                 !- Zone Name
      Surface, 14:56XCORE_Floor_0_0_10303,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.34329783,-2.24565201, 23.43,            !- Vertex 1
       69.74329783,-2.34565201, 23.43,            !- Vertex 2
       69.74329783, .954348, 23.43,               !- Vertex 3
       63.34329783, .954348, 23.43;               !- Vertex 4

   ! 13, 38_CORE, Ceiling/roof - 47.397 m2, Surface Area: 20.8 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:56XCORE_Floor_0_0_10303,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      14:56XCORE,                                 !- Zone Name
      Surface, 13:38XCORE_Ceiling_1_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       69.74329783,-2.34565201, 23.43,            !- Vertex 1
       63.34329783,-2.24565201, 23.43,            !- Vertex 2
       63.34329783, .954348, 23.43,               !- Vertex 3
       69.74329783, .954348, 23.43;               !- Vertex 4

   ! 13, 38_CORE, Ceiling/roof - 47.397 m2, Surface Area: 0.2461
   BuildingSurface:Detailed,                      !- Surface
      13:38XCORE_Ceiling_1_0_1,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      13:38XCORE,                                 !- Zone Name
      Surface, 14:56XCORE_Floor_0_0_10304,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       63.27787871,-4.54810457, 23.43,            !- Vertex 1
       63.34329783,-4.54810457, 23.43,            !- Vertex 2
       63.34329783, 2.97509369, 23.43;            !- Vertex 3

   ! 13, 38_CORE, Ceiling/roof - 47.397 m2, Surface Area: 0.2461 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:56XCORE_Floor_0_0_10304,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      14:56XCORE,                                 !- Zone Name
      Surface, 13:38XCORE_Ceiling_1_0_1,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       63.34329783,-4.54810457, 23.43,            !- Vertex 1
       63.27787871,-4.54810457, 23.43,            !- Vertex 2
       63.34329783, 2.97509369, 23.43;            !- Vertex 3

   ! 13, 38_CORE, Ceiling/roof - 47.397 m2, Surface Area: 4.670m2
   BuildingSurface:Detailed,                      !- Surface
      13:38XCORE_Roof_1_1_0,                      !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      13:38XCORE,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       59.77158925, .50102072, 23.43,             !- Vertex 1
       61.19603637, .50102072, 23.43,             !- Vertex 2
       61.19603637, 3.779348, 23.43,              !- Vertex 3
       59.77158925, 3.779348, 23.43;              !- Vertex 4

   ! 13, 38_CORE, Ceiling/roof - 47.397 m2, Surface Area: 11.665m2
   BuildingSurface:Detailed,                      !- Surface
      13:38XCORE_Roof_1_1_1,                      !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      13:38XCORE,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       61.19603637,-1.70803282, 23.43,            !- Vertex 1
       63.30018985,-1.70803282, 23.43,            !- Vertex 2
       63.34329783, 3.779348, 23.43,              !- Vertex 3
       61.19603637, 3.779348, 23.43;              !- Vertex 4

   ! 13, 38_CORE, Ceiling/roof - 47.397 m2, Surface Area: 9.990m2
   BuildingSurface:Detailed,                      !- Surface
      13:38XCORE_Roof_1_1_2,                      !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      13:38XCORE,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       59.77158925,-4.54810457, 23.43,            !- Vertex 1
       63.27787871,-4.54810457, 23.43,            !- Vertex 2
       63.3001898541,-1.70803282, 23.43,          !- Vertex 3
       59.77158925,-1.70803282, 23.43;            !- Vertex 4

   ! 13, 38_CORE, Partition - 9.818 m2 (13, 39_innerE), Surface Area: 9.8175
   BuildingSurface:Detailed,                      !- Surface
      13:38XCORE_Partition_8_0_0,                 !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      13:38XCORE,                                 !- Zone Name
      Surface, 13:39XINNERE_Partition_2_0_10305,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.7715892483, 3.779348, 19.69,            !- Vertex 1
       59.7715892483, 1.15434799, 19.69,          !- Vertex 2
       59.7715892483, 1.15434799, 23.43,          !- Vertex 3
       59.7715892483, 3.779348, 23.43;            !- Vertex 4

   ! 13, 38_CORE, Partition - 9.818 m2 (13, 39_innerE), Surface Area: 9.8175 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:39XINNERE_Partition_2_0_10305,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      13:39XINNERE,                               !- Zone Name
      Surface, 13:38XCORE_Partition_8_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.7715892483, 1.15434799, 19.69,          !- Vertex 1
       59.7715892483, 3.779348, 19.69,            !- Vertex 2
       59.7715892483, 3.779348, 23.43,            !- Vertex 3
       59.7715892483, 1.15434799, 23.43;          !- Vertex 4


! 13 - 37_TOILETS
Zone, 13:37XTOILETS,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    24.4402,                                      !- Zone volume
    7.999,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 13:37XTOILETS Infiltration,  !- Name
      13:37XTOILETS,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .006789,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 13, 37_TOILETS, Ceiling/roof - 7.999 m2, Surface Area: 0.1351
   BuildingSurface:Detailed,                      !- Surface
      13:37XTOILETS_Ceiling_1_0_0,                !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      13:37XTOILETS,                              !- Zone Name
      Surface, 14:56XCORE_Floor_0_0_10306,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3687696066, 5.904348, 23.43,            !- Vertex 1
       65.66829783, 5.904348, 23.43,              !- Vertex 2
       65.66829783, 5.96309729, 23.43,            !- Vertex 3
       63.36928047, 5.96309729, 23.43;            !- Vertex 4

   ! 13, 37_TOILETS, Ceiling/roof - 7.999 m2, Surface Area: 0.1351 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:56XCORE_Floor_0_0_10306,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      14:56XCORE,                                 !- Zone Name
      Surface, 13:37XTOILETS_Ceiling_1_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       65.66829783, 5.904348, 23.43,              !- Vertex 1
       63.3687696066, 5.904348, 23.43,            !- Vertex 2
       63.36928047, 5.96309729, 23.43,            !- Vertex 3
       65.66829783, 5.96309729, 23.43;            !- Vertex 4

   ! 13, 37_TOILETS, Ceiling/roof - 7.999 m2, Surface Area: 7.862m2
   BuildingSurface:Detailed,                      !- Surface
      13:37XTOILETS_Roof_1_1_1,                   !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      13:37XTOILETS,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       63.34329783, 5.96309729, 23.43,            !- Vertex 1
       65.66829783, 5.96309729, 23.43,            !- Vertex 2
       65.66829783, 9.34477693, 23.43,            !- Vertex 3
       63.34329783, 9.34477693, 23.43;            !- Vertex 4


! 13 - 39_innerE
Zone, 13:39XINNERE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    46.6178,                                      !- Zone volume
    15.2346,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 13:39XINNERE,                   !- Name
      13:39XINNERE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 17565,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 17565,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 17565,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 17565,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 13:39XINNERE General lighting,         !- Name
      13:39XINNERE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#13:39XINNERE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 13:39XINNERE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      13:39XINNERE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 13:39XINNERE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      13:39XINNERE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 13:39XINNERE Infiltration,  !- Name
      13:39XINNERE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .012949,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 13, 39_innerE, Roof - 15.235 m2, Surface Area: 0.034m2
   BuildingSurface:Detailed,                      !- Surface
      13:39XINNERE_Roof_1_0_0,                    !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      13:39XINNERE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
       57.7777753063, 6.8586887704, 23.43,        !- Vertex 1
       59.1219377485, 6.8586887704, 23.43,        !- Vertex 2
       59.1113288963, 6.9089746104, 23.43;        !- Vertex 3

   ! 13, 39_innerE, Roof - 15.235 m2, Surface Area: 15.201m2
   BuildingSurface:Detailed,                      !- Surface
      13:39XINNERE_Roof_1_0_1,                    !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      13:39XINNERE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      5,                                          !- Number vertices
       57.7148871863, 1.1543479904, 23.43,        !- Vertex 1
       59.7715892463, 1.1543479904, 23.43,        !- Vertex 2
       59.7715892463, 3.7793479904, 23.43,        !- Vertex 3
       59.1219377485, 6.8586887704, 23.43,        !- Vertex 4
       56.1480477563, 6.8586887704, 23.43;        !- Vertex 5

   ! 13, 39_innerE, Partition - 4.991 m2 (13, 51_office), Surface Area: 4.991
   BuildingSurface:Detailed,                      !- Surface
      13:39XINNERE_Partition_4_0_0,               !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      13:39XINNERE,                               !- Zone Name
      Surface, 13:51XOFFICE_Partition_7_0_10307,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       59.1113288976, 6.9089746078, 19.69,        !- Vertex 1
       57.7777753138, 6.8586887705, 19.69,        !- Vertex 2
       57.7777753138, 6.8586887705, 23.43,        !- Vertex 3
       59.1113288976, 6.9089746078, 23.43;        !- Vertex 4

   ! 13, 39_innerE, Partition - 4.991 m2 (13, 51_office), Surface Area: 4.991 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:51XOFFICE_Partition_7_0_10307,           !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      13:51XOFFICE,                               !- Zone Name
      Surface, 13:39XINNERE_Partition_4_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       57.7777753138, 6.8586887705, 19.69,        !- Vertex 1
       59.1113288976, 6.9089746078, 19.69,        !- Vertex 2
       59.1113288976, 6.9089746078, 23.43,        !- Vertex 3
       57.7777753138, 6.8586887705, 23.43;        !- Vertex 4

   ! 13, 39_innerE, Partition - 6.095 m2 (13, 51_office), Surface Area: 6.0952
   BuildingSurface:Detailed,                      !- Surface
      13:39XINNERE_Partition_5_0_0,               !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      13:39XINNERE,                               !- Zone Name
      Surface, 13:51XOFFICE_Partition_6_0_10308,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       57.77777531, 6.8586887704, 19.69,          !- Vertex 1
       56.14804776, 6.8586887704, 19.69,          !- Vertex 2
       56.14804776, 6.8586887704, 23.43,          !- Vertex 3
       57.77777531, 6.8586887704, 23.43;          !- Vertex 4

   ! 13, 39_innerE, Partition - 6.095 m2 (13, 51_office), Surface Area: 6.0952 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:51XOFFICE_Partition_6_0_10308,           !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      13:51XOFFICE,                               !- Zone Name
      Surface, 13:39XINNERE_Partition_5_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       56.14804776, 6.8586887704, 19.69,          !- Vertex 1
       57.77777531, 6.8586887704, 19.69,          !- Vertex 2
       57.77777531, 6.8586887704, 23.43,          !- Vertex 3
       56.14804776, 6.8586887704, 23.43;          !- Vertex 4


! 13 - 52_office
Zone, 13:52XOFFICE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    370.8935,                                     !- Zone volume
    111.3895,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 13:52XOFFICE,                   !- Name
      13:52XOFFICE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 17574,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 17574,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 17574,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 17574,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 13:52XOFFICE General lighting,         !- Name
      13:52XOFFICE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#13:52XOFFICE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 13:52XOFFICE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      13:52XOFFICE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 13:52XOFFICE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      13:52XOFFICE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 13:52XOFFICE,            !- Name
      13:52XOFFICE,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      13:52XOFFICE Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      13:52XOFFICE Ref Point 1,                   !- Daylighting Reference Point 1 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 1
      500,                                        !- Illuminance Setpoint at Reference Point 1 {lux}
      13:52XOFFICE Ref Point 2,                   !- Daylighting Reference Point 2 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 2
      500;                                        !- Illuminance Setpoint at Reference Point 2 {lux}

   Daylighting:ReferencePoint, 13:52XOFFICE Ref Point 1,  !- Name
      13:52XOFFICE,                               !- Zone Name
      76.693,                                     !- X-Coordinate of Reference Point {m}
      -10.376,                                    !- Y-coordinate of Reference Point {m}
      20.85;                                      !- Z-coordinate of Reference Point {m}

   Daylighting:ReferencePoint, 13:52XOFFICE Ref Point 2,  !- Name
      13:52XOFFICE,                               !- Zone Name
      75.826,                                     !- X-Coordinate of Reference Point {m}
      -10.526,                                    !- Y-coordinate of Reference Point {m}
      20.85;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 13:52XOFFICE Infiltration,  !- Name
      13:52XOFFICE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .103026,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 13, 52_office, Ceiling/roof - 111.389 m2, Surface Area: 0.0857
   BuildingSurface:Detailed,                      !- Surface
      13:52XOFFICE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      13:52XOFFICE,                               !- Zone Name
      Surface, 14:57XOFFICE_Floor_0_0_10309,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       78.22329777,-14.475652, 23.43,             !- Vertex 1
       78.26506972,-14.475652, 23.43,             !- Vertex 2
       78.22329777,-10.37127924, 23.43;           !- Vertex 3

   ! 13, 52_office, Ceiling/roof - 111.389 m2, Surface Area: 0.0857 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:57XOFFICE_Floor_0_0_10309,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      14:57XOFFICE,                               !- Zone Name
      Surface, 13:52XOFFICE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       78.26506972,-14.475652, 23.43,             !- Vertex 1
       78.22329777,-14.475652, 23.43,             !- Vertex 2
       78.22329777,-10.37127924, 23.43;           !- Vertex 3

   ! 13, 52_office, Ceiling/roof - 111.389 m2, Surface Area: 18.731
   BuildingSurface:Detailed,                      !- Surface
      13:52XOFFICE_Ceiling_1_0_1,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      13:52XOFFICE,                               !- Zone Name
      Surface, 14:57XOFFICE_Floor_0_0_10310,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.37879908,-14.475652, 23.43,             !- Vertex 1
       78.22329777,-14.475652, 23.43,             !- Vertex 2
       78.22329777,-7.89067132, 23.43,            !- Vertex 3
       75.37879908,-7.89067132, 23.43;            !- Vertex 4

   ! 13, 52_office, Ceiling/roof - 111.389 m2, Surface Area: 18.731 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:57XOFFICE_Floor_0_0_10310,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      14:57XOFFICE,                               !- Zone Name
      Surface, 13:52XOFFICE_Ceiling_1_0_1,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       78.22329777,-14.475652, 23.43,             !- Vertex 1
       75.37879908,-14.475652, 23.43,             !- Vertex 2
       75.37879908,-7.89067132, 23.43,            !- Vertex 3
       78.22329777,-7.89067132, 23.43;            !- Vertex 4

   ! 13, 52_office, Ceiling/roof - 111.389 m2, Surface Area: 41.3015
   BuildingSurface:Detailed,                      !- Surface
      13:52XOFFICE_Ceiling_1_0_2,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      13:52XOFFICE,                               !- Zone Name
      Surface, 14:57XOFFICE_Floor_0_0_10311,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.02329778,-14.475652, 23.43,             !- Vertex 1
       75.37879908,-14.475652, 23.43,             !- Vertex 2
       75.37879908,-6.76258512, 23.43,            !- Vertex 3
       70.02481774,-6.76258512, 23.43;            !- Vertex 4

   ! 13, 52_office, Ceiling/roof - 111.389 m2, Surface Area: 41.3015 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:57XOFFICE_Floor_0_0_10311,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      14:57XOFFICE,                               !- Zone Name
      Surface, 13:52XOFFICE_Ceiling_1_0_2,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.37879908,-14.475652, 23.43,             !- Vertex 1
       70.02329778,-14.475652, 23.43,             !- Vertex 2
       70.02481774,-6.76258512, 23.43,            !- Vertex 3
       75.37879908,-6.76258512, 23.43;            !- Vertex 4

   ! 13, 52_office, Ceiling/roof - 111.389 m2, Surface Area: 33.7611
   BuildingSurface:Detailed,                      !- Surface
      13:52XOFFICE_Ceiling_1_1_0,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      13:52XOFFICE,                               !- Zone Name
      Surface, 14:58XOFFICE_Floor_0_0_10312,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       78.2650697196,-14.475652, 23.43,           !- Vertex 1
       83.36329783,-14.475652, 23.43,             !- Vertex 2
       83.36329783,-7.89067132, 23.43,            !- Vertex 3
       78.22329777,-7.89067132, 23.43,            !- Vertex 4
       78.22329777,-10.37127924, 23.43;           !- Vertex 5

   ! 13, 52_office, Ceiling/roof - 111.389 m2, Surface Area: 33.7611 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:58XOFFICE_Floor_0_0_10312,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      14:58XOFFICE,                               !- Zone Name
      Surface, 13:52XOFFICE_Ceiling_1_1_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       83.36329783,-14.475652, 23.43,             !- Vertex 1
       78.2650697196,-14.475652, 23.43,           !- Vertex 2
       78.22329777,-10.37127924, 23.43,           !- Vertex 3
       78.22329777,-7.89067132, 23.43,            !- Vertex 4
       83.36329783,-7.89067132, 23.43;            !- Vertex 5

   ! 13, 52_office, Ceiling/roof - 111.389 m2, Surface Area: 17.509m2
   BuildingSurface:Detailed,                      !- Surface
      13:52XOFFICE_Roof_1_2_0,                    !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      13:52XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       67.2879181,-13.16183916, 23.43,            !- Vertex 1
       70.02329767,-13.16183916, 23.43,           !- Vertex 2
       70.02481774,-6.76258512, 23.43,            !- Vertex 3
       67.2879181,-6.76258512, 23.43;             !- Vertex 4

   ! 13, 52_office, Wall - 10.230 m2 - 180.0°, Surface Area: 10.230m2
   BuildingSurface:Detailed,                      !- Surface
      13:52XOFFICE_Wall_6_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      13:52XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       67.287918097,-13.1618391576, 19.69,        !- Vertex 1
       70.023297674,-13.1618391576, 19.69,        !- Vertex 2
       70.023297674,-13.1618391576, 23.43,        !- Vertex 3
       67.287918097,-13.1618391576, 23.43;        !- Vertex 4

      ! Window, 1.568m2
      FenestrationSurface:Detailed, 13:52XOFFICE_Wall_6_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:52XOFFICE_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          67.39297861,-13.1618391576, 19.732,     !- Vertex 1
          68.01052604,-13.1618391576, 19.732,     !- Vertex 2
          68.01052604,-13.1618391576, 22.27090083,!- Vertex 3
          67.39297861,-13.1618391576, 22.27090083;!- Vertex 4

   ! 13, 52_office, Wall - 4.914 m2 - 270.0°, Surface Area: 4.914m2
   BuildingSurface:Detailed,                      !- Surface
      13:52XOFFICE_Wall_7_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      13:52XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.023297674,-13.1618391576, 19.69,        !- Vertex 1
       70.023297674,-14.4756519977, 19.69,        !- Vertex 2
       70.023297674,-14.4756519977, 23.43,        !- Vertex 3
       70.023297674,-13.1618391576, 23.43;        !- Vertex 4

      ! Window, 3.128m2
      FenestrationSurface:Detailed, 13:52XOFFICE_Wall_7_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:52XOFFICE_Wall_7_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          70.023297674,-13.21683916, 20.53,       !- Vertex 1
          70.023297674,-14.420652, 20.53,         !- Vertex 2
          70.023297674,-14.420652, 23.1281771417, !- Vertex 3
          70.023297674,-13.21683916, 23.1281771417;  !- Vertex 4

   ! 13, 52_office, Wall - 49.892 m2 - 180.0°, Surface Area: 49.892m2
   BuildingSurface:Detailed,                      !- Surface
      13:52XOFFICE_Wall_8_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      13:52XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.023297674,-14.4756519977, 19.69,        !- Vertex 1
       83.3632978284,-14.4756519977, 19.69,       !- Vertex 2
       83.3632978284,-14.4756519977, 23.43,       !- Vertex 3
       70.023297674,-14.4756519977, 23.43;        !- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 13:52XOFFICE_Wall_8_0_0_0_0_5_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:52XOFFICE_Wall_8_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.9682978,-14.4756519977, 20.53,       !- Vertex 1
          82.09829782,-14.4756519977, 20.53,      !- Vertex 2
          82.09829782,-14.4756519977, 23.07290083,!- Vertex 3
          80.9682978,-14.4756519977, 23.07290083; !- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 13:52XOFFICE_Wall_8_0_0_1_0_4_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:52XOFFICE_Wall_8_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          79.75829779,-14.4756519977, 20.53,      !- Vertex 1
          80.8882978,-14.4756519977, 20.53,       !- Vertex 2
          80.8882978,-14.4756519977, 23.07290083, !- Vertex 3
          79.75829779,-14.4756519977, 23.07290083;!- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 13:52XOFFICE_Wall_8_0_0_2_0_3_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:52XOFFICE_Wall_8_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          77.33829776,-14.4756519977, 20.53,      !- Vertex 1
          78.46829777,-14.4756519977, 20.53,      !- Vertex 2
          78.46829777,-14.4756519977, 23.07290083,!- Vertex 3
          77.33829776,-14.4756519977, 23.07290083;!- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 13:52XOFFICE_Wall_8_0_0_3_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:52XOFFICE_Wall_8_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          73.70829771,-14.4756519977, 20.53,      !- Vertex 1
          74.83829773,-14.4756519977, 20.53,      !- Vertex 2
          74.83829773,-14.4756519977, 23.07290083,!- Vertex 3
          73.70829771,-14.4756519977, 23.07290083;!- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 13:52XOFFICE_Wall_8_0_0_4_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:52XOFFICE_Wall_8_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          72.4982977,-14.4756519977, 20.53,       !- Vertex 1
          73.62829771,-14.4756519977, 20.53,      !- Vertex 2
          73.62829771,-14.4756519977, 23.07290083,!- Vertex 3
          72.4982977,-14.4756519977, 23.07290083; !- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 13:52XOFFICE_Wall_8_0_0_5_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:52XOFFICE_Wall_8_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          71.28829768,-14.4756519977, 20.53,      !- Vertex 1
          72.4182977,-14.4756519977, 20.53,       !- Vertex 2
          72.4182977,-14.4756519977, 23.07290083, !- Vertex 3
          71.28829768,-14.4756519977, 23.07290083;!- Vertex 4

   ! 13, 52_office, Wall - 24.628 m2 - 90.0°, Surface Area: 24.628m2
   BuildingSurface:Detailed,                      !- Surface
      13:52XOFFICE_Wall_9_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      13:52XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       83.3632978284,-14.4756519977, 19.69,       !- Vertex 1
       83.3632978284,-7.8906713176, 19.69,        !- Vertex 2
       83.3632978284,-7.8906713176, 23.43,        !- Vertex 3
       83.3632978284,-14.4756519977, 23.43;       !- Vertex 4

      ! Window, 3.138m2
      FenestrationSurface:Detailed, 13:52XOFFICE_Wall_9_0_0_0_0_4_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:52XOFFICE_Wall_9_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-9.176667456, 20.53,      !- Vertex 1
          83.3632978284,-7.94567132, 20.53,       !- Vertex 2
          83.3632978284,-7.94567132, 23.0789817287,  !- Vertex 3
          83.3632978284,-9.176667456, 23.0789817287;  !- Vertex 4

      ! Window, 3.138m2
      FenestrationSurface:Detailed, 13:52XOFFICE_Wall_9_0_0_1_0_3_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:52XOFFICE_Wall_9_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-10.487663592, 20.53,     !- Vertex 1
          83.3632978284,-9.256667456, 20.53,      !- Vertex 2
          83.3632978284,-9.256667456, 23.0789817287,  !- Vertex 3
          83.3632978284,-10.487663592, 23.0789817287;  !- Vertex 4

      ! Window, 3.138m2
      FenestrationSurface:Detailed, 13:52XOFFICE_Wall_9_0_0_2_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:52XOFFICE_Wall_9_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-11.798659728, 20.53,     !- Vertex 1
          83.3632978284,-10.567663592, 20.53,     !- Vertex 2
          83.3632978284,-10.567663592, 23.0789817287,  !- Vertex 3
          83.3632978284,-11.798659728, 23.0789817287;  !- Vertex 4

      ! Window, 3.138m2
      FenestrationSurface:Detailed, 13:52XOFFICE_Wall_9_0_0_3_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:52XOFFICE_Wall_9_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-13.109655864, 20.53,     !- Vertex 1
          83.3632978284,-11.878659728, 20.53,     !- Vertex 2
          83.3632978284,-11.878659728, 23.0789817287,  !- Vertex 3
          83.3632978284,-13.109655864, 23.0789817287;  !- Vertex 4

      ! Window, 3.138m2
      FenestrationSurface:Detailed, 13:52XOFFICE_Wall_9_0_0_4_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:52XOFFICE_Wall_9_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-14.420652, 20.53,        !- Vertex 1
          83.3632978284,-13.189655864, 20.53,     !- Vertex 2
          83.3632978284,-13.189655864, 23.0789817287,  !- Vertex 3
          83.3632978284,-14.420652, 23.0789817287;!- Vertex 4


! 13 - 51_office
Zone, 13:51XOFFICE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    122.991,                                      !- Zone volume
    40.1931,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 13:51XOFFICE,                   !- Name
      13:51XOFFICE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 17587,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 17587,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 17587,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 17587,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 13:51XOFFICE General lighting,         !- Name
      13:51XOFFICE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#13:51XOFFICE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 13:51XOFFICE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      13:51XOFFICE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 13:51XOFFICE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      13:51XOFFICE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 13:51XOFFICE,            !- Name
      13:51XOFFICE,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      13:51XOFFICE Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      13:51XOFFICE Ref Point 1,                   !- Daylighting Reference Point 1 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 1
      500,                                        !- Illuminance Setpoint at Reference Point 1 {lux}
      13:51XOFFICE Ref Point 2,                   !- Daylighting Reference Point 2 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 2
      500;                                        !- Illuminance Setpoint at Reference Point 2 {lux}

   Daylighting:ReferencePoint, 13:51XOFFICE Ref Point 1,  !- Name
      13:51XOFFICE,                               !- Zone Name
      55.784,                                     !- X-Coordinate of Reference Point {m}
      10.899,                                     !- Y-coordinate of Reference Point {m}
      20.85;                                      !- Z-coordinate of Reference Point {m}

   Daylighting:ReferencePoint, 13:51XOFFICE Ref Point 2,  !- Name
      13:51XOFFICE,                               !- Zone Name
      56.982,                                     !- X-Coordinate of Reference Point {m}
      9.847,                                      !- Y-coordinate of Reference Point {m}
      20.85;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 13:51XOFFICE Infiltration,  !- Name
      13:51XOFFICE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .034164,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 13, 51_office, Roof - 40.193 m2, Surface Area: 16.191m2
   BuildingSurface:Detailed,                      !- Surface
      13:51XOFFICE_Roof_1_0_0,                    !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      13:51XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
       49.1768827533, 12.8384093184, 23.43,       !- Vertex 1
       55.7902104024, 8.1614554562, 23.43,        !- Vertex 2
       54.12102569, 14.2384013445, 23.43;         !- Vertex 3

   ! 13, 51_office, Roof - 40.193 m2, Surface Area: 24.002m2
   BuildingSurface:Detailed,                      !- Surface
      13:51XOFFICE_Roof_1_0_1,                    !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      13:51XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
