      6,                                          !- Number vertices
       56.1480477563, 6.8586887704, 23.43,        !- Vertex 1
       57.7777753108, 6.8586887657, 23.43,        !- Vertex 2
       59.1113288924, 6.9089746104, 23.43,        !- Vertex 3
       58.3326569366, 10.5998709196, 23.43,       !- Vertex 4
       56.8617267923, 15.0144629873, 23.43,       !- Vertex 5
       54.12102569, 14.2384013445, 23.43;         !- Vertex 6

   ! 13, 51_office, Wall - 29.871 m2 - 344.2°, Surface Area: 29.871m2
   BuildingSurface:Detailed,                      !- Surface
      13:51XOFFICE_Wall_3_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      13:51XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       56.8617267938, 15.0144629907, 19.69,       !- Vertex 1
       49.1768827578, 12.8384093199, 19.69,       !- Vertex 2
       49.1768827578, 12.8384093199, 23.43,       !- Vertex 3
       56.8617267938, 15.0144629907, 23.43;       !- Vertex 4

      ! Window, 3.174m2
      FenestrationSurface:Detailed, 13:51XOFFICE_Wall_3_0_0_0_0_4_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:51XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          51.7048214881, 13.554224804, 20.53,     !- Vertex 1
          50.5057985948, 13.2147074167, 20.53,    !- Vertex 2
          50.5057985948, 13.2147074167, 23.07687056,  !- Vertex 3
          51.7048214881, 13.554224804, 23.07687056;  !- Vertex 4

      ! Window, 3.174m2
      FenestrationSurface:Detailed, 13:51XOFFICE_Wall_3_0_0_1_0_3_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:51XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          52.9808179735, 13.9155381661, 20.53,    !- Vertex 1
          51.7817950899, 13.5760207816, 20.53,    !- Vertex 2
          51.7817950899, 13.5760207816, 23.07687056,  !- Vertex 3
          52.9808179735, 13.9155381661, 23.07687056;  !- Vertex 4

      ! Window, 3.174m2
      FenestrationSurface:Detailed, 13:51XOFFICE_Wall_3_0_0_2_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:51XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          54.2568144589, 14.2768515282, 20.53,    !- Vertex 1
          53.0577915753, 13.9373341437, 20.53,    !- Vertex 2
          53.0577915753, 13.9373341437, 23.07687056,  !- Vertex 3
          54.2568144589, 14.2768515282, 23.07687056;  !- Vertex 4

      ! Window, 3.174m2
      FenestrationSurface:Detailed, 13:51XOFFICE_Wall_3_0_0_3_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:51XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          55.532810954, 14.638164893, 20.53,      !- Vertex 1
          54.3337880607, 14.2986475058, 20.53,    !- Vertex 2
          54.3337880607, 14.2986475058, 23.07687056,  !- Vertex 3
          55.532810954, 14.638164893, 23.07687056;!- Vertex 4

      ! Window, 3.174m2
      FenestrationSurface:Detailed, 13:51XOFFICE_Wall_3_0_0_4_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:51XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          56.8088074394, 14.9994782551, 20.53,    !- Vertex 1
          55.6097845557, 14.6599608706, 20.53,    !- Vertex 2
          55.6097845557, 14.6599608706, 23.07687056,  !- Vertex 3
          56.8088074394, 14.9994782551, 23.07687056;  !- Vertex 4


! 13 - 48_office
Zone, 13:48XOFFICE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    112.0227,                                     !- Zone volume
    36.6087,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 13:48XOFFICE,                   !- Name
      13:48XOFFICE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 17597,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 17597,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 17597,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 17597,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 13:48XOFFICE General lighting,         !- Name
      13:48XOFFICE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#13:48XOFFICE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 13:48XOFFICE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      13:48XOFFICE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 13:48XOFFICE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      13:48XOFFICE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 13:48XOFFICE,            !- Name
      13:48XOFFICE,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      13:48XOFFICE Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      13:48XOFFICE Ref Point 1,                   !- Daylighting Reference Point 1 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 1
      500,                                        !- Illuminance Setpoint at Reference Point 1 {lux}
      13:48XOFFICE Ref Point 2,                   !- Daylighting Reference Point 2 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 2
      500;                                        !- Illuminance Setpoint at Reference Point 2 {lux}

   Daylighting:ReferencePoint, 13:48XOFFICE Ref Point 1,  !- Name
      13:48XOFFICE,                               !- Zone Name
      60.986,                                     !- X-Coordinate of Reference Point {m}
      12.265,                                     !- Y-coordinate of Reference Point {m}
      20.85;                                      !- Z-coordinate of Reference Point {m}

   Daylighting:ReferencePoint, 13:48XOFFICE Ref Point 2,  !- Name
      13:48XOFFICE,                               !- Zone Name
      61.474,                                     !- X-Coordinate of Reference Point {m}
      13.516,                                     !- Y-coordinate of Reference Point {m}
      20.85;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 13:48XOFFICE Infiltration,  !- Name
      13:48XOFFICE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .031117,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 13, 48_office, Roof - 36.609 m2, Surface Area: 36.609m2
   BuildingSurface:Detailed,                      !- Surface
      13:48XOFFICE_Roof_1_0_0,                    !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      13:48XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       58.3326569368, 10.5998709213, 23.43,       !- Vertex 1
       62.2965569572, 10.7350628926, 23.43,       !- Vertex 2
       66.4039074151, 17.7164432873, 23.43,       !- Vertex 3
       56.8617267938, 15.0144629907, 23.43;       !- Vertex 4

   ! 13, 48_office, Wall - 37.091 m2 - 344.2°, Surface Area: 37.091m2
   BuildingSurface:Detailed,                      !- Surface
      13:48XOFFICE_Wall_3_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      13:48XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       66.4039074151, 17.7164432873, 19.69,       !- Vertex 1
       56.8617267938, 15.0144629907, 19.69,       !- Vertex 2
       56.8617267938, 15.0144629907, 23.43,       !- Vertex 3
       66.4039074151, 17.7164432873, 23.43;       !- Vertex 4

      ! Window, 2.942m2
      FenestrationSurface:Detailed, 13:48XOFFICE_Wall_3_0_0_0_0_5_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:48XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          58.0268369816, 15.3443775978, 20.53,    !- Vertex 1
          56.9146461417, 15.0294477243, 20.53,    !- Vertex 2
          56.9146461417, 15.0294477243, 23.07494348,  !- Vertex 3
          58.0268369816, 15.3443775978, 23.07494348;  !- Vertex 4

      ! Window, 2.942m2
      FenestrationSurface:Detailed, 13:48XOFFICE_Wall_3_0_0_1_0_4_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:48XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          60.4051658647, 16.0178292999, 20.53,    !- Vertex 1
          59.2929750248, 15.7028994264, 20.53,    !- Vertex 2
          59.2929750248, 15.7028994264, 23.07494348,  !- Vertex 3
          60.4051658647, 16.0178292999, 23.07494348;  !- Vertex 4

      ! Window, 2.942m2
      FenestrationSurface:Detailed, 13:48XOFFICE_Wall_3_0_0_2_0_3_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:48XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          61.5943303062, 16.3545551509, 20.53,    !- Vertex 1
          60.4821394664, 16.0396252775, 20.53,    !- Vertex 2
          60.4821394664, 16.0396252775, 23.07494348,  !- Vertex 3
          61.5943303062, 16.3545551509, 23.07494348;  !- Vertex 4

      ! Window, 2.942m2
      FenestrationSurface:Detailed, 13:48XOFFICE_Wall_3_0_0_3_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:48XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          62.7834947381, 16.6912809992, 20.53,    !- Vertex 1
          61.6713038983, 16.3763511258, 20.53,    !- Vertex 2
          61.6713038983, 16.3763511258, 23.07494348,  !- Vertex 3
          62.7834947381, 16.6912809992, 23.07494348;  !- Vertex 4

      ! Window, 2.942m2
      FenestrationSurface:Detailed, 13:48XOFFICE_Wall_3_0_0_4_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:48XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          63.9726591797, 17.0280068503, 20.53,    !- Vertex 1
          62.8604683398, 16.7130769769, 20.53,    !- Vertex 2
          62.8604683398, 16.7130769769, 23.07494348,  !- Vertex 3
          63.9726591797, 17.0280068503, 23.07494348;  !- Vertex 4

      ! Window, 2.942m2
      FenestrationSurface:Detailed, 13:48XOFFICE_Wall_3_0_0_5_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:48XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          65.1618236212, 17.3647327013, 20.53,    !- Vertex 1
          64.0496327814, 17.0498028279, 20.53,    !- Vertex 2
          64.0496327814, 17.0498028279, 23.07494348,  !- Vertex 3
          65.1618236212, 17.3647327013, 23.07494348;  !- Vertex 4


! 13 - 47_offoce
Zone, 13:47XOFFOCE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    255.0302,                                     !- Zone volume
    77.9975,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 13:47XOFFOCE,                   !- Name
      13:47XOFFOCE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 17604,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 17604,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 17604,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 17604,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 13:47XOFFOCE General lighting,         !- Name
      13:47XOFFOCE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#13:47XOFFOCE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 13:47XOFFOCE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      13:47XOFFOCE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 13:47XOFFOCE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      13:47XOFFOCE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 13:47XOFFOCE,            !- Name
      13:47XOFFOCE,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      13:47XOFFOCE Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      13:47XOFFOCE Ref Point 1,                   !- Daylighting Reference Point 1 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 1
      500,                                        !- Illuminance Setpoint at Reference Point 1 {lux}
      13:47XOFFOCE Ref Point 2,                   !- Daylighting Reference Point 2 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 2
      500;                                        !- Illuminance Setpoint at Reference Point 2 {lux}

   Daylighting:ReferencePoint, 13:47XOFFOCE Ref Point 1,  !- Name
      13:47XOFFOCE,                               !- Zone Name
      73.334,                                     !- X-Coordinate of Reference Point {m}
      10.984,                                     !- Y-coordinate of Reference Point {m}
      20.85;                                      !- Z-coordinate of Reference Point {m}

   Daylighting:ReferencePoint, 13:47XOFFOCE Ref Point 2,  !- Name
      13:47XOFFOCE,                               !- Zone Name
      75.634,                                     !- X-Coordinate of Reference Point {m}
      12.608,                                     !- Y-coordinate of Reference Point {m}
      20.85;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 13:47XOFFOCE Infiltration,  !- Name
      13:47XOFFOCE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .070842,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 13, 47_offoce, Ceiling/roof - 77.998 m2, Surface Area: 25.9603
   BuildingSurface:Detailed,                      !- Surface
      13:47XOFFOCE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      13:47XOFFOCE,                               !- Zone Name
      Surface, 14:61XOFFICE_Floor_0_0_10313,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.16329783, 10.0477556125, 23.43,         !- Vertex 1
       77.10325462, 9.94412825, 23.43,            !- Vertex 2
       83.3632975864, 15.08434779, 23.43,         !- Vertex 3
       75.16329783, 15.08434785, 23.43;           !- Vertex 4

   ! 13, 47_offoce, Ceiling/roof - 77.998 m2, Surface Area: 25.9603 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:61XOFFICE_Floor_0_0_10313,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      14:61XOFFICE,                               !- Zone Name
      Surface, 13:47XOFFOCE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.3632975864, 15.08434779, 23.43,         !- Vertex 1
       77.10325462, 9.94412825, 23.43,            !- Vertex 2
       75.16329783, 10.0477556125, 23.43,         !- Vertex 3
       75.16329783, 15.08434785, 23.43;           !- Vertex 4

   ! 13, 47_offoce, Ceiling/roof - 77.998 m2, Surface Area: 25.1692
   BuildingSurface:Detailed,                      !- Surface
      13:47XOFFOCE_Ceiling_1_1_0,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      13:47XOFFOCE,                               !- Zone Name
      Surface, 14:60XOFFICE_Floor_0_0_10314,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.0288757074, 10.3220228668, 23.43,       !- Vertex 1
       75.16329783, 10.0477556125, 23.43,         !- Vertex 2
       75.16329783, 15.08434785, 23.43,           !- Vertex 3
       70.02329777, 15.08434789, 23.43;           !- Vertex 4

   ! 13, 47_offoce, Ceiling/roof - 77.998 m2, Surface Area: 25.1692 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:60XOFFICE_Floor_0_0_10314,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      14:60XOFFICE,                               !- Zone Name
      Surface, 13:47XOFFOCE_Ceiling_1_1_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.16329783, 10.0477556125, 23.43,         !- Vertex 1
       70.0288757074, 10.3220228668, 23.43,       !- Vertex 2
       70.02329777, 15.08434789, 23.43,           !- Vertex 3
       75.16329783, 15.08434785, 23.43;           !- Vertex 4

   ! 13, 47_offoce, Ceiling/roof - 77.998 m2, Surface Area: 12.092m2
   BuildingSurface:Detailed,                      !- Surface
      13:47XOFFOCE_Roof_1_2_0,                    !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      13:47XOFFOCE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       66.40390742, 10.5156590901, 23.43,         !- Vertex 1
       70.02887571, 10.32202287, 23.43,           !- Vertex 2
       70.02969096, 13.75434779, 23.43,           !- Vertex 3
       66.40390742, 13.75379584, 23.43;           !- Vertex 4

   ! 13, 47_offoce, Ceiling/roof - 77.998 m2, Surface Area: 14.788m2
   BuildingSurface:Detailed,                      !- Surface
      13:47XOFFOCE_Roof_1_2_1,                    !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      13:47XOFFOCE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
       62.29655696, 10.73506289, 23.43,           !- Vertex 1
       66.40390742, 10.5156590901, 23.43,         !- Vertex 2
       66.40390742, 17.71644329, 23.43;           !- Vertex 3

   ! 13, 47_offoce, Wall - 49.892 m2 - 0.0°, Surface Area: 49.892m2
   BuildingSurface:Detailed,                      !- Surface
      13:47XOFFOCE_Wall_3_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      13:47XOFFOCE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       83.3632978284, 15.0843479931, 19.69,       !- Vertex 1
       70.023297674, 15.0843479931, 19.69,        !- Vertex 2
       70.023297674, 15.0843479931, 23.43,        !- Vertex 3
       83.3632978284, 15.0843479931, 23.43;       !- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 13:47XOFFOCE_Wall_3_0_0_0_0_10_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:47XOFFOCE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          71.20829768, 15.0843479931, 20.53,      !- Vertex 1
          70.07829767, 15.0843479931, 20.53,      !- Vertex 2
          70.07829767, 15.0843479931, 23.07290083,!- Vertex 3
          71.20829768, 15.0843479931, 23.07290083;!- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 13:47XOFFOCE_Wall_3_0_0_1_0_9_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:47XOFFOCE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          72.4182977, 15.0843479931, 20.53,       !- Vertex 1
          71.28829768, 15.0843479931, 20.53,      !- Vertex 2
          71.28829768, 15.0843479931, 23.07290083,!- Vertex 3
          72.4182977, 15.0843479931, 23.07290083; !- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 13:47XOFFOCE_Wall_3_0_0_2_0_8_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:47XOFFOCE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          73.62829771, 15.0843479931, 20.53,      !- Vertex 1
          72.4982977, 15.0843479931, 20.53,       !- Vertex 2
          72.4982977, 15.0843479931, 23.07290083, !- Vertex 3
          73.62829771, 15.0843479931, 23.07290083;!- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 13:47XOFFOCE_Wall_3_0_0_3_0_7_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:47XOFFOCE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          74.83829773, 15.0843479931, 20.53,      !- Vertex 1
          73.70829771, 15.0843479931, 20.53,      !- Vertex 2
          73.70829771, 15.0843479931, 23.07290083,!- Vertex 3
          74.83829773, 15.0843479931, 23.07290083;!- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 13:47XOFFOCE_Wall_3_0_0_4_0_6_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:47XOFFOCE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          76.04829774, 15.0843479931, 20.53,      !- Vertex 1
          74.91829773, 15.0843479931, 20.53,      !- Vertex 2
          74.91829773, 15.0843479931, 23.07290083,!- Vertex 3
          76.04829774, 15.0843479931, 23.07290083;!- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 13:47XOFFOCE_Wall_3_0_0_5_0_5_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:47XOFFOCE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          77.25829776, 15.0843479931, 20.53,      !- Vertex 1
          76.12829774, 15.0843479931, 20.53,      !- Vertex 2
          76.12829774, 15.0843479931, 23.07290083,!- Vertex 3
          77.25829776, 15.0843479931, 23.07290083;!- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 13:47XOFFOCE_Wall_3_0_0_6_0_4_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:47XOFFOCE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          78.46829777, 15.0843479931, 20.53,      !- Vertex 1
          77.33829776, 15.0843479931, 20.53,      !- Vertex 2
          77.33829776, 15.0843479931, 23.07290083,!- Vertex 3
          78.46829777, 15.0843479931, 23.07290083;!- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 13:47XOFFOCE_Wall_3_0_0_7_0_3_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:47XOFFOCE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          79.67829779, 15.0843479931, 20.53,      !- Vertex 1
          78.54829777, 15.0843479931, 20.53,      !- Vertex 2
          78.54829777, 15.0843479931, 23.07290083,!- Vertex 3
          79.67829779, 15.0843479931, 23.07290083;!- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 13:47XOFFOCE_Wall_3_0_0_8_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:47XOFFOCE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.8882978, 15.0843479931, 20.53,       !- Vertex 1
          79.75829779, 15.0843479931, 20.53,      !- Vertex 2
          79.75829779, 15.0843479931, 23.07290083,!- Vertex 3
          80.8882978, 15.0843479931, 23.07290083; !- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 13:47XOFFOCE_Wall_3_0_0_9_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:47XOFFOCE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          82.09829782, 15.0843479931, 20.53,      !- Vertex 1
          80.9682978, 15.0843479931, 20.53,       !- Vertex 2
          80.9682978, 15.0843479931, 23.07290083, !- Vertex 3
          82.09829782, 15.0843479931, 23.07290083;!- Vertex 4

      ! Window, 2.873m2
      FenestrationSurface:Detailed, 13:47XOFFOCE_Wall_3_0_0_10_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:47XOFFOCE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.30829783, 15.0843479931, 20.53,      !- Vertex 1
          82.17829782, 15.0843479931, 20.53,      !- Vertex 2
          82.17829782, 15.0843479931, 23.07290083,!- Vertex 3
          83.30829783, 15.0843479931, 23.07290083;!- Vertex 4

   ! 13, 47_offoce, Wall - 4.974 m2 - 269.7°, Surface Area: 4.974m2
   BuildingSurface:Detailed,                      !- Surface
      13:47XOFFOCE_Wall_4_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      13:47XOFFOCE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.023297674, 15.0843479931, 19.69,        !- Vertex 1
       70.0296908589, 13.7543479942, 19.69,       !- Vertex 2
       70.0296908589, 13.7543479942, 23.43,       !- Vertex 3
       70.023297674, 15.0843479931, 23.43;        !- Vertex 4

      ! Window, 3.169m2
      FenestrationSurface:Detailed, 13:47XOFFOCE_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:47XOFFOCE_Wall_4_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          70.0235620508, 15.0293486313, 20.53,    !- Vertex 1
          70.0294264822, 13.8093473561, 20.53,    !- Vertex 2
          70.0294264822, 13.8093473561, 23.1274146703,  !- Vertex 3
          70.0235620508, 15.0293486313, 23.1274146703;  !- Vertex 4

   ! 13, 47_offoce, Wall - 13.560 m2 - 360.0°, Surface Area: 13.560m2
   BuildingSurface:Detailed,                      !- Surface
      13:47XOFFOCE_Wall_5_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      13:47XOFFOCE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.0296908589, 13.7543479942, 19.69,       !- Vertex 1
       66.4039074151, 13.7537958363, 19.69,       !- Vertex 2
       66.4039074151, 13.7537958363, 23.43,       !- Vertex 3
       70.0296908589, 13.7543479942, 23.43;       !- Vertex 4

      ! Window, 4.396m2
      FenestrationSurface:Detailed, 13:47XOFFOCE_Wall_5_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:47XOFFOCE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          68.1767991368, 13.7540658238, 20.53,    !- Vertex 1
          66.4589074117, 13.753804212, 20.53,     !- Vertex 2
          66.4589074117, 13.753804212, 23.0888422495,  !- Vertex 3
          68.1767991368, 13.7540658238, 23.0888422495;  !- Vertex 4

      ! Window, 4.396m2
      FenestrationSurface:Detailed, 13:47XOFFOCE_Wall_5_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:47XOFFOCE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          69.9746908609, 13.7543396185, 20.53,    !- Vertex 1
          68.2567991359, 13.7540780067, 20.53,    !- Vertex 2
          68.2567991359, 13.7540780067, 23.0888422495,  !- Vertex 3
          69.9746908609, 13.7543396185, 23.0888422495;  !- Vertex 4

   ! 13, 47_offoce, Wall - 14.820 m2 - 90.0°, Surface Area: 14.820m2
   BuildingSurface:Detailed,                      !- Surface
      13:47XOFFOCE_Wall_6_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      13:47XOFFOCE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       66.4039074151, 13.7537958363, 19.69,       !- Vertex 1
       66.4039074151, 17.7164432873, 19.69,       !- Vertex 2
       66.4039074151, 17.7164432873, 23.43,       !- Vertex 3
       66.4039074151, 13.7537958363, 23.43;       !- Vertex 4

      ! Window, 3.147m2
      FenestrationSurface:Detailed, 13:47XOFFOCE_Wall_6_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:47XOFFOCE_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          66.4039074151, 16.4305608067, 20.53,    !- Vertex 1
          66.4039074151, 17.66144329, 20.53,      !- Vertex 2
          66.4039074151, 17.66144329, 23.0869712791,  !- Vertex 3
          66.4039074151, 16.4305608067, 23.0869712791;  !- Vertex 4

      ! Window, 3.147m2
      FenestrationSurface:Detailed, 13:47XOFFOCE_Wall_6_0_0_1_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:47XOFFOCE_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          66.4039074151, 15.1196783233, 20.53,    !- Vertex 1
          66.4039074151, 16.3505608067, 20.53,    !- Vertex 2
          66.4039074151, 16.3505608067, 23.0869712791,  !- Vertex 3
          66.4039074151, 15.1196783233, 23.0869712791;  !- Vertex 4

      ! Window, 3.147m2
      FenestrationSurface:Detailed, 13:47XOFFOCE_Wall_6_0_0_2_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:47XOFFOCE_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          66.4039074151, 13.80879584, 20.53,      !- Vertex 1
          66.4039074151, 15.0396783233, 20.53,    !- Vertex 2
          66.4039074151, 15.0396783233, 23.0869712791,  !- Vertex 3
          66.4039074151, 13.80879584, 23.0869712791;  !- Vertex 4


! 13 - 50_office
Zone, 13:50XOFFICE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    262.8167,                                     !- Zone volume
    85.8878,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 13:50XOFFICE,                   !- Name
      13:50XOFFICE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 17614,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 17614,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 17614,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 17614,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 13:50XOFFICE General lighting,         !- Name
      13:50XOFFICE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#13:50XOFFICE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 13:50XOFFICE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      13:50XOFFICE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 13:50XOFFICE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      13:50XOFFICE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 13:50XOFFICE,            !- Name
      13:50XOFFICE,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      13:50XOFFICE Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      13:50XOFFICE Ref Point 1,                   !- Daylighting Reference Point 1 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 1
      500,                                        !- Illuminance Setpoint at Reference Point 1 {lux}
      13:50XOFFICE Ref Point 2,                   !- Daylighting Reference Point 2 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 2
      500;                                        !- Illuminance Setpoint at Reference Point 2 {lux}

   Daylighting:ReferencePoint, 13:50XOFFICE Ref Point 1,  !- Name
      13:50XOFFICE,                               !- Zone Name
      57.432,                                     !- X-Coordinate of Reference Point {m}
      -7.169,                                     !- Y-coordinate of Reference Point {m}
      20.85;                                      !- Z-coordinate of Reference Point {m}

   Daylighting:ReferencePoint, 13:50XOFFICE Ref Point 2,  !- Name
      13:50XOFFICE,                               !- Zone Name
      57.932,                                     !- X-Coordinate of Reference Point {m}
      -7.169,                                     !- Y-coordinate of Reference Point {m}
      20.85;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 13:50XOFFICE Infiltration,  !- Name
      13:50XOFFICE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .073005,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 13, 50_office, Roof - 85.888 m2, Surface Area: 85.888m2
   BuildingSurface:Detailed,                      !- Surface
      13:50XOFFICE_Roof_1_0_0,                    !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      13:50XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       58.2882716485,-19.3190058393, 23.43,       !- Vertex 1
       61.2367060238,-11.6674220337, 23.43,       !- Vertex 2
       57.7148871841, 1.1543479942, 23.43,        !- Vertex 3
       52.4874108595, 1.1543479942, 23.43;        !- Vertex 4

   ! 13, 50_office, Partition - 19.551 m2 (13, 49_office), Surface Area: 19.5508
   BuildingSurface:Detailed,                      !- Surface
      13:50XOFFICE_Partition_4_0_0,               !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      13:50XOFFICE,                               !- Zone Name
      Surface, 13:49XOFFICE_Partition_4_0_10315,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       57.71488718, 1.1543479942, 19.69,          !- Vertex 1
       52.48741086, 1.1543479942, 19.69,          !- Vertex 2
       52.48741086, 1.1543479942, 23.43,          !- Vertex 3
       57.71488718, 1.1543479942, 23.43;          !- Vertex 4

   ! 13, 50_office, Partition - 19.551 m2 (13, 49_office), Surface Area: 19.5508 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      13:49XOFFICE_Partition_4_0_10315,           !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      13:49XOFFICE,                               !- Zone Name
      Surface, 13:50XOFFICE_Partition_4_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       52.48741086, 1.1543479942, 19.69,          !- Vertex 1
       57.71488718, 1.1543479942, 19.69,          !- Vertex 2
       57.71488718, 1.1543479942, 23.43,          !- Vertex 3
       52.48741086, 1.1543479942, 23.43;          !- Vertex 4

   ! 13, 50_office, Wall - 79.585 m2 - 254.2°, Surface Area: 79.585m2
   BuildingSurface:Detailed,                      !- Surface
      13:50XOFFICE_Wall_5_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      13:50XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       52.4874108595, 1.1543479942, 19.69,        !- Vertex 1
       58.2882716485,-19.3190058393, 19.69,       !- Vertex 2
       58.2882716485,-19.3190058393, 23.43,       !- Vertex 3
       52.4874108595, 1.1543479942, 23.43;        !- Vertex 4

      ! Window, 2.973m2
      FenestrationSurface:Detailed, 13:50XOFFICE_Wall_5_0_0_0_0_13_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:50XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          57.6135947253,-16.9378248603, 20.53,    !- Vertex 1
          57.9325322886,-18.0634718672, 20.53,    !- Vertex 2
          57.9325322886,-18.0634718672, 23.07069612,  !- Vertex 3
          57.6135947253,-16.9378248603, 23.07069612;  !- Vertex 4

      ! Window, 2.973m2
      FenestrationSurface:Detailed, 13:50XOFFICE_Wall_5_0_0_1_0_12_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:50XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          57.2728486902,-15.735207801, 20.53,     !- Vertex 1
          57.5917862508,-16.8608547983, 20.53,    !- Vertex 2
          57.5917862508,-16.8608547983, 23.07069612,  !- Vertex 3
          57.2728486902,-15.735207801, 23.07069612;  !- Vertex 4

      ! Window, 2.973m2
      FenestrationSurface:Detailed, 13:50XOFFICE_Wall_5_0_0_2_0_11_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:50XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          56.9321026551,-14.5325907417, 20.53,    !- Vertex 1
          57.2510402157,-15.658237739, 20.53,     !- Vertex 2
          57.2510402157,-15.658237739, 23.07069612,  !- Vertex 3
          56.9321026551,-14.5325907417, 23.07069612;  !- Vertex 4

      ! Window, 2.973m2
      FenestrationSurface:Detailed, 13:50XOFFICE_Wall_5_0_0_3_0_10_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:50XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          56.5913566173,-13.3299736728, 20.53,    !- Vertex 1
          56.9102941806,-14.4556206797, 20.53,    !- Vertex 2
          56.9102941806,-14.4556206797, 23.07069612,  !- Vertex 3
          56.5913566173,-13.3299736728, 23.07069612;  !- Vertex 4

      ! Window, 2.973m2
      FenestrationSurface:Detailed, 13:50XOFFICE_Wall_5_0_0_4_0_9_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:50XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          55.9098645472,-10.9247395542, 20.53,    !- Vertex 1
          56.2288021078,-12.0503865515, 20.53,    !- Vertex 2
          56.2288021078,-12.0503865515, 23.07069612,  !- Vertex 3
          55.9098645472,-10.9247395542, 23.07069612;  !- Vertex 4

      ! Window, 2.973m2
      FenestrationSurface:Detailed, 13:50XOFFICE_Wall_5_0_0_5_0_8_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:50XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          55.5691185094,-9.7221224853, 20.53,     !- Vertex 1
          55.8880560727,-10.8477694922, 20.53,    !- Vertex 2
          55.8880560727,-10.8477694922, 23.07069612,  !- Vertex 3
          55.5691185094,-9.7221224853, 23.07069612;  !- Vertex 4

      ! Window, 2.973m2
      FenestrationSurface:Detailed, 13:50XOFFICE_Wall_5_0_0_6_0_7_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:50XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          55.2283724743,-8.519505426, 20.53,      !- Vertex 1
          55.5473100349,-9.6451524233, 20.53,     !- Vertex 2
          55.5473100349,-9.6451524233, 23.07069612,  !- Vertex 3
          55.2283724743,-8.519505426, 23.07069612;!- Vertex 4

      ! Window, 2.973m2
      FenestrationSurface:Detailed, 13:50XOFFICE_Wall_5_0_0_7_0_6_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:50XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          54.8876264365,-7.316888357, 20.53,      !- Vertex 1
          55.2065639998,-8.442535364, 20.53,      !- Vertex 2
          55.2065639998,-8.442535364, 23.07069612,!- Vertex 3
          54.8876264365,-7.316888357, 23.07069612;!- Vertex 4

      ! Window, 2.973m2
      FenestrationSurface:Detailed, 13:50XOFFICE_Wall_5_0_0_8_0_5_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:50XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          54.5468804014,-6.1142712977, 20.53,     !- Vertex 1
          54.865817962,-7.2399182951, 20.53,      !- Vertex 2
          54.865817962,-7.2399182951, 23.07069612,!- Vertex 3
          54.5468804014,-6.1142712977, 23.07069612;  !- Vertex 4

      ! Window, 2.973m2
      FenestrationSurface:Detailed, 13:50XOFFICE_Wall_5_0_0_9_0_4_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:50XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          54.2061343663,-4.9116542384, 20.53,     !- Vertex 1
          54.5250719269,-6.0373012358, 20.53,     !- Vertex 2
          54.5250719269,-6.0373012358, 23.07069612,  !- Vertex 3
          54.2061343663,-4.9116542384, 23.07069612;  !- Vertex 4

      ! Window, 2.973m2
      FenestrationSurface:Detailed, 13:50XOFFICE_Wall_5_0_0_10_0_3_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:50XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          53.5246422934,-2.5064201102, 20.53,     !- Vertex 1
          53.843579854,-3.6320671075, 20.53,      !- Vertex 2
          53.843579854,-3.6320671075, 23.07069612,!- Vertex 3
          53.5246422934,-2.5064201102, 23.07069612;  !- Vertex 4

      ! Window, 2.973m2
      FenestrationSurface:Detailed, 13:50XOFFICE_Wall_5_0_0_11_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:50XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          53.1838962583,-1.3038030509, 20.53,     !- Vertex 1
          53.5028338189,-2.4294500482, 20.53,     !- Vertex 2
          53.5028338189,-2.4294500482, 23.07069612,  !- Vertex 3
          53.1838962583,-1.3038030509, 23.07069612;  !- Vertex 4

      ! Window, 2.973m2
      FenestrationSurface:Detailed, 13:50XOFFICE_Wall_5_0_0_12_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:50XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          52.8431502205,-.101185982, 20.53,       !- Vertex 1
          53.1620877839,-1.2268329889, 20.53,     !- Vertex 2
          53.1620877839,-1.2268329889, 23.07069612,  !- Vertex 3
          52.8431502205,-.101185982, 23.07069612; !- Vertex 4

      ! Window, 2.973m2
      FenestrationSurface:Detailed, 13:50XOFFICE_Wall_5_0_0_13_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:50XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          52.5024041855, 1.1014310773, 20.53,     !- Vertex 1
          52.8213417461,-.02421592, 20.53,        !- Vertex 2
          52.8213417461,-.02421592, 23.07069612,  !- Vertex 3
          52.5024041855, 1.1014310773, 23.07069612;  !- Vertex 4


! 13 - 44_office
Zone, 13:44XOFFICE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    148.7261,                                     !- Zone volume
    48.6033,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 13:44XOFFICE,                   !- Name
      13:44XOFFICE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 17621,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 17621,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 17621,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 17621,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 13:44XOFFICE General lighting,         !- Name
      13:44XOFFICE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#13:44XOFFICE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 13:44XOFFICE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      13:44XOFFICE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 13:44XOFFICE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      13:44XOFFICE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 13:44XOFFICE,            !- Name
      13:44XOFFICE,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      13:44XOFFICE Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      13:44XOFFICE Ref Point 1,                   !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      500;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, 13:44XOFFICE Ref Point 1,  !- Name
      13:44XOFFICE,                               !- Zone Name
      62.921,                                     !- X-Coordinate of Reference Point {m}
      -14.67,                                     !- Y-coordinate of Reference Point {m}
      20.85;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 13:44XOFFICE Infiltration,  !- Name
      13:44XOFFICE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .041313,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 13, 44_office, Roof - 48.603 m2, Surface Area: 48.604m2
   BuildingSurface:Detailed,                      !- Surface
      13:44XOFFICE_Roof_1_0_0,                    !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      13:44XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       58.2882716485,-19.3190058393, 23.43,       !- Vertex 1
       67.2882978284,-16.7685686253, 23.43,       !- Vertex 2
       67.287918097,-10.8420723414, 23.43,        !- Vertex 3
       61.2367060238,-11.6674220337, 23.43;       !- Vertex 4

   ! 13, 44_office, Wall - 13.489 m2 - 90.0°, Surface Area: 13.489m2
   BuildingSurface:Detailed,                      !- Surface
      13:44XOFFICE_Wall_2_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      13:44XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       67.2882978284,-16.7685686253, 19.69,       !- Vertex 1
       67.287918097,-13.1618391576, 19.69,        !- Vertex 2
       67.287918097,-13.1618391576, 23.43,        !- Vertex 3
       67.2882978284,-16.7685686253, 23.43;       !- Vertex 4

   ! 13, 44_office, Wall - 34.986 m2 - 164.2°, Surface Area: 34.986m2
   BuildingSurface:Detailed,                      !- Surface
      13:44XOFFICE_Wall_6_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      13:44XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       58.2882716485,-19.3190058393, 19.69,       !- Vertex 1
       67.2882978284,-16.7685686253, 19.69,       !- Vertex 2
       67.2882978284,-16.7685686253, 23.43,       !- Vertex 3
       58.2882716485,-19.3190058393, 23.43;       !- Vertex 4

      ! Window, 3.187m2
      FenestrationSurface:Detailed, 13:44XOFFICE_Wall_6_0_0_0_0_5_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:44XOFFICE_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          66.0307560181,-17.1249321922, 20.53,    !- Vertex 1
          67.2353815199,-16.7835641064, 20.53,    !- Vertex 2
          67.2353815199,-16.7835641064, 23.07542304,  !- Vertex 3
          66.0307560181,-17.1249321922, 23.07542304;  !- Vertex 4

      ! Window, 3.187m2
      FenestrationSurface:Detailed, 13:44XOFFICE_Wall_6_0_0_1_0_4_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:44XOFFICE_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          64.7491613424,-17.4881118862, 20.53,    !- Vertex 1
          65.9537868441,-17.1467438005, 20.53,    !- Vertex 2
          65.9537868441,-17.1467438005, 23.07542304,  !- Vertex 3
          64.7491613424,-17.4881118862, 23.07542304;  !- Vertex 4

      ! Window, 3.187m2
      FenestrationSurface:Detailed, 13:44XOFFICE_Wall_6_0_0_2_0_3_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:44XOFFICE_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          63.4675666666,-17.8512915803, 20.53,    !- Vertex 1
          64.6721921684,-17.5099234945, 20.53,    !- Vertex 2
          64.6721921684,-17.5099234945, 23.07542304,  !- Vertex 3
          63.4675666666,-17.8512915803, 23.07542304;  !- Vertex 4

      ! Window, 3.187m2
      FenestrationSurface:Detailed, 13:44XOFFICE_Wall_6_0_0_3_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:44XOFFICE_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          62.1859719812,-18.214471277, 20.53,     !- Vertex 1
          63.3905974926,-17.8731031885, 20.53,    !- Vertex 2
          63.3905974926,-17.8731031885, 23.07542304,  !- Vertex 3
          62.1859719812,-18.214471277, 23.07542304;  !- Vertex 4

      ! Window, 3.187m2
      FenestrationSurface:Detailed, 13:44XOFFICE_Wall_6_0_0_4_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:44XOFFICE_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          60.9043773055,-18.577650971, 20.53,     !- Vertex 1
          62.1090028073,-18.2362828853, 20.53,    !- Vertex 2
          62.1090028073,-18.2362828853, 23.07542304,  !- Vertex 3
          60.9043773055,-18.577650971, 23.07542304;  !- Vertex 4

      ! Window, 3.187m2
      FenestrationSurface:Detailed, 13:44XOFFICE_Wall_6_0_0_5_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:44XOFFICE_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          59.6227826297,-18.9408306651, 20.53,    !- Vertex 1
          60.8274081315,-18.5994625793, 20.53,    !- Vertex 2
          60.8274081315,-18.5994625793, 23.07542304,  !- Vertex 3
          59.6227826297,-18.9408306651, 23.07542304;  !- Vertex 4


! 13 - 49_office
Zone, 13:49XOFFICE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    150.5777,                                     !- Zone volume
    49.2084,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 13:49XOFFICE,                   !- Name
      13:49XOFFICE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 17629,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 17629,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 17629,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 17629,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 13:49XOFFICE General lighting,         !- Name
      13:49XOFFICE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#13:49XOFFICE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 13:49XOFFICE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      13:49XOFFICE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 13:49XOFFICE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      13:49XOFFICE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 13:49XOFFICE,            !- Name
      13:49XOFFICE,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      13:49XOFFICE Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      13:49XOFFICE Ref Point 1,                   !- Daylighting Reference Point 1 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 1
      500,                                        !- Illuminance Setpoint at Reference Point 1 {lux}
      13:49XOFFICE Ref Point 2,                   !- Daylighting Reference Point 2 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 2
      500;                                        !- Illuminance Setpoint at Reference Point 2 {lux}

   Daylighting:ReferencePoint, 13:49XOFFICE Ref Point 1,  !- Name
      13:49XOFFICE,                               !- Zone Name
      53.792,                                     !- X-Coordinate of Reference Point {m}
      5.827,                                      !- Y-coordinate of Reference Point {m}
      20.85;                                      !- Z-coordinate of Reference Point {m}

   Daylighting:ReferencePoint, 13:49XOFFICE Ref Point 2,  !- Name
      13:49XOFFICE,                               !- Zone Name
      54.292,                                     !- X-Coordinate of Reference Point {m}
      5.827,                                      !- Y-coordinate of Reference Point {m}
      20.85;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 13:49XOFFICE Infiltration,  !- Name
      13:49XOFFICE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .041827,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 13, 49_office, Roof - 49.208 m2, Surface Area: 49.208m2
   BuildingSurface:Detailed,                      !- Surface
      13:49XOFFICE_Roof_1_0_0,                    !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      13:49XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       52.4874108595, 1.1543479942, 23.43,        !- Vertex 1
       57.7148871841, 1.1543479942, 23.43,        !- Vertex 2
       55.7902104029, 8.1614554546, 23.43,        !- Vertex 3
       49.1768827578, 12.8384093199, 23.43;       !- Vertex 4

   ! 13, 49_office, Wall - 45.419 m2 - 254.2°, Surface Area: 45.419m2
   BuildingSurface:Detailed,                      !- Surface
      13:49XOFFICE_Wall_3_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      13:49XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       49.1768827578, 12.8384093199, 19.69,       !- Vertex 1
       52.4874108595, 1.1543479942, 19.69,        !- Vertex 2
       52.4874108595, 1.1543479942, 23.43,        !- Vertex 3
       49.1768827578, 12.8384093199, 23.43;       !- Vertex 4

      ! Window, 2.878m2
      FenestrationSurface:Detailed, 13:49XOFFICE_Wall_3_0_0_0_0_7_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:49XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          52.1639910165, 2.295814601, 20.53,      !- Vertex 1
          52.4724175331, 1.2072649125, 20.53,     !- Vertex 2
          52.4724175331, 1.2072649125, 23.0734834,!- Vertex 3
          52.1639910165, 2.295814601, 23.0734834; !- Vertex 4

      ! Window, 2.878m2
      FenestrationSurface:Detailed, 13:49XOFFICE_Wall_3_0_0_1_0_6_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:49XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          51.8337560228, 3.461334361, 20.53,      !- Vertex 1
          52.142182542, 2.372784663, 20.53,       !- Vertex 2
          52.142182542, 2.372784663, 23.0734834,  !- Vertex 3
          51.8337560228, 3.461334361, 23.0734834; !- Vertex 4

      ! Window, 2.878m2
      FenestrationSurface:Detailed, 13:49XOFFICE_Wall_3_0_0_2_0_5_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:49XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          51.173286038, 5.7923738715, 20.53,      !- Vertex 1
          51.4817125573, 4.7038241734, 20.53,     !- Vertex 2
          51.4817125573, 4.7038241734, 23.0734834,!- Vertex 3
          51.173286038, 5.7923738715, 23.0734834; !- Vertex 4

      ! Window, 2.878m2
      FenestrationSurface:Detailed, 13:49XOFFICE_Wall_3_0_0_3_0_4_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:49XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          50.8430510443, 6.9578936315, 20.53,     !- Vertex 1
          51.1514775636, 5.8693439335, 20.53,     !- Vertex 2
          51.1514775636, 5.8693439335, 23.0734834,!- Vertex 3
          50.8430510443, 6.9578936315, 23.0734834;!- Vertex 4

      ! Window, 2.878m2
      FenestrationSurface:Detailed, 13:49XOFFICE_Wall_3_0_0_4_0_3_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:49XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          50.5128160533, 8.1234133819, 20.53,     !- Vertex 1
          50.8212425698, 7.0348636935, 20.53,     !- Vertex 2
          50.8212425698, 7.0348636935, 23.0734834,!- Vertex 3
          50.5128160533, 8.1234133819, 23.0734834;!- Vertex 4

      ! Window, 2.878m2
      FenestrationSurface:Detailed, 13:49XOFFICE_Wall_3_0_0_5_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:49XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          50.1825810596, 9.288933142, 20.53,      !- Vertex 1
          50.4910075788, 8.2003834439, 20.53,     !- Vertex 2
          50.4910075788, 8.2003834439, 23.0734834,!- Vertex 3
          50.1825810596, 9.288933142, 23.0734834; !- Vertex 4

      ! Window, 2.878m2
      FenestrationSurface:Detailed, 13:49XOFFICE_Wall_3_0_0_6_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:49XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          49.8523460686, 10.4544528924, 20.53,    !- Vertex 1
          50.1607725851, 9.365903204, 20.53,      !- Vertex 2
          50.1607725851, 9.365903204, 23.0734834, !- Vertex 3
          49.8523460686, 10.4544528924, 23.0734834;  !- Vertex 4

      ! Window, 2.878m2
      FenestrationSurface:Detailed, 13:49XOFFICE_Wall_3_0_0_7_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         13:49XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          49.5221110776, 11.6199726428, 20.53,    !- Vertex 1
          49.8305375941, 10.5314229544, 20.53,    !- Vertex 2
          49.8305375941, 10.5314229544, 23.0734834,  !- Vertex 3
          49.5221110776, 11.6199726428, 23.0734834;  !- Vertex 4


! 14 - 56_core
Zone, 14:56XCORE,                                 !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    586.6672,                                     !- Zone volume
    174.0852,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 14:56XCORE Infiltration,  !- Name
      14:56XCORE,                                 !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .162963,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 14, 56_core, Ceiling - 174.085 m2, Surface Area: 2.5803
   BuildingSurface:Detailed,                      !- Surface
      14:56XCORE_Ceiling_1_0_0,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      14:56XCORE,                                 !- Zone Name
      Surface, 15:65XCORE_Floor_0_0_10316,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       68.5307344619, 5.9290051499, 27.17,        !- Vertex 1
       77.343297932, 5.3741303994, 27.17,         !- Vertex 2
       77.3432979323, 5.959716299, 27.17;         !- Vertex 3

   ! 14, 56_core, Ceiling - 174.085 m2, Surface Area: 2.5803 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      15:65XCORE_Floor_0_0_10316,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      15:65XCORE,                                 !- Zone Name
      Surface, 14:56XCORE_Ceiling_1_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       77.343297932, 5.3741303994, 27.17,         !- Vertex 1
       68.5307344619, 5.9290051499, 27.17,        !- Vertex 2
       77.3432979323, 5.959716299, 27.17;         !- Vertex 3

   ! 14, 56_core, Ceiling - 174.085 m2, Surface Area: 12.9834
   BuildingSurface:Detailed,                      !- Surface
      14:56XCORE_Ceiling_1_0_1,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      14:56XCORE,                                 !- Zone Name
      Surface, 15:65XCORE_Floor_0_0_10317,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.3432979266,-5.5369027106, 27.17,        !- Vertex 1
       79.2836465466,-5.5369027115, 27.17,        !- Vertex 2
       79.2836465399, 1.1543478885, 27.17,        !- Vertex 3
       77.3432979299, 1.1543478894, 27.17;        !- Vertex 4

   ! 14, 56_core, Ceiling - 174.085 m2, Surface Area: 12.9834 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      15:65XCORE_Floor_0_0_10317,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      15:65XCORE,                                 !- Zone Name
      Surface, 14:56XCORE_Ceiling_1_0_1,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.2836465466,-5.5369027115, 27.17,        !- Vertex 1
       77.3432979266,-5.5369027106, 27.17,        !- Vertex 2
       77.3432979299, 1.1543478894, 27.17,        !- Vertex 3
       79.2836465399, 1.1543478885, 27.17;        !- Vertex 4

   ! 14, 56_core, Ceiling - 174.085 m2, Surface Area: 158.5216
   BuildingSurface:Detailed,                      !- Surface
      14:56XCORE_Ceiling_1_0_2,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      14:56XCORE,                                 !- Zone Name
      Surface, 15:65XCORE_Floor_0_0_10318,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       63.2692804766,-5.5369027037, 27.17,        !- Vertex 1
       77.3432979266,-5.5369027106, 27.17,        !- Vertex 2
       77.343297932, 5.3741303994, 27.17,         !- Vertex 3
       67.9892804723, 5.963097294, 27.17,         !- Vertex 4
       63.3692804723, 5.9630972963, 27.17;        !- Vertex 5

   ! 14, 56_core, Ceiling - 174.085 m2, Surface Area: 158.5216 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      15:65XCORE_Floor_0_0_10318,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      15:65XCORE,                                 !- Zone Name
      Surface, 14:56XCORE_Ceiling_1_0_2,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       77.3432979266,-5.5369027106, 27.17,        !- Vertex 1
       63.2692804766,-5.5369027037, 27.17,        !- Vertex 2
       63.3692804723, 5.9630972963, 27.17,        !- Vertex 3
       67.9892804723, 5.963097294, 27.17,         !- Vertex 4
       77.343297932, 5.3741303994, 27.17;         !- Vertex 5

   ! 14, 56_core, Partition - 25.025 m2 (14, 59_office), Surface Area: 25.0253
   BuildingSurface:Detailed,                      !- Surface
      14:56XCORE_Partition_2_0_0,                 !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      14:56XCORE,                                 !- Zone Name
      Surface, 14:59XOFFICE_Partition_4_0_10319,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.2836465388,-5.53690271, 23.43,          !- Vertex 1
       79.2836465388, 1.15434789, 23.43,          !- Vertex 2
       79.2836465388, 1.15434789, 27.17,          !- Vertex 3
       79.2836465388,-5.53690271, 27.17;          !- Vertex 4

   ! 14, 56_core, Partition - 25.025 m2 (14, 59_office), Surface Area: 25.0253 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:59XOFFICE_Partition_4_0_10319,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      14:59XOFFICE,                               !- Zone Name
      Surface, 14:56XCORE_Partition_2_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.2836465388, 1.15434789, 23.43,          !- Vertex 1
       79.2836465388,-5.53690271, 23.43,          !- Vertex 2
       79.2836465388,-5.53690271, 27.17,          !- Vertex 3
       79.2836465388, 1.15434789, 27.17;          !- Vertex 4

   ! 14, 56_core, Partition - 7.257 m2 (14, 61_office), Surface Area: 7.2569
   BuildingSurface:Detailed,                      !- Surface
      14:56XCORE_Partition_3_0_0,                 !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      14:56XCORE,                                 !- Zone Name
      Surface, 14:61XOFFICE_Partition_7_0_10320,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364654, 1.1543478897, 23.43,          !- Vertex 1
       77.34329793, 1.1543478897, 23.43,          !- Vertex 2
       77.34329793, 1.1543478897, 27.17,          !- Vertex 3
       79.28364654, 1.1543478897, 27.17;          !- Vertex 4

   ! 14, 56_core, Partition - 7.257 m2 (14, 61_office), Surface Area: 7.2569 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:61XOFFICE_Partition_7_0_10320,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      14:61XOFFICE,                               !- Zone Name
      Surface, 14:56XCORE_Partition_3_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.34329793, 1.1543478897, 23.43,          !- Vertex 1
       79.28364654, 1.1543478897, 23.43,          !- Vertex 2
       79.28364654, 1.1543478897, 27.17,          !- Vertex 3
       77.34329793, 1.1543478897, 27.17;          !- Vertex 4

   ! 14, 56_core, Partition - 17.972 m2 (14, 61_office), Surface Area: 17.9721
   BuildingSurface:Detailed,                      !- Surface
      14:56XCORE_Partition_4_0_0,                 !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      14:56XCORE,                                 !- Zone Name
      Surface, 14:61XOFFICE_Partition_6_0_10321,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.3432979301, 1.15434789, 23.43,          !- Vertex 1
       77.3432979301, 5.9597163, 23.43,           !- Vertex 2
       77.3432979301, 5.9597163, 27.17,           !- Vertex 3
       77.3432979301, 1.15434789, 27.17;          !- Vertex 4

   ! 14, 56_core, Partition - 17.972 m2 (14, 61_office), Surface Area: 17.9721 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:61XOFFICE_Partition_6_0_10321,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      14:61XOFFICE,                               !- Zone Name
      Surface, 14:56XCORE_Partition_4_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.3432979301, 5.9597163, 23.43,           !- Vertex 1
       77.3432979301, 1.15434789, 23.43,          !- Vertex 2
       77.3432979301, 1.15434789, 27.17,          !- Vertex 3
       77.3432979301, 5.9597163, 27.17;           !- Vertex 4

   ! 14, 56_core, Partition - 8.153 m2 (14, 61_office), Surface Area: 8.1532
   BuildingSurface:Detailed,                      !- Surface
      14:56XCORE_Partition_5_0_0,                 !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      14:56XCORE,                                 !- Zone Name
      Surface, 14:61XOFFICE_Partition_5_0_10322,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.3432979332, 5.9597163042, 23.43,        !- Vertex 1
       75.1632978309, 5.9521191597, 23.43,        !- Vertex 2
       75.1632978309, 5.9521191597, 27.17,        !- Vertex 3
       77.3432979332, 5.9597163042, 27.17;        !- Vertex 4

   ! 14, 56_core, Partition - 8.153 m2 (14, 61_office), Surface Area: 8.1532 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:61XOFFICE_Partition_5_0_10322,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      14:61XOFFICE,                               !- Zone Name
      Surface, 14:56XCORE_Partition_5_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.1632978309, 5.9521191597, 23.43,        !- Vertex 1
       77.3432979332, 5.9597163042, 23.43,        !- Vertex 2
       77.3432979332, 5.9597163042, 27.17,        !- Vertex 3
       75.1632978309, 5.9521191597, 27.17;        !- Vertex 4

   ! 14, 56_core, Partition - 6.430 m2 (14, 60_office), Surface Area: 6.43
   BuildingSurface:Detailed,                      !- Surface
      14:56XCORE_Partition_6_0_0,                 !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      14:56XCORE,                                 !- Zone Name
      Surface, 14:60XOFFICE_Partition_2_0_10323,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.1632978309, 5.9521191597, 23.43,        !- Vertex 1
       73.4440614207, 5.9461277437, 23.43,        !- Vertex 2
       73.4440614207, 5.9461277437, 27.17,        !- Vertex 3
       75.1632978309, 5.9521191597, 27.17;        !- Vertex 4

   ! 14, 56_core, Partition - 6.430 m2 (14, 60_office), Surface Area: 6.43 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:60XOFFICE_Partition_2_0_10323,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      14:60XOFFICE,                               !- Zone Name
      Surface, 14:56XCORE_Partition_6_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.4440614207, 5.9461277437, 23.43,        !- Vertex 1
       75.1632978309, 5.9521191597, 23.43,        !- Vertex 2
       75.1632978309, 5.9521191597, 27.17,        !- Vertex 3
       73.4440614207, 5.9461277437, 27.17;        !- Vertex 4

   ! 14, 56_core, Partition - 18.376 m2 (14, 54_toilets), Surface Area: 18.376
   BuildingSurface:Detailed,                      !- Surface
      14:56XCORE_Partition_7_0_0,                 !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      14:56XCORE,                                 !- Zone Name
      Surface, 14:54XTOILETS_Partition_2_0_10324, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.4440614207, 5.9461277437, 23.43,        !- Vertex 1
       68.5307344661, 5.9290051505, 23.43,        !- Vertex 2
       68.5307344661, 5.9290051505, 27.17,        !- Vertex 3
       73.4440614207, 5.9461277437, 27.17;        !- Vertex 4

   ! 14, 56_core, Partition - 18.376 m2 (14, 54_toilets), Surface Area: 18.376 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:54XTOILETS_Partition_2_0_10324,          !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      14:54XTOILETS,                              !- Zone Name
      Surface, 14:56XCORE_Partition_7_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       68.5307344661, 5.9290051505, 23.43,        !- Vertex 1
       73.4440614207, 5.9461277437, 23.43,        !- Vertex 2
       73.4440614207, 5.9461277437, 27.17,        !- Vertex 3
       68.5307344661, 5.9290051505, 27.17;        !- Vertex 4

   ! 14, 56_core, Partition - 2.029 m2 (14, 54_toilets), Surface Area: 2.029
   BuildingSurface:Detailed,                      !- Surface
      14:56XCORE_Partition_8_0_0,                 !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      14:56XCORE,                                 !- Zone Name
      Surface, 14:54XTOILETS_Partition_10_0_10325,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       68.5307344665, 5.9290051503, 23.43,        !- Vertex 1
       67.9892804645, 5.9630972901, 23.43,        !- Vertex 2
       67.9892804645, 5.9630972901, 27.17,        !- Vertex 3
       68.5307344665, 5.9290051503, 27.17;        !- Vertex 4

   ! 14, 56_core, Partition - 2.029 m2 (14, 54_toilets), Surface Area: 2.029 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:54XTOILETS_Partition_10_0_10325,         !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      14:54XTOILETS,                              !- Zone Name
      Surface, 14:56XCORE_Partition_8_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       67.9892804645, 5.9630972901, 23.43,        !- Vertex 1
       68.5307344665, 5.9290051503, 23.43,        !- Vertex 2
       68.5307344665, 5.9290051503, 27.17,        !- Vertex 3
       67.9892804645, 5.9630972901, 27.17;        !- Vertex 4

   ! 14, 56_core, Wall - 17.279 m2 - 0.0°, Surface Area: 17.279m2
   BuildingSurface:Detailed,                      !- Surface
      14:56XCORE_Wall_9_0_0,                      !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      14:56XCORE,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       67.9892804684, 5.9630972898, 23.43,        !- Vertex 1
       63.3692804727, 5.9630972923, 23.43,        !- Vertex 2
       63.3692804727, 5.9630972923, 27.17,        !- Vertex 3
       67.9892804684, 5.9630972898, 27.17;        !- Vertex 4

   ! 14, 56_core, Wall - 43.012 m2 - 270.5°, Surface Area: 43.012m2
   BuildingSurface:Detailed,                      !- Surface
      14:56XCORE_Wall_10_0_0,                     !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      14:56XCORE,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       63.3692804727, 5.9630972923, 23.43,        !- Vertex 1
       63.2692804718,-5.5369027077, 23.43,        !- Vertex 2
       63.2692804718,-5.5369027077, 27.17,        !- Vertex 3
       63.3692804727, 5.9630972923, 27.17;        !- Vertex 4

   ! 14, 56_core, Wall - 25.267 m2 - 180.0°, Surface Area: 25.267m2
   BuildingSurface:Detailed,                      !- Surface
      14:56XCORE_Wall_11_0_0,                     !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      14:56XCORE,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       63.2692804718,-5.5369027077, 23.43,        !- Vertex 1
       70.0251088668,-5.5369027077, 23.43,        !- Vertex 2
       70.0251088668,-5.5369027077, 27.17,        !- Vertex 3
       63.2692804718,-5.5369027077, 27.17;        !- Vertex 4

   ! 14, 56_core, Partition - 21.101 m2 (14, 55_core), Surface Area: 21.1007
   BuildingSurface:Detailed,                      !- Surface
      14:56XCORE_Partition_12_0_0,                !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      14:56XCORE,                                 !- Zone Name
      Surface, 14:55XCORE_Partition_3_0_10326,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.02510887,-5.5369027077, 23.43,          !- Vertex 1
       75.66699452,-5.5369027077, 23.43,          !- Vertex 2
       75.66699452,-5.5369027077, 27.17,          !- Vertex 3
       70.02510887,-5.5369027077, 27.17;          !- Vertex 4

   ! 14, 56_core, Partition - 21.101 m2 (14, 55_core), Surface Area: 21.1007 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:55XCORE_Partition_3_0_10326,             !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      14:55XCORE,                                 !- Zone Name
      Surface, 14:56XCORE_Partition_12_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.66699452,-5.5369027077, 23.43,          !- Vertex 1
       70.02510887,-5.5369027077, 23.43,          !- Vertex 2
       70.02510887,-5.5369027077, 27.17,          !- Vertex 3
       75.66699452,-5.5369027077, 27.17;          !- Vertex 4

   ! 14, 56_core, Partition - 13.526 m2 (14, 53_toilets), Surface Area: 13.5263
   BuildingSurface:Detailed,                      !- Surface
      14:56XCORE_Partition_13_0_0,                !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      14:56XCORE,                                 !- Zone Name
      Surface, 14:53XTOILETS_Partition_3_0_10327, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.66699452,-5.5369027077, 23.43,          !- Vertex 1
       79.28364654,-5.5369027077, 23.43,          !- Vertex 2
       79.28364654,-5.5369027077, 27.17,          !- Vertex 3
       75.66699452,-5.5369027077, 27.17;          !- Vertex 4

   ! 14, 56_core, Partition - 13.526 m2 (14, 53_toilets), Surface Area: 13.5263 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:53XTOILETS_Partition_3_0_10327,          !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      14:53XTOILETS,                              !- Zone Name
      Surface, 14:56XCORE_Partition_13_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364654,-5.5369027077, 23.43,          !- Vertex 1
       75.66699452,-5.5369027077, 23.43,          !- Vertex 2
       75.66699452,-5.5369027077, 27.17,          !- Vertex 3
       79.28364654,-5.5369027077, 27.17;          !- Vertex 4


! 14 - 59_office
Zone, 14:59XOFFICE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    122.6751,                                     !- Zone volume
    36.2944,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 14:59XOFFICE,                   !- Name
      14:59XOFFICE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 22106,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 22106,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 22106,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 22106,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 14:59XOFFICE General lighting,         !- Name
      14:59XOFFICE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#14:59XOFFICE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 14:59XOFFICE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      14:59XOFFICE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 14:59XOFFICE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      14:59XOFFICE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 14:59XOFFICE,            !- Name
      14:59XOFFICE,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      14:59XOFFICE Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      14:59XOFFICE Ref Point 1,                   !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      500;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, 14:59XOFFICE Ref Point 1,  !- Name
      14:59XOFFICE,                               !- Zone Name
      81.323,                                     !- X-Coordinate of Reference Point {m}
      -3.294,                                     !- Y-coordinate of Reference Point {m}
      24.59;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 14:59XOFFICE Infiltration,  !- Name
      14:59XOFFICE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .034076,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 14, 59_office, Ceiling - 36.294 m2, Surface Area: 36.2944
   BuildingSurface:Detailed,                      !- Surface
      14:59XOFFICE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      14:59XOFFICE,                               !- Zone Name
      Surface, 15:68XOFFICE_Floor_0_0_10328,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364654,-7.74210365, 27.17,            !- Vertex 1
       83.36329783,-7.74210365, 27.17,            !- Vertex 2
       83.36329783, 1.15434789, 27.17,            !- Vertex 3
       79.28364654, 1.15434789, 27.17;            !- Vertex 4

   ! 14, 59_office, Ceiling - 36.294 m2, Surface Area: 36.2944 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      15:68XOFFICE_Floor_0_0_10328,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      15:68XOFFICE,                               !- Zone Name
      Surface, 14:59XOFFICE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.36329783,-7.74210365, 27.17,            !- Vertex 1
       79.28364654,-7.74210365, 27.17,            !- Vertex 2
       79.28364654, 1.15434789, 27.17,            !- Vertex 3
       83.36329783, 1.15434789, 27.17;            !- Vertex 4

   ! 14, 59_office, Wall - 33.273 m2 - 90.0°, Surface Area: 33.273m2
   BuildingSurface:Detailed,                      !- Surface
      14:59XOFFICE_Wall_2_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      14:59XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       83.3632978284,-7.7421036478, 23.43,        !- Vertex 1
       83.3632978284, 1.1543478897, 23.43,        !- Vertex 2
       83.3632978284, 1.1543478897, 27.17,        !- Vertex 3
       83.3632978284,-7.7421036478, 27.17;        !- Vertex 4

      ! Window, 2.308m2
      FenestrationSurface:Detailed, 14:59XOFFICE_Wall_2_0_0_0_0_5_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         14:59XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, .30634791, 24.232,       !- Vertex 1
          83.3632978284, 1.15234789, 24.232,      !- Vertex 2
          83.3632978284, 1.15234789, 26.95997365, !- Vertex 3
          83.3632978284, .30634791, 26.95997365;  !- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 14:59XOFFICE_Wall_2_0_0_1_0_4_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         14:59XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-1.03792482, 24.23,       !- Vertex 1
          83.3632978284, .3043479, 24.23,         !- Vertex 2
          83.3632978284, .3043479, 26.96197365,   !- Vertex 3
          83.3632978284,-1.03792482, 26.96197365; !- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 14:59XOFFICE_Wall_2_0_0_2_0_3_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         14:59XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-2.38019753, 24.23,       !- Vertex 1
          83.3632978284,-1.03792482, 24.23,       !- Vertex 2
          83.3632978284,-1.03792482, 26.96197365, !- Vertex 3
          83.3632978284,-2.38019753, 26.96197365; !- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 14:59XOFFICE_Wall_2_0_0_3_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         14:59XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-3.72247025, 24.23,       !- Vertex 1
          83.3632978284,-2.38019753, 24.23,       !- Vertex 2
          83.3632978284,-2.38019753, 26.96197365, !- Vertex 3
          83.3632978284,-3.72247025, 26.96197365; !- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 14:59XOFFICE_Wall_2_0_0_4_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         14:59XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-5.06474297, 24.23,       !- Vertex 1
          83.3632978284,-3.72247025, 24.23,       !- Vertex 2
          83.3632978284,-3.72247025, 26.96197365, !- Vertex 3
          83.3632978284,-5.06474297, 26.96197365; !- Vertex 4

      ! Window, 3.631m2
      FenestrationSurface:Detailed, 14:59XOFFICE_Wall_2_0_0_5_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         14:59XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-7.74010364, 24.232,      !- Vertex 1
          83.3632978284,-6.40901568, 24.232,      !- Vertex 2
          83.3632978284,-6.40901568, 26.95997365, !- Vertex 3
          83.3632978284,-7.74010364, 26.95997365; !- Vertex 4

   ! 14, 59_office, Partition - 8.247 m2 (14, 53_toilets), Surface Area: 8.2475
   BuildingSurface:Detailed,                      !- Surface
      14:59XOFFICE_Partition_5_0_0,               !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      14:59XOFFICE,                               !- Zone Name
      Surface, 14:53XTOILETS_Partition_2_0_10329, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.2836465388,-5.53690271, 23.43,          !- Vertex 1
       79.2836465388,-7.74210365, 23.43,          !- Vertex 2
       79.2836465388,-7.74210365, 27.17,          !- Vertex 3
       79.2836465388,-5.53690271, 27.17;          !- Vertex 4

   ! 14, 59_office, Partition - 8.247 m2 (14, 53_toilets), Surface Area: 8.2475 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:53XTOILETS_Partition_2_0_10329,          !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      14:53XTOILETS,                              !- Zone Name
      Surface, 14:59XOFFICE_Partition_5_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.2836465388,-7.74210365, 23.43,          !- Vertex 1
       79.2836465388,-5.53690271, 23.43,          !- Vertex 2
       79.2836465388,-5.53690271, 27.17,          !- Vertex 3
       79.2836465388,-7.74210365, 27.17;          !- Vertex 4


! 14 - 53_toilets
Zone, 14:53XTOILETS,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    26.8772,                                      !- Zone volume
    7.9754,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 14:53XTOILETS Infiltration,  !- Name
      14:53XTOILETS,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .007466,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 14, 53_toilets, Ceiling - 7.975 m2, Surface Area: 7.9754
   BuildingSurface:Detailed,                      !- Surface
      14:53XTOILETS_Ceiling_1_0_0,                !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      14:53XTOILETS,                              !- Zone Name
      Surface, 15:62XTOILETS_Floor_0_0_10330,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.66699452,-7.74210365, 27.17,            !- Vertex 1
       79.28364654,-7.74210365, 27.17,            !- Vertex 2
       79.28364654,-5.53690271, 27.17,            !- Vertex 3
       75.66699452,-5.53690271, 27.17;            !- Vertex 4

   ! 14, 53_toilets, Ceiling - 7.975 m2, Surface Area: 7.9754 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      15:62XTOILETS_Floor_0_0_10330,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      15:62XTOILETS,                              !- Zone Name
      Surface, 14:53XTOILETS_Ceiling_1_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364654,-7.74210365, 27.17,            !- Vertex 1
       75.66699452,-7.74210365, 27.17,            !- Vertex 2
       75.66699452,-5.53690271, 27.17,            !- Vertex 3
       79.28364654,-5.53690271, 27.17;            !- Vertex 4

   ! 14, 53_toilets, Partition - 3.038 m2 (14, 55_core), Surface Area: 3.0378
   BuildingSurface:Detailed,                      !- Surface
      14:53XTOILETS_Partition_4_0_0,              !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      14:53XTOILETS,                              !- Zone Name
      Surface, 14:55XCORE_Partition_2_0_10331,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.6669945193,-5.53690271, 23.43,          !- Vertex 1
       75.6669945193,-6.34914798, 23.43,          !- Vertex 2
       75.6669945193,-6.34914798, 27.17,          !- Vertex 3
       75.6669945193,-5.53690271, 27.17;          !- Vertex 4

   ! 14, 53_toilets, Partition - 3.038 m2 (14, 55_core), Surface Area: 3.0378 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:55XCORE_Partition_2_0_10331,             !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      14:55XCORE,                                 !- Zone Name
      Surface, 14:53XTOILETS_Partition_4_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.6669945193,-6.34914798, 23.43,          !- Vertex 1
       75.6669945193,-5.53690271, 23.43,          !- Vertex 2
       75.6669945193,-5.53690271, 27.17,          !- Vertex 3
       75.6669945193,-6.34914798, 27.17;          !- Vertex 4

   ! 14, 53_toilets, Partition - 5.210 m2 (14, 57_office), Surface Area: 5.2097
   BuildingSurface:Detailed,                      !- Surface
      14:53XTOILETS_Partition_5_0_0,              !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      14:53XTOILETS,                              !- Zone Name
      Surface, 14:57XOFFICE_Partition_2_0_10332,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.6669945193,-6.34914798, 23.43,          !- Vertex 1
       75.6669945193,-7.74210365, 23.43,          !- Vertex 2
       75.6669945193,-7.74210365, 27.17,          !- Vertex 3
       75.6669945193,-6.34914798, 27.17;          !- Vertex 4

   ! 14, 53_toilets, Partition - 5.210 m2 (14, 57_office), Surface Area: 5.2097 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:57XOFFICE_Partition_2_0_10332,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      14:57XOFFICE,                               !- Zone Name
      Surface, 14:53XTOILETS_Partition_5_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.6669945193,-7.74210365, 23.43,          !- Vertex 1
       75.6669945193,-6.34914798, 23.43,          !- Vertex 2
       75.6669945193,-6.34914798, 27.17,          !- Vertex 3
       75.6669945193,-7.74210365, 27.17;          !- Vertex 4

   ! 14, 53_toilets, Partition - 9.561 m2 (14, 57_office), Surface Area: 9.5606
   BuildingSurface:Detailed,                      !- Surface
      14:53XTOILETS_Partition_6_0_0,              !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      14:53XTOILETS,                              !- Zone Name
      Surface, 14:57XOFFICE_Partition_9_0_10333,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.66699452,-7.7421036478, 23.43,          !- Vertex 1
       78.22329777,-7.7421036478, 23.43,          !- Vertex 2
       78.22329777,-7.7421036478, 27.17,          !- Vertex 3
       75.66699452,-7.7421036478, 27.17;          !- Vertex 4

   ! 14, 53_toilets, Partition - 9.561 m2 (14, 57_office), Surface Area: 9.5606 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:57XOFFICE_Partition_9_0_10333,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      14:57XOFFICE,                               !- Zone Name
      Surface, 14:53XTOILETS_Partition_6_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       78.22329777,-7.7421036478, 23.43,          !- Vertex 1
       75.66699452,-7.7421036478, 23.43,          !- Vertex 2
       75.66699452,-7.7421036478, 27.17,          !- Vertex 3
       78.22329777,-7.7421036478, 27.17;          !- Vertex 4

   ! 14, 53_toilets, Partition - 3.966 m2 (14, 58_office), Surface Area: 3.9657
   BuildingSurface:Detailed,                      !- Surface
      14:53XTOILETS_Partition_7_0_0,              !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      14:53XTOILETS,                              !- Zone Name
      Surface, 14:58XOFFICE_Partition_4_0_10334,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       78.22329777,-7.7421036478, 23.43,          !- Vertex 1
       79.28364654,-7.7421036478, 23.43,          !- Vertex 2
       79.28364654,-7.7421036478, 27.17,          !- Vertex 3
       78.22329777,-7.7421036478, 27.17;          !- Vertex 4

   ! 14, 53_toilets, Partition - 3.966 m2 (14, 58_office), Surface Area: 3.9657 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:58XOFFICE_Partition_4_0_10334,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      14:58XOFFICE,                               !- Zone Name
      Surface, 14:53XTOILETS_Partition_7_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364654,-7.7421036478, 23.43,          !- Vertex 1
       78.22329777,-7.7421036478, 23.43,          !- Vertex 2
       78.22329777,-7.7421036478, 27.17,          !- Vertex 3
       79.28364654,-7.7421036478, 27.17;          !- Vertex 4


! 14 - 54_toilets
Zone, 14:54XTOILETS,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    41.7426,                                      !- Zone volume
    12.3865,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 14:54XTOILETS Infiltration,  !- Name
      14:54XTOILETS,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .011595,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 14, 54_toilets, Ceiling - 12.387 m2, Surface Area: 1.1395
   BuildingSurface:Detailed,                      !- Surface
      14:54XTOILETS_Ceiling_1_0_0,                !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      14:54XTOILETS,                              !- Zone Name
      Surface, 15:63XTOILETS_Floor_0_0_10335,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.6375094397, 8.2847484034, 27.17,        !- Vertex 1
       73.4440614197, 8.2847484034, 27.17,        !- Vertex 2
       73.4440614197, 8.9155109834, 27.17,        !- Vertex 3
       71.6375094397, 8.9155109834, 27.17;        !- Vertex 4

   ! 14, 54_toilets, Ceiling - 12.387 m2, Surface Area: 1.1395 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      15:63XTOILETS_Floor_0_0_10335,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      15:63XTOILETS,                              !- Zone Name
      Surface, 14:54XTOILETS_Ceiling_1_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.4440614197, 8.2847484034, 27.17,        !- Vertex 1
       71.6375094397, 8.2847484034, 27.17,        !- Vertex 2
       71.6375094397, 8.9155109834, 27.17,        !- Vertex 3
       73.4440614197, 8.9155109834, 27.17;        !- Vertex 4

   ! 14, 54_toilets, Ceiling - 12.387 m2, Surface Area: 2.7765
   BuildingSurface:Detailed,                      !- Surface
      14:54XTOILETS_Ceiling_1_0_1,                !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      14:54XTOILETS,                              !- Zone Name
      Surface, 15:63XTOILETS_Floor_0_0_10336,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.0282064497, 7.5043478934, 27.17,        !- Vertex 1
       73.4440614197, 7.4394302134, 27.17,        !- Vertex 2
       73.4440614197, 8.2847484034, 27.17,        !- Vertex 3
       70.0283918097, 8.2847484034, 27.17;        !- Vertex 4

   ! 14, 54_toilets, Ceiling - 12.387 m2, Surface Area: 2.7765 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      15:63XTOILETS_Floor_0_0_10336,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      15:63XTOILETS,                              !- Zone Name
      Surface, 14:54XTOILETS_Ceiling_1_0_1,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.4440614197, 7.4394302134, 27.17,        !- Vertex 1
       70.0282064497, 7.5043478934, 27.17,        !- Vertex 2
       70.0283918097, 8.2847484034, 27.17,        !- Vertex 3
       73.4440614197, 8.2847484034, 27.17;        !- Vertex 4

   ! 14, 54_toilets, Ceiling - 12.387 m2, Surface Area: 8.4705
   BuildingSurface:Detailed,                      !- Surface
      14:54XTOILETS_Ceiling_1_0_2,                !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      14:54XTOILETS,                              !- Zone Name
      Surface, 15:63XTOILETS_Floor_0_0_10337,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       67.9892804722, 5.9630972928, 27.17,        !- Vertex 1
       68.5307344598, 5.9290051456, 27.17,        !- Vertex 2
       73.444061417, 5.9461277422, 27.17,         !- Vertex 3
       73.4440614193, 7.4394302168, 27.17,        !- Vertex 4
       67.98928047, 7.54309729, 27.17;            !- Vertex 5

   ! 14, 54_toilets, Ceiling - 12.387 m2, Surface Area: 8.4705 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      15:63XTOILETS_Floor_0_0_10337,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      15:63XTOILETS,                              !- Zone Name
      Surface, 14:54XTOILETS_Ceiling_1_0_2,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       73.444061417, 5.9461277422, 27.17,         !- Vertex 1
       68.5307344598, 5.9290051456, 27.17,        !- Vertex 2
       67.9892804722, 5.9630972928, 27.17,        !- Vertex 3
       67.98928047, 7.54309729, 27.17,            !- Vertex 4
       73.4440614193, 7.4394302168, 27.17;        !- Vertex 5

   ! 14, 54_toilets, Partition - 11.105 m2 (14, 60_office), Surface Area: 11.1055
   BuildingSurface:Detailed,                      !- Surface
      14:54XTOILETS_Partition_3_0_0,              !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      14:54XTOILETS,                              !- Zone Name
      Surface, 14:60XOFFICE_Partition_10_0_10338, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.4440614225, 5.94612774, 23.43,          !- Vertex 1
       73.4440614225, 8.91551098, 23.43,          !- Vertex 2
       73.4440614225, 8.91551098, 27.17,          !- Vertex 3
       73.4440614225, 5.94612774, 27.17;          !- Vertex 4

   ! 14, 54_toilets, Partition - 11.105 m2 (14, 60_office), Surface Area: 11.1055 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:60XOFFICE_Partition_10_0_10338,          !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      14:60XOFFICE,                               !- Zone Name
      Surface, 14:54XTOILETS_Partition_3_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.4440614225, 8.91551098, 23.43,          !- Vertex 1
       73.4440614225, 5.94612774, 23.43,          !- Vertex 2
       73.4440614225, 5.94612774, 27.17,          !- Vertex 3
       73.4440614225, 8.91551098, 27.17;          !- Vertex 4

   ! 14, 54_toilets, Partition - 6.757 m2 (14, 60_office), Surface Area: 6.7565
   BuildingSurface:Detailed,                      !- Surface
      14:54XTOILETS_Partition_4_0_0,              !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      14:54XTOILETS,                              !- Zone Name
      Surface, 14:60XOFFICE_Partition_9_0_10339,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.44406142, 8.9155109776, 23.43,          !- Vertex 1
       71.63750944, 8.9155109776, 23.43,          !- Vertex 2
       71.63750944, 8.9155109776, 27.17,          !- Vertex 3
       73.44406142, 8.9155109776, 27.17;          !- Vertex 4

   ! 14, 54_toilets, Partition - 6.757 m2 (14, 60_office), Surface Area: 6.7565 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:60XOFFICE_Partition_9_0_10339,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      14:60XOFFICE,                               !- Zone Name
      Surface, 14:54XTOILETS_Partition_4_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.63750944, 8.9155109776, 23.43,          !- Vertex 1
       73.44406142, 8.9155109776, 23.43,          !- Vertex 2
       73.44406142, 8.9155109776, 27.17,          !- Vertex 3
       71.63750944, 8.9155109776, 27.17;          !- Vertex 4

   ! 14, 54_toilets, Partition - 2.359 m2 (14, 60_office), Surface Area: 2.3591
   BuildingSurface:Detailed,                      !- Surface
      14:54XTOILETS_Partition_5_0_0,              !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      14:54XTOILETS,                              !- Zone Name
      Surface, 14:60XOFFICE_Partition_8_0_10340,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.6375094419, 8.91551098, 23.43,          !- Vertex 1
       71.6375094419, 8.2847484, 23.43,           !- Vertex 2
       71.6375094419, 8.2847484, 27.17,           !- Vertex 3
       71.6375094419, 8.91551098, 27.17;          !- Vertex 4

   ! 14, 54_toilets, Partition - 2.359 m2 (14, 60_office), Surface Area: 2.3591 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:60XOFFICE_Partition_8_0_10340,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      14:60XOFFICE,                               !- Zone Name
      Surface, 14:54XTOILETS_Partition_5_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.6375094419, 8.2847484, 23.43,           !- Vertex 1
       71.6375094419, 8.91551098, 23.43,          !- Vertex 2
       71.6375094419, 8.91551098, 27.17,          !- Vertex 3
       71.6375094419, 8.2847484, 27.17;           !- Vertex 4

   ! 14, 54_toilets, Partition - 6.018 m2 (14, 60_office), Surface Area: 6.0181
   BuildingSurface:Detailed,                      !- Surface
      14:54XTOILETS_Partition_6_0_0,              !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      14:54XTOILETS,                              !- Zone Name
      Surface, 14:60XOFFICE_Partition_7_0_10341,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.63750944, 8.2847484008, 23.43,          !- Vertex 1
       70.02839181, 8.2847484008, 23.43,          !- Vertex 2
       70.02839181, 8.2847484008, 27.17,          !- Vertex 3
       71.63750944, 8.2847484008, 27.17;          !- Vertex 4

   ! 14, 54_toilets, Partition - 6.018 m2 (14, 60_office), Surface Area: 6.0181 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:60XOFFICE_Partition_7_0_10341,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      14:60XOFFICE,                               !- Zone Name
      Surface, 14:54XTOILETS_Partition_6_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.02839181, 8.2847484008, 23.43,          !- Vertex 1
       71.63750944, 8.2847484008, 23.43,          !- Vertex 2
       71.63750944, 8.2847484008, 27.17,          !- Vertex 3
       70.02839181, 8.2847484008, 27.17;          !- Vertex 4

   ! 14, 54_toilets, Wall - 2.919 m2 - 270.0°, Surface Area: 2.919m2
   BuildingSurface:Detailed,                      !- Surface
      14:54XTOILETS_Wall_7_0_0,                   !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      14:54XTOILETS,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.0283918094, 8.2847484008, 23.43,        !- Vertex 1
       70.0282064472, 7.5043478913, 23.43,        !- Vertex 2
       70.0282064472, 7.5043478913, 27.17,        !- Vertex 3
       70.0283918094, 8.2847484008, 27.17;        !- Vertex 4

   ! 14, 54_toilets, Wall - 7.627 m2 - 1.1°, Surface Area: 7.627m2
   BuildingSurface:Detailed,                      !- Surface
      14:54XTOILETS_Wall_8_0_0,                   !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      14:54XTOILETS,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.0282064472, 7.5043478913, 23.43,        !- Vertex 1
       67.9892804717, 7.5430972862, 23.43,        !- Vertex 2
       67.9892804717, 7.5430972862, 27.17,        !- Vertex 3
       70.0282064472, 7.5043478913, 27.17;        !- Vertex 4

   ! 14, 54_toilets, Wall - 5.909 m2 - 270.0°, Surface Area: 5.909m2
   BuildingSurface:Detailed,                      !- Surface
      14:54XTOILETS_Wall_9_0_0,                   !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      14:54XTOILETS,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       67.9892804701, 7.5430972862, 23.43,        !- Vertex 1
       67.9892804701, 5.9630972923, 23.43,        !- Vertex 2
       67.9892804701, 5.9630972923, 27.17,        !- Vertex 3
       67.9892804701, 7.5430972862, 27.17;        !- Vertex 4


! 14 - 61_office
Zone, 14:61XOFFICE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    350.704,                                      !- Zone volume
    103.7586,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 14:61XOFFICE,                   !- Name
      14:61XOFFICE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 22135,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 22135,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 22135,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 22135,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 14:61XOFFICE General lighting,         !- Name
      14:61XOFFICE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#14:61XOFFICE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 14:61XOFFICE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      14:61XOFFICE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 14:61XOFFICE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      14:61XOFFICE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 14:61XOFFICE,            !- Name
      14:61XOFFICE,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      14:61XOFFICE Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      14:61XOFFICE Ref Point 1,                   !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      500;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, 14:61XOFFICE Ref Point 1,  !- Name
      14:61XOFFICE,                               !- Zone Name
      79.263,                                     !- X-Coordinate of Reference Point {m}
      5.929,                                      !- Y-coordinate of Reference Point {m}
      24.59;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 14:61XOFFICE Infiltration,  !- Name
      14:61XOFFICE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .097418,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 14, 61_office, Ceiling - 103.759 m2, Surface Area: 19.9
   BuildingSurface:Detailed,                      !- Surface
      14:61XOFFICE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      14:61XOFFICE,                               !- Zone Name
      Surface, 15:70XOFFICE_Floor_0_0_10342,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.16329783, 5.95211916, 27.17,            !- Vertex 1
       77.34329793, 5.9597163, 27.17,             !- Vertex 2
       77.34329793, 15.084347834, 27.17,          !- Vertex 3
       75.16329783, 15.08434785, 27.17;           !- Vertex 4

   ! 14, 61_office, Ceiling - 103.759 m2, Surface Area: 19.9 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      15:70XOFFICE_Floor_0_0_10342,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      15:70XOFFICE,                               !- Zone Name
      Surface, 14:61XOFFICE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.34329793, 5.9597163, 27.17,             !- Vertex 1
       75.16329783, 5.95211916, 27.17,            !- Vertex 2
       75.16329783, 15.08434785, 27.17,           !- Vertex 3
       77.34329793, 15.084347834, 27.17;          !- Vertex 4

   ! 14, 61_office, Ceiling - 103.759 m2, Surface Area: 83.8586
   BuildingSurface:Detailed,                      !- Surface
      14:61XOFFICE_Ceiling_1_0_1,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      14:61XOFFICE,                               !- Zone Name
      Surface, 15:70XOFFICE_Floor_0_0_10343,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.34329793, 1.15434789, 27.17,            !- Vertex 1
       83.36329783, 1.15434789, 27.17,            !- Vertex 2
       83.36329783, 15.08434779, 27.17,           !- Vertex 3
       77.34329793, 15.084347834, 27.17;          !- Vertex 4

   ! 14, 61_office, Ceiling - 103.759 m2, Surface Area: 83.8586 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      15:70XOFFICE_Floor_0_0_10343,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      15:70XOFFICE,                               !- Zone Name
      Surface, 14:61XOFFICE_Ceiling_1_0_1,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.36329783, 1.15434789, 27.17,            !- Vertex 1
       77.34329793, 1.15434789, 27.17,            !- Vertex 2
       77.34329793, 15.084347834, 27.17,          !- Vertex 3
       83.36329783, 15.08434779, 27.17;           !- Vertex 4

   ! 14, 61_office, Wall - 52.098 m2 - 90.0°, Surface Area: 52.098m2
   BuildingSurface:Detailed,                      !- Surface
      14:61XOFFICE_Wall_2_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      14:61XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       83.3632978284, 1.1543478897, 23.43,        !- Vertex 1
       83.3632978284, 15.0843477923, 23.43,       !- Vertex 2
       83.3632978284, 15.0843477923, 27.17,       !- Vertex 3
       83.3632978284, 1.1543478897, 27.17;        !- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 14:61XOFFICE_Wall_2_0_0_0_0_8_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         14:61XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 13.72707508, 24.23,      !- Vertex 1
          83.3632978284, 15.0693478, 24.23,       !- Vertex 2
          83.3632978284, 15.0693478, 26.96197365, !- Vertex 3
          83.3632978284, 13.72707508, 26.96197365;!- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 14:61XOFFICE_Wall_2_0_0_1_0_7_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         14:61XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 11.04252964, 24.23,      !- Vertex 1
          83.3632978284, 12.38480236, 24.23,      !- Vertex 2
          83.3632978284, 12.38480236, 26.96197365,!- Vertex 3
          83.3632978284, 11.04252964, 26.96197365;!- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 14:61XOFFICE_Wall_2_0_0_2_0_6_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         14:61XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 9.70025693, 24.23,       !- Vertex 1
          83.3632978284, 11.04252964, 24.23,      !- Vertex 2
          83.3632978284, 11.04252964, 26.96197365,!- Vertex 3
          83.3632978284, 9.70025693, 26.96197365; !- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 14:61XOFFICE_Wall_2_0_0_3_0_5_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         14:61XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 8.35798421, 24.23,       !- Vertex 1
          83.3632978284, 9.70025693, 24.23,       !- Vertex 2
          83.3632978284, 9.70025693, 26.96197365, !- Vertex 3
          83.3632978284, 8.35798421, 26.96197365; !- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 14:61XOFFICE_Wall_2_0_0_4_0_4_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         14:61XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 7.01571149, 24.23,       !- Vertex 1
          83.3632978284, 8.35798421, 24.23,       !- Vertex 2
          83.3632978284, 8.35798421, 26.96197365, !- Vertex 3
          83.3632978284, 7.01571149, 26.96197365; !- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 14:61XOFFICE_Wall_2_0_0_5_0_3_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         14:61XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 5.67343877, 24.23,       !- Vertex 1
          83.3632978284, 7.01571149, 24.23,       !- Vertex 2
          83.3632978284, 7.01571149, 26.96197365, !- Vertex 3
          83.3632978284, 5.67343877, 26.96197365; !- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 14:61XOFFICE_Wall_2_0_0_6_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         14:61XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 4.33116606, 24.23,       !- Vertex 1
          83.3632978284, 5.67343877, 24.23,       !- Vertex 2
          83.3632978284, 5.67343877, 26.96197365, !- Vertex 3
          83.3632978284, 4.33116606, 26.96197365; !- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 14:61XOFFICE_Wall_2_0_0_7_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         14:61XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 2.98889334, 24.23,       !- Vertex 1
          83.3632978284, 4.33116606, 24.23,       !- Vertex 2
          83.3632978284, 4.33116606, 26.96197365, !- Vertex 3
          83.3632978284, 2.98889334, 26.96197365; !- Vertex 4

      ! Window, 1.332m2
      FenestrationSurface:Detailed, 14:61XOFFICE_Wall_2_0_0_8_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         14:61XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 1.15634789, 24.232,      !- Vertex 1
          83.3632978284, 1.64462062, 24.232,      !- Vertex 2
          83.3632978284, 1.64462062, 26.95997365, !- Vertex 3
          83.3632978284, 1.15634789, 26.95997365; !- Vertex 4

   ! 14, 61_office, Wall - 30.668 m2 - 0.0°, Surface Area: 30.668m2
   BuildingSurface:Detailed,                      !- Surface
      14:61XOFFICE_Wall_3_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      14:61XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       83.3632978284, 15.0843477923, 23.43,       !- Vertex 1
       75.1632978284, 15.0843478515, 23.43,       !- Vertex 2
       75.1632978284, 15.0843478515, 27.17,       !- Vertex 3
       83.3632978284, 15.0843477923, 27.17;       !- Vertex 4

      ! Window, 3.730m2
      FenestrationSurface:Detailed, 14:61XOFFICE_Wall_3_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         14:61XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          78.5346689589, 15.0843478271, 24.23,    !- Vertex 1
          77.1730022889, 15.084347837, 24.23,     !- Vertex 2
          77.1730022889, 15.084347837, 26.96922521,  !- Vertex 3
          78.5346689589, 15.0843478271, 26.96922521;  !- Vertex 4

      ! Window, 3.730m2
      FenestrationSurface:Detailed, 14:61XOFFICE_Wall_3_0_0_1_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         14:61XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          77.1730022889, 15.084347837, 24.23,     !- Vertex 1
          75.8113356189, 15.0843478468, 24.23,    !- Vertex 2
          75.8113356189, 15.0843478468, 26.96922521,  !- Vertex 3
          77.1730022889, 15.084347837, 26.96922521;  !- Vertex 4

      ! Window, 3.730m2
      FenestrationSurface:Detailed, 14:61XOFFICE_Wall_3_0_0_2_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         14:61XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          81.9866311589, 15.0843478022, 24.23,    !- Vertex 1
          80.6249644989, 15.0843478121, 24.23,    !- Vertex 2
          80.6249644989, 15.0843478121, 26.96922521,  !- Vertex 3
          81.9866311589, 15.0843478022, 26.96922521;  !- Vertex 4


! 14 - 60_office
Zone, 14:60XOFFICE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    127.7311,                                     !- Zone volume
    37.7903,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 14:60XOFFICE,                   !- Name
      14:60XOFFICE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 22145,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 22145,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 22145,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 22145,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 14:60XOFFICE General lighting,         !- Name
      14:60XOFFICE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#14:60XOFFICE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 14:60XOFFICE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      14:60XOFFICE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 14:60XOFFICE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      14:60XOFFICE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 14:60XOFFICE,            !- Name
      14:60XOFFICE,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      14:60XOFFICE Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      14:60XOFFICE Ref Point 1,                   !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      500;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, 14:60XOFFICE Ref Point 1,  !- Name
      14:60XOFFICE,                               !- Zone Name
      72.541,                                     !- X-Coordinate of Reference Point {m}
      10.884,                                     !- Y-coordinate of Reference Point {m}
      24.59;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 14:60XOFFICE Infiltration,  !- Name
      14:60XOFFICE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .035481,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 14, 60_office, Ceiling - 37.790 m2, Surface Area: 1.0151
   BuildingSurface:Detailed,                      !- Surface
      14:60XOFFICE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      14:60XOFFICE,                               !- Zone Name
      Surface, 15:69XOFFICE_Floor_0_0_10344,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.02839181, 8.2847484, 27.17,             !- Vertex 1
       71.63750944, 8.2847484, 27.17,             !- Vertex 2
       71.63750944, 8.91551098, 27.17,            !- Vertex 3
       70.0279192631, 8.91551098, 27.17;          !- Vertex 4

   ! 14, 60_office, Ceiling - 37.790 m2, Surface Area: 1.0151 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      15:69XOFFICE_Floor_0_0_10344,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      15:69XOFFICE,                               !- Zone Name
      Surface, 14:60XOFFICE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.63750944, 8.2847484, 27.17,             !- Vertex 1
       70.02839181, 8.2847484, 27.17,             !- Vertex 2
       70.0279192631, 8.91551098, 27.17,          !- Vertex 3
       71.63750944, 8.91551098, 27.17;            !- Vertex 4

   ! 14, 60_office, Ceiling - 37.790 m2, Surface Area: 21.0879
   BuildingSurface:Detailed,                      !- Surface
      14:60XOFFICE_Ceiling_1_0_1,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      14:60XOFFICE,                               !- Zone Name
      Surface, 15:69XOFFICE_Floor_0_0_10345,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.0279192631, 8.91551098, 27.17,          !- Vertex 1
       73.44406142, 8.91551098, 27.17,            !- Vertex 2
       73.44406142, 15.08434786, 27.17,           !- Vertex 3
       70.02329777, 15.08434789, 27.17;           !- Vertex 4

   ! 14, 60_office, Ceiling - 37.790 m2, Surface Area: 21.0879 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      15:69XOFFICE_Floor_0_0_10345,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      15:69XOFFICE,                               !- Zone Name
      Surface, 14:60XOFFICE_Ceiling_1_0_1,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.44406142, 8.91551098, 27.17,            !- Vertex 1
       70.0279192631, 8.91551098, 27.17,          !- Vertex 2
       70.02329777, 15.08434789, 27.17,           !- Vertex 3
       73.44406142, 15.08434786, 27.17;           !- Vertex 4

   ! 14, 60_office, Ceiling - 37.790 m2, Surface Area: 15.7056
   BuildingSurface:Detailed,                      !- Surface
      14:60XOFFICE_Ceiling_1_0_2,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      14:60XOFFICE,                               !- Zone Name
      Surface, 15:69XOFFICE_Floor_0_0_10346,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.44406142, 5.94612774, 27.17,            !- Vertex 1
       75.16329783, 5.95211916, 27.17,            !- Vertex 2
       75.16329783, 15.08434785, 27.17,           !- Vertex 3
       73.44406142, 15.0843478634, 27.17;         !- Vertex 4

   ! 14, 60_office, Ceiling - 37.790 m2, Surface Area: 15.7056 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      15:69XOFFICE_Floor_0_0_10346,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      15:69XOFFICE,                               !- Zone Name
      Surface, 14:60XOFFICE_Ceiling_1_0_2,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.16329783, 5.95211916, 27.17,            !- Vertex 1
       73.44406142, 5.94612774, 27.17,            !- Vertex 2
       73.44406142, 15.0843478634, 27.17,         !- Vertex 3
       75.16329783, 15.08434785, 27.17;           !- Vertex 4

   ! 14, 60_office, Wall - 19.224 m2 - 0.0°, Surface Area: 19.224m2
   BuildingSurface:Detailed,                      !- Surface
      14:60XOFFICE_Wall_4_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      14:60XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       75.1632978284, 15.0843478515, 23.43,       !- Vertex 1
       70.0232977744, 15.0843478886, 23.43,       !- Vertex 2
       70.0232977744, 15.0843478886, 27.17,       !- Vertex 3
       75.1632978284, 15.0843478515, 27.17;       !- Vertex 4

      ! Window, 4.676m2
      FenestrationSurface:Detailed, 14:60XOFFICE_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         14:60XOFFICE_Wall_4_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          75.1482978289, 15.0843478516, 24.23,    !- Vertex 1
          73.4449644789, 15.0843478639, 24.23,    !- Vertex 2
          73.4449644789, 15.0843478639, 26.97522857,  !- Vertex 3
          75.1482978289, 15.0843478516, 26.97522857;  !- Vertex 4

   ! 14, 60_office, Wall - 4.974 m2 - 269.7°, Surface Area: 4.974m2
   BuildingSurface:Detailed,                      !- Surface
      14:60XOFFICE_Wall_5_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      14:60XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.0232977744, 15.0843478886, 23.43,       !- Vertex 1
       70.0296909593, 13.7543477939, 23.43,       !- Vertex 2
       70.0296909593, 13.7543477939, 27.17,       !- Vertex 3
       70.0232977744, 15.0843478886, 27.17;       !- Vertex 4

      ! Window, 3.630m2
      FenestrationSurface:Detailed, 14:60XOFFICE_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         14:60XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          70.0233698772, 15.0693480642, 24.23,    !- Vertex 1
          70.0296188565, 13.7693476232, 24.23,    !- Vertex 2
          70.0296188565, 13.7693476232, 27.0222038661,  !- Vertex 3
          70.0233698772, 15.0693480642, 27.0222038661;  !- Vertex 4

   ! 14, 60_office, Wall - 20.456 m2 - 270.0°, Surface Area: 20.456m2
   BuildingSurface:Detailed,                      !- Surface
      14:60XOFFICE_Wall_6_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      14:60XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.0296909593, 13.7543477939, 23.43,       !- Vertex 1
       70.0283918094, 8.2847484008, 23.43,        !- Vertex 2
       70.0283918094, 8.2847484008, 27.17,        !- Vertex 3
       70.0296909593, 13.7543477939, 27.17;       !- Vertex 4

      ! Window, 3.732m2
      FenestrationSurface:Detailed, 14:60XOFFICE_Wall_6_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         14:60XOFFICE_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          70.0287183783, 9.6596482462, 24.23,     !- Vertex 1
          70.0283953723, 8.2997484045, 24.23,     !- Vertex 2
          70.0283953723, 8.2997484045, 26.97425736,  !- Vertex 3
          70.0287183783, 9.6596482462, 26.97425736;  !- Vertex 4

      ! Window, 3.732m2
      FenestrationSurface:Detailed, 14:60XOFFICE_Wall_6_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         14:60XOFFICE_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          70.0296873965, 13.7393477911, 24.23,    !- Vertex 1
          70.0293643904, 12.3794479394, 24.23,    !- Vertex 2
          70.0293643904, 12.3794479394, 26.97425736,  !- Vertex 3
          70.0296873965, 13.7393477911, 26.97425736;  !- Vertex 4


! 14 - 57_office
Zone, 14:57XOFFICE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    213.4697,                                     !- Zone volume
    63.1567,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 14:57XOFFICE,                   !- Name
      14:57XOFFICE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 22157,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 22157,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 22157,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 22157,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 14:57XOFFICE General lighting,         !- Name
      14:57XOFFICE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#14:57XOFFICE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 14:57XOFFICE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      14:57XOFFICE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 14:57XOFFICE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      14:57XOFFICE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 14:57XOFFICE,            !- Name
      14:57XOFFICE,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      14:57XOFFICE Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      14:57XOFFICE Ref Point 1,                   !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      500;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, 14:57XOFFICE Ref Point 1,  !- Name
      14:57XOFFICE,                               !- Zone Name
      74.248,                                     !- X-Coordinate of Reference Point {m}
      -10.376,                                    !- Y-coordinate of Reference Point {m}
      24.59;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 14:57XOFFICE Infiltration,  !- Name
      14:57XOFFICE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .059297,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 14, 57_office, Ceiling - 63.157 m2, Surface Area: 0.0857
   BuildingSurface:Detailed,                      !- Surface
      14:57XOFFICE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      14:57XOFFICE,                               !- Zone Name
      Surface, 15:66XOFFICE_Floor_0_0_10347,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       78.22329777,-14.4756520403, 27.17,         !- Vertex 1
       78.26506972,-14.47565204, 27.17,           !- Vertex 2
       78.22329777,-10.37127924, 27.17;           !- Vertex 3

   ! 14, 57_office, Ceiling - 63.157 m2, Surface Area: 0.0857 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      15:66XOFFICE_Floor_0_0_10347,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      15:66XOFFICE,                               !- Zone Name
      Surface, 14:57XOFFICE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       78.26506972,-14.47565204, 27.17,           !- Vertex 1
       78.22329777,-14.4756520403, 27.17,         !- Vertex 2
       78.22329777,-10.37127924, 27.17;           !- Vertex 3

   ! 14, 57_office, Ceiling - 63.157 m2, Surface Area: 17.213
   BuildingSurface:Detailed,                      !- Surface
      14:57XOFFICE_Ceiling_1_0_1,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      14:57XOFFICE,                               !- Zone Name
      Surface, 15:66XOFFICE_Floor_0_0_10348,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.66699452,-14.47565206, 27.17,           !- Vertex 1
       78.22329777,-14.4756520403, 27.17,         !- Vertex 2
       78.22329777,-7.74210365, 27.17,            !- Vertex 3
       75.66699452,-7.74210365, 27.17;            !- Vertex 4

   ! 14, 57_office, Ceiling - 63.157 m2, Surface Area: 17.213 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      15:66XOFFICE_Floor_0_0_10348,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      15:66XOFFICE,                               !- Zone Name
      Surface, 14:57XOFFICE_Ceiling_1_0_1,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       78.22329777,-14.4756520403, 27.17,         !- Vertex 1
       75.66699452,-14.47565206, 27.17,           !- Vertex 2
       75.66699452,-7.74210365, 27.17,            !- Vertex 3
       78.22329777,-7.74210365, 27.17;            !- Vertex 4

   ! 14, 57_office, Ceiling - 63.157 m2, Surface Area: 45.8569
   BuildingSurface:Detailed,                      !- Surface
      14:57XOFFICE_Ceiling_1_0_2,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      14:57XOFFICE,                               !- Zone Name
      Surface, 15:66XOFFICE_Floor_0_0_10349,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.02329778,-14.4756521, 27.17,            !- Vertex 1
       75.66699452,-14.4756520589, 27.17,         !- Vertex 2
       75.66699452,-6.34914798, 27.17,            !- Vertex 3
       70.02491594,-6.34914798, 27.17;            !- Vertex 4

   ! 14, 57_office, Ceiling - 63.157 m2, Surface Area: 45.8569 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      15:66XOFFICE_Floor_0_0_10349,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      15:66XOFFICE,                               !- Zone Name
      Surface, 14:57XOFFICE_Ceiling_1_0_2,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.66699452,-14.4756520589, 27.17,         !- Vertex 1
       70.02329778,-14.4756521, 27.17,            !- Vertex 2
       70.02491594,-6.34914798, 27.17,            !- Vertex 3
       75.66699452,-6.34914798, 27.17;            !- Vertex 4

   ! 14, 57_office, Partition - 21.101 m2 (14, 55_core), Surface Area: 21.1014
   BuildingSurface:Detailed,                      !- Surface
      14:57XOFFICE_Partition_3_0_0,               !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      14:57XOFFICE,                               !- Zone Name
      Surface, 14:55XCORE_Partition_5_0_10350,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.66699452,-6.3491479773, 23.43,          !- Vertex 1
       70.02491594,-6.3491479773, 23.43,          !- Vertex 2
       70.02491594,-6.3491479773, 27.17,          !- Vertex 3
       75.66699452,-6.3491479773, 27.17;          !- Vertex 4

   ! 14, 57_office, Partition - 21.101 m2 (14, 55_core), Surface Area: 21.1014 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      14:55XCORE_Partition_5_0_10350,             !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      14:55XCORE,                                 !- Zone Name
      Surface, 14:57XOFFICE_Partition_3_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.02491594,-6.3491479773, 23.43,          !- Vertex 1
       75.66699452,-6.3491479773, 23.43,          !- Vertex 2
       75.66699452,-6.3491479773, 27.17,          !- Vertex 3
       70.02491594,-6.3491479773, 27.17;          !- Vertex 4

   ! 14, 57_office, Wall - 25.479 m2 - 270.0°, Surface Area: 25.479m2
   BuildingSurface:Detailed,                      !- Surface
      14:57XOFFICE_Wall_4_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      14:57XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.0249159408,-6.3491479773, 23.43,        !- Vertex 1
       70.0232977784,-13.1618392696, 23.43,       !- Vertex 2
       70.0232977784,-13.1618392696, 27.17,       !- Vertex 3
       70.0249159408,-6.3491479773, 27.17;        !- Vertex 4

      ! Window, 3.719m2
      FenestrationSurface:Detailed, 14:57XOFFICE_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         14:57XOFFICE_Wall_4_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          70.0236235486,-11.7903010062, 24.23,    !- Vertex 1
          70.0233013413,-13.1468392679, 24.23,    !- Vertex 2
          70.0233013413,-13.1468392679, 26.97127574,  !- Vertex 3
          70.0236235486,-11.7903010062, 26.97127574;  !- Vertex 4

   ! 14, 57_office, Wall - 4.914 m2 - 270.0°, Surface Area: 4.914m2
   BuildingSurface:Detailed,                      !- Surface
      14:57XOFFICE_Wall_5_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      14:57XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.0232977784,-13.1618392696, 23.43,       !- Vertex 1
       70.0232977784,-14.4756520977, 23.43,       !- Vertex 2
       70.0232977784,-14.4756520977, 27.17,       !- Vertex 3
       70.0232977784,-13.1618392696, 27.17;       !- Vertex 4

      ! Window, 3.586m2
      FenestrationSurface:Detailed, 14:57XOFFICE_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         14:57XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          70.0232977784,-13.17683927, 24.23,      !- Vertex 1
          70.0232977784,-14.4606521, 24.23,       !- Vertex 2
          70.0232977784,-14.4606521, 27.0229990197,  !- Vertex 3
          70.0232977784,-13.17683927, 27.0229990197;  !- Vertex 4

   ! 14, 57_office, Wall - 30.824 m2 - 180.0°, Surface Area: 30.824m2
   BuildingSurface:Detailed,                      !- Surface
      14:57XOFFICE_Wall_6_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      14:57XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.0232977784,-14.4756520977, 23.43,       !- Vertex 1
       78.265069724,-14.4756520359, 23.43,        !- Vertex 2
       78.265069724,-14.4756520359, 27.17,        !- Vertex 3
       70.0232977784,-14.4756520977, 27.17;       !- Vertex 4

      ! Window, 3.749m2
      FenestrationSurface:Detailed, 14:57XOFFICE_Wall_6_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         14:57XOFFICE_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          75.5128124085,-14.4756520566, 24.23,    !- Vertex 1
          76.8814410685,-14.4756520463, 24.23,    !- Vertex 2
          76.8814410685,-14.4756520463, 26.96917422,  !- Vertex 3
          75.5128124085,-14.4756520566, 26.96917422;  !- Vertex 4

      ! Window, 3.749m2
      FenestrationSurface:Detailed, 14:57XOFFICE_Wall_6_0_0_1_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         14:57XOFFICE_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          74.1441837585,-14.4756520668, 24.23,    !- Vertex 1
          75.5128124085,-14.4756520566, 24.23,    !- Vertex 2
          75.5128124085,-14.4756520566, 26.96917422,  !- Vertex 3
          74.1441837585,-14.4756520668, 26.96917422;  !- Vertex 4

      ! Window, 3.749m2
      FenestrationSurface:Detailed, 14:57XOFFICE_Wall_6_0_0_2_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         14:57XOFFICE_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          71.4069264385,-14.4756520873, 24.23,    !- Vertex 1
          72.7755550985,-14.4756520771, 24.23,    !- Vertex 2
          72.7755550985,-14.4756520771, 26.96917422,  !- Vertex 3
          71.4069264385,-14.4756520873, 26.96917422;  !- Vertex 4


! 14 - 55_core
Zone, 14:55XCORE,                                 !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    15.4436,                                      !- Zone volume
    4.5827,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 14:55XCORE Infiltration,  !- Name
      14:55XCORE,                                 !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .00429,                                     !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 14, 55_core, Ceiling - 4.583 m2, Surface Area: 4.5827
   BuildingSurface:Detailed,                      !- Surface
      14:55XCORE_Ceiling_1_0_0,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      14:55XCORE,                                 !- Zone Name
      Surface, 15:64XCORE_Floor_0_0_10351,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.02491594,-6.34914798, 27.17,            !- Vertex 1
       75.66699452,-6.34914798, 27.17,            !- Vertex 2
       75.66699452,-5.53690271, 27.17,            !- Vertex 3
       70.02510887,-5.53690271, 27.17;            !- Vertex 4

   ! 14, 55_core, Ceiling - 4.583 m2, Surface Area: 4.5827 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      15:64XCORE_Floor_0_0_10351,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      15:64XCORE,                                 !- Zone Name
      Surface, 14:55XCORE_Ceiling_1_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.66699452,-6.34914798, 27.17,            !- Vertex 1
       70.02491594,-6.34914798, 27.17,            !- Vertex 2
       70.02510887,-5.53690271, 27.17,            !- Vertex 3
       75.66699452,-5.53690271, 27.17;            !- Vertex 4

   ! 14, 55_core, Wall - 3.038 m2 - 270.0°, Surface Area: 3.038m2
   BuildingSurface:Detailed,                      !- Surface
      14:55XCORE_Wall_4_0_0,                      !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      14:55XCORE,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.0251088668,-5.5369027077, 23.43,        !- Vertex 1
       70.0249159408,-6.3491479773, 23.43,        !- Vertex 2
       70.0249159408,-6.3491479773, 27.17,        !- Vertex 3
       70.0251088668,-5.5369027077, 27.17;        !- Vertex 4


! 14 - 58_office
Zone, 14:58XOFFICE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    116.6935,                                     !- Zone volume
    34.5247,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 14:58XOFFICE,                   !- Name
      14:58XOFFICE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 22175,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 22175,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 22175,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 22175,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 14:58XOFFICE General lighting,         !- Name
      14:58XOFFICE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#14:58XOFFICE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 14:58XOFFICE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      14:58XOFFICE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 14:58XOFFICE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      14:58XOFFICE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 14:58XOFFICE,            !- Name
      14:58XOFFICE,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      14:58XOFFICE Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      14:58XOFFICE Ref Point 1,                   !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      500;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, 14:58XOFFICE Ref Point 1,  !- Name
      14:58XOFFICE,                               !- Zone Name
      80.462,                                     !- X-Coordinate of Reference Point {m}
      -10.376,                                    !- Y-coordinate of Reference Point {m}
      24.59;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 14:58XOFFICE Infiltration,  !- Name
      14:58XOFFICE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .032415,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 14, 58_office, Ceiling - 34.525 m2, Surface Area: 34.5247
   BuildingSurface:Detailed,                      !- Surface
      14:58XOFFICE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      14:58XOFFICE,                               !- Zone Name
      Surface, 15:67XOFFICE_Floor_0_0_10352,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       78.26506972,-14.47565204, 27.17,           !- Vertex 1
       83.36329783,-14.475652, 27.17,             !- Vertex 2
       83.36329783,-7.74210365, 27.17,            !- Vertex 3
       78.22329777,-7.74210365, 27.17,            !- Vertex 4
       78.22329777,-10.37127924, 27.17;           !- Vertex 5

   ! 14, 58_office, Ceiling - 34.525 m2, Surface Area: 34.5247 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      15:67XOFFICE_Floor_0_0_10352,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      15:67XOFFICE,                               !- Zone Name
      Surface, 14:58XOFFICE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       83.36329783,-14.475652, 27.17,             !- Vertex 1
       78.26506972,-14.47565204, 27.17,           !- Vertex 2
       78.22329777,-10.37127924, 27.17,           !- Vertex 3
       78.22329777,-7.74210365, 27.17,            !- Vertex 4
       83.36329783,-7.74210365, 27.17;            !- Vertex 5

   ! 14, 58_office, Wall - 25.183 m2 - 90.0°, Surface Area: 25.183m2
   BuildingSurface:Detailed,                      !- Surface
      14:58XOFFICE_Wall_2_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      14:58XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       83.3632978284,-14.4756519977, 23.43,       !- Vertex 1
       83.3632978284,-7.7421036478, 23.43,        !- Vertex 2
       83.3632978284,-7.7421036478, 27.17,        !- Vertex 3
       83.3632978284,-14.4756519977, 27.17;       !- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 14:58XOFFICE_Wall_2_0_0_0_0_3_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         14:58XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-9.09156112, 24.23,       !- Vertex 1
          83.3632978284,-7.7492884, 24.23,        !- Vertex 2
          83.3632978284,-7.7492884, 26.96197365,  !- Vertex 3
          83.3632978284,-9.09156112, 26.96197365; !- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 14:58XOFFICE_Wall_2_0_0_1_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         14:58XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-10.43383384, 24.23,      !- Vertex 1
          83.3632978284,-9.09156112, 24.23,       !- Vertex 2
          83.3632978284,-9.09156112, 26.96197365, !- Vertex 3
          83.3632978284,-10.43383384, 26.96197365;!- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 14:58XOFFICE_Wall_2_0_0_2_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         14:58XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-11.77610656, 24.23,      !- Vertex 1
          83.3632978284,-10.43383384, 24.23,      !- Vertex 2
          83.3632978284,-10.43383384, 26.96197365,!- Vertex 3
          83.3632978284,-11.77610656, 26.96197365;!- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 14:58XOFFICE_Wall_2_0_0_3_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         14:58XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-14.46065199, 24.23,      !- Vertex 1
          83.3632978284,-13.11837928, 24.23,      !- Vertex 2
          83.3632978284,-13.11837928, 26.96197365,!- Vertex 3
          83.3632978284,-14.46065199, 26.96197365;!- Vertex 4

   ! 14, 58_office, Wall - 19.067 m2 - 180.0°, Surface Area: 19.067m2
   BuildingSurface:Detailed,                      !- Surface
      14:58XOFFICE_Wall_7_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      14:58XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       78.265069724,-14.4756520359, 23.43,        !- Vertex 1
       83.3632978284,-14.4756519977, 23.43,       !- Vertex 2
       83.3632978284,-14.4756519977, 27.17,       !- Vertex 3
       78.265069724,-14.4756520359, 27.17;        !- Vertex 4

      ! Window, 4.638m2
      FenestrationSurface:Detailed, 14:58XOFFICE_Wall_7_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         14:58XOFFICE_Wall_7_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          79.9694790985,-14.4756520232, 24.23,    !- Vertex 1
          81.6588884585,-14.4756520105, 24.23,    !- Vertex 2
          81.6588884585,-14.4756520105, 26.97536068,  !- Vertex 3
          79.9694790985,-14.4756520232, 26.97536068;  !- Vertex 4

      ! Window, 4.638m2
      FenestrationSurface:Detailed, 14:58XOFFICE_Wall_7_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         14:58XOFFICE_Wall_7_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          78.2800697285,-14.4756520358, 24.23,    !- Vertex 1
          79.9694790985,-14.4756520232, 24.23,    !- Vertex 2
          79.9694790985,-14.4756520232, 26.97536068,  !- Vertex 3
          78.2800697285,-14.4756520358, 26.97536068;  !- Vertex 4


! 15 - 65_core
Zone, 15:65XCORE,                                 !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    586.6672,                                     !- Zone volume
    174.0852,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 15:65XCORE Infiltration,  !- Name
      15:65XCORE,                                 !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .162963,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 15, 65_core, Ceiling - 174.085 m2, Surface Area: 2.5803
   BuildingSurface:Detailed,                      !- Surface
      15:65XCORE_Ceiling_1_0_0,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      15:65XCORE,                                 !- Zone Name
      Surface, 16:73XCORE_Floor_0_0_10353,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       68.5307344619, 5.9290051499, 30.91,        !- Vertex 1
       77.343297932, 5.3741303994, 30.91,         !- Vertex 2
       77.3432979323, 5.959716299, 30.91;         !- Vertex 3

   ! 15, 65_core, Ceiling - 174.085 m2, Surface Area: 2.5803 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      16:73XCORE_Floor_0_0_10353,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      16:73XCORE,                                 !- Zone Name
      Surface, 15:65XCORE_Ceiling_1_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       77.343297932, 5.3741303994, 30.91,         !- Vertex 1
       68.5307344619, 5.9290051499, 30.91,        !- Vertex 2
       77.3432979323, 5.959716299, 30.91;         !- Vertex 3

   ! 15, 65_core, Ceiling - 174.085 m2, Surface Area: 12.9834
   BuildingSurface:Detailed,                      !- Surface
      15:65XCORE_Ceiling_1_0_1,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      15:65XCORE,                                 !- Zone Name
      Surface, 16:73XCORE_Floor_0_0_10354,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.3432979266,-5.5369027106, 30.91,        !- Vertex 1
       79.2836465466,-5.5369027115, 30.91,        !- Vertex 2
       79.2836465399, 1.1543478885, 30.91,        !- Vertex 3
       77.3432979299, 1.1543478894, 30.91;        !- Vertex 4

   ! 15, 65_core, Ceiling - 174.085 m2, Surface Area: 12.9834 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      16:73XCORE_Floor_0_0_10354,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      16:73XCORE,                                 !- Zone Name
      Surface, 15:65XCORE_Ceiling_1_0_1,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.2836465466,-5.5369027115, 30.91,        !- Vertex 1
       77.3432979266,-5.5369027106, 30.91,        !- Vertex 2
       77.3432979299, 1.1543478894, 30.91,        !- Vertex 3
       79.2836465399, 1.1543478885, 30.91;        !- Vertex 4

   ! 15, 65_core, Ceiling - 174.085 m2, Surface Area: 158.5216
   BuildingSurface:Detailed,                      !- Surface
      15:65XCORE_Ceiling_1_0_2,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      15:65XCORE,                                 !- Zone Name
      Surface, 16:73XCORE_Floor_0_0_10355,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       63.2692804766,-5.5369027037, 30.91,        !- Vertex 1
       77.3432979266,-5.5369027106, 30.91,        !- Vertex 2
       77.343297932, 5.3741303994, 30.91,         !- Vertex 3
       67.9892804723, 5.963097294, 30.91,         !- Vertex 4
       63.3692804723, 5.9630972963, 30.91;        !- Vertex 5

   ! 15, 65_core, Ceiling - 174.085 m2, Surface Area: 158.5216 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      16:73XCORE_Floor_0_0_10355,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      16:73XCORE,                                 !- Zone Name
      Surface, 15:65XCORE_Ceiling_1_0_2,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       77.3432979266,-5.5369027106, 30.91,        !- Vertex 1
       63.2692804766,-5.5369027037, 30.91,        !- Vertex 2
       63.3692804723, 5.9630972963, 30.91,        !- Vertex 3
       67.9892804723, 5.963097294, 30.91,         !- Vertex 4
       77.343297932, 5.3741303994, 30.91;         !- Vertex 5

   ! 15, 65_core, Partition - 25.025 m2 (15, 68_office), Surface Area: 25.0253
   BuildingSurface:Detailed,                      !- Surface
      15:65XCORE_Partition_2_0_0,                 !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      15:65XCORE,                                 !- Zone Name
      Surface, 15:68XOFFICE_Partition_4_0_10356,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.2836465388,-5.53690271, 27.17,          !- Vertex 1
       79.2836465388, 1.15434789, 27.17,          !- Vertex 2
       79.2836465388, 1.15434789, 30.91,          !- Vertex 3
       79.2836465388,-5.53690271, 30.91;          !- Vertex 4

   ! 15, 65_core, Partition - 25.025 m2 (15, 68_office), Surface Area: 25.0253 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      15:68XOFFICE_Partition_4_0_10356,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      15:68XOFFICE,                               !- Zone Name
      Surface, 15:65XCORE_Partition_2_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.2836465388, 1.15434789, 27.17,          !- Vertex 1
       79.2836465388,-5.53690271, 27.17,          !- Vertex 2
       79.2836465388,-5.53690271, 30.91,          !- Vertex 3
       79.2836465388, 1.15434789, 30.91;          !- Vertex 4

   ! 15, 65_core, Partition - 7.257 m2 (15, 70_office), Surface Area: 7.2569
   BuildingSurface:Detailed,                      !- Surface
      15:65XCORE_Partition_3_0_0,                 !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      15:65XCORE,                                 !- Zone Name
      Surface, 15:70XOFFICE_Partition_7_0_10357,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364654, 1.1543478897, 27.17,          !- Vertex 1
       77.34329793, 1.1543478897, 27.17,          !- Vertex 2
       77.34329793, 1.1543478897, 30.91,          !- Vertex 3
       79.28364654, 1.1543478897, 30.91;          !- Vertex 4

   ! 15, 65_core, Partition - 7.257 m2 (15, 70_office), Surface Area: 7.2569 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      15:70XOFFICE_Partition_7_0_10357,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      15:70XOFFICE,                               !- Zone Name
      Surface, 15:65XCORE_Partition_3_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.34329793, 1.1543478897, 27.17,          !- Vertex 1
       79.28364654, 1.1543478897, 27.17,          !- Vertex 2
       79.28364654, 1.1543478897, 30.91,          !- Vertex 3
       77.34329793, 1.1543478897, 30.91;          !- Vertex 4

   ! 15, 65_core, Partition - 17.972 m2 (15, 70_office), Surface Area: 17.9721
   BuildingSurface:Detailed,                      !- Surface
      15:65XCORE_Partition_4_0_0,                 !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      15:65XCORE,                                 !- Zone Name
      Surface, 15:70XOFFICE_Partition_6_0_10358,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.3432979301, 1.15434789, 27.17,          !- Vertex 1
       77.3432979301, 5.9597163, 27.17,           !- Vertex 2
       77.3432979301, 5.9597163, 30.91,           !- Vertex 3
       77.3432979301, 1.15434789, 30.91;          !- Vertex 4

   ! 15, 65_core, Partition - 17.972 m2 (15, 70_office), Surface Area: 17.9721 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      15:70XOFFICE_Partition_6_0_10358,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      15:70XOFFICE,                               !- Zone Name
      Surface, 15:65XCORE_Partition_4_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.3432979301, 5.9597163, 27.17,           !- Vertex 1
       77.3432979301, 1.15434789, 27.17,          !- Vertex 2
       77.3432979301, 1.15434789, 30.91,          !- Vertex 3
       77.3432979301, 5.9597163, 30.91;           !- Vertex 4

   ! 15, 65_core, Partition - 8.153 m2 (15, 70_office), Surface Area: 8.1532
   BuildingSurface:Detailed,                      !- Surface
      15:65XCORE_Partition_5_0_0,                 !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      15:65XCORE,                                 !- Zone Name
      Surface, 15:70XOFFICE_Partition_5_0_10359,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.3432979332, 5.9597163042, 27.17,        !- Vertex 1
       75.1632978309, 5.9521191597, 27.17,        !- Vertex 2
       75.1632978309, 5.9521191597, 30.91,        !- Vertex 3
       77.3432979332, 5.9597163042, 30.91;        !- Vertex 4

   ! 15, 65_core, Partition - 8.153 m2 (15, 70_office), Surface Area: 8.1532 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      15:70XOFFICE_Partition_5_0_10359,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      15:70XOFFICE,                               !- Zone Name
      Surface, 15:65XCORE_Partition_5_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.1632978309, 5.9521191597, 27.17,        !- Vertex 1
       77.3432979332, 5.9597163042, 27.17,        !- Vertex 2
       77.3432979332, 5.9597163042, 30.91,        !- Vertex 3
       75.1632978309, 5.9521191597, 30.91;        !- Vertex 4

   ! 15, 65_core, Partition - 6.430 m2 (15, 69_office), Surface Area: 6.43
   BuildingSurface:Detailed,                      !- Surface
      15:65XCORE_Partition_6_0_0,                 !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      15:65XCORE,                                 !- Zone Name
      Surface, 15:69XOFFICE_Partition_2_0_10360,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.1632978309, 5.9521191597, 27.17,        !- Vertex 1
       73.4440614207, 5.9461277437, 27.17,        !- Vertex 2
       73.4440614207, 5.9461277437, 30.91,        !- Vertex 3
       75.1632978309, 5.9521191597, 30.91;        !- Vertex 4

   ! 15, 65_core, Partition - 6.430 m2 (15, 69_office), Surface Area: 6.43 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      15:69XOFFICE_Partition_2_0_10360,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      15:69XOFFICE,                               !- Zone Name
      Surface, 15:65XCORE_Partition_6_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.4440614207, 5.9461277437, 27.17,        !- Vertex 1
       75.1632978309, 5.9521191597, 27.17,        !- Vertex 2
       75.1632978309, 5.9521191597, 30.91,        !- Vertex 3
       73.4440614207, 5.9461277437, 30.91;        !- Vertex 4

   ! 15, 65_core, Partition - 18.376 m2 (15, 63_toilets), Surface Area: 18.376
   BuildingSurface:Detailed,                      !- Surface
      15:65XCORE_Partition_7_0_0,                 !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      15:65XCORE,                                 !- Zone Name
      Surface, 15:63XTOILETS_Partition_2_0_10361, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.4440614207, 5.9461277437, 27.17,        !- Vertex 1
       68.5307344661, 5.9290051505, 27.17,        !- Vertex 2
       68.5307344661, 5.9290051505, 30.91,        !- Vertex 3
       73.4440614207, 5.9461277437, 30.91;        !- Vertex 4

   ! 15, 65_core, Partition - 18.376 m2 (15, 63_toilets), Surface Area: 18.376 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      15:63XTOILETS_Partition_2_0_10361,          !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      15:63XTOILETS,                              !- Zone Name
      Surface, 15:65XCORE_Partition_7_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       68.5307344661, 5.9290051505, 27.17,        !- Vertex 1
       73.4440614207, 5.9461277437, 27.17,        !- Vertex 2
       73.4440614207, 5.9461277437, 30.91,        !- Vertex 3
       68.5307344661, 5.9290051505, 30.91;        !- Vertex 4

   ! 15, 65_core, Partition - 2.029 m2 (15, 63_toilets), Surface Area: 2.029
   BuildingSurface:Detailed,                      !- Surface
      15:65XCORE_Partition_8_0_0,                 !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      15:65XCORE,                                 !- Zone Name
      Surface, 15:63XTOILETS_Partition_10_0_10362,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       68.5307344665, 5.9290051503, 27.17,        !- Vertex 1
       67.9892804645, 5.9630972901, 27.17,        !- Vertex 2
       67.9892804645, 5.9630972901, 30.91,        !- Vertex 3
       68.5307344665, 5.9290051503, 30.91;        !- Vertex 4

   ! 15, 65_core, Partition - 2.029 m2 (15, 63_toilets), Surface Area: 2.029 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      15:63XTOILETS_Partition_10_0_10362,         !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      15:63XTOILETS,                              !- Zone Name
      Surface, 15:65XCORE_Partition_8_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       67.9892804645, 5.9630972901, 27.17,        !- Vertex 1
       68.5307344665, 5.9290051503, 27.17,        !- Vertex 2
       68.5307344665, 5.9290051503, 30.91,        !- Vertex 3
       67.9892804645, 5.9630972901, 30.91;        !- Vertex 4

   ! 15, 65_core, Wall - 17.279 m2 - 0.0°, Surface Area: 17.279m2
   BuildingSurface:Detailed,                      !- Surface
      15:65XCORE_Wall_9_0_0,                      !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      15:65XCORE,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       67.9892804684, 5.9630972898, 27.17,        !- Vertex 1
       63.3692804727, 5.9630972923, 27.17,        !- Vertex 2
       63.3692804727, 5.9630972923, 30.91,        !- Vertex 3
       67.9892804684, 5.9630972898, 30.91;        !- Vertex 4

   ! 15, 65_core, Wall - 43.012 m2 - 270.5°, Surface Area: 43.012m2
   BuildingSurface:Detailed,                      !- Surface
      15:65XCORE_Wall_10_0_0,                     !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      15:65XCORE,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       63.3692804727, 5.9630972923, 27.17,        !- Vertex 1
       63.2692804718,-5.5369027077, 27.17,        !- Vertex 2
       63.2692804718,-5.5369027077, 30.91,        !- Vertex 3
       63.3692804727, 5.9630972923, 30.91;        !- Vertex 4

   ! 15, 65_core, Wall - 25.267 m2 - 180.0°, Surface Area: 25.267m2
   BuildingSurface:Detailed,                      !- Surface
      15:65XCORE_Wall_11_0_0,                     !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      15:65XCORE,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       63.2692804718,-5.5369027077, 27.17,        !- Vertex 1
       70.0251088668,-5.5369027077, 27.17,        !- Vertex 2
       70.0251088668,-5.5369027077, 30.91,        !- Vertex 3
       63.2692804718,-5.5369027077, 30.91;        !- Vertex 4

   ! 15, 65_core, Partition - 21.101 m2 (15, 64_core), Surface Area: 21.1007
   BuildingSurface:Detailed,                      !- Surface
      15:65XCORE_Partition_12_0_0,                !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      15:65XCORE,                                 !- Zone Name
      Surface, 15:64XCORE_Partition_3_0_10363,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.02510887,-5.5369027077, 27.17,          !- Vertex 1
       75.66699452,-5.5369027077, 27.17,          !- Vertex 2
       75.66699452,-5.5369027077, 30.91,          !- Vertex 3
       70.02510887,-5.5369027077, 30.91;          !- Vertex 4

   ! 15, 65_core, Partition - 21.101 m2 (15, 64_core), Surface Area: 21.1007 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      15:64XCORE_Partition_3_0_10363,             !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      15:64XCORE,                                 !- Zone Name
      Surface, 15:65XCORE_Partition_12_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.66699452,-5.5369027077, 27.17,          !- Vertex 1
       70.02510887,-5.5369027077, 27.17,          !- Vertex 2
       70.02510887,-5.5369027077, 30.91,          !- Vertex 3
       75.66699452,-5.5369027077, 30.91;          !- Vertex 4

   ! 15, 65_core, Partition - 13.526 m2 (15, 62_toilets), Surface Area: 13.5263
   BuildingSurface:Detailed,                      !- Surface
      15:65XCORE_Partition_13_0_0,                !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      15:65XCORE,                                 !- Zone Name
      Surface, 15:62XTOILETS_Partition_3_0_10364, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.66699452,-5.5369027077, 27.17,          !- Vertex 1
       79.28364654,-5.5369027077, 27.17,          !- Vertex 2
       79.28364654,-5.5369027077, 30.91,          !- Vertex 3
       75.66699452,-5.5369027077, 30.91;          !- Vertex 4

   ! 15, 65_core, Partition - 13.526 m2 (15, 62_toilets), Surface Area: 13.5263 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      15:62XTOILETS_Partition_3_0_10364,          !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      15:62XTOILETS,                              !- Zone Name
      Surface, 15:65XCORE_Partition_13_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364654,-5.5369027077, 27.17,          !- Vertex 1
       75.66699452,-5.5369027077, 27.17,          !- Vertex 2
       75.66699452,-5.5369027077, 30.91,          !- Vertex 3
       79.28364654,-5.5369027077, 30.91;          !- Vertex 4


! 15 - 68_office
Zone, 15:68XOFFICE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    122.6751,                                     !- Zone volume
    36.2944,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 15:68XOFFICE,                   !- Name
      15:68XOFFICE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 22274,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 22274,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 22274,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 22274,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 15:68XOFFICE General lighting,         !- Name
      15:68XOFFICE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#15:68XOFFICE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 15:68XOFFICE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      15:68XOFFICE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 15:68XOFFICE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      15:68XOFFICE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 15:68XOFFICE,            !- Name
      15:68XOFFICE,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      15:68XOFFICE Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      15:68XOFFICE Ref Point 1,                   !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      500;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, 15:68XOFFICE Ref Point 1,  !- Name
      15:68XOFFICE,                               !- Zone Name
      81.323,                                     !- X-Coordinate of Reference Point {m}
      -3.294,                                     !- Y-coordinate of Reference Point {m}
      28.33;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 15:68XOFFICE Infiltration,  !- Name
      15:68XOFFICE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .034076,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 15, 68_office, Ceiling - 36.294 m2, Surface Area: 36.2944
   BuildingSurface:Detailed,                      !- Surface
      15:68XOFFICE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      15:68XOFFICE,                               !- Zone Name
      Surface, 16:77XOFFICE_Floor_0_0_10365,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364654,-7.74210365, 30.91,            !- Vertex 1
       83.36329783,-7.74210365, 30.91,            !- Vertex 2
       83.36329783, 1.15434789, 30.91,            !- Vertex 3
       79.28364654, 1.15434789, 30.91;            !- Vertex 4

   ! 15, 68_office, Ceiling - 36.294 m2, Surface Area: 36.2944 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      16:77XOFFICE_Floor_0_0_10365,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      16:77XOFFICE,                               !- Zone Name
      Surface, 15:68XOFFICE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.36329783,-7.74210365, 30.91,            !- Vertex 1
       79.28364654,-7.74210365, 30.91,            !- Vertex 2
       79.28364654, 1.15434789, 30.91,            !- Vertex 3
       83.36329783, 1.15434789, 30.91;            !- Vertex 4

   ! 15, 68_office, Wall - 33.273 m2 - 90.0°, Surface Area: 33.273m2
   BuildingSurface:Detailed,                      !- Surface
      15:68XOFFICE_Wall_2_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      15:68XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       83.3632978284,-7.7421036478, 27.17,        !- Vertex 1
       83.3632978284, 1.1543478897, 27.17,        !- Vertex 2
       83.3632978284, 1.1543478897, 30.91,        !- Vertex 3
       83.3632978284,-7.7421036478, 30.91;        !- Vertex 4

      ! Window, 2.308m2
      FenestrationSurface:Detailed, 15:68XOFFICE_Wall_2_0_0_0_0_5_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         15:68XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, .30634791, 27.972,       !- Vertex 1
          83.3632978284, 1.15234789, 27.972,      !- Vertex 2
          83.3632978284, 1.15234789, 30.69997365, !- Vertex 3
          83.3632978284, .30634791, 30.69997365;  !- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 15:68XOFFICE_Wall_2_0_0_1_0_4_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         15:68XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-1.03792482, 27.97,       !- Vertex 1
          83.3632978284, .3043479, 27.97,         !- Vertex 2
          83.3632978284, .3043479, 30.70197365,   !- Vertex 3
          83.3632978284,-1.03792482, 30.70197365; !- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 15:68XOFFICE_Wall_2_0_0_2_0_3_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         15:68XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-2.38019753, 27.97,       !- Vertex 1
          83.3632978284,-1.03792482, 27.97,       !- Vertex 2
          83.3632978284,-1.03792482, 30.70197365, !- Vertex 3
          83.3632978284,-2.38019753, 30.70197365; !- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 15:68XOFFICE_Wall_2_0_0_3_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         15:68XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-3.72247025, 27.97,       !- Vertex 1
          83.3632978284,-2.38019753, 27.97,       !- Vertex 2
          83.3632978284,-2.38019753, 30.70197365, !- Vertex 3
          83.3632978284,-3.72247025, 30.70197365; !- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 15:68XOFFICE_Wall_2_0_0_4_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         15:68XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-5.06474297, 27.97,       !- Vertex 1
          83.3632978284,-3.72247025, 27.97,       !- Vertex 2
          83.3632978284,-3.72247025, 30.70197365, !- Vertex 3
          83.3632978284,-5.06474297, 30.70197365; !- Vertex 4

      ! Window, 3.631m2
      FenestrationSurface:Detailed, 15:68XOFFICE_Wall_2_0_0_5_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         15:68XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-7.74010364, 27.972,      !- Vertex 1
          83.3632978284,-6.40901568, 27.972,      !- Vertex 2
          83.3632978284,-6.40901568, 30.69997365, !- Vertex 3
          83.3632978284,-7.74010364, 30.69997365; !- Vertex 4

   ! 15, 68_office, Partition - 8.247 m2 (15, 62_toilets), Surface Area: 8.2475
   BuildingSurface:Detailed,                      !- Surface
      15:68XOFFICE_Partition_5_0_0,               !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      15:68XOFFICE,                               !- Zone Name
      Surface, 15:62XTOILETS_Partition_2_0_10366, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.2836465388,-5.53690271, 27.17,          !- Vertex 1
       79.2836465388,-7.74210365, 27.17,          !- Vertex 2
       79.2836465388,-7.74210365, 30.91,          !- Vertex 3
       79.2836465388,-5.53690271, 30.91;          !- Vertex 4

   ! 15, 68_office, Partition - 8.247 m2 (15, 62_toilets), Surface Area: 8.2475 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      15:62XTOILETS_Partition_2_0_10366,          !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      15:62XTOILETS,                              !- Zone Name
      Surface, 15:68XOFFICE_Partition_5_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.2836465388,-7.74210365, 27.17,          !- Vertex 1
       79.2836465388,-5.53690271, 27.17,          !- Vertex 2
       79.2836465388,-5.53690271, 30.91,          !- Vertex 3
       79.2836465388,-7.74210365, 30.91;          !- Vertex 4


! 15 - 62_toilets
Zone, 15:62XTOILETS,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    26.8772,                                      !- Zone volume
    7.9754,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 15:62XTOILETS Infiltration,  !- Name
      15:62XTOILETS,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .007466,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 15, 62_toilets, Ceiling - 7.975 m2, Surface Area: 7.9754
   BuildingSurface:Detailed,                      !- Surface
      15:62XTOILETS_Ceiling_1_0_0,                !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      15:62XTOILETS,                              !- Zone Name
      Surface, 16:71XTOILETS_Floor_0_0_10367,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.66699452,-7.74210365, 30.91,            !- Vertex 1
       79.28364654,-7.74210365, 30.91,            !- Vertex 2
       79.28364654,-5.53690271, 30.91,            !- Vertex 3
       75.66699452,-5.53690271, 30.91;            !- Vertex 4

   ! 15, 62_toilets, Ceiling - 7.975 m2, Surface Area: 7.9754 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      16:71XTOILETS_Floor_0_0_10367,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      16:71XTOILETS,                              !- Zone Name
      Surface, 15:62XTOILETS_Ceiling_1_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364654,-7.74210365, 30.91,            !- Vertex 1
       75.66699452,-7.74210365, 30.91,            !- Vertex 2
       75.66699452,-5.53690271, 30.91,            !- Vertex 3
       79.28364654,-5.53690271, 30.91;            !- Vertex 4

   ! 15, 62_toilets, Partition - 3.038 m2 (15, 64_core), Surface Area: 3.0378
   BuildingSurface:Detailed,                      !- Surface
      15:62XTOILETS_Partition_4_0_0,              !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      15:62XTOILETS,                              !- Zone Name
      Surface, 15:64XCORE_Partition_2_0_10368,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.6669945193,-5.53690271, 27.17,          !- Vertex 1
       75.6669945193,-6.34914798, 27.17,          !- Vertex 2
       75.6669945193,-6.34914798, 30.91,          !- Vertex 3
       75.6669945193,-5.53690271, 30.91;          !- Vertex 4

   ! 15, 62_toilets, Partition - 3.038 m2 (15, 64_core), Surface Area: 3.0378 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      15:64XCORE_Partition_2_0_10368,             !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      15:64XCORE,                                 !- Zone Name
      Surface, 15:62XTOILETS_Partition_4_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.6669945193,-6.34914798, 27.17,          !- Vertex 1
       75.6669945193,-5.53690271, 27.17,          !- Vertex 2
       75.6669945193,-5.53690271, 30.91,          !- Vertex 3
       75.6669945193,-6.34914798, 30.91;          !- Vertex 4

   ! 15, 62_toilets, Partition - 5.210 m2 (15, 66_office), Surface Area: 5.2097
   BuildingSurface:Detailed,                      !- Surface
      15:62XTOILETS_Partition_5_0_0,              !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      15:62XTOILETS,                              !- Zone Name
      Surface, 15:66XOFFICE_Partition_2_0_10369,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.6669945193,-6.34914798, 27.17,          !- Vertex 1
       75.6669945193,-7.74210365, 27.17,          !- Vertex 2
       75.6669945193,-7.74210365, 30.91,          !- Vertex 3
       75.6669945193,-6.34914798, 30.91;          !- Vertex 4

   ! 15, 62_toilets, Partition - 5.210 m2 (15, 66_office), Surface Area: 5.2097 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      15:66XOFFICE_Partition_2_0_10369,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      15:66XOFFICE,                               !- Zone Name
      Surface, 15:62XTOILETS_Partition_5_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.6669945193,-7.74210365, 27.17,          !- Vertex 1
       75.6669945193,-6.34914798, 27.17,          !- Vertex 2
       75.6669945193,-6.34914798, 30.91,          !- Vertex 3
       75.6669945193,-7.74210365, 30.91;          !- Vertex 4

   ! 15, 62_toilets, Partition - 9.561 m2 (15, 66_office), Surface Area: 9.5606
   BuildingSurface:Detailed,                      !- Surface
      15:62XTOILETS_Partition_6_0_0,              !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      15:62XTOILETS,                              !- Zone Name
      Surface, 15:66XOFFICE_Partition_9_0_10370,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.66699452,-7.7421036478, 27.17,          !- Vertex 1
       78.22329777,-7.7421036478, 27.17,          !- Vertex 2
       78.22329777,-7.7421036478, 30.91,          !- Vertex 3
       75.66699452,-7.7421036478, 30.91;          !- Vertex 4

   ! 15, 62_toilets, Partition - 9.561 m2 (15, 66_office), Surface Area: 9.5606 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      15:66XOFFICE_Partition_9_0_10370,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      15:66XOFFICE,                               !- Zone Name
      Surface, 15:62XTOILETS_Partition_6_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       78.22329777,-7.7421036478, 27.17,          !- Vertex 1
       75.66699452,-7.7421036478, 27.17,          !- Vertex 2
       75.66699452,-7.7421036478, 30.91,          !- Vertex 3
       78.22329777,-7.7421036478, 30.91;          !- Vertex 4

   ! 15, 62_toilets, Partition - 3.966 m2 (15, 67_office), Surface Area: 3.9657
   BuildingSurface:Detailed,                      !- Surface
      15:62XTOILETS_Partition_7_0_0,              !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      15:62XTOILETS,                              !- Zone Name
      Surface, 15:67XOFFICE_Partition_4_0_10371,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       78.22329777,-7.7421036478, 27.17,          !- Vertex 1
       79.28364654,-7.7421036478, 27.17,          !- Vertex 2
       79.28364654,-7.7421036478, 30.91,          !- Vertex 3
       78.22329777,-7.7421036478, 30.91;          !- Vertex 4

   ! 15, 62_toilets, Partition - 3.966 m2 (15, 67_office), Surface Area: 3.9657 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      15:67XOFFICE_Partition_4_0_10371,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      15:67XOFFICE,                               !- Zone Name
      Surface, 15:62XTOILETS_Partition_7_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364654,-7.7421036478, 27.17,          !- Vertex 1
       78.22329777,-7.7421036478, 27.17,          !- Vertex 2
       78.22329777,-7.7421036478, 30.91,          !- Vertex 3
       79.28364654,-7.7421036478, 30.91;          !- Vertex 4


! 15 - 63_toilets
Zone, 15:63XTOILETS,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    41.7426,                                      !- Zone volume
    12.3865,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 15:63XTOILETS Infiltration,  !- Name
      15:63XTOILETS,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .011595,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 15, 63_toilets, Ceiling - 12.387 m2, Surface Area: 1.1395
   BuildingSurface:Detailed,                      !- Surface
      15:63XTOILETS_Ceiling_1_0_0,                !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      15:63XTOILETS,                              !- Zone Name
      Surface, 16:72XTOILETS_Floor_0_0_10372,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.6375094397, 8.2847484034, 30.91,        !- Vertex 1
       73.4440614197, 8.2847484034, 30.91,        !- Vertex 2
       73.4440614197, 8.9155109834, 30.91,        !- Vertex 3
       71.6375094397, 8.9155109834, 30.91;        !- Vertex 4

   ! 15, 63_toilets, Ceiling - 12.387 m2, Surface Area: 1.1395 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      16:72XTOILETS_Floor_0_0_10372,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      16:72XTOILETS,                              !- Zone Name
      Surface, 15:63XTOILETS_Ceiling_1_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.4440614197, 8.2847484034, 30.91,        !- Vertex 1
       71.6375094397, 8.2847484034, 30.91,        !- Vertex 2
       71.6375094397, 8.9155109834, 30.91,        !- Vertex 3
       73.4440614197, 8.9155109834, 30.91;        !- Vertex 4

   ! 15, 63_toilets, Ceiling - 12.387 m2, Surface Area: 2.7765
   BuildingSurface:Detailed,                      !- Surface
      15:63XTOILETS_Ceiling_1_0_1,                !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      15:63XTOILETS,                              !- Zone Name
      Surface, 16:72XTOILETS_Floor_0_0_10373,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.0282064497, 7.5043478934, 30.91,        !- Vertex 1
       73.4440614197, 7.4394302134, 30.91,        !- Vertex 2
       73.4440614197, 8.2847484034, 30.91,        !- Vertex 3
       70.0283918097, 8.2847484034, 30.91;        !- Vertex 4

   ! 15, 63_toilets, Ceiling - 12.387 m2, Surface Area: 2.7765 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      16:72XTOILETS_Floor_0_0_10373,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      16:72XTOILETS,                              !- Zone Name
      Surface, 15:63XTOILETS_Ceiling_1_0_1,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.4440614197, 7.4394302134, 30.91,        !- Vertex 1
       70.0282064497, 7.5043478934, 30.91,        !- Vertex 2
       70.0283918097, 8.2847484034, 30.91,        !- Vertex 3
       73.4440614197, 8.2847484034, 30.91;        !- Vertex 4

   ! 15, 63_toilets, Ceiling - 12.387 m2, Surface Area: 8.4705
   BuildingSurface:Detailed,                      !- Surface
      15:63XTOILETS_Ceiling_1_0_2,                !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      15:63XTOILETS,                              !- Zone Name
      Surface, 16:72XTOILETS_Floor_0_0_10374,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       67.9892804722, 5.9630972928, 30.91,        !- Vertex 1
       68.5307344598, 5.9290051456, 30.91,        !- Vertex 2
       73.444061417, 5.9461277422, 30.91,         !- Vertex 3
       73.4440614193, 7.4394302168, 30.91,        !- Vertex 4
       67.98928047, 7.54309729, 30.91;            !- Vertex 5

   ! 15, 63_toilets, Ceiling - 12.387 m2, Surface Area: 8.4705 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      16:72XTOILETS_Floor_0_0_10374,              !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      16:72XTOILETS,                              !- Zone Name
      Surface, 15:63XTOILETS_Ceiling_1_0_2,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       73.444061417, 5.9461277422, 30.91,         !- Vertex 1
       68.5307344598, 5.9290051456, 30.91,        !- Vertex 2
       67.9892804722, 5.9630972928, 30.91,        !- Vertex 3
       67.98928047, 7.54309729, 30.91,            !- Vertex 4
       73.4440614193, 7.4394302168, 30.91;        !- Vertex 5

   ! 15, 63_toilets, Partition - 11.105 m2 (15, 69_office), Surface Area: 11.1055
   BuildingSurface:Detailed,                      !- Surface
      15:63XTOILETS_Partition_3_0_0,              !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      15:63XTOILETS,                              !- Zone Name
      Surface, 15:69XOFFICE_Partition_10_0_10375, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.4440614225, 5.94612774, 27.17,          !- Vertex 1
       73.4440614225, 8.91551098, 27.17,          !- Vertex 2
       73.4440614225, 8.91551098, 30.91,          !- Vertex 3
       73.4440614225, 5.94612774, 30.91;          !- Vertex 4

   ! 15, 63_toilets, Partition - 11.105 m2 (15, 69_office), Surface Area: 11.1055 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      15:69XOFFICE_Partition_10_0_10375,          !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      15:69XOFFICE,                               !- Zone Name
      Surface, 15:63XTOILETS_Partition_3_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.4440614225, 8.91551098, 27.17,          !- Vertex 1
       73.4440614225, 5.94612774, 27.17,          !- Vertex 2
       73.4440614225, 5.94612774, 30.91,          !- Vertex 3
       73.4440614225, 8.91551098, 30.91;          !- Vertex 4

   ! 15, 63_toilets, Partition - 6.757 m2 (15, 69_office), Surface Area: 6.7565
   BuildingSurface:Detailed,                      !- Surface
      15:63XTOILETS_Partition_4_0_0,              !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      15:63XTOILETS,                              !- Zone Name
      Surface, 15:69XOFFICE_Partition_9_0_10376,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.44406142, 8.9155109776, 27.17,          !- Vertex 1
       71.63750944, 8.9155109776, 27.17,          !- Vertex 2
       71.63750944, 8.9155109776, 30.91,          !- Vertex 3
       73.44406142, 8.9155109776, 30.91;          !- Vertex 4

   ! 15, 63_toilets, Partition - 6.757 m2 (15, 69_office), Surface Area: 6.7565 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      15:69XOFFICE_Partition_9_0_10376,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      15:69XOFFICE,                               !- Zone Name
      Surface, 15:63XTOILETS_Partition_4_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.63750944, 8.9155109776, 27.17,          !- Vertex 1
       73.44406142, 8.9155109776, 27.17,          !- Vertex 2
       73.44406142, 8.9155109776, 30.91,          !- Vertex 3
       71.63750944, 8.9155109776, 30.91;          !- Vertex 4

   ! 15, 63_toilets, Partition - 2.359 m2 (15, 69_office), Surface Area: 2.3591
   BuildingSurface:Detailed,                      !- Surface
      15:63XTOILETS_Partition_5_0_0,              !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      15:63XTOILETS,                              !- Zone Name
      Surface, 15:69XOFFICE_Partition_8_0_10377,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.6375094419, 8.91551098, 27.17,          !- Vertex 1
       71.6375094419, 8.2847484, 27.17,           !- Vertex 2
       71.6375094419, 8.2847484, 30.91,           !- Vertex 3
       71.6375094419, 8.91551098, 30.91;          !- Vertex 4

   ! 15, 63_toilets, Partition - 2.359 m2 (15, 69_office), Surface Area: 2.3591 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      15:69XOFFICE_Partition_8_0_10377,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      15:69XOFFICE,                               !- Zone Name
      Surface, 15:63XTOILETS_Partition_5_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.6375094419, 8.2847484, 27.17,           !- Vertex 1
       71.6375094419, 8.91551098, 27.17,          !- Vertex 2
       71.6375094419, 8.91551098, 30.91,          !- Vertex 3
       71.6375094419, 8.2847484, 30.91;           !- Vertex 4

   ! 15, 63_toilets, Partition - 6.018 m2 (15, 69_office), Surface Area: 6.0181
   BuildingSurface:Detailed,                      !- Surface
      15:63XTOILETS_Partition_6_0_0,              !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      15:63XTOILETS,                              !- Zone Name
      Surface, 15:69XOFFICE_Partition_7_0_10378,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.63750944, 8.2847484008, 27.17,          !- Vertex 1
       70.02839181, 8.2847484008, 27.17,          !- Vertex 2
       70.02839181, 8.2847484008, 30.91,          !- Vertex 3
       71.63750944, 8.2847484008, 30.91;          !- Vertex 4

   ! 15, 63_toilets, Partition - 6.018 m2 (15, 69_office), Surface Area: 6.0181 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      15:69XOFFICE_Partition_7_0_10378,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      15:69XOFFICE,                               !- Zone Name
      Surface, 15:63XTOILETS_Partition_6_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.02839181, 8.2847484008, 27.17,          !- Vertex 1
       71.63750944, 8.2847484008, 27.17,          !- Vertex 2
       71.63750944, 8.2847484008, 30.91,          !- Vertex 3
       70.02839181, 8.2847484008, 30.91;          !- Vertex 4

   ! 15, 63_toilets, Wall - 2.919 m2 - 270.0°, Surface Area: 2.919m2
   BuildingSurface:Detailed,                      !- Surface
      15:63XTOILETS_Wall_7_0_0,                   !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      15:63XTOILETS,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.0283918094, 8.2847484008, 27.17,        !- Vertex 1
       70.0282064472, 7.5043478913, 27.17,        !- Vertex 2
       70.0282064472, 7.5043478913, 30.91,        !- Vertex 3
       70.0283918094, 8.2847484008, 30.91;        !- Vertex 4

      ! Window, 2.130m2
      FenestrationSurface:Detailed, 15:63XTOILETS_Wall_7_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         15:63XTOILETS_Wall_7_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          70.0283882466, 8.2697484054, 27.97,     !- Vertex 1
          70.02821001, 7.5193478865, 27.97,       !- Vertex 2
          70.02821001, 7.5193478865, 30.8083497082,  !- Vertex 3
          70.0283882466, 8.2697484054, 30.8083497082;  !- Vertex 4

   ! 15, 63_toilets, Wall - 7.627 m2 - 1.1°, Surface Area: 7.627m2
   BuildingSurface:Detailed,                      !- Surface
      15:63XTOILETS_Wall_8_0_0,                   !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      15:63XTOILETS,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.0282064472, 7.5043478913, 27.17,        !- Vertex 1
       67.9892804717, 7.5430972862, 27.17,        !- Vertex 2
       67.9892804717, 7.5430972862, 30.91,        !- Vertex 3
       70.0282064472, 7.5043478913, 30.91;        !- Vertex 4

   ! 15, 63_toilets, Wall - 5.909 m2 - 270.0°, Surface Area: 5.909m2
   BuildingSurface:Detailed,                      !- Surface
      15:63XTOILETS_Wall_9_0_0,                   !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      15:63XTOILETS,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       67.9892804701, 7.5430972862, 27.17,        !- Vertex 1
       67.9892804701, 5.9630972923, 27.17,        !- Vertex 2
       67.9892804701, 5.9630972923, 30.91,        !- Vertex 3
       67.9892804701, 7.5430972862, 30.91;        !- Vertex 4


! 15 - 70_office
Zone, 15:70XOFFICE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    350.704,                                      !- Zone volume
    103.7586,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 15:70XOFFICE,                   !- Name
      15:70XOFFICE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 22303,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 22303,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 22303,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 22303,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 15:70XOFFICE General lighting,         !- Name
      15:70XOFFICE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#15:70XOFFICE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 15:70XOFFICE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      15:70XOFFICE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 15:70XOFFICE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      15:70XOFFICE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 15:70XOFFICE,            !- Name
      15:70XOFFICE,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      15:70XOFFICE Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      15:70XOFFICE Ref Point 1,                   !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      500;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, 15:70XOFFICE Ref Point 1,  !- Name
      15:70XOFFICE,                               !- Zone Name
      79.263,                                     !- X-Coordinate of Reference Point {m}
      5.929,                                      !- Y-coordinate of Reference Point {m}
      28.33;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 15:70XOFFICE Infiltration,  !- Name
      15:70XOFFICE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .097418,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 15, 70_office, Ceiling - 103.759 m2, Surface Area: 19.9
   BuildingSurface:Detailed,                      !- Surface
      15:70XOFFICE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      15:70XOFFICE,                               !- Zone Name
      Surface, 16:79XOFFICE_Floor_0_0_10379,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.16329783, 5.95211916, 30.91,            !- Vertex 1
       77.34329793, 5.9597163, 30.91,             !- Vertex 2
       77.34329793, 15.084347834, 30.91,          !- Vertex 3
       75.16329783, 15.08434785, 30.91;           !- Vertex 4

   ! 15, 70_office, Ceiling - 103.759 m2, Surface Area: 19.9 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      16:79XOFFICE_Floor_0_0_10379,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      16:79XOFFICE,                               !- Zone Name
      Surface, 15:70XOFFICE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.34329793, 5.9597163, 30.91,             !- Vertex 1
       75.16329783, 5.95211916, 30.91,            !- Vertex 2
       75.16329783, 15.08434785, 30.91,           !- Vertex 3
       77.34329793, 15.084347834, 30.91;          !- Vertex 4

   ! 15, 70_office, Ceiling - 103.759 m2, Surface Area: 83.8586
   BuildingSurface:Detailed,                      !- Surface
      15:70XOFFICE_Ceiling_1_0_1,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      15:70XOFFICE,                               !- Zone Name
      Surface, 16:79XOFFICE_Floor_0_0_10380,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.34329793, 1.15434789, 30.91,            !- Vertex 1
       83.36329783, 1.15434789, 30.91,            !- Vertex 2
       83.36329783, 15.08434779, 30.91,           !- Vertex 3
       77.34329793, 15.084347834, 30.91;          !- Vertex 4

   ! 15, 70_office, Ceiling - 103.759 m2, Surface Area: 83.8586 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      16:79XOFFICE_Floor_0_0_10380,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      16:79XOFFICE,                               !- Zone Name
      Surface, 15:70XOFFICE_Ceiling_1_0_1,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       83.36329783, 1.15434789, 30.91,            !- Vertex 1
       77.34329793, 1.15434789, 30.91,            !- Vertex 2
       77.34329793, 15.084347834, 30.91,          !- Vertex 3
       83.36329783, 15.08434779, 30.91;           !- Vertex 4

   ! 15, 70_office, Wall - 52.098 m2 - 90.0°, Surface Area: 52.098m2
   BuildingSurface:Detailed,                      !- Surface
      15:70XOFFICE_Wall_2_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      15:70XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       83.3632978284, 1.1543478897, 27.17,        !- Vertex 1
       83.3632978284, 15.0843477923, 27.17,       !- Vertex 2
       83.3632978284, 15.0843477923, 30.91,       !- Vertex 3
       83.3632978284, 1.1543478897, 30.91;        !- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 15:70XOFFICE_Wall_2_0_0_0_0_8_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         15:70XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 13.72707508, 27.97,      !- Vertex 1
          83.3632978284, 15.0693478, 27.97,       !- Vertex 2
          83.3632978284, 15.0693478, 30.70197365, !- Vertex 3
          83.3632978284, 13.72707508, 30.70197365;!- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 15:70XOFFICE_Wall_2_0_0_1_0_7_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         15:70XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 11.04252964, 27.97,      !- Vertex 1
          83.3632978284, 12.38480236, 27.97,      !- Vertex 2
          83.3632978284, 12.38480236, 30.70197365,!- Vertex 3
          83.3632978284, 11.04252964, 30.70197365;!- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 15:70XOFFICE_Wall_2_0_0_2_0_6_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         15:70XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 9.70025693, 27.97,       !- Vertex 1
          83.3632978284, 11.04252964, 27.97,      !- Vertex 2
          83.3632978284, 11.04252964, 30.70197365,!- Vertex 3
          83.3632978284, 9.70025693, 30.70197365; !- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 15:70XOFFICE_Wall_2_0_0_3_0_5_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         15:70XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 8.35798421, 27.97,       !- Vertex 1
          83.3632978284, 9.70025693, 27.97,       !- Vertex 2
          83.3632978284, 9.70025693, 30.70197365, !- Vertex 3
          83.3632978284, 8.35798421, 30.70197365; !- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 15:70XOFFICE_Wall_2_0_0_4_0_4_Win,  !- Window name
