         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         15:70XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 7.01571149, 27.97,       !- Vertex 1
          83.3632978284, 8.35798421, 27.97,       !- Vertex 2
          83.3632978284, 8.35798421, 30.70197365, !- Vertex 3
          83.3632978284, 7.01571149, 30.70197365; !- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 15:70XOFFICE_Wall_2_0_0_5_0_3_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         15:70XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 5.67343877, 27.97,       !- Vertex 1
          83.3632978284, 7.01571149, 27.97,       !- Vertex 2
          83.3632978284, 7.01571149, 30.70197365, !- Vertex 3
          83.3632978284, 5.67343877, 30.70197365; !- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 15:70XOFFICE_Wall_2_0_0_6_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         15:70XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 4.33116606, 27.97,       !- Vertex 1
          83.3632978284, 5.67343877, 27.97,       !- Vertex 2
          83.3632978284, 5.67343877, 30.70197365, !- Vertex 3
          83.3632978284, 4.33116606, 30.70197365; !- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 15:70XOFFICE_Wall_2_0_0_7_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         15:70XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 2.98889334, 27.97,       !- Vertex 1
          83.3632978284, 4.33116606, 27.97,       !- Vertex 2
          83.3632978284, 4.33116606, 30.70197365, !- Vertex 3
          83.3632978284, 2.98889334, 30.70197365; !- Vertex 4

      ! Window, 1.332m2
      FenestrationSurface:Detailed, 15:70XOFFICE_Wall_2_0_0_8_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         15:70XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 1.15634789, 27.972,      !- Vertex 1
          83.3632978284, 1.64462062, 27.972,      !- Vertex 2
          83.3632978284, 1.64462062, 30.69997365, !- Vertex 3
          83.3632978284, 1.15634789, 30.69997365; !- Vertex 4

   ! 15, 70_office, Wall - 30.668 m2 - 0.0°, Surface Area: 30.668m2
   BuildingSurface:Detailed,                      !- Surface
      15:70XOFFICE_Wall_3_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      15:70XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       83.3632978284, 15.0843477923, 27.17,       !- Vertex 1
       75.1632978284, 15.0843478515, 27.17,       !- Vertex 2
       75.1632978284, 15.0843478515, 30.91,       !- Vertex 3
       83.3632978284, 15.0843477923, 30.91;       !- Vertex 4

      ! Window, 3.730m2
      FenestrationSurface:Detailed, 15:70XOFFICE_Wall_3_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         15:70XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          79.2632978289, 15.0843478219, 27.97,    !- Vertex 1
          77.9016311589, 15.0843478317, 27.97,    !- Vertex 2
          77.9016311589, 15.0843478317, 30.70922521,  !- Vertex 3
          79.2632978289, 15.0843478219, 30.70922521;  !- Vertex 4

      ! Window, 3.730m2
      FenestrationSurface:Detailed, 15:70XOFFICE_Wall_3_0_0_1_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         15:70XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.6249644989, 15.0843478121, 27.97,    !- Vertex 1
          79.2632978289, 15.0843478219, 27.97,    !- Vertex 2
          79.2632978289, 15.0843478219, 30.70922521,  !- Vertex 3
          80.6249644989, 15.0843478121, 30.70922521;  !- Vertex 4

      ! Window, 3.730m2
      FenestrationSurface:Detailed, 15:70XOFFICE_Wall_3_0_0_2_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         15:70XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          81.9866311589, 15.0843478022, 27.97,    !- Vertex 1
          80.6249644989, 15.0843478121, 27.97,    !- Vertex 2
          80.6249644989, 15.0843478121, 30.70922521,  !- Vertex 3
          81.9866311589, 15.0843478022, 30.70922521;  !- Vertex 4


! 15 - 69_office
Zone, 15:69XOFFICE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    127.7311,                                     !- Zone volume
    37.7903,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 15:69XOFFICE,                   !- Name
      15:69XOFFICE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 22313,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 22313,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 22313,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 22313,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 15:69XOFFICE General lighting,         !- Name
      15:69XOFFICE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#15:69XOFFICE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 15:69XOFFICE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      15:69XOFFICE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 15:69XOFFICE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      15:69XOFFICE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 15:69XOFFICE,            !- Name
      15:69XOFFICE,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      15:69XOFFICE Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      15:69XOFFICE Ref Point 1,                   !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      500;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, 15:69XOFFICE Ref Point 1,  !- Name
      15:69XOFFICE,                               !- Zone Name
      72.541,                                     !- X-Coordinate of Reference Point {m}
      10.884,                                     !- Y-coordinate of Reference Point {m}
      28.33;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 15:69XOFFICE Infiltration,  !- Name
      15:69XOFFICE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .035481,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 15, 69_office, Ceiling - 37.790 m2, Surface Area: 1.0151
   BuildingSurface:Detailed,                      !- Surface
      15:69XOFFICE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      15:69XOFFICE,                               !- Zone Name
      Surface, 16:78XOFFICE_Floor_0_0_10381,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.02839181, 8.2847484, 30.91,             !- Vertex 1
       71.63750944, 8.2847484, 30.91,             !- Vertex 2
       71.63750944, 8.91551098, 30.91,            !- Vertex 3
       70.0279192631, 8.91551098, 30.91;          !- Vertex 4

   ! 15, 69_office, Ceiling - 37.790 m2, Surface Area: 1.0151 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      16:78XOFFICE_Floor_0_0_10381,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      16:78XOFFICE,                               !- Zone Name
      Surface, 15:69XOFFICE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.63750944, 8.2847484, 30.91,             !- Vertex 1
       70.02839181, 8.2847484, 30.91,             !- Vertex 2
       70.0279192631, 8.91551098, 30.91,          !- Vertex 3
       71.63750944, 8.91551098, 30.91;            !- Vertex 4

   ! 15, 69_office, Ceiling - 37.790 m2, Surface Area: 21.0879
   BuildingSurface:Detailed,                      !- Surface
      15:69XOFFICE_Ceiling_1_0_1,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      15:69XOFFICE,                               !- Zone Name
      Surface, 16:78XOFFICE_Floor_0_0_10382,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.0279192631, 8.91551098, 30.91,          !- Vertex 1
       73.44406142, 8.91551098, 30.91,            !- Vertex 2
       73.44406142, 15.08434786, 30.91,           !- Vertex 3
       70.02329777, 15.08434789, 30.91;           !- Vertex 4

   ! 15, 69_office, Ceiling - 37.790 m2, Surface Area: 21.0879 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      16:78XOFFICE_Floor_0_0_10382,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      16:78XOFFICE,                               !- Zone Name
      Surface, 15:69XOFFICE_Ceiling_1_0_1,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.44406142, 8.91551098, 30.91,            !- Vertex 1
       70.0279192631, 8.91551098, 30.91,          !- Vertex 2
       70.02329777, 15.08434789, 30.91,           !- Vertex 3
       73.44406142, 15.08434786, 30.91;           !- Vertex 4

   ! 15, 69_office, Ceiling - 37.790 m2, Surface Area: 15.7056
   BuildingSurface:Detailed,                      !- Surface
      15:69XOFFICE_Ceiling_1_0_2,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      15:69XOFFICE,                               !- Zone Name
      Surface, 16:78XOFFICE_Floor_0_0_10383,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.44406142, 5.94612774, 30.91,            !- Vertex 1
       75.16329783, 5.95211916, 30.91,            !- Vertex 2
       75.16329783, 15.08434785, 30.91,           !- Vertex 3
       73.44406142, 15.0843478634, 30.91;         !- Vertex 4

   ! 15, 69_office, Ceiling - 37.790 m2, Surface Area: 15.7056 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      16:78XOFFICE_Floor_0_0_10383,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      16:78XOFFICE,                               !- Zone Name
      Surface, 15:69XOFFICE_Ceiling_1_0_2,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.16329783, 5.95211916, 30.91,            !- Vertex 1
       73.44406142, 5.94612774, 30.91,            !- Vertex 2
       73.44406142, 15.0843478634, 30.91,         !- Vertex 3
       75.16329783, 15.08434785, 30.91;           !- Vertex 4

   ! 15, 69_office, Wall - 19.224 m2 - 0.0°, Surface Area: 19.224m2
   BuildingSurface:Detailed,                      !- Surface
      15:69XOFFICE_Wall_4_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      15:69XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       75.1632978284, 15.0843478515, 27.17,       !- Vertex 1
       70.0232977744, 15.0843478886, 27.17,       !- Vertex 2
       70.0232977744, 15.0843478886, 30.91,       !- Vertex 3
       75.1632978284, 15.0843478515, 30.91;       !- Vertex 4

      ! Window, 4.676m2
      FenestrationSurface:Detailed, 15:69XOFFICE_Wall_4_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         15:69XOFFICE_Wall_4_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          73.4449644789, 15.0843478639, 27.97,    !- Vertex 1
          71.7416311289, 15.0843478762, 27.97,    !- Vertex 2
          71.7416311289, 15.0843478762, 30.71522857,  !- Vertex 3
          73.4449644789, 15.0843478639, 30.71522857;  !- Vertex 4

      ! Window, 4.676m2
      FenestrationSurface:Detailed, 15:69XOFFICE_Wall_4_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         15:69XOFFICE_Wall_4_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          75.1482978289, 15.0843478516, 27.97,    !- Vertex 1
          73.4449644789, 15.0843478639, 27.97,    !- Vertex 2
          73.4449644789, 15.0843478639, 30.71522857,  !- Vertex 3
          75.1482978289, 15.0843478516, 30.71522857;  !- Vertex 4

   ! 15, 69_office, Wall - 4.974 m2 - 269.7°, Surface Area: 4.974m2
   BuildingSurface:Detailed,                      !- Surface
      15:69XOFFICE_Wall_5_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      15:69XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.0232977744, 15.0843478886, 27.17,       !- Vertex 1
       70.0296909593, 13.7543477939, 27.17,       !- Vertex 2
       70.0296909593, 13.7543477939, 30.91,       !- Vertex 3
       70.0232977744, 15.0843478886, 30.91;       !- Vertex 4

   ! 15, 69_office, Wall - 20.456 m2 - 270.0°, Surface Area: 20.456m2
   BuildingSurface:Detailed,                      !- Surface
      15:69XOFFICE_Wall_6_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      15:69XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.0296909593, 13.7543477939, 27.17,       !- Vertex 1
       70.0283918094, 8.2847484008, 27.17,        !- Vertex 2
       70.0283918094, 8.2847484008, 30.91,        !- Vertex 3
       70.0296909593, 13.7543477939, 30.91;       !- Vertex 4

      ! Window, 3.732m2
      FenestrationSurface:Detailed, 15:69XOFFICE_Wall_6_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         15:69XOFFICE_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          70.0290413844, 11.0195480978, 27.97,    !- Vertex 1
          70.0287183783, 9.6596482462, 27.97,     !- Vertex 2
          70.0287183783, 9.6596482462, 30.71425736,  !- Vertex 3
          70.0290413844, 11.0195480978, 30.71425736;  !- Vertex 4


! 15 - 66_office
Zone, 15:66XOFFICE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    213.4697,                                     !- Zone volume
    63.1567,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 15:66XOFFICE,                   !- Name
      15:66XOFFICE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 22325,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 22325,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 22325,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 22325,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 15:66XOFFICE General lighting,         !- Name
      15:66XOFFICE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#15:66XOFFICE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 15:66XOFFICE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      15:66XOFFICE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 15:66XOFFICE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      15:66XOFFICE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 15:66XOFFICE,            !- Name
      15:66XOFFICE,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      15:66XOFFICE Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      15:66XOFFICE Ref Point 1,                   !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      500;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, 15:66XOFFICE Ref Point 1,  !- Name
      15:66XOFFICE,                               !- Zone Name
      74.248,                                     !- X-Coordinate of Reference Point {m}
      -10.376,                                    !- Y-coordinate of Reference Point {m}
      28.33;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 15:66XOFFICE Infiltration,  !- Name
      15:66XOFFICE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .059297,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 15, 66_office, Ceiling - 63.157 m2, Surface Area: 0.0857
   BuildingSurface:Detailed,                      !- Surface
      15:66XOFFICE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      15:66XOFFICE,                               !- Zone Name
      Surface, 16:75XOFFICE_Floor_0_0_10384,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       78.22329777,-14.4756520403, 30.91,         !- Vertex 1
       78.26506972,-14.47565204, 30.91,           !- Vertex 2
       78.22329777,-10.37127924, 30.91;           !- Vertex 3

   ! 15, 66_office, Ceiling - 63.157 m2, Surface Area: 0.0857 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      16:75XOFFICE_Floor_0_0_10384,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      16:75XOFFICE,                               !- Zone Name
      Surface, 15:66XOFFICE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       78.26506972,-14.47565204, 30.91,           !- Vertex 1
       78.22329777,-14.4756520403, 30.91,         !- Vertex 2
       78.22329777,-10.37127924, 30.91;           !- Vertex 3

   ! 15, 66_office, Ceiling - 63.157 m2, Surface Area: 17.213
   BuildingSurface:Detailed,                      !- Surface
      15:66XOFFICE_Ceiling_1_0_1,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      15:66XOFFICE,                               !- Zone Name
      Surface, 16:75XOFFICE_Floor_0_0_10385,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.66699452,-14.47565206, 30.91,           !- Vertex 1
       78.22329777,-14.4756520403, 30.91,         !- Vertex 2
       78.22329777,-7.74210365, 30.91,            !- Vertex 3
       75.66699452,-7.74210365, 30.91;            !- Vertex 4

   ! 15, 66_office, Ceiling - 63.157 m2, Surface Area: 17.213 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      16:75XOFFICE_Floor_0_0_10385,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      16:75XOFFICE,                               !- Zone Name
      Surface, 15:66XOFFICE_Ceiling_1_0_1,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       78.22329777,-14.4756520403, 30.91,         !- Vertex 1
       75.66699452,-14.47565206, 30.91,           !- Vertex 2
       75.66699452,-7.74210365, 30.91,            !- Vertex 3
       78.22329777,-7.74210365, 30.91;            !- Vertex 4

   ! 15, 66_office, Ceiling - 63.157 m2, Surface Area: 45.8569
   BuildingSurface:Detailed,                      !- Surface
      15:66XOFFICE_Ceiling_1_0_2,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      15:66XOFFICE,                               !- Zone Name
      Surface, 16:75XOFFICE_Floor_0_0_10386,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.02329778,-14.4756521, 30.91,            !- Vertex 1
       75.66699452,-14.4756520589, 30.91,         !- Vertex 2
       75.66699452,-6.34914798, 30.91,            !- Vertex 3
       70.02491594,-6.34914798, 30.91;            !- Vertex 4

   ! 15, 66_office, Ceiling - 63.157 m2, Surface Area: 45.8569 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      16:75XOFFICE_Floor_0_0_10386,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      16:75XOFFICE,                               !- Zone Name
      Surface, 15:66XOFFICE_Ceiling_1_0_2,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.66699452,-14.4756520589, 30.91,         !- Vertex 1
       70.02329778,-14.4756521, 30.91,            !- Vertex 2
       70.02491594,-6.34914798, 30.91,            !- Vertex 3
       75.66699452,-6.34914798, 30.91;            !- Vertex 4

   ! 15, 66_office, Partition - 21.101 m2 (15, 64_core), Surface Area: 21.1014
   BuildingSurface:Detailed,                      !- Surface
      15:66XOFFICE_Partition_3_0_0,               !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      15:66XOFFICE,                               !- Zone Name
      Surface, 15:64XCORE_Partition_5_0_10387,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.66699452,-6.3491479773, 27.17,          !- Vertex 1
       70.02491594,-6.3491479773, 27.17,          !- Vertex 2
       70.02491594,-6.3491479773, 30.91,          !- Vertex 3
       75.66699452,-6.3491479773, 30.91;          !- Vertex 4

   ! 15, 66_office, Partition - 21.101 m2 (15, 64_core), Surface Area: 21.1014 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      15:64XCORE_Partition_5_0_10387,             !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      15:64XCORE,                                 !- Zone Name
      Surface, 15:66XOFFICE_Partition_3_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.02491594,-6.3491479773, 27.17,          !- Vertex 1
       75.66699452,-6.3491479773, 27.17,          !- Vertex 2
       75.66699452,-6.3491479773, 30.91,          !- Vertex 3
       70.02491594,-6.3491479773, 30.91;          !- Vertex 4

   ! 15, 66_office, Wall - 25.479 m2 - 270.0°, Surface Area: 25.479m2
   BuildingSurface:Detailed,                      !- Surface
      15:66XOFFICE_Wall_4_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      15:66XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.0249159408,-6.3491479773, 27.17,        !- Vertex 1
       70.0232977784,-13.1618392696, 27.17,       !- Vertex 2
       70.0232977784,-13.1618392696, 30.91,       !- Vertex 3
       70.0249159408,-6.3491479773, 30.91;        !- Vertex 4

      ! Window, 3.719m2
      FenestrationSurface:Detailed, 15:66XOFFICE_Wall_4_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         15:66XOFFICE_Wall_4_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          70.023945756,-10.4337627545, 27.97,     !- Vertex 1
          70.0236235486,-11.7903010062, 27.97,    !- Vertex 2
          70.0236235486,-11.7903010062, 30.71127574,  !- Vertex 3
          70.023945756,-10.4337627545, 30.71127574;  !- Vertex 4

      ! Window, 3.719m2
      FenestrationSurface:Detailed, 15:66XOFFICE_Wall_4_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         15:66XOFFICE_Wall_4_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          70.024912378,-6.3641479793, 27.97,      !- Vertex 1
          70.0245901707,-7.720686241, 27.97,      !- Vertex 2
          70.0245901707,-7.720686241, 30.71127574,!- Vertex 3
          70.024912378,-6.3641479793, 30.71127574;!- Vertex 4

   ! 15, 66_office, Wall - 4.914 m2 - 270.0°, Surface Area: 4.914m2
   BuildingSurface:Detailed,                      !- Surface
      15:66XOFFICE_Wall_5_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      15:66XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.0232977784,-13.1618392696, 27.17,       !- Vertex 1
       70.0232977784,-14.4756520977, 27.17,       !- Vertex 2
       70.0232977784,-14.4756520977, 30.91,       !- Vertex 3
       70.0232977784,-13.1618392696, 30.91;       !- Vertex 4

      ! Window, 3.586m2
      FenestrationSurface:Detailed, 15:66XOFFICE_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         15:66XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          70.0232977784,-13.17683927, 27.97,      !- Vertex 1
          70.0232977784,-14.4606521, 27.97,       !- Vertex 2
          70.0232977784,-14.4606521, 30.7629990197,  !- Vertex 3
          70.0232977784,-13.17683927, 30.7629990197;  !- Vertex 4

   ! 15, 66_office, Wall - 30.824 m2 - 180.0°, Surface Area: 30.824m2
   BuildingSurface:Detailed,                      !- Surface
      15:66XOFFICE_Wall_6_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      15:66XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.0232977784,-14.4756520977, 27.17,       !- Vertex 1
       78.265069724,-14.4756520359, 27.17,        !- Vertex 2
       78.265069724,-14.4756520359, 30.91,        !- Vertex 3
       70.0232977784,-14.4756520977, 30.91;       !- Vertex 4

      ! Window, 3.749m2
      FenestrationSurface:Detailed, 15:66XOFFICE_Wall_6_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         15:66XOFFICE_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          75.5128124085,-14.4756520566, 27.97,    !- Vertex 1
          76.8814410685,-14.4756520463, 27.97,    !- Vertex 2
          76.8814410685,-14.4756520463, 30.70917422,  !- Vertex 3
          75.5128124085,-14.4756520566, 30.70917422;  !- Vertex 4

      ! Window, 3.749m2
      FenestrationSurface:Detailed, 15:66XOFFICE_Wall_6_0_0_1_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         15:66XOFFICE_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          74.1441837585,-14.4756520668, 27.97,    !- Vertex 1
          75.5128124085,-14.4756520566, 27.97,    !- Vertex 2
          75.5128124085,-14.4756520566, 30.70917422,  !- Vertex 3
          74.1441837585,-14.4756520668, 30.70917422;  !- Vertex 4

      ! Window, 3.749m2
      FenestrationSurface:Detailed, 15:66XOFFICE_Wall_6_0_0_2_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         15:66XOFFICE_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          71.4069264385,-14.4756520873, 27.97,    !- Vertex 1
          72.7755550985,-14.4756520771, 27.97,    !- Vertex 2
          72.7755550985,-14.4756520771, 30.70917422,  !- Vertex 3
          71.4069264385,-14.4756520873, 30.70917422;  !- Vertex 4


! 15 - 64_core
Zone, 15:64XCORE,                                 !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    15.4436,                                      !- Zone volume
    4.5827,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 15:64XCORE Infiltration,  !- Name
      15:64XCORE,                                 !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .00429,                                     !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 15, 64_core, Ceiling - 4.583 m2, Surface Area: 4.5827
   BuildingSurface:Detailed,                      !- Surface
      15:64XCORE_Ceiling_1_0_0,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      15:64XCORE,                                 !- Zone Name
      Surface, 16:74XCORE_Floor_0_0_10388,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.02491594,-6.34914798, 30.91,            !- Vertex 1
       75.66699452,-6.34914798, 30.91,            !- Vertex 2
       75.66699452,-5.53690271, 30.91,            !- Vertex 3
       70.02510887,-5.53690271, 30.91;            !- Vertex 4

   ! 15, 64_core, Ceiling - 4.583 m2, Surface Area: 4.5827 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      16:74XCORE_Floor_0_0_10388,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      16:74XCORE,                                 !- Zone Name
      Surface, 15:64XCORE_Ceiling_1_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.66699452,-6.34914798, 30.91,            !- Vertex 1
       70.02491594,-6.34914798, 30.91,            !- Vertex 2
       70.02510887,-5.53690271, 30.91,            !- Vertex 3
       75.66699452,-5.53690271, 30.91;            !- Vertex 4

   ! 15, 64_core, Wall - 3.038 m2 - 270.0°, Surface Area: 3.038m2
   BuildingSurface:Detailed,                      !- Surface
      15:64XCORE_Wall_4_0_0,                      !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      15:64XCORE,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.0251088668,-5.5369027077, 27.17,        !- Vertex 1
       70.0249159408,-6.3491479773, 27.17,        !- Vertex 2
       70.0249159408,-6.3491479773, 30.91,        !- Vertex 3
       70.0251088668,-5.5369027077, 30.91;        !- Vertex 4


! 15 - 67_office
Zone, 15:67XOFFICE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    116.6935,                                     !- Zone volume
    34.5247,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 15:67XOFFICE,                   !- Name
      15:67XOFFICE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 22343,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 22343,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 22343,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 22343,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 15:67XOFFICE General lighting,         !- Name
      15:67XOFFICE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#15:67XOFFICE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 15:67XOFFICE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      15:67XOFFICE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 15:67XOFFICE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      15:67XOFFICE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 15:67XOFFICE,            !- Name
      15:67XOFFICE,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      15:67XOFFICE Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      15:67XOFFICE Ref Point 1,                   !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      500;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, 15:67XOFFICE Ref Point 1,  !- Name
      15:67XOFFICE,                               !- Zone Name
      80.462,                                     !- X-Coordinate of Reference Point {m}
      -10.376,                                    !- Y-coordinate of Reference Point {m}
      28.33;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 15:67XOFFICE Infiltration,  !- Name
      15:67XOFFICE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .032415,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 15, 67_office, Ceiling - 34.525 m2, Surface Area: 34.5247
   BuildingSurface:Detailed,                      !- Surface
      15:67XOFFICE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      15:67XOFFICE,                               !- Zone Name
      Surface, 16:76XOFFICE_Floor_0_0_10389,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       78.26506972,-14.47565204, 30.91,           !- Vertex 1
       83.36329783,-14.475652, 30.91,             !- Vertex 2
       83.36329783,-7.74210365, 30.91,            !- Vertex 3
       78.22329777,-7.74210365, 30.91,            !- Vertex 4
       78.22329777,-10.37127924, 30.91;           !- Vertex 5

   ! 15, 67_office, Ceiling - 34.525 m2, Surface Area: 34.5247 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      16:76XOFFICE_Floor_0_0_10389,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      16:76XOFFICE,                               !- Zone Name
      Surface, 15:67XOFFICE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       83.36329783,-14.475652, 30.91,             !- Vertex 1
       78.26506972,-14.47565204, 30.91,           !- Vertex 2
       78.22329777,-10.37127924, 30.91,           !- Vertex 3
       78.22329777,-7.74210365, 30.91,            !- Vertex 4
       83.36329783,-7.74210365, 30.91;            !- Vertex 5

   ! 15, 67_office, Wall - 25.183 m2 - 90.0°, Surface Area: 25.183m2
   BuildingSurface:Detailed,                      !- Surface
      15:67XOFFICE_Wall_2_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      15:67XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       83.3632978284,-14.4756519977, 27.17,       !- Vertex 1
       83.3632978284,-7.7421036478, 27.17,        !- Vertex 2
       83.3632978284,-7.7421036478, 30.91,        !- Vertex 3
       83.3632978284,-14.4756519977, 30.91;       !- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 15:67XOFFICE_Wall_2_0_0_0_0_3_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         15:67XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-9.09156112, 27.97,       !- Vertex 1
          83.3632978284,-7.7492884, 27.97,        !- Vertex 2
          83.3632978284,-7.7492884, 30.70197365,  !- Vertex 3
          83.3632978284,-9.09156112, 30.70197365; !- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 15:67XOFFICE_Wall_2_0_0_1_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         15:67XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-10.43383384, 27.97,      !- Vertex 1
          83.3632978284,-9.09156112, 27.97,       !- Vertex 2
          83.3632978284,-9.09156112, 30.70197365, !- Vertex 3
          83.3632978284,-10.43383384, 30.70197365;!- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 15:67XOFFICE_Wall_2_0_0_2_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         15:67XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-11.77610656, 27.97,      !- Vertex 1
          83.3632978284,-10.43383384, 27.97,      !- Vertex 2
          83.3632978284,-10.43383384, 30.70197365,!- Vertex 3
          83.3632978284,-11.77610656, 30.70197365;!- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 15:67XOFFICE_Wall_2_0_0_3_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         15:67XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-14.46065199, 27.97,      !- Vertex 1
          83.3632978284,-13.11837928, 27.97,      !- Vertex 2
          83.3632978284,-13.11837928, 30.70197365,!- Vertex 3
          83.3632978284,-14.46065199, 30.70197365;!- Vertex 4

   ! 15, 67_office, Wall - 19.067 m2 - 180.0°, Surface Area: 19.067m2
   BuildingSurface:Detailed,                      !- Surface
      15:67XOFFICE_Wall_7_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      15:67XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       78.265069724,-14.4756520359, 27.17,        !- Vertex 1
       83.3632978284,-14.4756519977, 27.17,       !- Vertex 2
       83.3632978284,-14.4756519977, 30.91,       !- Vertex 3
       78.265069724,-14.4756520359, 30.91;        !- Vertex 4

      ! Window, 4.638m2
      FenestrationSurface:Detailed, 15:67XOFFICE_Wall_7_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         15:67XOFFICE_Wall_7_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          79.9694790985,-14.4756520232, 27.97,    !- Vertex 1
          81.6588884585,-14.4756520105, 27.97,    !- Vertex 2
          81.6588884585,-14.4756520105, 30.71536068,  !- Vertex 3
          79.9694790985,-14.4756520232, 30.71536068;  !- Vertex 4

      ! Window, 4.638m2
      FenestrationSurface:Detailed, 15:67XOFFICE_Wall_7_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         15:67XOFFICE_Wall_7_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          78.2800697285,-14.4756520358, 27.97,    !- Vertex 1
          79.9694790985,-14.4756520232, 27.97,    !- Vertex 2
          79.9694790985,-14.4756520232, 30.71536068,  !- Vertex 3
          78.2800697285,-14.4756520358, 30.71536068;  !- Vertex 4


! 16 - 73_core
Zone, 16:73XCORE,                                 !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    586.4771,                                     !- Zone volume
    174.0852,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 16:73XCORE Infiltration,  !- Name
      16:73XCORE,                                 !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .16291,                                     !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 16, 73_core, Ceiling/roof - 174.085 m2, Surface Area: 12.3675
   BuildingSurface:Detailed,                      !- Surface
      16:73XCORE_Ceiling_1_0_0,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      16:73XCORE,                                 !- Zone Name
      Surface, ROOF:ZONE1_Floor_0_0_10390,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.34329793,-5.5369027076, 34.65,          !- Vertex 1
       79.2752109,-5.5369027076, 34.65,           !- Vertex 2
       79.19928047, .9930972924, 34.65,           !- Vertex 3
       77.34329793, .9930972924, 34.65;           !- Vertex 4

   ! 16, 73_core, Ceiling/roof - 174.085 m2, Surface Area: 12.3675 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      ROOF:ZONE1_Floor_0_0_10390,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Surface, 16:73XCORE_Ceiling_1_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.2752109,-5.5369027076, 34.65,           !- Vertex 1
       77.34329793,-5.5369027076, 34.65,          !- Vertex 2
       77.34329793, .9930972924, 34.65,           !- Vertex 3
       79.19928047, .9930972924, 34.65;           !- Vertex 4

   ! 16, 73_core, Ceiling/roof - 174.085 m2, Surface Area: 0.3129
   BuildingSurface:Detailed,                      !- Surface
      16:73XCORE_Ceiling_1_0_1,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      16:73XCORE,                                 !- Zone Name
      Surface, ROOF:ZONE1_Floor_0_0_10391,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.34329793, .9930972924, 34.65,           !- Vertex 1
       79.28364654, .9930972924, 34.65,           !- Vertex 2
       79.28364654, 1.1543478924, 34.65,          !- Vertex 3
       77.34329793, 1.1543478924, 34.65;          !- Vertex 4

   ! 16, 73_core, Ceiling/roof - 174.085 m2, Surface Area: 0.3129 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      ROOF:ZONE1_Floor_0_0_10391,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Surface, 16:73XCORE_Ceiling_1_0_1,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364654, .9930972924, 34.65,           !- Vertex 1
       77.34329793, .9930972924, 34.65,           !- Vertex 2
       77.34329793, 1.1543478924, 34.65,          !- Vertex 3
       79.28364654, 1.1543478924, 34.65;          !- Vertex 4

   ! 16, 73_core, Ceiling/roof - 174.085 m2, Surface Area: 0.316
   BuildingSurface:Detailed,                      !- Surface
      16:73XCORE_Ceiling_1_0_2,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      16:73XCORE,                                 !- Zone Name
      Surface, ROOF:ZONE1_Floor_0_0_10392,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.29928047,-5.5369027076, 34.65,          !- Vertex 1
       77.34329793,-5.5369027076, 34.65,          !- Vertex 2
       77.34329793, 1.6430972924, 34.65,          !- Vertex 3
       77.29928047, 1.6430972924, 34.65;          !- Vertex 4

   ! 16, 73_core, Ceiling/roof - 174.085 m2, Surface Area: 0.316 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      ROOF:ZONE1_Floor_0_0_10392,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Surface, 16:73XCORE_Ceiling_1_0_2,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.34329793,-5.5369027076, 34.65,          !- Vertex 1
       77.29928047,-5.5369027076, 34.65,          !- Vertex 2
       77.29928047, 1.6430972924, 34.65,          !- Vertex 3
       77.34329793, 1.6430972924, 34.65;          !- Vertex 4

   ! 16, 73_core, Ceiling/roof - 174.085 m2, Surface Area: 2.5545
   BuildingSurface:Detailed,                      !- Surface
      16:73XCORE_Ceiling_1_0_3,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      16:73XCORE,                                 !- Zone Name
      Surface, ROOF:ZONE1_Floor_0_0_10393,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       68.5307344619, 5.9290051523, 34.65,        !- Vertex 1
       77.299280468, 5.3769019199, 34.65,         !- Vertex 2
       77.2992804681, 5.9595628988, 34.65;        !- Vertex 3

   ! 16, 73_core, Ceiling/roof - 174.085 m2, Surface Area: 2.5545 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      ROOF:ZONE1_Floor_0_0_10393,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Surface, 16:73XCORE_Ceiling_1_0_3,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       77.299280468, 5.3769019199, 34.65,         !- Vertex 1
       68.5307344619, 5.9290051523, 34.65,        !- Vertex 2
       77.2992804681, 5.9595628988, 34.65;        !- Vertex 3

   ! 16, 73_core, Ceiling/roof - 174.085 m2, Surface Area: 76.5919
   BuildingSurface:Detailed,                      !- Surface
      16:73XCORE_Ceiling_1_0_4,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      16:73XCORE,                                 !- Zone Name
      Surface, ROOF:ZONE1_Floor_0_0_10394,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       63.2692804764,-5.5369027084, 34.65,        !- Vertex 1
       69.999280475,-5.5069027087, 34.65,         !- Vertex 2
       69.9992837117, 5.8365393348, 34.65,        !- Vertex 3
       67.9892804678, 5.9630972948, 34.65,        !- Vertex 4
       63.3692804678, 5.9630972931, 34.65;        !- Vertex 5

   ! 16, 73_core, Ceiling/roof - 174.085 m2, Surface Area: 76.5919 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      ROOF:ZONE1_Floor_0_0_10394,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Surface, 16:73XCORE_Ceiling_1_0_4,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       69.999280475,-5.5069027087, 34.65,         !- Vertex 1
       63.2692804764,-5.5369027084, 34.65,        !- Vertex 2
       63.3692804678, 5.9630972931, 34.65,        !- Vertex 3
       67.9892804678, 5.9630972948, 34.65,        !- Vertex 4
       69.9992837117, 5.8365393348, 34.65;        !- Vertex 5

   ! 16, 73_core, Ceiling/roof - 174.085 m2, Surface Area: 81.3484
   BuildingSurface:Detailed,                      !- Surface
      16:73XCORE_Ceiling_1_0_5,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      16:73XCORE,                                 !- Zone Name
      Surface, ROOF:ZONE1_Floor_0_0_10395,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       69.9992804664,-5.5369027087, 34.65,        !- Vertex 1
       77.2992804664,-5.5369027017, 34.65,        !- Vertex 2
       77.2992804706, 5.3769019183, 34.65,        !- Vertex 3
       69.9992837117, 5.8365393348, 34.65;        !- Vertex 4

   ! 16, 73_core, Ceiling/roof - 174.085 m2, Surface Area: 81.3484 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      ROOF:ZONE1_Floor_0_0_10395,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Surface, 16:73XCORE_Ceiling_1_0_5,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.2992804664,-5.5369027017, 34.65,        !- Vertex 1
       69.9992804664,-5.5369027087, 34.65,        !- Vertex 2
       69.9992837117, 5.8365393348, 34.65,        !- Vertex 3
       77.2992804706, 5.3769019183, 34.65;        !- Vertex 4

   ! 16, 73_core, Ceiling/roof - 174.085 m2, Surface Area: 0.190m2
   BuildingSurface:Detailed,                      !- Surface
      16:73XCORE_Roof_1_1_0,                      !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      16:73XCORE,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       77.29928047, 1.64309729, 34.65,            !- Vertex 1
       77.34329793, 1.64309729, 34.65,            !- Vertex 2
       77.34329793, 5.9597163, 34.65,             !- Vertex 3
       77.29928047, 5.9595629, 34.65;             !- Vertex 4

   ! 16, 73_core, Ceiling/roof - 174.085 m2, Surface Area: 0.101m2
   BuildingSurface:Detailed,                      !- Surface
      16:73XCORE_Roof_1_1_1,                      !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      16:73XCORE,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
       63.26928047,-5.53690271, 34.65,            !- Vertex 1
       69.99928047,-5.53690271, 34.65,            !- Vertex 2
       69.99928047,-5.50690271, 34.65;            !- Vertex 3

   ! 16, 73_core, Ceiling/roof - 174.085 m2, Surface Area: 0.275m2
   BuildingSurface:Detailed,                      !- Surface
      16:73XCORE_Roof_1_1_2,                      !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      16:73XCORE,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
       79.2752109,-5.53690271, 34.65,             !- Vertex 1
       79.28364654, .99309729, 34.65,             !- Vertex 2
       79.19928047, .99309729, 34.65;             !- Vertex 3

   ! 16, 73_core, Partition - 25.025 m2 (16, 77_office), Surface Area: 25.0253
   BuildingSurface:Detailed,                      !- Surface
      16:73XCORE_Partition_2_0_0,                 !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      16:73XCORE,                                 !- Zone Name
      Surface, 16:77XOFFICE_Partition_4_0_10396,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.2836465388,-5.53690271, 30.91,          !- Vertex 1
       79.2836465388, 1.15434789, 30.91,          !- Vertex 2
       79.2836465388, 1.15434789, 34.65,          !- Vertex 3
       79.2836465388,-5.53690271, 34.65;          !- Vertex 4

   ! 16, 73_core, Partition - 25.025 m2 (16, 77_office), Surface Area: 25.0253 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      16:77XOFFICE_Partition_4_0_10396,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      16:77XOFFICE,                               !- Zone Name
      Surface, 16:73XCORE_Partition_2_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.2836465388, 1.15434789, 30.91,          !- Vertex 1
       79.2836465388,-5.53690271, 30.91,          !- Vertex 2
       79.2836465388,-5.53690271, 34.65,          !- Vertex 3
       79.2836465388, 1.15434789, 34.65;          !- Vertex 4

   ! 16, 73_core, Partition - 7.257 m2 (16, 79_office), Surface Area: 7.2569
   BuildingSurface:Detailed,                      !- Surface
      16:73XCORE_Partition_3_0_0,                 !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      16:73XCORE,                                 !- Zone Name
      Surface, 16:79XOFFICE_Partition_7_0_10397,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364654, 1.1543478897, 30.91,          !- Vertex 1
       77.34329793, 1.1543478897, 30.91,          !- Vertex 2
       77.34329793, 1.1543478897, 34.65,          !- Vertex 3
       79.28364654, 1.1543478897, 34.65;          !- Vertex 4

   ! 16, 73_core, Partition - 7.257 m2 (16, 79_office), Surface Area: 7.2569 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      16:79XOFFICE_Partition_7_0_10397,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      16:79XOFFICE,                               !- Zone Name
      Surface, 16:73XCORE_Partition_3_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.34329793, 1.1543478897, 30.91,          !- Vertex 1
       79.28364654, 1.1543478897, 30.91,          !- Vertex 2
       79.28364654, 1.1543478897, 34.65,          !- Vertex 3
       77.34329793, 1.1543478897, 34.65;          !- Vertex 4

   ! 16, 73_core, Partition - 17.972 m2 (16, 79_office), Surface Area: 17.9721
   BuildingSurface:Detailed,                      !- Surface
      16:73XCORE_Partition_4_0_0,                 !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      16:73XCORE,                                 !- Zone Name
      Surface, 16:79XOFFICE_Partition_6_0_10398,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.3432979301, 1.15434789, 30.91,          !- Vertex 1
       77.3432979301, 5.9597163, 30.91,           !- Vertex 2
       77.3432979301, 5.9597163, 34.65,           !- Vertex 3
       77.3432979301, 1.15434789, 34.65;          !- Vertex 4

   ! 16, 73_core, Partition - 17.972 m2 (16, 79_office), Surface Area: 17.9721 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      16:79XOFFICE_Partition_6_0_10398,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      16:79XOFFICE,                               !- Zone Name
      Surface, 16:73XCORE_Partition_4_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.3432979301, 5.9597163, 30.91,           !- Vertex 1
       77.3432979301, 1.15434789, 30.91,          !- Vertex 2
       77.3432979301, 1.15434789, 34.65,          !- Vertex 3
       77.3432979301, 5.9597163, 34.65;           !- Vertex 4

   ! 16, 73_core, Partition - 8.153 m2 (16, 79_office), Surface Area: 8.1532
   BuildingSurface:Detailed,                      !- Surface
      16:73XCORE_Partition_5_0_0,                 !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      16:73XCORE,                                 !- Zone Name
      Surface, 16:79XOFFICE_Partition_5_0_10399,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.3432979332, 5.9597163042, 30.91,        !- Vertex 1
       75.1632978309, 5.9521191597, 30.91,        !- Vertex 2
       75.1632978309, 5.9521191597, 34.65,        !- Vertex 3
       77.3432979332, 5.9597163042, 34.65;        !- Vertex 4

   ! 16, 73_core, Partition - 8.153 m2 (16, 79_office), Surface Area: 8.1532 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      16:79XOFFICE_Partition_5_0_10399,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      16:79XOFFICE,                               !- Zone Name
      Surface, 16:73XCORE_Partition_5_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.1632978309, 5.9521191597, 30.91,        !- Vertex 1
       77.3432979332, 5.9597163042, 30.91,        !- Vertex 2
       77.3432979332, 5.9597163042, 34.65,        !- Vertex 3
       75.1632978309, 5.9521191597, 34.65;        !- Vertex 4

   ! 16, 73_core, Partition - 6.430 m2 (16, 78_office), Surface Area: 6.43
   BuildingSurface:Detailed,                      !- Surface
      16:73XCORE_Partition_6_0_0,                 !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      16:73XCORE,                                 !- Zone Name
      Surface, 16:78XOFFICE_Partition_2_0_10400,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.1632978309, 5.9521191597, 30.91,        !- Vertex 1
       73.4440614207, 5.9461277437, 30.91,        !- Vertex 2
       73.4440614207, 5.9461277437, 34.65,        !- Vertex 3
       75.1632978309, 5.9521191597, 34.65;        !- Vertex 4

   ! 16, 73_core, Partition - 6.430 m2 (16, 78_office), Surface Area: 6.43 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      16:78XOFFICE_Partition_2_0_10400,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      16:78XOFFICE,                               !- Zone Name
      Surface, 16:73XCORE_Partition_6_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.4440614207, 5.9461277437, 30.91,        !- Vertex 1
       75.1632978309, 5.9521191597, 30.91,        !- Vertex 2
       75.1632978309, 5.9521191597, 34.65,        !- Vertex 3
       73.4440614207, 5.9461277437, 34.65;        !- Vertex 4

   ! 16, 73_core, Partition - 18.376 m2 (16, 72_toilets), Surface Area: 18.376
   BuildingSurface:Detailed,                      !- Surface
      16:73XCORE_Partition_7_0_0,                 !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      16:73XCORE,                                 !- Zone Name
      Surface, 16:72XTOILETS_Partition_2_0_10401, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.4440614207, 5.9461277437, 30.91,        !- Vertex 1
       68.5307344661, 5.9290051505, 30.91,        !- Vertex 2
       68.5307344661, 5.9290051505, 34.65,        !- Vertex 3
       73.4440614207, 5.9461277437, 34.65;        !- Vertex 4

   ! 16, 73_core, Partition - 18.376 m2 (16, 72_toilets), Surface Area: 18.376 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      16:72XTOILETS_Partition_2_0_10401,          !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      16:72XTOILETS,                              !- Zone Name
      Surface, 16:73XCORE_Partition_7_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       68.5307344661, 5.9290051505, 30.91,        !- Vertex 1
       73.4440614207, 5.9461277437, 30.91,        !- Vertex 2
       73.4440614207, 5.9461277437, 34.65,        !- Vertex 3
       68.5307344661, 5.9290051505, 34.65;        !- Vertex 4

   ! 16, 73_core, Partition - 2.029 m2 (16, 72_toilets), Surface Area: 2.029
   BuildingSurface:Detailed,                      !- Surface
      16:73XCORE_Partition_8_0_0,                 !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      16:73XCORE,                                 !- Zone Name
      Surface, 16:72XTOILETS_Partition_10_0_10402,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       68.5307344665, 5.9290051503, 30.91,        !- Vertex 1
       67.9892804645, 5.9630972901, 30.91,        !- Vertex 2
       67.9892804645, 5.9630972901, 34.65,        !- Vertex 3
       68.5307344665, 5.9290051503, 34.65;        !- Vertex 4

   ! 16, 73_core, Partition - 2.029 m2 (16, 72_toilets), Surface Area: 2.029 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      16:72XTOILETS_Partition_10_0_10402,         !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      16:72XTOILETS,                              !- Zone Name
      Surface, 16:73XCORE_Partition_8_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       67.9892804645, 5.9630972901, 30.91,        !- Vertex 1
       68.5307344665, 5.9290051503, 30.91,        !- Vertex 2
       68.5307344665, 5.9290051503, 34.65,        !- Vertex 3
       67.9892804645, 5.9630972901, 34.65;        !- Vertex 4

   ! 16, 73_core, Wall - 17.279 m2 - 0.0°, Surface Area: 17.279m2
   BuildingSurface:Detailed,                      !- Surface
      16:73XCORE_Wall_9_0_0,                      !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      16:73XCORE,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       67.9892804684, 5.9630972898, 30.91,        !- Vertex 1
       63.3692804727, 5.9630972923, 30.91,        !- Vertex 2
       63.3692804727, 5.9630972923, 34.65,        !- Vertex 3
       67.9892804684, 5.9630972898, 34.65;        !- Vertex 4

   ! 16, 73_core, Wall - 43.012 m2 - 270.5°, Surface Area: 43.012m2
   BuildingSurface:Detailed,                      !- Surface
      16:73XCORE_Wall_10_0_0,                     !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      16:73XCORE,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       63.3692804727, 5.9630972923, 30.91,        !- Vertex 1
       63.2692804718,-5.5369027077, 30.91,        !- Vertex 2
       63.2692804718,-5.5369027077, 34.65,        !- Vertex 3
       63.3692804727, 5.9630972923, 34.65;        !- Vertex 4

   ! 16, 73_core, Wall - 25.267 m2 - 180.0°, Surface Area: 25.267m2
   BuildingSurface:Detailed,                      !- Surface
      16:73XCORE_Wall_11_0_0,                     !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      16:73XCORE,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       63.2692804718,-5.5369027077, 30.91,        !- Vertex 1
       70.0251088668,-5.5369027077, 30.91,        !- Vertex 2
       70.0251088668,-5.5369027077, 34.65,        !- Vertex 3
       63.2692804718,-5.5369027077, 34.65;        !- Vertex 4

   ! 16, 73_core, Partition - 21.101 m2 (16, 74_core), Surface Area: 21.1007
   BuildingSurface:Detailed,                      !- Surface
      16:73XCORE_Partition_12_0_0,                !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      16:73XCORE,                                 !- Zone Name
      Surface, 16:74XCORE_Partition_3_0_10403,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.02510887,-5.5369027077, 30.91,          !- Vertex 1
       75.66699452,-5.5369027077, 30.91,          !- Vertex 2
       75.66699452,-5.5369027077, 34.65,          !- Vertex 3
       70.02510887,-5.5369027077, 34.65;          !- Vertex 4

   ! 16, 73_core, Partition - 21.101 m2 (16, 74_core), Surface Area: 21.1007 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      16:74XCORE_Partition_3_0_10403,             !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      16:74XCORE,                                 !- Zone Name
      Surface, 16:73XCORE_Partition_12_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.66699452,-5.5369027077, 30.91,          !- Vertex 1
       70.02510887,-5.5369027077, 30.91,          !- Vertex 2
       70.02510887,-5.5369027077, 34.65,          !- Vertex 3
       75.66699452,-5.5369027077, 34.65;          !- Vertex 4

   ! 16, 73_core, Partition - 13.526 m2 (16, 71_toilets), Surface Area: 13.5263
   BuildingSurface:Detailed,                      !- Surface
      16:73XCORE_Partition_13_0_0,                !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      16:73XCORE,                                 !- Zone Name
      Surface, 16:71XTOILETS_Partition_3_0_10404, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.66699452,-5.5369027077, 30.91,          !- Vertex 1
       79.28364654,-5.5369027077, 30.91,          !- Vertex 2
       79.28364654,-5.5369027077, 34.65,          !- Vertex 3
       75.66699452,-5.5369027077, 34.65;          !- Vertex 4

   ! 16, 73_core, Partition - 13.526 m2 (16, 71_toilets), Surface Area: 13.5263 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      16:71XTOILETS_Partition_3_0_10404,          !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      16:71XTOILETS,                              !- Zone Name
      Surface, 16:73XCORE_Partition_13_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364654,-5.5369027077, 30.91,          !- Vertex 1
       75.66699452,-5.5369027077, 30.91,          !- Vertex 2
       75.66699452,-5.5369027077, 34.65,          !- Vertex 3
       79.28364654,-5.5369027077, 34.65;          !- Vertex 4


! 16 - 77_office
Zone, 16:77XOFFICE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    111.0806,                                     !- Zone volume
    36.2944,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 16:77XOFFICE,                   !- Name
      16:77XOFFICE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 22442,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 22442,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 22442,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 22442,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 16:77XOFFICE General lighting,         !- Name
      16:77XOFFICE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#16:77XOFFICE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 16:77XOFFICE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      16:77XOFFICE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 16:77XOFFICE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      16:77XOFFICE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 16:77XOFFICE,            !- Name
      16:77XOFFICE,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      16:77XOFFICE Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      16:77XOFFICE Ref Point 1,                   !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      500;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, 16:77XOFFICE Ref Point 1,  !- Name
      16:77XOFFICE,                               !- Zone Name
      81.323,                                     !- X-Coordinate of Reference Point {m}
      -3.294,                                     !- Y-coordinate of Reference Point {m}
      32.07;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 16:77XOFFICE Infiltration,  !- Name
      16:77XOFFICE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .030856,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 16, 77_office, Ceiling/roof - 36.294 m2, Surface Area: 0.0509
   BuildingSurface:Detailed,                      !- Surface
      16:77XOFFICE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_SemiExposedCeiling 2cm EPS,      !- Class and Construction Name
      16:77XOFFICE,                               !- Zone Name
      Surface, ROOF:ZONE1_Floor_0_0_10405,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364654, .99309729, 34.65,             !- Vertex 1
       79.59928047, .99309729, 34.65,             !- Vertex 2
       79.59928047, 1.15434789, 34.65,            !- Vertex 3
       79.28364654, 1.15434789, 34.65;            !- Vertex 4

   ! 16, 77_office, Ceiling/roof - 36.294 m2, Surface Area: 0.0509 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      ROOF:ZONE1_Floor_0_0_10405,                 !- Surface name
      Floor, 0_SemiExposedCeiling 2cm EPS_Rev,    !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Surface, 16:77XOFFICE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.59928047, .99309729, 34.65,             !- Vertex 1
       79.28364654, .99309729, 34.65,             !- Vertex 2
       79.28364654, 1.15434789, 34.65,            !- Vertex 3
       79.59928047, 1.15434789, 34.65;            !- Vertex 4

   ! 16, 77_office, Ceiling/roof - 36.294 m2, Surface Area: 0.0105
   BuildingSurface:Detailed,                      !- Surface
      16:77XOFFICE_Ceiling_1_0_1,                 !- Surface name
      Ceiling, 0_SemiExposedCeiling 2cm EPS,      !- Class and Construction Name
      16:77XOFFICE,                               !- Zone Name
      Surface, ROOF:ZONE1_Floor_0_0_10406,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       79.28364654,-7.60688089, 34.65,            !- Vertex 1
       79.29928047,-7.60688089, 34.65,            !- Vertex 2
       79.28364654,-6.2623663213, 34.65;          !- Vertex 3

   ! 16, 77_office, Ceiling/roof - 36.294 m2, Surface Area: 0.0105 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      ROOF:ZONE1_Floor_0_0_10406,                 !- Surface name
      Floor, 0_SemiExposedCeiling 2cm EPS_Rev,    !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Surface, 16:77XOFFICE_Ceiling_1_0_1,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       79.29928047,-7.60688089, 34.65,            !- Vertex 1
       79.28364654,-7.60688089, 34.65,            !- Vertex 2
       79.28364654,-6.2623663213, 34.65;          !- Vertex 3

   ! 16, 77_office, Ceiling/roof - 36.294 m2, Surface Area: 0.607m2
   BuildingSurface:Detailed,                      !- Surface
      16:77XOFFICE_Roof_1_1_0,                    !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      16:77XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       79.59928047, .99309729, 34.65,             !- Vertex 1
       83.36329783, .99309729, 34.65,             !- Vertex 2
       83.36329783, 1.15434789, 34.65,            !- Vertex 3
       79.59928047, 1.15434789, 34.65;            !- Vertex 4

   ! 16, 77_office, Ceiling/roof - 36.294 m2, Surface Area: 35.074m2
   BuildingSurface:Detailed,                      !- Surface
      16:77XOFFICE_Roof_1_1_1,                    !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      16:77XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      5,                                          !- Number vertices
       79.29928047,-7.60688089, 34.65,            !- Vertex 1
       83.36329783,-7.60688089, 34.65,            !- Vertex 2
       83.36329783, .99309729, 34.65,             !- Vertex 3
       79.28364654, .99309729, 34.65,             !- Vertex 4
       79.28364654,-6.26236632, 34.65;            !- Vertex 5

   ! 16, 77_office, Ceiling/roof - 36.294 m2, Surface Area: 0.552m2
   BuildingSurface:Detailed,                      !- Surface
      16:77XOFFICE_Roof_1_1_2,                    !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      16:77XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364654,-7.74210365, 34.65,            !- Vertex 1
       83.36329783,-7.74210365, 34.65,            !- Vertex 2
       83.36329783,-7.60688089, 34.65,            !- Vertex 3
       79.28364654,-7.60688089, 34.65;            !- Vertex 4

   ! 16, 77_office, Wall - 33.273 m2 - 90.0°, Surface Area: 33.273m2
   BuildingSurface:Detailed,                      !- Surface
      16:77XOFFICE_Wall_2_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      16:77XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       83.3632978284,-7.7421036478, 30.91,        !- Vertex 1
       83.3632978284, 1.1543478897, 30.91,        !- Vertex 2
       83.3632978284, 1.1543478897, 34.65,        !- Vertex 3
       83.3632978284,-7.7421036478, 34.65;        !- Vertex 4

      ! Window, 2.308m2
      FenestrationSurface:Detailed, 16:77XOFFICE_Wall_2_0_0_0_0_5_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         16:77XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, .30634791, 31.712,       !- Vertex 1
          83.3632978284, 1.15234789, 31.712,      !- Vertex 2
          83.3632978284, 1.15234789, 34.43997365, !- Vertex 3
          83.3632978284, .30634791, 34.43997365;  !- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 16:77XOFFICE_Wall_2_0_0_1_0_4_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         16:77XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-1.03792482, 31.71,       !- Vertex 1
          83.3632978284, .3043479, 31.71,         !- Vertex 2
          83.3632978284, .3043479, 34.44197365,   !- Vertex 3
          83.3632978284,-1.03792482, 34.44197365; !- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 16:77XOFFICE_Wall_2_0_0_2_0_3_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         16:77XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-2.38019753, 31.71,       !- Vertex 1
          83.3632978284,-1.03792482, 31.71,       !- Vertex 2
          83.3632978284,-1.03792482, 34.44197365, !- Vertex 3
          83.3632978284,-2.38019753, 34.44197365; !- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 16:77XOFFICE_Wall_2_0_0_3_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         16:77XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-3.72247025, 31.71,       !- Vertex 1
          83.3632978284,-2.38019753, 31.71,       !- Vertex 2
          83.3632978284,-2.38019753, 34.44197365, !- Vertex 3
          83.3632978284,-3.72247025, 34.44197365; !- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 16:77XOFFICE_Wall_2_0_0_4_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         16:77XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-5.06474297, 31.71,       !- Vertex 1
          83.3632978284,-3.72247025, 31.71,       !- Vertex 2
          83.3632978284,-3.72247025, 34.44197365, !- Vertex 3
          83.3632978284,-5.06474297, 34.44197365; !- Vertex 4

      ! Window, 3.631m2
      FenestrationSurface:Detailed, 16:77XOFFICE_Wall_2_0_0_5_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         16:77XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-7.74010364, 31.712,      !- Vertex 1
          83.3632978284,-6.40901568, 31.712,      !- Vertex 2
          83.3632978284,-6.40901568, 34.43997365, !- Vertex 3
          83.3632978284,-7.74010364, 34.43997365; !- Vertex 4

   ! 16, 77_office, Partition - 8.247 m2 (16, 71_toilets), Surface Area: 8.2475
   BuildingSurface:Detailed,                      !- Surface
      16:77XOFFICE_Partition_5_0_0,               !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      16:77XOFFICE,                               !- Zone Name
      Surface, 16:71XTOILETS_Partition_2_0_10407, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.2836465388,-5.53690271, 30.91,          !- Vertex 1
       79.2836465388,-7.74210365, 30.91,          !- Vertex 2
       79.2836465388,-7.74210365, 34.65,          !- Vertex 3
       79.2836465388,-5.53690271, 34.65;          !- Vertex 4

   ! 16, 77_office, Partition - 8.247 m2 (16, 71_toilets), Surface Area: 8.2475 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      16:71XTOILETS_Partition_2_0_10407,          !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      16:71XTOILETS,                              !- Zone Name
      Surface, 16:77XOFFICE_Partition_5_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.2836465388,-7.74210365, 30.91,          !- Vertex 1
       79.2836465388,-5.53690271, 30.91,          !- Vertex 2
       79.2836465388,-5.53690271, 34.65,          !- Vertex 3
       79.2836465388,-7.74210365, 34.65;          !- Vertex 4


! 16 - 71_toilets
Zone, 16:71XTOILETS,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    26.7198,                                      !- Zone volume
    7.9754,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 16:71XTOILETS Infiltration,  !- Name
      16:71XTOILETS,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .007422,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 16, 71_toilets, Ceiling/roof - 7.975 m2, Surface Area: 7.4777
   BuildingSurface:Detailed,                      !- Surface
      16:71XTOILETS_Ceiling_1_0_0,                !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      16:71XTOILETS,                              !- Zone Name
      Surface, ROOF:ZONE1_Floor_0_0_10408,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.66699452,-7.60688089, 34.65,            !- Vertex 1
       79.28364654,-7.60688089, 34.65,            !- Vertex 2
       79.2752108952,-5.53690271, 34.65,          !- Vertex 3
       75.66699452,-5.53690271, 34.65;            !- Vertex 4

   ! 16, 71_toilets, Ceiling/roof - 7.975 m2, Surface Area: 7.4777 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      ROOF:ZONE1_Floor_0_0_10408,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Surface, 16:71XTOILETS_Ceiling_1_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364654,-7.60688089, 34.65,            !- Vertex 1
       75.66699452,-7.60688089, 34.65,            !- Vertex 2
       75.66699452,-5.53690271, 34.65,            !- Vertex 3
       79.2752108952,-5.53690271, 34.65;          !- Vertex 4

   ! 16, 71_toilets, Ceiling/roof - 7.975 m2, Surface Area: 0.489m2
   BuildingSurface:Detailed,                      !- Surface
      16:71XTOILETS_Roof_1_1_0,                   !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      16:71XTOILETS,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       75.66699452,-7.74210365, 34.65,            !- Vertex 1
       79.28364654,-7.74210365, 34.65,            !- Vertex 2
       79.28364654,-7.60688089, 34.65,            !- Vertex 3
       75.66699452,-7.60688089, 34.65;            !- Vertex 4

   ! 16, 71_toilets, Partition - 3.038 m2 (16, 74_core), Surface Area: 3.0378
   BuildingSurface:Detailed,                      !- Surface
      16:71XTOILETS_Partition_4_0_0,              !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      16:71XTOILETS,                              !- Zone Name
      Surface, 16:74XCORE_Partition_2_0_10409,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.6669945193,-5.53690271, 30.91,          !- Vertex 1
       75.6669945193,-6.34914798, 30.91,          !- Vertex 2
       75.6669945193,-6.34914798, 34.65,          !- Vertex 3
       75.6669945193,-5.53690271, 34.65;          !- Vertex 4

   ! 16, 71_toilets, Partition - 3.038 m2 (16, 74_core), Surface Area: 3.0378 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      16:74XCORE_Partition_2_0_10409,             !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      16:74XCORE,                                 !- Zone Name
      Surface, 16:71XTOILETS_Partition_4_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.6669945193,-6.34914798, 30.91,          !- Vertex 1
       75.6669945193,-5.53690271, 30.91,          !- Vertex 2
       75.6669945193,-5.53690271, 34.65,          !- Vertex 3
       75.6669945193,-6.34914798, 34.65;          !- Vertex 4

   ! 16, 71_toilets, Partition - 5.210 m2 (16, 75_office), Surface Area: 5.2097
   BuildingSurface:Detailed,                      !- Surface
      16:71XTOILETS_Partition_5_0_0,              !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      16:71XTOILETS,                              !- Zone Name
      Surface, 16:75XOFFICE_Partition_2_0_10410,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.6669945193,-6.34914798, 30.91,          !- Vertex 1
       75.6669945193,-7.74210365, 30.91,          !- Vertex 2
       75.6669945193,-7.74210365, 34.65,          !- Vertex 3
       75.6669945193,-6.34914798, 34.65;          !- Vertex 4

   ! 16, 71_toilets, Partition - 5.210 m2 (16, 75_office), Surface Area: 5.2097 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      16:75XOFFICE_Partition_2_0_10410,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      16:75XOFFICE,                               !- Zone Name
      Surface, 16:71XTOILETS_Partition_5_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.6669945193,-7.74210365, 30.91,          !- Vertex 1
       75.6669945193,-6.34914798, 30.91,          !- Vertex 2
       75.6669945193,-6.34914798, 34.65,          !- Vertex 3
       75.6669945193,-7.74210365, 34.65;          !- Vertex 4

   ! 16, 71_toilets, Partition - 9.561 m2 (16, 75_office), Surface Area: 9.5606
   BuildingSurface:Detailed,                      !- Surface
      16:71XTOILETS_Partition_6_0_0,              !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      16:71XTOILETS,                              !- Zone Name
      Surface, 16:75XOFFICE_Partition_9_0_10411,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.66699452,-7.7421036478, 30.91,          !- Vertex 1
       78.22329777,-7.7421036478, 30.91,          !- Vertex 2
       78.22329777,-7.7421036478, 34.65,          !- Vertex 3
       75.66699452,-7.7421036478, 34.65;          !- Vertex 4

   ! 16, 71_toilets, Partition - 9.561 m2 (16, 75_office), Surface Area: 9.5606 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      16:75XOFFICE_Partition_9_0_10411,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      16:75XOFFICE,                               !- Zone Name
      Surface, 16:71XTOILETS_Partition_6_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       78.22329777,-7.7421036478, 30.91,          !- Vertex 1
       75.66699452,-7.7421036478, 30.91,          !- Vertex 2
       75.66699452,-7.7421036478, 34.65,          !- Vertex 3
       78.22329777,-7.7421036478, 34.65;          !- Vertex 4

   ! 16, 71_toilets, Partition - 3.966 m2 (16, 76_office), Surface Area: 3.9657
   BuildingSurface:Detailed,                      !- Surface
      16:71XTOILETS_Partition_7_0_0,              !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      16:71XTOILETS,                              !- Zone Name
      Surface, 16:76XOFFICE_Partition_4_0_10412,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       78.22329777,-7.7421036478, 30.91,          !- Vertex 1
       79.28364654,-7.7421036478, 30.91,          !- Vertex 2
       79.28364654,-7.7421036478, 34.65,          !- Vertex 3
       78.22329777,-7.7421036478, 34.65;          !- Vertex 4

   ! 16, 71_toilets, Partition - 3.966 m2 (16, 76_office), Surface Area: 3.9657 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      16:76XOFFICE_Partition_4_0_10412,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      16:76XOFFICE,                               !- Zone Name
      Surface, 16:71XTOILETS_Partition_7_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.28364654,-7.7421036478, 30.91,          !- Vertex 1
       78.22329777,-7.7421036478, 30.91,          !- Vertex 2
       78.22329777,-7.7421036478, 34.65,          !- Vertex 3
       79.28364654,-7.7421036478, 34.65;          !- Vertex 4


! 16 - 72_toilets
Zone, 16:72XTOILETS,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    41.6186,                                      !- Zone volume
    12.3865,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 16:72XTOILETS Infiltration,  !- Name
      16:72XTOILETS,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .011561,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 16, 72_toilets, Ceiling/roof - 12.387 m2, Surface Area: 1.0482
   BuildingSurface:Detailed,                      !- Surface
      16:72XTOILETS_Ceiling_1_0_0,                !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      16:72XTOILETS,                              !- Zone Name
      Surface, ROOF:ZONE1_Floor_0_0_10413,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.637509437, 8.2847483998, 34.65,         !- Vertex 1
       73.299280467, 8.2847483998, 34.65,         !- Vertex 2
       73.299280467, 8.9155109798, 34.65,         !- Vertex 3
       71.637509437, 8.9155109798, 34.65;         !- Vertex 4

   ! 16, 72_toilets, Ceiling/roof - 12.387 m2, Surface Area: 1.0482 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      ROOF:ZONE1_Floor_0_0_10413,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Surface, 16:72XTOILETS_Ceiling_1_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.299280467, 8.2847483998, 34.65,         !- Vertex 1
       71.637509437, 8.2847483998, 34.65,         !- Vertex 2
       71.637509437, 8.9155109798, 34.65,         !- Vertex 3
       73.299280467, 8.9155109798, 34.65;         !- Vertex 4

   ! 16, 72_toilets, Ceiling/roof - 12.387 m2, Surface Area: 2.6544
   BuildingSurface:Detailed,                      !- Surface
      16:72XTOILETS_Ceiling_1_0_1,                !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      16:72XTOILETS,                              !- Zone Name
      Surface, ROOF:ZONE1_Floor_0_0_10414,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.028206447, 7.5043478898, 34.65,         !- Vertex 1
       73.299280467, 7.4421816098, 34.65,         !- Vertex 2
       73.299280467, 8.2847483998, 34.65,         !- Vertex 3
       70.028391807, 8.2847483998, 34.65;         !- Vertex 4

   ! 16, 72_toilets, Ceiling/roof - 12.387 m2, Surface Area: 2.6544 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      ROOF:ZONE1_Floor_0_0_10414,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Surface, 16:72XTOILETS_Ceiling_1_0_1,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.299280467, 7.4421816098, 34.65,         !- Vertex 1
       70.028206447, 7.5043478898, 34.65,         !- Vertex 2
       70.028391807, 8.2847483998, 34.65,         !- Vertex 3
       73.299280467, 8.2847483998, 34.65;         !- Vertex 4

   ! 16, 72_toilets, Ceiling/roof - 12.387 m2, Surface Area: 0.0621
   BuildingSurface:Detailed,                      !- Surface
      16:72XTOILETS_Ceiling_1_0_2,                !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      16:72XTOILETS,                              !- Zone Name
      Surface, ROOF:ZONE1_Floor_0_0_10415,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       69.9992804655, 7.4930972893, 34.65,        !- Vertex 1
       73.2992804698, 7.4163531057, 34.65,        !- Vertex 2
       73.2992804698, 7.4421816089, 34.65,        !- Vertex 3
       69.9992804685, 7.5048976197, 34.65;        !- Vertex 4

   ! 16, 72_toilets, Ceiling/roof - 12.387 m2, Surface Area: 0.0621 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      ROOF:ZONE1_Floor_0_0_10415,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Surface, 16:72XTOILETS_Ceiling_1_0_2,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.2992804698, 7.4163531057, 34.65,        !- Vertex 1
       69.9992804655, 7.4930972893, 34.65,        !- Vertex 2
       69.9992804685, 7.5048976197, 34.65,        !- Vertex 3
       73.2992804698, 7.4421816089, 34.65;        !- Vertex 4

   ! 16, 72_toilets, Ceiling/roof - 12.387 m2, Surface Area: 0.0575
   BuildingSurface:Detailed,                      !- Surface
      16:72XTOILETS_Ceiling_1_0_3,                !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      16:72XTOILETS,                              !- Zone Name
      Surface, ROOF:ZONE1_Floor_0_0_10416,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.2992804729, 5.9456231928, 34.65,        !- Vertex 1
       73.4440614229, 5.9461277443, 34.65,        !- Vertex 2
       73.4440614219, 6.3430972843, 34.65,        !- Vertex 3
       73.2992804719, 6.343097284, 34.65;         !- Vertex 4

   ! 16, 72_toilets, Ceiling/roof - 12.387 m2, Surface Area: 0.0575 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      ROOF:ZONE1_Floor_0_0_10416,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Surface, 16:72XTOILETS_Ceiling_1_0_3,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.4440614229, 5.9461277443, 34.65,        !- Vertex 1
       73.2992804729, 5.9456231928, 34.65,        !- Vertex 2
       73.2992804719, 6.343097284, 34.65,         !- Vertex 3
       73.4440614219, 6.3430972843, 34.65;        !- Vertex 4

   ! 16, 72_toilets, Ceiling/roof - 12.387 m2, Surface Area: 8.1768
   BuildingSurface:Detailed,                      !- Surface
      16:72XTOILETS_Ceiling_1_0_4,                !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      16:72XTOILETS,                              !- Zone Name
      Surface, ROOF:ZONE1_Floor_0_0_10417,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       67.9892804728, 5.9630972905, 34.65,        !- Vertex 1
       68.5307344629, 5.9290051419, 34.65,        !- Vertex 2
       73.2992804729, 5.9456231928, 34.65,        !- Vertex 3
       73.2992804691, 7.416353104, 34.65,         !- Vertex 4
       67.9892804688, 7.5398414805, 34.65;        !- Vertex 5

   ! 16, 72_toilets, Ceiling/roof - 12.387 m2, Surface Area: 8.1768 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      ROOF:ZONE1_Floor_0_0_10417,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Surface, 16:72XTOILETS_Ceiling_1_0_4,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       73.2992804729, 5.9456231928, 34.65,        !- Vertex 1
       68.5307344629, 5.9290051419, 34.65,        !- Vertex 2
       67.9892804728, 5.9630972905, 34.65,        !- Vertex 3
       67.9892804688, 7.5398414805, 34.65,        !- Vertex 4
       73.2992804691, 7.416353104, 34.65;         !- Vertex 5

   ! 16, 72_toilets, Ceiling/roof - 12.387 m2, Surface Area: 0.012m2
   BuildingSurface:Detailed,                      !- Surface
      16:72XTOILETS_Roof_1_1_0,                   !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      16:72XTOILETS,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
       67.98928047, 7.53984148, 34.65,            !- Vertex 1
       69.99928047, 7.49309729, 34.65,            !- Vertex 2
       69.99928047, 7.50489762, 34.65;            !- Vertex 3

   ! 16, 72_toilets, Ceiling/roof - 12.387 m2, Surface Area: 0.372m2
   BuildingSurface:Detailed,                      !- Surface
      16:72XTOILETS_Roof_1_1_1,                   !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      16:72XTOILETS,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       73.29928047, 6.34309729, 34.65,            !- Vertex 1
       73.44406142, 6.34309729, 34.65,            !- Vertex 2
       73.44406142, 8.91551098, 34.65,            !- Vertex 3
       73.29928047, 8.91551098, 34.65;            !- Vertex 4

   ! 16, 72_toilets, Partition - 11.105 m2 (16, 78_office), Surface Area: 11.1055
   BuildingSurface:Detailed,                      !- Surface
      16:72XTOILETS_Partition_3_0_0,              !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      16:72XTOILETS,                              !- Zone Name
      Surface, 16:78XOFFICE_Partition_10_0_10418, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.4440614225, 5.94612774, 30.91,          !- Vertex 1
       73.4440614225, 8.91551098, 30.91,          !- Vertex 2
       73.4440614225, 8.91551098, 34.65,          !- Vertex 3
       73.4440614225, 5.94612774, 34.65;          !- Vertex 4

   ! 16, 72_toilets, Partition - 11.105 m2 (16, 78_office), Surface Area: 11.1055 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      16:78XOFFICE_Partition_10_0_10418,          !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      16:78XOFFICE,                               !- Zone Name
      Surface, 16:72XTOILETS_Partition_3_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.4440614225, 8.91551098, 30.91,          !- Vertex 1
       73.4440614225, 5.94612774, 30.91,          !- Vertex 2
       73.4440614225, 5.94612774, 34.65,          !- Vertex 3
       73.4440614225, 8.91551098, 34.65;          !- Vertex 4

   ! 16, 72_toilets, Partition - 6.757 m2 (16, 78_office), Surface Area: 6.7565
   BuildingSurface:Detailed,                      !- Surface
      16:72XTOILETS_Partition_4_0_0,              !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      16:72XTOILETS,                              !- Zone Name
      Surface, 16:78XOFFICE_Partition_9_0_10419,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.44406142, 8.9155109776, 30.91,          !- Vertex 1
       71.63750944, 8.9155109776, 30.91,          !- Vertex 2
       71.63750944, 8.9155109776, 34.65,          !- Vertex 3
       73.44406142, 8.9155109776, 34.65;          !- Vertex 4

   ! 16, 72_toilets, Partition - 6.757 m2 (16, 78_office), Surface Area: 6.7565 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      16:78XOFFICE_Partition_9_0_10419,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      16:78XOFFICE,                               !- Zone Name
      Surface, 16:72XTOILETS_Partition_4_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.63750944, 8.9155109776, 30.91,          !- Vertex 1
       73.44406142, 8.9155109776, 30.91,          !- Vertex 2
       73.44406142, 8.9155109776, 34.65,          !- Vertex 3
       71.63750944, 8.9155109776, 34.65;          !- Vertex 4

   ! 16, 72_toilets, Partition - 2.359 m2 (16, 78_office), Surface Area: 2.3591
   BuildingSurface:Detailed,                      !- Surface
      16:72XTOILETS_Partition_5_0_0,              !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      16:72XTOILETS,                              !- Zone Name
      Surface, 16:78XOFFICE_Partition_8_0_10420,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.6375094419, 8.91551098, 30.91,          !- Vertex 1
       71.6375094419, 8.2847484, 30.91,           !- Vertex 2
       71.6375094419, 8.2847484, 34.65,           !- Vertex 3
       71.6375094419, 8.91551098, 34.65;          !- Vertex 4

   ! 16, 72_toilets, Partition - 2.359 m2 (16, 78_office), Surface Area: 2.3591 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      16:78XOFFICE_Partition_8_0_10420,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      16:78XOFFICE,                               !- Zone Name
      Surface, 16:72XTOILETS_Partition_5_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.6375094419, 8.2847484, 30.91,           !- Vertex 1
       71.6375094419, 8.91551098, 30.91,          !- Vertex 2
       71.6375094419, 8.91551098, 34.65,          !- Vertex 3
       71.6375094419, 8.2847484, 34.65;           !- Vertex 4

   ! 16, 72_toilets, Partition - 6.018 m2 (16, 78_office), Surface Area: 6.0181
   BuildingSurface:Detailed,                      !- Surface
      16:72XTOILETS_Partition_6_0_0,              !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      16:72XTOILETS,                              !- Zone Name
      Surface, 16:78XOFFICE_Partition_7_0_10421,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.63750944, 8.2847484008, 30.91,          !- Vertex 1
       70.02839181, 8.2847484008, 30.91,          !- Vertex 2
       70.02839181, 8.2847484008, 34.65,          !- Vertex 3
       71.63750944, 8.2847484008, 34.65;          !- Vertex 4

   ! 16, 72_toilets, Partition - 6.018 m2 (16, 78_office), Surface Area: 6.0181 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      16:78XOFFICE_Partition_7_0_10421,           !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      16:78XOFFICE,                               !- Zone Name
      Surface, 16:72XTOILETS_Partition_6_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.02839181, 8.2847484008, 30.91,          !- Vertex 1
       71.63750944, 8.2847484008, 30.91,          !- Vertex 2
       71.63750944, 8.2847484008, 34.65,          !- Vertex 3
       70.02839181, 8.2847484008, 34.65;          !- Vertex 4

   ! 16, 72_toilets, Wall - 2.919 m2 - 270.0°, Surface Area: 2.919m2
   BuildingSurface:Detailed,                      !- Surface
      16:72XTOILETS_Wall_7_0_0,                   !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      16:72XTOILETS,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.0283918094, 8.2847484008, 30.91,        !- Vertex 1
       70.0282064472, 7.5043478913, 30.91,        !- Vertex 2
       70.0282064472, 7.5043478913, 34.65,        !- Vertex 3
       70.0283918094, 8.2847484008, 34.65;        !- Vertex 4

   ! 16, 72_toilets, Wall - 7.627 m2 - 1.1°, Surface Area: 7.627m2
   BuildingSurface:Detailed,                      !- Surface
      16:72XTOILETS_Wall_8_0_0,                   !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      16:72XTOILETS,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.0282064472, 7.5043478913, 30.91,        !- Vertex 1
       67.9892804717, 7.5430972862, 30.91,        !- Vertex 2
       67.9892804717, 7.5430972862, 34.65,        !- Vertex 3
       70.0282064472, 7.5043478913, 34.65;        !- Vertex 4

   ! 16, 72_toilets, Wall - 5.909 m2 - 270.0°, Surface Area: 5.909m2
   BuildingSurface:Detailed,                      !- Surface
      16:72XTOILETS_Wall_9_0_0,                   !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      16:72XTOILETS,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       67.9892804701, 7.5430972862, 30.91,        !- Vertex 1
       67.9892804701, 5.9630972923, 30.91,        !- Vertex 2
       67.9892804701, 5.9630972923, 34.65,        !- Vertex 3
       67.9892804701, 7.5430972862, 34.65;        !- Vertex 4


! 16 - 79_office
Zone, 16:79XOFFICE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    318.1188,                                     !- Zone volume
    103.7586,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 16:79XOFFICE,                   !- Name
      16:79XOFFICE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 22471,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 22471,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 22471,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 22471,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 16:79XOFFICE General lighting,         !- Name
      16:79XOFFICE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#16:79XOFFICE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 16:79XOFFICE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      16:79XOFFICE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 16:79XOFFICE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      16:79XOFFICE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 16:79XOFFICE,            !- Name
      16:79XOFFICE,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      16:79XOFFICE Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      16:79XOFFICE Ref Point 1,                   !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      500;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, 16:79XOFFICE Ref Point 1,  !- Name
      16:79XOFFICE,                               !- Zone Name
      79.263,                                     !- X-Coordinate of Reference Point {m}
      5.929,                                      !- Y-coordinate of Reference Point {m}
      32.07;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 16:79XOFFICE Infiltration,  !- Name
      16:79XOFFICE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .088366,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 16, 79_office, Ceiling/roof - 103.759 m2, Surface Area: 0.8272
   BuildingSurface:Detailed,                      !- Surface
      16:79XOFFICE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_SemiExposedCeiling 2cm EPS,      !- Class and Construction Name
      16:79XOFFICE,                               !- Zone Name
      Surface, ROOF:ZONE1_Floor_0_0_10422,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.16329783, 5.95211916, 34.65,            !- Vertex 1
       77.29928047, 5.9595629024, 34.65,          !- Vertex 2
       77.29928047, 6.34309729, 34.65,            !- Vertex 3
       75.16329783, 6.34309729, 34.65;            !- Vertex 4

   ! 16, 79_office, Ceiling/roof - 103.759 m2, Surface Area: 0.8272 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      ROOF:ZONE1_Floor_0_0_10422,                 !- Surface name
      Floor, 0_SemiExposedCeiling 2cm EPS_Rev,    !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Surface, 16:79XOFFICE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.29928047, 5.9595629024, 34.65,          !- Vertex 1
       75.16329783, 5.95211916, 34.65,            !- Vertex 2
       75.16329783, 6.34309729, 34.65,            !- Vertex 3
       77.29928047, 6.34309729, 34.65;            !- Vertex 4

   ! 16, 79_office, Ceiling/roof - 103.759 m2, Surface Area: 1.1026
   BuildingSurface:Detailed,                      !- Surface
      16:79XOFFICE_Ceiling_1_0_1,                 !- Surface name
      Ceiling, 0_SemiExposedCeiling 2cm EPS,      !- Class and Construction Name
      16:79XOFFICE,                               !- Zone Name
      Surface, ROOF:ZONE1_Floor_0_0_10423,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       77.34329793, 1.15434789, 34.65,            !- Vertex 1
       79.59928047, 1.15434789, 34.65,            !- Vertex 2
       79.59928047, 1.64309729, 34.65,            !- Vertex 3
       77.34329793, 1.64309729, 34.65;            !- Vertex 4

   ! 16, 79_office, Ceiling/roof - 103.759 m2, Surface Area: 1.1026 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      ROOF:ZONE1_Floor_0_0_10423,                 !- Surface name
      Floor, 0_SemiExposedCeiling 2cm EPS_Rev,    !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Surface, 16:79XOFFICE_Ceiling_1_0_1,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       79.59928047, 1.15434789, 34.65,            !- Vertex 1
       77.34329793, 1.15434789, 34.65,            !- Vertex 2
       77.34329793, 1.64309729, 34.65,            !- Vertex 3
       79.59928047, 1.64309729, 34.65;            !- Vertex 4

   ! 16, 79_office, Ceiling/roof - 103.759 m2, Surface Area: 18.671m2
   BuildingSurface:Detailed,                      !- Surface
      16:79XOFFICE_Roof_1_1_0,                    !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      16:79XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       75.16329783, 6.34309729, 34.65,            !- Vertex 1
       77.29928047, 6.34309729, 34.65,            !- Vertex 2
       77.29928047, 15.0843478402, 34.65,         !- Vertex 3
       75.16329783, 15.08434785, 34.65;           !- Vertex 4

   ! 16, 79_office, Ceiling/roof - 103.759 m2, Surface Area: 0.402m2
   BuildingSurface:Detailed,                      !- Surface
      16:79XOFFICE_Roof_1_1_1,                    !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      16:79XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       77.29928047, 5.9595629, 34.65,             !- Vertex 1
       77.34329793, 5.9597163, 34.65,             !- Vertex 2
       77.34329793, 15.08434784, 34.65,           !- Vertex 3
       77.29928047, 15.0843478402, 34.65;         !- Vertex 4

   ! 16, 79_office, Ceiling/roof - 103.759 m2, Surface Area: 30.323m2
   BuildingSurface:Detailed,                      !- Surface
      16:79XOFFICE_Roof_1_1_2,                    !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      16:79XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       77.34329793, 1.64309729, 34.65,            !- Vertex 1
       79.59928047, 1.64309729, 34.65,            !- Vertex 2
       79.59928047, 15.08434782, 34.65,           !- Vertex 3
       77.34329793, 15.0843478353, 34.65;         !- Vertex 4

   ! 16, 79_office, Ceiling/roof - 103.759 m2, Surface Area: 52.433m2
   BuildingSurface:Detailed,                      !- Surface
      16:79XOFFICE_Roof_1_1_3,                    !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      16:79XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       79.59928047, 1.15434789, 34.65,            !- Vertex 1
       83.36329783, 1.15434789, 34.65,            !- Vertex 2
       83.36329783, 15.08434779, 34.65,           !- Vertex 3
       79.59928047, 15.0843478175, 34.65;         !- Vertex 4

   ! 16, 79_office, Wall - 52.098 m2 - 90.0°, Surface Area: 52.098m2
   BuildingSurface:Detailed,                      !- Surface
      16:79XOFFICE_Wall_2_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      16:79XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       83.3632978284, 1.1543478897, 30.91,        !- Vertex 1
       83.3632978284, 15.0843477923, 30.91,       !- Vertex 2
       83.3632978284, 15.0843477923, 34.65,       !- Vertex 3
       83.3632978284, 1.1543478897, 34.65;        !- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 16:79XOFFICE_Wall_2_0_0_0_0_8_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         16:79XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 13.72707508, 31.71,      !- Vertex 1
          83.3632978284, 15.0693478, 31.71,       !- Vertex 2
          83.3632978284, 15.0693478, 34.44197365, !- Vertex 3
          83.3632978284, 13.72707508, 34.44197365;!- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 16:79XOFFICE_Wall_2_0_0_1_0_7_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         16:79XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 11.04252964, 31.71,      !- Vertex 1
          83.3632978284, 12.38480236, 31.71,      !- Vertex 2
          83.3632978284, 12.38480236, 34.44197365,!- Vertex 3
          83.3632978284, 11.04252964, 34.44197365;!- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 16:79XOFFICE_Wall_2_0_0_2_0_6_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         16:79XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 9.70025693, 31.71,       !- Vertex 1
          83.3632978284, 11.04252964, 31.71,      !- Vertex 2
          83.3632978284, 11.04252964, 34.44197365,!- Vertex 3
          83.3632978284, 9.70025693, 34.44197365; !- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 16:79XOFFICE_Wall_2_0_0_3_0_5_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         16:79XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 8.35798421, 31.71,       !- Vertex 1
          83.3632978284, 9.70025693, 31.71,       !- Vertex 2
          83.3632978284, 9.70025693, 34.44197365, !- Vertex 3
          83.3632978284, 8.35798421, 34.44197365; !- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 16:79XOFFICE_Wall_2_0_0_4_0_4_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         16:79XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 7.01571149, 31.71,       !- Vertex 1
          83.3632978284, 8.35798421, 31.71,       !- Vertex 2
          83.3632978284, 8.35798421, 34.44197365, !- Vertex 3
          83.3632978284, 7.01571149, 34.44197365; !- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 16:79XOFFICE_Wall_2_0_0_5_0_3_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         16:79XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 5.67343877, 31.71,       !- Vertex 1
          83.3632978284, 7.01571149, 31.71,       !- Vertex 2
          83.3632978284, 7.01571149, 34.44197365, !- Vertex 3
          83.3632978284, 5.67343877, 34.44197365; !- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 16:79XOFFICE_Wall_2_0_0_6_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         16:79XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 4.33116606, 31.71,       !- Vertex 1
          83.3632978284, 5.67343877, 31.71,       !- Vertex 2
          83.3632978284, 5.67343877, 34.44197365, !- Vertex 3
          83.3632978284, 4.33116606, 34.44197365; !- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 16:79XOFFICE_Wall_2_0_0_7_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         16:79XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 2.98889334, 31.71,       !- Vertex 1
          83.3632978284, 4.33116606, 31.71,       !- Vertex 2
          83.3632978284, 4.33116606, 34.44197365, !- Vertex 3
          83.3632978284, 2.98889334, 34.44197365; !- Vertex 4

      ! Window, 1.332m2
      FenestrationSurface:Detailed, 16:79XOFFICE_Wall_2_0_0_8_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         16:79XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284, 1.15634789, 31.712,      !- Vertex 1
          83.3632978284, 1.64462062, 31.712,      !- Vertex 2
          83.3632978284, 1.64462062, 34.43997365, !- Vertex 3
          83.3632978284, 1.15634789, 34.43997365; !- Vertex 4

   ! 16, 79_office, Wall - 30.668 m2 - 0.0°, Surface Area: 30.668m2
   BuildingSurface:Detailed,                      !- Surface
      16:79XOFFICE_Wall_3_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      16:79XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       83.3632978284, 15.0843477923, 30.91,       !- Vertex 1
       75.1632978284, 15.0843478515, 30.91,       !- Vertex 2
       75.1632978284, 15.0843478515, 34.65,       !- Vertex 3
       83.3632978284, 15.0843477923, 34.65;       !- Vertex 4

      ! Window, 3.730m2
      FenestrationSurface:Detailed, 16:79XOFFICE_Wall_3_0_0_0_0_3_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         16:79XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          79.2632978289, 15.0843478219, 31.71,    !- Vertex 1
          77.9016311589, 15.0843478317, 31.71,    !- Vertex 2
          77.9016311589, 15.0843478317, 34.44922521,  !- Vertex 3
          79.2632978289, 15.0843478219, 34.44922521;  !- Vertex 4

      ! Window, 3.730m2
      FenestrationSurface:Detailed, 16:79XOFFICE_Wall_3_0_0_1_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         16:79XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          80.6249644989, 15.0843478121, 31.71,    !- Vertex 1
          79.2632978289, 15.0843478219, 31.71,    !- Vertex 2
          79.2632978289, 15.0843478219, 34.44922521,  !- Vertex 3
          80.6249644989, 15.0843478121, 34.44922521;  !- Vertex 4

      ! Window, 3.730m2
      FenestrationSurface:Detailed, 16:79XOFFICE_Wall_3_0_0_2_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         16:79XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          81.9866311589, 15.0843478022, 31.71,    !- Vertex 1
          80.6249644989, 15.0843478121, 31.71,    !- Vertex 2
          80.6249644989, 15.0843478121, 34.44922521,  !- Vertex 3
          81.9866311589, 15.0843478022, 34.44922521;  !- Vertex 4

      ! Window, 3.730m2
      FenestrationSurface:Detailed, 16:79XOFFICE_Wall_3_0_0_3_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         16:79XOFFICE_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3482978289, 15.0843477924, 31.71,    !- Vertex 1
          81.9866311589, 15.0843478022, 31.71,    !- Vertex 2
          81.9866311589, 15.0843478022, 34.44922521,  !- Vertex 3
          83.3482978289, 15.0843477924, 34.44922521;  !- Vertex 4


! 16 - 78_office
Zone, 16:78XOFFICE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    115.9733,                                     !- Zone volume
    37.7903,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 16:78XOFFICE,                   !- Name
      16:78XOFFICE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 22481,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 22481,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 22481,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 22481,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 16:78XOFFICE General lighting,         !- Name
      16:78XOFFICE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#16:78XOFFICE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 16:78XOFFICE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      16:78XOFFICE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 16:78XOFFICE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      16:78XOFFICE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 16:78XOFFICE,            !- Name
      16:78XOFFICE,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      16:78XOFFICE Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      16:78XOFFICE Ref Point 1,                   !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      500;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, 16:78XOFFICE Ref Point 1,  !- Name
      16:78XOFFICE,                               !- Zone Name
      72.541,                                     !- X-Coordinate of Reference Point {m}
      10.884,                                     !- Y-coordinate of Reference Point {m}
      32.07;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 16:78XOFFICE Infiltration,  !- Name
      16:78XOFFICE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .032215,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 16, 78_office, Ceiling/roof - 37.790 m2, Surface Area: 0.0653
   BuildingSurface:Detailed,                      !- Surface
      16:78XOFFICE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_SemiExposedCeiling 2cm EPS,      !- Class and Construction Name
      16:78XOFFICE,                               !- Zone Name
      Surface, ROOF:ZONE1_Floor_0_0_10424,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.49928047, 8.44309729, 34.65,            !- Vertex 1
       71.63750944, 8.44309729, 34.65,            !- Vertex 2
       71.63750944, 8.91551098, 34.65,            !- Vertex 3
       71.49928047, 8.91551098, 34.65;            !- Vertex 4

   ! 16, 78_office, Ceiling/roof - 37.790 m2, Surface Area: 0.0653 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      ROOF:ZONE1_Floor_0_0_10424,                 !- Surface name
      Floor, 0_SemiExposedCeiling 2cm EPS_Rev,    !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Surface, 16:78XOFFICE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.63750944, 8.44309729, 34.65,            !- Vertex 1
       71.49928047, 8.44309729, 34.65,            !- Vertex 2
       71.49928047, 8.91551098, 34.65,            !- Vertex 3
       71.63750944, 8.91551098, 34.65;            !- Vertex 4

   ! 16, 78_office, Ceiling/roof - 37.790 m2, Surface Area: 0.2548
   BuildingSurface:Detailed,                      !- Surface
      16:78XOFFICE_Ceiling_1_0_1,                 !- Surface name
      Ceiling, 0_SemiExposedCeiling 2cm EPS,      !- Class and Construction Name
      16:78XOFFICE,                               !- Zone Name
      Surface, ROOF:ZONE1_Floor_0_0_10425,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.02839181, 8.2847484, 34.65,             !- Vertex 1
       71.63750944, 8.2847484, 34.65,             !- Vertex 2
       71.63750944, 8.44309729, 34.65,            !- Vertex 3
       70.02842942, 8.44309729, 34.65;            !- Vertex 4

   ! 16, 78_office, Ceiling/roof - 37.790 m2, Surface Area: 0.2548 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      ROOF:ZONE1_Floor_0_0_10425,                 !- Surface name
      Floor, 0_SemiExposedCeiling 2cm EPS_Rev,    !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Surface, 16:78XOFFICE_Ceiling_1_0_1,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.63750944, 8.2847484, 34.65,             !- Vertex 1
       70.02839181, 8.2847484, 34.65,             !- Vertex 2
       70.02842942, 8.44309729, 34.65,            !- Vertex 3
       71.63750944, 8.44309729, 34.65;            !- Vertex 4

   ! 16, 78_office, Ceiling/roof - 37.790 m2, Surface Area: 0.0497
   BuildingSurface:Detailed,                      !- Surface
      16:78XOFFICE_Ceiling_1_0_2,                 !- Surface name
      Ceiling, 0_SemiExposedCeiling 2cm EPS,      !- Class and Construction Name
      16:78XOFFICE,                               !- Zone Name
      Surface, ROOF:ZONE1_Floor_0_0_10426,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       71.49928047, 8.91551098, 34.65,            !- Vertex 1
       73.29928047, 8.91551098, 34.65,            !- Vertex 2
       73.29928047, 8.94309729, 34.65,            !- Vertex 3
       71.49928047, 8.94309729, 34.65;            !- Vertex 4

   ! 16, 78_office, Ceiling/roof - 37.790 m2, Surface Area: 0.0497 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      ROOF:ZONE1_Floor_0_0_10426,                 !- Surface name
      Floor, 0_SemiExposedCeiling 2cm EPS_Rev,    !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Surface, 16:78XOFFICE_Ceiling_1_0_2,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.29928047, 8.91551098, 34.65,            !- Vertex 1
       71.49928047, 8.91551098, 34.65,            !- Vertex 2
       71.49928047, 8.94309729, 34.65,            !- Vertex 3
       73.29928047, 8.94309729, 34.65;            !- Vertex 4

   ! 16, 78_office, Ceiling/roof - 37.790 m2, Surface Area: 0.6773
   BuildingSurface:Detailed,                      !- Surface
      16:78XOFFICE_Ceiling_1_0_3,                 !- Surface name
      Ceiling, 0_SemiExposedCeiling 2cm EPS,      !- Class and Construction Name
      16:78XOFFICE,                               !- Zone Name
      Surface, ROOF:ZONE1_Floor_0_0_10427,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       73.44406142, 5.94612774, 34.65,            !- Vertex 1
       75.16329783, 5.95211916, 34.65,            !- Vertex 2
       75.16329783, 6.34309729, 34.65,            !- Vertex 3
       73.44406142, 6.34309729, 34.65;            !- Vertex 4

   ! 16, 78_office, Ceiling/roof - 37.790 m2, Surface Area: 0.6773 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      ROOF:ZONE1_Floor_0_0_10427,                 !- Surface name
      Floor, 0_SemiExposedCeiling 2cm EPS_Rev,    !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Surface, 16:78XOFFICE_Ceiling_1_0_3,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.16329783, 5.95211916, 34.65,            !- Vertex 1
       73.44406142, 5.94612774, 34.65,            !- Vertex 2
       73.44406142, 6.34309729, 34.65,            !- Vertex 3
       75.16329783, 6.34309729, 34.65;            !- Vertex 4

   ! 16, 78_office, Ceiling/roof - 37.790 m2, Surface Area: 0.736m2
   BuildingSurface:Detailed,                      !- Surface
      16:78XOFFICE_Roof_1_1_0,                    !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      16:78XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.02842942, 8.44309729, 34.65,            !- Vertex 1
       71.49928047, 8.44309729, 34.65,            !- Vertex 2
       71.49928047, 8.94309729, 34.65,            !- Vertex 3
       70.0280430733, 8.94309729, 34.65;          !- Vertex 4

   ! 16, 78_office, Ceiling/roof - 37.790 m2, Surface Area: 20.104m2
   BuildingSurface:Detailed,                      !- Surface
      16:78XOFFICE_Roof_1_1_1,                    !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      16:78XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.0280430733, 8.94309729, 34.65,          !- Vertex 1
       73.29928047, 8.94309729, 34.65,            !- Vertex 2
       73.29928047, 15.08434786, 34.65,           !- Vertex 3
       70.02329777, 15.08434789, 34.65;           !- Vertex 4

   ! 16, 78_office, Ceiling/roof - 37.790 m2, Surface Area: 0.893m2
   BuildingSurface:Detailed,                      !- Surface
      16:78XOFFICE_Roof_1_1_2,                    !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      16:78XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       73.29928047, 8.91551098, 34.65,            !- Vertex 1
       73.44406142, 8.91551098, 34.65,            !- Vertex 2
       73.44406142, 15.08434786, 34.65,           !- Vertex 3
       73.29928047, 15.0843478613, 34.65;         !- Vertex 4

   ! 16, 78_office, Ceiling/roof - 37.790 m2, Surface Area: 15.028m2
   BuildingSurface:Detailed,                      !- Surface
      16:78XOFFICE_Roof_1_1_3,                    !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      16:78XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       73.44406142, 6.34309729, 34.65,            !- Vertex 1
       75.16329783, 6.34309729, 34.65,            !- Vertex 2
       75.16329783, 15.08434785, 34.65,           !- Vertex 3
       73.44406142, 15.0843478634, 34.65;         !- Vertex 4

   ! 16, 78_office, Wall - 19.224 m2 - 0.0°, Surface Area: 19.224m2
   BuildingSurface:Detailed,                      !- Surface
      16:78XOFFICE_Wall_4_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      16:78XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       75.1632978284, 15.0843478515, 30.91,       !- Vertex 1
       70.0232977744, 15.0843478886, 30.91,       !- Vertex 2
       70.0232977744, 15.0843478886, 34.65,       !- Vertex 3
       75.1632978284, 15.0843478515, 34.65;       !- Vertex 4

      ! Window, 4.676m2
      FenestrationSurface:Detailed, 16:78XOFFICE_Wall_4_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         16:78XOFFICE_Wall_4_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          71.7416311289, 15.0843478762, 31.71,    !- Vertex 1
          70.0382977789, 15.0843478885, 31.71,    !- Vertex 2
          70.0382977789, 15.0843478885, 34.45522857,  !- Vertex 3
          71.7416311289, 15.0843478762, 34.45522857;  !- Vertex 4

      ! Window, 4.676m2
      FenestrationSurface:Detailed, 16:78XOFFICE_Wall_4_0_0_1_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         16:78XOFFICE_Wall_4_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          73.4449644789, 15.0843478639, 31.71,    !- Vertex 1
          71.7416311289, 15.0843478762, 31.71,    !- Vertex 2
          71.7416311289, 15.0843478762, 34.45522857,  !- Vertex 3
          73.4449644789, 15.0843478639, 34.45522857;  !- Vertex 4

      ! Window, 4.676m2
      FenestrationSurface:Detailed, 16:78XOFFICE_Wall_4_0_0_2_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         16:78XOFFICE_Wall_4_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          75.1482978289, 15.0843478516, 31.71,    !- Vertex 1
          73.4449644789, 15.0843478639, 31.71,    !- Vertex 2
          73.4449644789, 15.0843478639, 34.45522857,  !- Vertex 3
          75.1482978289, 15.0843478516, 34.45522857;  !- Vertex 4

   ! 16, 78_office, Wall - 4.974 m2 - 269.7°, Surface Area: 4.974m2
   BuildingSurface:Detailed,                      !- Surface
      16:78XOFFICE_Wall_5_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      16:78XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.0232977744, 15.0843478886, 30.91,       !- Vertex 1
       70.0296909593, 13.7543477939, 30.91,       !- Vertex 2
       70.0296909593, 13.7543477939, 34.65,       !- Vertex 3
       70.0232977744, 15.0843478886, 34.65;       !- Vertex 4

      ! Window, 3.630m2
      FenestrationSurface:Detailed, 16:78XOFFICE_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         16:78XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          70.0233698772, 15.0693480642, 31.71,    !- Vertex 1
          70.0296188565, 13.7693476232, 31.71,    !- Vertex 2
          70.0296188565, 13.7693476232, 34.5022038661,  !- Vertex 3
          70.0233698772, 15.0693480642, 34.5022038661;  !- Vertex 4

   ! 16, 78_office, Wall - 20.456 m2 - 270.0°, Surface Area: 20.456m2
   BuildingSurface:Detailed,                      !- Surface
      16:78XOFFICE_Wall_6_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      16:78XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.0296909593, 13.7543477939, 30.91,       !- Vertex 1
       70.0283918094, 8.2847484008, 30.91,        !- Vertex 2
       70.0283918094, 8.2847484008, 34.65,        !- Vertex 3
       70.0296909593, 13.7543477939, 34.65;       !- Vertex 4

      ! Window, 3.732m2
      FenestrationSurface:Detailed, 16:78XOFFICE_Wall_6_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         16:78XOFFICE_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          70.0287183783, 9.6596482462, 31.71,     !- Vertex 1
          70.0283953723, 8.2997484045, 31.71,     !- Vertex 2
          70.0283953723, 8.2997484045, 34.45425736,  !- Vertex 3
          70.0287183783, 9.6596482462, 34.45425736;  !- Vertex 4

      ! Window, 3.732m2
      FenestrationSurface:Detailed, 16:78XOFFICE_Wall_6_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         16:78XOFFICE_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          70.0293643904, 12.3794479394, 31.71,    !- Vertex 1
          70.0290413844, 11.0195480978, 31.71,    !- Vertex 2
          70.0290413844, 11.0195480978, 34.45425736,  !- Vertex 3
          70.0293643904, 12.3794479394, 34.45425736;  !- Vertex 4


! 16 - 75_office
Zone, 16:75XOFFICE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    193.3673,                                     !- Zone volume
    63.1567,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 16:75XOFFICE,                   !- Name
      16:75XOFFICE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 22493,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 22493,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 22493,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 22493,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 16:75XOFFICE General lighting,         !- Name
      16:75XOFFICE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#16:75XOFFICE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 16:75XOFFICE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      16:75XOFFICE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 16:75XOFFICE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      16:75XOFFICE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 16:75XOFFICE,            !- Name
      16:75XOFFICE,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      16:75XOFFICE Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      16:75XOFFICE Ref Point 1,                   !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      500;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, 16:75XOFFICE Ref Point 1,  !- Name
      16:75XOFFICE,                               !- Zone Name
      74.248,                                     !- X-Coordinate of Reference Point {m}
      -10.376,                                    !- Y-coordinate of Reference Point {m}
      32.07;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 16:75XOFFICE Infiltration,  !- Name
      16:75XOFFICE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .053713,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 16, 75_office, Ceiling/roof - 63.157 m2, Surface Area: 0.3367
   BuildingSurface:Detailed,                      !- Surface
      16:75XOFFICE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_SemiExposedCeiling 2cm EPS,      !- Class and Construction Name
      16:75XOFFICE,                               !- Zone Name
      Surface, ROOF:ZONE1_Floor_0_0_10428,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.39928047,-7.60688089, 34.65,            !- Vertex 1
       75.66699452,-7.60688089, 34.65,            !- Vertex 2
       75.66699452,-6.34914798, 34.65,            !- Vertex 3
       75.39928047,-6.34914798, 34.65;            !- Vertex 4

   ! 16, 75_office, Ceiling/roof - 63.157 m2, Surface Area: 0.3367 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      ROOF:ZONE1_Floor_0_0_10428,                 !- Surface name
      Floor, 0_SemiExposedCeiling 2cm EPS_Rev,    !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Surface, 16:75XOFFICE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.66699452,-7.60688089, 34.65,            !- Vertex 1
       75.39928047,-7.60688089, 34.65,            !- Vertex 2
       75.39928047,-6.34914798, 34.65,            !- Vertex 3
       75.66699452,-6.34914798, 34.65;            !- Vertex 4

   ! 16, 75_office, Ceiling/roof - 63.157 m2, Surface Area: 0.086m2
   BuildingSurface:Detailed,                      !- Surface
      16:75XOFFICE_Roof_1_1_0,                    !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      16:75XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
       78.22329777,-14.4756520403, 34.65,         !- Vertex 1
       78.26506972,-14.47565204, 34.65,           !- Vertex 2
       78.22329777,-10.37127924, 34.65;           !- Vertex 3

   ! 16, 75_office, Ceiling/roof - 63.157 m2, Surface Area: 17.213m2
   BuildingSurface:Detailed,                      !- Surface
      16:75XOFFICE_Roof_1_1_1,                    !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      16:75XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       75.66699452,-14.47565206, 34.65,           !- Vertex 1
       78.22329777,-14.4756520403, 34.65,         !- Vertex 2
       78.22329777,-7.74210365, 34.65,            !- Vertex 3
       75.66699452,-7.74210365, 34.65;            !- Vertex 4

   ! 16, 75_office, Ceiling/roof - 63.157 m2, Surface Area: 1.839m2
   BuildingSurface:Detailed,                      !- Surface
      16:75XOFFICE_Roof_1_1_2,                    !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      16:75XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       75.39928047,-14.47565206, 34.65,           !- Vertex 1
       75.66699452,-14.4756520581, 34.65,         !- Vertex 2
       75.66699452,-7.60688089, 34.65,            !- Vertex 3
       75.39928047,-7.60688089, 34.65;            !- Vertex 4

   ! 16, 75_office, Ceiling/roof - 63.157 m2, Surface Area: 43.681m2
   BuildingSurface:Detailed,                      !- Surface
      16:75XOFFICE_Roof_1_1_3,                    !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      16:75XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.02329778,-14.4756521, 34.65,            !- Vertex 1
       75.39928047,-14.4756520609, 34.65,         !- Vertex 2
       75.39928047,-6.34914798, 34.65,            !- Vertex 3
       70.02491594,-6.34914798, 34.65;            !- Vertex 4

   ! 16, 75_office, Partition - 21.101 m2 (16, 74_core), Surface Area: 21.1014
   BuildingSurface:Detailed,                      !- Surface
      16:75XOFFICE_Partition_3_0_0,               !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm,  !- Class and Construction Name
      16:75XOFFICE,                               !- Zone Name
      Surface, 16:74XCORE_Partition_5_0_10429,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.66699452,-6.3491479773, 30.91,          !- Vertex 1
       70.02491594,-6.3491479773, 30.91,          !- Vertex 2
       70.02491594,-6.3491479773, 34.65,          !- Vertex 3
       75.66699452,-6.3491479773, 34.65;          !- Vertex 4

   ! 16, 75_office, Partition - 21.101 m2 (16, 74_core), Surface Area: 21.1014 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      16:74XCORE_Partition_5_0_10429,             !- Surface name
      Wall, 0_SemiExposedWall MineralWool 2.5cm_Rev,  !- Class and Construction Name
      16:74XCORE,                                 !- Zone Name
      Surface, 16:75XOFFICE_Partition_3_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.02491594,-6.3491479773, 30.91,          !- Vertex 1
       75.66699452,-6.3491479773, 30.91,          !- Vertex 2
       75.66699452,-6.3491479773, 34.65,          !- Vertex 3
       70.02491594,-6.3491479773, 34.65;          !- Vertex 4

   ! 16, 75_office, Wall - 25.479 m2 - 270.0°, Surface Area: 25.479m2
   BuildingSurface:Detailed,                      !- Surface
      16:75XOFFICE_Wall_4_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      16:75XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.0249159408,-6.3491479773, 30.91,        !- Vertex 1
       70.0232977784,-13.1618392696, 30.91,       !- Vertex 2
       70.0232977784,-13.1618392696, 34.65,       !- Vertex 3
       70.0249159408,-6.3491479773, 34.65;        !- Vertex 4

      ! Window, 3.719m2
      FenestrationSurface:Detailed, 16:75XOFFICE_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         16:75XOFFICE_Wall_4_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          70.0245901707,-7.720686241, 31.71,      !- Vertex 1
          70.0242679633,-9.0772244927, 31.71,     !- Vertex 2
          70.0242679633,-9.0772244927, 34.45127574,  !- Vertex 3
          70.0245901707,-7.720686241, 34.45127574;!- Vertex 4

   ! 16, 75_office, Wall - 4.914 m2 - 270.0°, Surface Area: 4.914m2
   BuildingSurface:Detailed,                      !- Surface
      16:75XOFFICE_Wall_5_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      16:75XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.0232977784,-13.1618392696, 30.91,       !- Vertex 1
       70.0232977784,-14.4756520977, 30.91,       !- Vertex 2
       70.0232977784,-14.4756520977, 34.65,       !- Vertex 3
       70.0232977784,-13.1618392696, 34.65;       !- Vertex 4

      ! Window, 3.586m2
      FenestrationSurface:Detailed, 16:75XOFFICE_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         16:75XOFFICE_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          70.0232977784,-13.17683927, 31.71,      !- Vertex 1
          70.0232977784,-14.4606521, 31.71,       !- Vertex 2
          70.0232977784,-14.4606521, 34.5029990197,  !- Vertex 3
          70.0232977784,-13.17683927, 34.5029990197;  !- Vertex 4

   ! 16, 75_office, Wall - 30.824 m2 - 180.0°, Surface Area: 30.824m2
   BuildingSurface:Detailed,                      !- Surface
      16:75XOFFICE_Wall_6_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      16:75XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.0232977784,-14.4756520977, 30.91,       !- Vertex 1
       78.265069724,-14.4756520359, 30.91,        !- Vertex 2
       78.265069724,-14.4756520359, 34.65,        !- Vertex 3
       70.0232977784,-14.4756520977, 34.65;       !- Vertex 4

      ! Window, 3.749m2
      FenestrationSurface:Detailed, 16:75XOFFICE_Wall_6_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         16:75XOFFICE_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          75.5128124085,-14.4756520566, 31.71,    !- Vertex 1
          76.8814410685,-14.4756520463, 31.71,    !- Vertex 2
          76.8814410685,-14.4756520463, 34.44917422,  !- Vertex 3
          75.5128124085,-14.4756520566, 34.44917422;  !- Vertex 4

      ! Window, 3.749m2
      FenestrationSurface:Detailed, 16:75XOFFICE_Wall_6_0_0_1_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         16:75XOFFICE_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          74.1441837585,-14.4756520668, 31.71,    !- Vertex 1
          75.5128124085,-14.4756520566, 31.71,    !- Vertex 2
          75.5128124085,-14.4756520566, 34.44917422,  !- Vertex 3
          74.1441837585,-14.4756520668, 34.44917422;  !- Vertex 4

      ! Window, 3.749m2
      FenestrationSurface:Detailed, 16:75XOFFICE_Wall_6_0_0_2_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         16:75XOFFICE_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          71.4069264385,-14.4756520873, 31.71,    !- Vertex 1
          72.7755550985,-14.4756520771, 31.71,    !- Vertex 2
          72.7755550985,-14.4756520771, 34.44917422,  !- Vertex 3
          71.4069264385,-14.4756520873, 34.44917422;  !- Vertex 4


! 16 - 74_core
Zone, 16:74XCORE,                                 !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    15.285,                                       !- Zone volume
    4.5827,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 16:74XCORE Infiltration,  !- Name
      16:74XCORE,                                 !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .004246,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 16, 74_core, Ceiling/roof - 4.583 m2, Surface Area: 3.8695
   BuildingSurface:Detailed,                      !- Surface
      16:74XCORE_Ceiling_1_0_0,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      16:74XCORE,                                 !- Zone Name
      Surface, ROOF:ZONE1_Floor_0_0_10430,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.02493785,-6.25690271, 34.65,            !- Vertex 1
       75.39928047,-6.25690271, 34.65,            !- Vertex 2
       75.39928047,-5.53690271, 34.65,            !- Vertex 3
       70.02510887,-5.53690271, 34.65;            !- Vertex 4

   ! 16, 74_core, Ceiling/roof - 4.583 m2, Surface Area: 3.8695 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      ROOF:ZONE1_Floor_0_0_10430,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Surface, 16:74XCORE_Ceiling_1_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.39928047,-6.25690271, 34.65,            !- Vertex 1
       70.02493785,-6.25690271, 34.65,            !- Vertex 2
       70.02510887,-5.53690271, 34.65,            !- Vertex 3
       75.39928047,-5.53690271, 34.65;            !- Vertex 4

   ! 16, 74_core, Ceiling/roof - 4.583 m2, Surface Area: 0.2174
   BuildingSurface:Detailed,                      !- Surface
      16:74XCORE_Ceiling_1_0_1,                   !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      16:74XCORE,                                 !- Zone Name
      Surface, ROOF:ZONE1_Floor_0_0_10431,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.39928047,-6.34914798, 34.65,            !- Vertex 1
       75.66699452,-6.34914798, 34.65,            !- Vertex 2
       75.66699452,-5.53690271, 34.65,            !- Vertex 3
       75.39928047,-5.53690271, 34.65;            !- Vertex 4

   ! 16, 74_core, Ceiling/roof - 4.583 m2, Surface Area: 0.2174 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      ROOF:ZONE1_Floor_0_0_10431,                 !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Surface, 16:74XCORE_Ceiling_1_0_1,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       75.66699452,-6.34914798, 34.65,            !- Vertex 1
       75.39928047,-6.34914798, 34.65,            !- Vertex 2
       75.39928047,-5.53690271, 34.65,            !- Vertex 3
       75.66699452,-5.53690271, 34.65;            !- Vertex 4

   ! 16, 74_core, Ceiling/roof - 4.583 m2, Surface Area: 0.496m2
   BuildingSurface:Detailed,                      !- Surface
      16:74XCORE_Roof_1_1_0,                      !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      16:74XCORE,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.02491594,-6.34914798, 34.65,            !- Vertex 1
       75.39928047,-6.34914798, 34.65,            !- Vertex 2
       75.39928047,-6.25690271, 34.65,            !- Vertex 3
       70.0249378507,-6.25690271, 34.65;          !- Vertex 4

   ! 16, 74_core, Wall - 3.038 m2 - 270.0°, Surface Area: 3.038m2
   BuildingSurface:Detailed,                      !- Surface
      16:74XCORE_Wall_4_0_0,                      !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      16:74XCORE,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.0251088668,-5.5369027077, 30.91,        !- Vertex 1
       70.0249159408,-6.3491479773, 30.91,        !- Vertex 2
       70.0249159408,-6.3491479773, 34.65,        !- Vertex 3
       70.0251088668,-5.5369027077, 34.65;        !- Vertex 4

      ! Window, 2.217m2
      FenestrationSurface:Detailed, 16:74XCORE_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         16:74XCORE_Wall_4_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          70.0251053039,-5.5519027122, 31.71,     !- Vertex 1
          70.0249195037,-6.3341479801, 31.71,     !- Vertex 2
          70.0249195037,-6.3341479801, 34.5439062872,  !- Vertex 3
          70.0251053039,-5.5519027122, 34.5439062872;  !- Vertex 4


! 16 - 76_office
Zone, 16:76XOFFICE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    105.6456,                                     !- Zone volume
    34.5247,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 16:76XOFFICE,                   !- Name
      16:76XOFFICE,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 22511,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 22511,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 22511,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 22511,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 16:76XOFFICE General lighting,         !- Name
      16:76XOFFICE,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#16:76XOFFICE#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 16:76XOFFICE Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      16:76XOFFICE,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 16:76XOFFICE Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      16:76XOFFICE,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 16:76XOFFICE,            !- Name
      16:76XOFFICE,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      16:76XOFFICE Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      16:76XOFFICE Ref Point 1,                   !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      500;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, 16:76XOFFICE Ref Point 1,  !- Name
      16:76XOFFICE,                               !- Zone Name
      80.462,                                     !- X-Coordinate of Reference Point {m}
      -10.376,                                    !- Y-coordinate of Reference Point {m}
      32.07;                                      !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 16:76XOFFICE Infiltration,  !- Name
      16:76XOFFICE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .029346,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 16, 76_office, Roof - 34.525 m2, Surface Area: 34.525m2
   BuildingSurface:Detailed,                      !- Surface
      16:76XOFFICE_Roof_1_0_0,                    !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      16:76XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      5,                                          !- Number vertices
       78.265069724,-14.4756520359, 34.65,        !- Vertex 1
       83.3632978284,-14.4756519977, 34.65,       !- Vertex 2
       83.3632978284,-7.7421036478, 34.65,        !- Vertex 3
       78.2232977744,-7.7421036478, 34.65,        !- Vertex 4
       78.2232977744,-10.3712792449, 34.65;       !- Vertex 5

   ! 16, 76_office, Wall - 25.183 m2 - 90.0°, Surface Area: 25.183m2
   BuildingSurface:Detailed,                      !- Surface
      16:76XOFFICE_Wall_2_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      16:76XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       83.3632978284,-14.4756519977, 30.91,       !- Vertex 1
       83.3632978284,-7.7421036478, 30.91,        !- Vertex 2
       83.3632978284,-7.7421036478, 34.65,        !- Vertex 3
       83.3632978284,-14.4756519977, 34.65;       !- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 16:76XOFFICE_Wall_2_0_0_0_0_3_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         16:76XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-9.09156112, 31.71,       !- Vertex 1
          83.3632978284,-7.7492884, 31.71,        !- Vertex 2
          83.3632978284,-7.7492884, 34.44197365,  !- Vertex 3
          83.3632978284,-9.09156112, 34.44197365; !- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 16:76XOFFICE_Wall_2_0_0_1_0_2_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         16:76XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-10.43383384, 31.71,      !- Vertex 1
          83.3632978284,-9.09156112, 31.71,       !- Vertex 2
          83.3632978284,-9.09156112, 34.44197365, !- Vertex 3
          83.3632978284,-10.43383384, 34.44197365;!- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 16:76XOFFICE_Wall_2_0_0_2_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         16:76XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-11.77610656, 31.71,      !- Vertex 1
          83.3632978284,-10.43383384, 31.71,      !- Vertex 2
          83.3632978284,-10.43383384, 34.44197365,!- Vertex 3
          83.3632978284,-11.77610656, 34.44197365;!- Vertex 4

      ! Window, 3.667m2
      FenestrationSurface:Detailed, 16:76XOFFICE_Wall_2_0_0_3_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         16:76XOFFICE_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          83.3632978284,-14.46065199, 31.71,      !- Vertex 1
          83.3632978284,-13.11837928, 31.71,      !- Vertex 2
          83.3632978284,-13.11837928, 34.44197365,!- Vertex 3
          83.3632978284,-14.46065199, 34.44197365;!- Vertex 4

   ! 16, 76_office, Wall - 19.067 m2 - 180.0°, Surface Area: 19.067m2
   BuildingSurface:Detailed,                      !- Surface
      16:76XOFFICE_Wall_7_0_0,                    !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      16:76XOFFICE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       78.265069724,-14.4756520359, 30.91,        !- Vertex 1
       83.3632978284,-14.4756519977, 30.91,       !- Vertex 2
       83.3632978284,-14.4756519977, 34.65,       !- Vertex 3
       78.265069724,-14.4756520359, 34.65;        !- Vertex 4

      ! Window, 4.638m2
      FenestrationSurface:Detailed, 16:76XOFFICE_Wall_7_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         16:76XOFFICE_Wall_7_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          79.9694790985,-14.4756520232, 31.71,    !- Vertex 1
          81.6588884585,-14.4756520105, 31.71,    !- Vertex 2
          81.6588884585,-14.4756520105, 34.45536068,  !- Vertex 3
          79.9694790985,-14.4756520232, 34.45536068;  !- Vertex 4

      ! Window, 4.638m2
      FenestrationSurface:Detailed, 16:76XOFFICE_Wall_7_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         sunergy - 1002,                          !- Construction Name
         16:76XOFFICE_Wall_7_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          78.2800697285,-14.4756520358, 31.71,    !- Vertex 1
          79.9694790985,-14.4756520232, 31.71,    !- Vertex 2
          79.9694790985,-14.4756520232, 34.45536068,  !- Vertex 3
          78.2800697285,-14.4756520358, 34.45536068;  !- Vertex 4


! roof - Zone 1
Zone, ROOF:ZONE1,                                 !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    607.4727,                                     !- Zone volume
    201.8182,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, ROOF:ZONE1 Infiltration,  !- Name
      ROOF:ZONE1,                                 !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .168742,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! roof, Zone 1, External/internal floor - 201.818 m2, Surface Area: 0.027m2
   BuildingSurface:Detailed,                      !- Surface
      ROOF:ZONE1_ExtFloor_0_0_0,                  !- Surface name
      Floor, 0_ExtFloor 3cm EPS,                  !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.02820645, 7.50434789, 34.649999973,     !- Vertex 1
       69.99928047, 7.50489762, 34.649999973,     !- Vertex 2
       69.99928047, 8.44309729, 34.649999973,     !- Vertex 3
       70.02842942, 8.44309729, 34.649999973;     !- Vertex 4

   ! roof, Zone 1, External/internal floor - 201.818 m2, Surface Area: 0.134m2
   BuildingSurface:Detailed,                      !- Surface
      ROOF:ZONE1_ExtFloor_0_0_1,                  !- Surface name
      Floor, 0_ExtFloor 3cm EPS,                  !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       67.8492804665, 5.9630972867, 34.649999973, !- Vertex 1
       63.36928047, 5.9630972856, 34.649999973,   !- Vertex 2
       63.3695413396, 5.9930972946, 34.649999973, !- Vertex 3
       67.8492804663, 5.9930972908, 34.649999973; !- Vertex 4

   ! roof, Zone 1, External/internal floor - 201.818 m2, Surface Area: 0.982m2
   BuildingSurface:Detailed,                      !- Surface
      ROOF:ZONE1_ExtFloor_0_0_2,                  !- Surface name
      Floor, 0_ExtFloor 3cm EPS,                  !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
       63.26928047,-5.53690271, 34.649999973,     !- Vertex 1
       63.1992804729, 5.9930972947, 34.649999973, !- Vertex 2
       63.3695413396, 5.9930972946, 34.649999973; !- Vertex 3

   ! roof, Zone 1, External/internal floor - 201.818 m2, Surface Area: 0.221m2
   BuildingSurface:Detailed,                      !- Surface
      ROOF:ZONE1_ExtFloor_0_0_3,                  !- Surface name
      Floor, 0_ExtFloor 3cm EPS,                  !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       67.98928047, 5.96309729, 34.649999973,     !- Vertex 1
       67.84928047, 5.96309729, 34.649999973,     !- Vertex 2
       67.84928047, 7.54309729, 34.649999973,     !- Vertex 3
       67.98928047, 7.53984148, 34.649999973;     !- Vertex 4

   ! roof, Zone 1, External/internal floor - 201.818 m2, Surface Area: 0.019m2
   BuildingSurface:Detailed,                      !- Surface
      ROOF:ZONE1_ExtFloor_0_0_4,                  !- Surface name
      Floor, 0_ExtFloor 3cm EPS,                  !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.02493785,-6.25690271, 34.649999973,     !- Vertex 1
       69.99928047,-6.25690271, 34.649999973,     !- Vertex 2
       69.99928047,-5.53690271, 34.649999973,     !- Vertex 3
       70.02510887,-5.53690271, 34.649999973;     !- Vertex 4

   ! roof, Zone 1, Roof - 201.818 m2, Surface Area: 16.770m2
   BuildingSurface:Detailed,                      !- Surface
      ROOF:ZONE1_Roof_1_0_0,                      !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       77.299280473,-7.6068808861, 38.349999973,  !- Vertex 1
       79.299280473,-7.6068808861, 38.349999973,  !- Vertex 2
       79.199280473, .9930972939, 38.349999973,   !- Vertex 3
       77.299280473, .9930972939, 38.349999973;   !- Vertex 4

   ! roof, Zone 1, Roof - 201.818 m2, Surface Area: 1.495m2
   BuildingSurface:Detailed,                      !- Surface
      ROOF:ZONE1_Roof_1_0_1,                      !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       77.299280473, .9930972939, 38.349999973,   !- Vertex 1
       79.599280473, .9930972939, 38.349999973,   !- Vertex 2
       79.599280473, 1.6430972939, 38.349999973,  !- Vertex 3
       77.299280473, 1.6430972939, 38.349999973;  !- Vertex 4

   ! roof, Zone 1, Roof - 201.818 m2, Surface Area: 0.900m2
   BuildingSurface:Detailed,                      !- Surface
      ROOF:ZONE1_Roof_1_0_2,                      !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       71.4992804777, 8.4430972952, 38.349999973, !- Vertex 1
       73.2992804777, 8.4430972952, 38.349999973, !- Vertex 2
       73.2992804777, 8.9430972952, 38.349999973, !- Vertex 3
       71.4992804677, 8.9430972952, 38.349999973; !- Vertex 4

   ! roof, Zone 1, Roof - 201.818 m2, Surface Area: 3.262m2
   BuildingSurface:Detailed,                      !- Surface
      ROOF:ZONE1_Roof_1_0_3,                      !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       69.9992804777, 7.4930972952, 38.349999973, !- Vertex 1
       73.2992804777, 7.4163531052, 38.349999973, !- Vertex 2
       73.2992804777, 8.4430972952, 38.349999973, !- Vertex 3
       69.9992804777, 8.4430972952, 38.349999973; !- Vertex 4

   ! roof, Zone 1, Roof - 201.818 m2, Surface Area: 1.400m2
   BuildingSurface:Detailed,                      !- Surface
      ROOF:ZONE1_Roof_1_0_4,                      !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       73.2992804714, 5.9930972978, 38.349999973, !- Vertex 1
       77.2992804714, 5.9930972942, 38.349999973, !- Vertex 2
       77.2992804717, 6.3430972942, 38.349999973, !- Vertex 3
       73.2992804717, 6.3430972878, 38.349999973; !- Vertex 4

   ! roof, Zone 1, Roof - 201.818 m2, Surface Area: 8.102m2
   BuildingSurface:Detailed,                      !- Surface
      ROOF:ZONE1_Roof_1_0_5,                      !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       67.8492804714, 5.9930973027, 38.349999973, !- Vertex 1
       73.2992804714, 5.9930972978, 38.349999973, !- Vertex 2
       73.2992804727, 7.4163531078, 38.349999973, !- Vertex 3
       67.8492804728, 7.5430972927, 38.349999973; !- Vertex 4

   ! roof, Zone 1, Roof - 201.818 m2, Surface Area: 77.900m2
   BuildingSurface:Detailed,                      !- Surface
      ROOF:ZONE1_Roof_1_0_6,                      !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       63.269280473,-5.5369027061, 38.349999973,  !- Vertex 1
       69.999280473,-5.5069027061, 38.349999973,  !- Vertex 2
       69.999280473, 5.9930972939, 38.349999973,  !- Vertex 3
       63.199280473, 5.9930972939, 38.349999973;  !- Vertex 4

   ! roof, Zone 1, Roof - 201.818 m2, Surface Area: 66.150m2
   BuildingSurface:Detailed,                      !- Surface
      ROOF:ZONE1_Roof_1_0_7,                      !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       69.999280473,-6.2569027061, 38.349999973,  !- Vertex 1
       75.399280473,-6.2569027061, 38.349999973,  !- Vertex 2
       75.399280473, 5.9930972939, 38.349999973,  !- Vertex 3
       69.999280473, 5.9930972939, 38.349999973;  !- Vertex 4

   ! roof, Zone 1, Roof - 201.818 m2, Surface Area: 25.840m2
   BuildingSurface:Detailed,                      !- Surface
      ROOF:ZONE1_Roof_1_0_8,                      !- Surface name
      Roof, 0_FlatRoof 5cm EPS,                   !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       75.399280473,-7.6068808861, 38.349999973,  !- Vertex 1
       77.299280473,-7.6068808861, 38.349999973,  !- Vertex 2
       77.299280473, 5.9930972939, 38.349999973,  !- Vertex 3
       75.399280473, 5.9930972939, 38.349999973;  !- Vertex 4

   ! roof, Zone 1, Wall - 9.620 m2 - 90.0°, Surface Area: 9.620m2
   BuildingSurface:Detailed,                      !- Surface
      ROOF:ZONE1_Wall_2_0_0,                      !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       73.299280473, 6.3430972939, 34.649999973,  !- Vertex 1
       73.299280473, 8.9430972939, 34.649999973,  !- Vertex 2
       73.299280473, 8.9430972939, 38.349999973,  !- Vertex 3
       73.299280473, 6.3430972939, 38.349999973;  !- Vertex 4

   ! roof, Zone 1, Wall - 6.660 m2 - 0.0°, Surface Area: 6.660m2
   BuildingSurface:Detailed,                      !- Surface
      ROOF:ZONE1_Wall_3_0_0,                      !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       73.299280473, 8.9430972939, 34.649999973,  !- Vertex 1
       71.499280473, 8.9430972939, 34.649999973,  !- Vertex 2
       71.499280473, 8.9430972939, 38.349999973,  !- Vertex 3
       73.299280473, 8.9430972939, 38.349999973;  !- Vertex 4

   ! roof, Zone 1, Wall - 1.850 m2 - 270.0°, Surface Area: 1.850m2
   BuildingSurface:Detailed,                      !- Surface
      ROOF:ZONE1_Wall_4_0_0,                      !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       71.499280473, 8.9430972939, 34.649999973,  !- Vertex 1
       71.499280473, 8.4430972939, 34.649999973,  !- Vertex 2
       71.499280473, 8.4430972939, 38.349999973,  !- Vertex 3
       71.499280473, 8.9430972939, 38.349999973;  !- Vertex 4

   ! roof, Zone 1, Wall - 5.550 m2 - 0.0°, Surface Area: 5.550m2
   BuildingSurface:Detailed,                      !- Surface
      ROOF:ZONE1_Wall_5_0_0,                      !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       71.499280473, 8.4430972939, 34.649999973,  !- Vertex 1
       69.999280473, 8.4430972939, 34.649999973,  !- Vertex 2
       69.999280473, 8.4430972939, 38.349999973,  !- Vertex 3
       71.499280473, 8.4430972939, 38.349999973;  !- Vertex 4

   ! roof, Zone 1, Wall - 3.515 m2 - 270.0°, Surface Area: 3.515m2
   BuildingSurface:Detailed,                      !- Surface
      ROOF:ZONE1_Wall_6_0_0,                      !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       69.999280473, 8.4430972939, 34.649999973,  !- Vertex 1
       69.999280473, 7.4930972939, 34.649999973,  !- Vertex 2
       69.999280473, 7.4930972939, 38.349999973,  !- Vertex 3
       69.999280473, 8.4430972939, 38.349999973;  !- Vertex 4

   ! roof, Zone 1, Wall - 7.957 m2 - 1.3°, Surface Area: 7.957m2
   BuildingSurface:Detailed,                      !- Surface
      ROOF:ZONE1_Wall_7_0_0,                      !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       69.999280473, 7.4930972939, 34.649999973,  !- Vertex 1
       67.849280473, 7.5430972939, 34.649999973,  !- Vertex 2
       67.849280473, 7.5430972939, 38.349999973,  !- Vertex 3
       69.999280473, 7.4930972939, 38.349999973;  !- Vertex 4

   ! roof, Zone 1, Wall - 5.735 m2 - 270.0°, Surface Area: 5.735m2
   BuildingSurface:Detailed,                      !- Surface
      ROOF:ZONE1_Wall_8_0_0,                      !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       67.849280473, 7.5430972939, 34.649999973,  !- Vertex 1
       67.849280473, 5.9930972939, 34.649999973,  !- Vertex 2
       67.849280473, 5.9930972939, 38.349999973,  !- Vertex 3
       67.849280473, 7.5430972939, 38.349999973;  !- Vertex 4

   ! roof, Zone 1, Wall - 17.205 m2 - 0.0°, Surface Area: 17.205m2
   BuildingSurface:Detailed,                      !- Surface
      ROOF:ZONE1_Wall_9_0_0,                      !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       67.849280473, 5.9930972939, 34.649999973,  !- Vertex 1
       63.1992804718, 5.9930972939, 34.649999973, !- Vertex 2
       63.1992804718, 5.9930972939, 38.349999973, !- Vertex 3
       67.849280473, 5.9930972939, 38.349999973;  !- Vertex 4

   ! roof, Zone 1, Wall - 42.662 m2 - 269.7°, Surface Area: 42.662m2
   BuildingSurface:Detailed,                      !- Surface
      ROOF:ZONE1_Wall_10_0_0,                     !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       63.1992804718, 5.9930972939, 34.649999973, !- Vertex 1
       63.2692804718,-5.5369027077, 34.649999973, !- Vertex 2
       63.2692804718,-5.5369027077, 38.349999973, !- Vertex 3
       63.1992804718, 5.9930972939, 38.349999973; !- Vertex 4

   ! roof, Zone 1, Wall - 24.901 m2 - 179.7°, Surface Area: 24.901m2
   BuildingSurface:Detailed,                      !- Surface
      ROOF:ZONE1_Wall_11_0_0,                     !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       63.2692804718,-5.5369027077, 34.649999973, !- Vertex 1
       69.9992804718,-5.5069027077, 34.649999973, !- Vertex 2
       69.9992804718,-5.5069027077, 38.349999973, !- Vertex 3
       63.2692804718,-5.5369027077, 38.349999973; !- Vertex 4

   ! roof, Zone 1, Wall - 2.775 m2 - 270.0°, Surface Area: 2.775m2
   BuildingSurface:Detailed,                      !- Surface
      ROOF:ZONE1_Wall_12_0_0,                     !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       69.9992804718,-5.5069027077, 34.649999973, !- Vertex 1
       69.9992804718,-6.2569027077, 34.649999973, !- Vertex 2
       69.9992804718,-6.2569027077, 38.349999973, !- Vertex 3
       69.9992804718,-5.5069027077, 38.349999973; !- Vertex 4

   ! roof, Zone 1, Wall - 19.980 m2 - 180.0°, Surface Area: 19.980m2
   BuildingSurface:Detailed,                      !- Surface
      ROOF:ZONE1_Wall_13_0_0,                     !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       69.9992804718,-6.2569027077, 34.649999973, !- Vertex 1
       75.399280473,-6.2569027077, 34.649999973,  !- Vertex 2
       75.399280473,-6.2569027077, 38.349999973,  !- Vertex 3
       69.9992804718,-6.2569027077, 38.349999973; !- Vertex 4

   ! roof, Zone 1, Wall - 4.995 m2 - 270.0°, Surface Area: 4.995m2
   BuildingSurface:Detailed,                      !- Surface
      ROOF:ZONE1_Wall_14_0_0,                     !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       75.399280473,-6.2569027077, 34.649999973,  !- Vertex 1
       75.399280473,-7.606880885, 34.649999973,   !- Vertex 2
       75.399280473,-7.606880885, 38.349999973,   !- Vertex 3
       75.399280473,-6.2569027077, 38.349999973;  !- Vertex 4

   ! roof, Zone 1, Wall - 14.430 m2 - 180.0°, Surface Area: 14.430m2
   BuildingSurface:Detailed,                      !- Surface
      ROOF:ZONE1_Wall_15_0_0,                     !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       75.399280473,-7.606880885, 34.649999973,   !- Vertex 1
       79.299280473,-7.606880885, 34.649999973,   !- Vertex 2
       79.299280473,-7.606880885, 38.349999973,   !- Vertex 3
       75.399280473,-7.606880885, 38.349999973;   !- Vertex 4

   ! roof, Zone 1, Wall - 31.822 m2 - 89.3°, Surface Area: 31.822m2
   BuildingSurface:Detailed,                      !- Surface
      ROOF:ZONE1_Wall_16_0_0,                     !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       79.299280473,-7.606880885, 34.649999973,   !- Vertex 1
       79.199280473, .9930972923, 34.649999973,   !- Vertex 2
       79.199280473, .9930972923, 38.349999973,   !- Vertex 3
       79.299280473,-7.606880885, 38.349999973;   !- Vertex 4

   ! roof, Zone 1, Wall - 1.480 m2 - 180.0°, Surface Area: 1.480m2
   BuildingSurface:Detailed,                      !- Surface
      ROOF:ZONE1_Wall_17_0_0,                     !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       79.199280473, .9930972923, 34.649999973,   !- Vertex 1
       79.599280473, .9930972923, 34.649999973,   !- Vertex 2
       79.599280473, .9930972923, 38.349999973,   !- Vertex 3
       79.199280473, .9930972923, 38.349999973;   !- Vertex 4

   ! roof, Zone 1, Wall - 2.405 m2 - 90.0°, Surface Area: 2.405m2
   BuildingSurface:Detailed,                      !- Surface
      ROOF:ZONE1_Wall_18_0_0,                     !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       79.599280473, .9930972923, 34.649999973,   !- Vertex 1
       79.599280473, 1.6430972923, 34.649999973,  !- Vertex 2
       79.599280473, 1.6430972923, 38.349999973,  !- Vertex 3
       79.599280473, .9930972923, 38.349999973;   !- Vertex 4

   ! roof, Zone 1, Wall - 8.510 m2 - 0.0°, Surface Area: 8.510m2
   BuildingSurface:Detailed,                      !- Surface
      ROOF:ZONE1_Wall_19_0_0,                     !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       79.599280473, 1.6430972923, 34.649999973,  !- Vertex 1
       77.299280473, 1.6430972923, 34.649999973,  !- Vertex 2
       77.299280473, 1.6430972923, 38.349999973,  !- Vertex 3
       79.599280473, 1.6430972923, 38.349999973;  !- Vertex 4

   ! roof, Zone 1, Wall - 17.390 m2 - 90.0°, Surface Area: 17.390m2
   BuildingSurface:Detailed,                      !- Surface
      ROOF:ZONE1_Wall_20_0_0,                     !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       77.299280473, 1.6430972923, 34.649999973,  !- Vertex 1
       77.299280473, 6.3430972939, 34.649999973,  !- Vertex 2
       77.299280473, 6.3430972939, 38.349999973,  !- Vertex 3
       77.299280473, 1.6430972923, 38.349999973;  !- Vertex 4

   ! roof, Zone 1, Wall - 14.800 m2 - 0.0°, Surface Area: 14.800m2
   BuildingSurface:Detailed,                      !- Surface
      ROOF:ZONE1_Wall_21_0_0,                     !- Surface name
      Wall, 0_Ext shadow box - 5cm MineralWool,   !- Class and Construction Name
      ROOF:ZONE1,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       77.299280473, 6.3430972939, 34.649999973,  !- Vertex 1
       73.299280473, 6.3430972939, 34.649999973,  !- Vertex 2
       73.299280473, 6.3430972939, 38.349999973,  !- Vertex 3
       77.299280473, 6.3430972939, 38.349999973;  !- Vertex 4


Shading:Building:Detailed, Ext55,  , 4 ,          !- site shading
    73.19279004, 28.6621588692, 6.12,             !- Vertex 1
    84.29019743, 28.63489663, 6.12,               !- Vertex 2
    84.29053383, 28.75069362, 6.12,               !- Vertex 3
    73.19279004, 28.79673505, 6.12;               !- Vertex 4

Shading:Building:Detailed, Ext56,  , 3 ,          !- site shading
    73.14022995, 28.66228799, 6.12,               !- Vertex 1
    73.19279004, 28.6621588692, 6.12,             !- Vertex 2
    73.19279004, 29.5434669, 6.12;                !- Vertex 3

Shading:Building:Detailed, Ext57,  , 3 ,          !- site shading
    117.8563644192, 29.25418167, 6.12,            !- Vertex 1
    135.59181268, 29.116395178, 6.12,             !- Vertex 2
    135.5920604311, 29.2016776633, 6.12;          !- Vertex 3

Shading:Building:Detailed, Ext58,  , 4 ,          !- site shading
    135.5903173538, 28.60166443, 6.12,            !- Vertex 1
    135.8754388706, 28.6008361335, 6.12,          !- Vertex 2
    135.8771819022, 29.2008336017, 6.12,          !- Vertex 3
    135.5920604311, 29.2016776633, 6.12;          !- Vertex 4

Shading:Building:Detailed, Ext59,  , 4 ,          !- site shading
    100.174203563,-23.1859354973, 6.12,           !- Vertex 1
    119.6939150387,-23.242641526, 6.12,           !- Vertex 2
    119.6949303538,-23.1426440456, 6.12,          !- Vertex 3
    100.1748529406,-23.1409372014, 6.12;          !- Vertex 4

Shading:Building:Detailed, Ext60,  , 5 ,          !- site shading
    78.9898116045,-23.1243934638, 6.12,           !- Vertex 1
    100.174203563,-23.1859354973, 6.12,           !- Vertex 2
    100.2499758031,-17.9353359882, 6.12,          !- Vertex 3
    82.35509257,-17.8691476157, 6.12,             !- Vertex 4
    79.0000654698,-17.8736036185, 6.12;           !- Vertex 5

Shading:Building:Detailed, Ext61,  , 4 ,          !- site shading
    71.9051118517,-26.4530286185, 6.12,           !- Vertex 1
    119.6599103411,-26.5917593969, 6.12,          !- Vertex 2
    119.693915043,-23.2426415302, 6.12,           !- Vertex 3
    71.9148414613,-23.1038402211, 6.12;           !- Vertex 4

Shading:Building:Detailed, Ext62,  , 4 ,          !- site shading
    69.2251231604,-26.4452430775, 6.12,           !- Vertex 1
    71.9051118517,-26.453028618, 6.12,            !- Vertex 2
    71.9173252813,-22.2488438289, 6.12,           !- Vertex 3
    69.23733659,-22.2410582879, 6.12;             !- Vertex 4

Shading:Building:Detailed, Ext63,  , 4 ,          !- site shading
    66.2301357883,-26.4365424448, 6.12,           !- Vertex 1
    69.2251231604,-26.4452430769, 6.12,           !- Vertex 2
    69.25389539,-16.54108234, 6.12,               !- Vertex 3
    66.4039074161,-16.53280294, 6.12;             !- Vertex 4

Shading:Building:Detailed, Ext64,  , 4 ,          !- site shading
    73.1927900431, 29.5434668996, 0,              !- Vertex 1
    40.4473956169, 29.6385943904, 0,              !- Vertex 2
    40.4473956169, 29.6385943904, 6.12,           !- Vertex 3
    73.1927900431, 29.5434668996, 6.12;           !- Vertex 4

Shading:Building:Detailed, Ext65,  , 4 ,          !- site shading
    40.4473956169, 29.6385943904, 0,              !- Vertex 1
    40.4590037667, 9.5384758613, 0,               !- Vertex 2
    40.4590037667, 9.5384758613, 6.12,            !- Vertex 3
    40.4473956169, 29.6385943904, 6.12;           !- Vertex 4

Shading:Building:Detailed, Ext66,  , 4 ,          !- site shading
    40.4590037667, 9.5384758613, 0,               !- Vertex 1
    40.389004062, 9.538679215, 0,                 !- Vertex 2
    40.389004062, 9.538679215, 6.12,              !- Vertex 3
    40.4590037667, 9.5384758613, 6.12;            !- Vertex 4

Shading:Building:Detailed, Ext67,  , 4 ,          !- site shading
    40.389004062, 9.538679215, 0,                 !- Vertex 1
    40.385517999, 8.3386842785, 0,                !- Vertex 2
    40.385517999, 8.3386842785, 6.12,             !- Vertex 3
    40.389004062, 9.538679215, 6.12;              !- Vertex 4

Shading:Building:Detailed, Ext68,  , 4 ,          !- site shading
    40.385517999, 8.3386842785, 0,                !- Vertex 1
    40.4558082089, 8.4384805029, 0,               !- Vertex 2
    40.4558082089, 8.4384805029, 6.12,            !- Vertex 3
    40.385517999, 8.3386842785, 6.12;             !- Vertex 4

Shading:Building:Detailed, Ext69,  , 4 ,          !- site shading
    40.4558082089, 8.4384805029, 0,               !- Vertex 1
    51.7253489933,-26.3986076364, 0,              !- Vertex 2
    51.7253489933,-26.3986076364, 6.12,           !- Vertex 3
    40.4558082089, 8.4384805029, 6.12;            !- Vertex 4

Shading:Building:Detailed, Ext70,  , 4 ,          !- site shading
    51.7253489933,-26.3986076364, 0,              !- Vertex 1
    135.6798427428,-26.6382983358, 0,             !- Vertex 2
    135.6798427428,-26.6382983358, 6.12,          !- Vertex 3
    51.7253489933,-26.3986076364, 6.12;           !- Vertex 4

Shading:Building:Detailed, Ext71,  , 4 ,          !- site shading
    135.6798427428,-26.6382983358, 0,             !- Vertex 1
    135.7620266772, 1.6515822905, 0,              !- Vertex 2
    135.7620266772, 1.6515822905, 6.12,           !- Vertex 3
    135.6798427428,-26.6382983358, 6.12;          !- Vertex 4

Shading:Building:Detailed, Ext72,  , 4 ,          !- site shading
    135.7620266772, 1.6515822905, 0,              !- Vertex 1
    134.4370322794, 1.6554314851, 0,              !- Vertex 2
    134.4370322794, 1.6554314851, 6.12,           !- Vertex 3
    135.7620266772, 1.6515822905, 6.12;           !- Vertex 4

Shading:Building:Detailed, Ext73,  , 4 ,          !- site shading
    134.4370322794, 1.6554314851, 0,              !- Vertex 1
    134.450569824, 6.3154118199, 0,               !- Vertex 2
    134.450569824, 6.3154118199, 6.12,            !- Vertex 3
    134.4370322794, 1.6554314851, 6.12;           !- Vertex 4

Shading:Building:Detailed, Ext74,  , 4 ,          !- site shading
    134.450569824, 6.3154118199, 0,               !- Vertex 1
    135.5255652718, 6.3122888885, 0,              !- Vertex 2
    135.5255652718, 6.3122888885, 6.12,           !- Vertex 3
    134.450569824, 6.3154118199, 6.12;            !- Vertex 4

Shading:Building:Detailed, Ext75,  , 4 ,          !- site shading
    135.5255652718, 6.3122888885, 0,              !- Vertex 1
    135.5903173507, 28.6016644301, 0,             !- Vertex 2
    135.5903173507, 28.6016644301, 6.12,          !- Vertex 3
    135.5255652718, 6.3122888885, 6.12;           !- Vertex 4

Shading:Building:Detailed, Ext76,  , 4 ,          !- site shading
    135.5903173507, 28.6016644301, 0,             !- Vertex 1
    135.8754388717, 28.6008361337, 0,             !- Vertex 2
    135.8754388717, 28.6008361337, 6.12,          !- Vertex 3
    135.5903173507, 28.6016644301, 6.12;          !- Vertex 4

Shading:Building:Detailed, Ext77,  , 4 ,          !- site shading
    135.8754388717, 28.6008361337, 0,             !- Vertex 1
    135.8771819032, 29.2008336019, 0,             !- Vertex 2
    135.8771819032, 29.2008336019, 6.12,          !- Vertex 3
    135.8754388717, 28.6008361337, 6.12;          !- Vertex 4

Shading:Building:Detailed, Ext78,  , 4 ,          !- site shading
    135.8771819032, 29.2008336019, 0,             !- Vertex 1
    84.2905338252, 29.3535485301, 0,              !- Vertex 2
    84.2905338252, 29.3535485301, 6.12,           !- Vertex 3
    135.8771819032, 29.2008336019, 6.12;          !- Vertex 4

Shading:Building:Detailed, Ext79,  , 4 ,          !- site shading
    84.2905338252, 29.3535485301, 0,              !- Vertex 1
    84.2905338252, 28.7506936224, 0,              !- Vertex 2
    84.2905338252, 28.7506936224, 6.12,           !- Vertex 3
    84.2905338252, 29.3535485301, 6.12;           !- Vertex 4

Shading:Building:Detailed, Ext80,  , 4 ,          !- site shading
    84.2905338252, 28.7506936224, 0,              !- Vertex 1
    73.1927900431, 28.7967350457, 0,              !- Vertex 2
    73.1927900431, 28.7967350457, 6.12,           !- Vertex 3
    84.2905338252, 28.7506936224, 6.12;           !- Vertex 4

Shading:Building:Detailed, Ext81,  , 4 ,          !- site shading
    73.1927900431, 28.7967350457, 0,              !- Vertex 1
    73.1927900431, 29.5434668996, 0,              !- Vertex 2
    73.1927900431, 29.5434668996, 6.12,           !- Vertex 3
    73.1927900431, 28.7967350457, 6.12;           !- Vertex 4

! Shading data - building component blocks

! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Office new - Component block 1, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Office new - Component block 1 - Surface 1 (82),  !- Area = .1413m2, Transmission = 0
   Transmittance schedule for Office new - Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    123.6184222979, 3.3502962657, 12.21,          !- Vertex 1
    122.4139889922, 3.3502962657, 12.21,          !- Vertex 2
    122.4139889922, 3.4676107927, 12.21,          !- Vertex 3
    123.6184222979, 3.4676107927, 12.21;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 1 - Surface 2 (83),  !- Area = .1413m2, Transmission = 0
   Transmittance schedule for Office new - Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    122.4139889922, 3.3502962657, 12.31,          !- Vertex 1
    123.6184222979, 3.3502962657, 12.31,          !- Vertex 2
    123.6184222979, 3.4676107927, 12.31,          !- Vertex 3
    122.4139889922, 3.4676107927, 12.31;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 1 - Surface 3 (84),  !- Area = .12044m2, Transmission = 0
   Transmittance schedule for Office new - Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    123.6184222979, 3.4676107927, 12.21,          !- Vertex 1
    122.4139889922, 3.4676107927, 12.21,          !- Vertex 2
    122.4139889922, 3.4676107927, 12.31,          !- Vertex 3
    123.6184222979, 3.4676107927, 12.31;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 1 - Surface 4 (85),  !- Area = .01173m2, Transmission = 0
   Transmittance schedule for Office new - Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    122.4139889922, 3.4676107927, 12.21,          !- Vertex 1
    122.4139889922, 3.3502962657, 12.21,          !- Vertex 2
    122.4139889922, 3.3502962657, 12.31,          !- Vertex 3
    122.4139889922, 3.4676107927, 12.31;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 1 - Surface 5 (86),  !- Area = .12044m2, Transmission = 0
   Transmittance schedule for Office new - Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    122.4139889922, 3.3502962657, 12.21,          !- Vertex 1
    123.6184222979, 3.3502962657, 12.21,          !- Vertex 2
    123.6184222979, 3.3502962657, 12.31,          !- Vertex 3
    122.4139889922, 3.3502962657, 12.31;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 1 - Surface 6 (87),  !- Area = .01173m2, Transmission = 0
   Transmittance schedule for Office new - Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    123.6184222979, 3.3502962657, 12.21,          !- Vertex 1
    123.6184222979, 3.4676107927, 12.21,          !- Vertex 2
    123.6184222979, 3.4676107927, 12.31,          !- Vertex 3
    123.6184222979, 3.3502962657, 12.31;          !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Office new - Component block 2, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Office new - Component block 2 - Surface 1 (88),  !- Area = 8.93242m2, Transmission = 0
   Transmittance schedule for Office new - Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    70.023297674,-17.0386078421, 12.31,           !- Vertex 1
    74.763297834,-15.6816505376, 12.31,           !- Vertex 2
    74.763297834,-14.4756519976, 12.31,           !- Vertex 3
    70.023297674,-14.4756519876, 12.31;           !- Vertex 4

Shading:Building:Detailed, Office new - Component block 2 - Surface 2 (89),  !- Area = 8.80505m2, Transmission = 0
   Transmittance schedule for Office new - Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.2883854221,-16.7685437981, 12.31,          !- Vertex 1
    70.0232976774,-15.9935213721, 12.31,          !- Vertex 2
    70.023297678,-13.1618391565, 12.31,           !- Vertex 3
    67.2879180902,-13.1618391609, 12.31;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 2 - Surface 3 (90),  !- Area = 1.31586m2, Transmission = 0
   Transmittance schedule for Office new - Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    66.5070883601,-18.0209410435, 12.31,          !- Vertex 1
    67.9867587563,-17.6016955211, 12.31,          !- Vertex 2
    67.2882983061,-16.7685684839, 12.31,          !- Vertex 3
    66.21541391,-17.0726036357, 12.31;            !- Vertex 4

Shading:Building:Detailed, Office new - Component block 2 - Surface 4 (91),  !- Area = 2.49431m2, Transmission = 0
   Transmittance schedule for Office new - Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    68.0002322514,-17.6177667718, 12.31,          !- Vertex 1
    70.0232976786,-17.0386078421, 12.31,          !- Vertex 2
    70.0232976778,-15.9935213751, 12.31,          !- Vertex 3
    67.2882983061,-16.7685684839, 12.31;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 2 - Surface 5 (92),  !- Area = .36067m2, Transmission = 0
   Transmittance schedule for Office new - Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.287918097,-13.1618391576, 12.21,           !- Vertex 1
    67.2882978303,-16.7685686267, 12.21,          !- Vertex 2
    67.2883854225,-16.7685438012, 12.31,          !- Vertex 3
    67.287918097,-13.1618391576, 12.31;           !- Vertex 4

Shading:Building:Detailed, Office new - Component block 2 - Surface 6 (93),  !- Area = .11152m2, Transmission = 0
   Transmittance schedule for Office new - Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.2882978303,-16.7685686267, 12.21,          !- Vertex 1
    66.2154139172,-17.0726036377, 12.21,          !- Vertex 2
    66.2154139139,-17.0726036413, 12.31,          !- Vertex 3
    67.2883854225,-16.7685438012, 12.31;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 2 - Surface 7 (94),  !- Area = .09922m2, Transmission = 0
   Transmittance schedule for Office new - Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    66.2154139172,-17.0726036377, 12.21,          !- Vertex 1
    66.5070883645,-18.020941037, 12.21,           !- Vertex 2
    66.5070883658,-18.0209410351, 12.31,          !- Vertex 3
    66.2154139139,-17.0726036413, 12.31;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 2 - Surface 8 (95),  !- Area = .15379m2, Transmission = 0
   Transmittance schedule for Office new - Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    66.5070883645,-18.020941037, 12.21,           !- Vertex 1
    67.9867587444,-17.6016955137, 12.21,          !- Vertex 2
    67.9867587495,-17.6016955172, 12.31,          !- Vertex 3
    66.5070883658,-18.0209410351, 12.31;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 2 - Surface 10 (96),  !- Area = .70347m2, Transmission = 0
   Transmittance schedule for Office new - Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    68.0002321936,-17.6177666929, 12.2100001002,  !- Vertex 1
    74.7632978303,-15.6816505408, 12.21,          !- Vertex 2
    74.763297834,-15.6816505383, 12.31,           !- Vertex 3
    68.0002322547,-17.6177667663, 12.31;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 2 - Surface 11 (97),  !- Area = .1206m2, Transmission = 0
   Transmittance schedule for Office new - Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    74.7632978303,-15.6816505408, 12.21,          !- Vertex 1
    74.7632978303,-14.4756519991, 12.21,          !- Vertex 2
    74.763297834,-14.4756519976, 12.31,           !- Vertex 3
    74.763297834,-15.6816505383, 12.31;           !- Vertex 4

Shading:Building:Detailed, Office new - Component block 2 - Surface 12 (98),  !- Area = .474m2, Transmission = 0
   Transmittance schedule for Office new - Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    74.7632978303,-14.4756519991, 12.21,          !- Vertex 1
    70.023297674,-14.4756519916, 12.21,           !- Vertex 2
    70.023297674,-14.4756519876, 12.31,           !- Vertex 3
    74.763297834,-14.4756519976, 12.31;           !- Vertex 4

Shading:Building:Detailed, Office new - Component block 2 - Surface 13 (99),  !- Area = .13138m2, Transmission = 0
   Transmittance schedule for Office new - Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    70.023297674,-14.4756519916, 12.21,           !- Vertex 1
    70.023297674,-13.1618391576, 12.21,           !- Vertex 2
    70.023297674,-13.1618391576, 12.31,           !- Vertex 3
    70.023297674,-14.4756519876, 12.31;           !- Vertex 4

Shading:Building:Detailed, Office new - Component block 2 - Surface 14 (100),  !- Area = .27354m2, Transmission = 0
   Transmittance schedule for Office new - Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    70.023297674,-13.1618391576, 12.21,           !- Vertex 1
    67.287918097,-13.1618391576, 12.21,           !- Vertex 2
    67.287918097,-13.1618391576, 12.31,           !- Vertex 3
    70.023297674,-13.1618391576, 12.31;           !- Vertex 4

Shading:Building:Detailed, Office new - Component block 2 - Surface 15 (101),  !- Area = .95585m2, Transmission = 0
   Transmittance schedule for Office new - Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.2884063775,-17.7995646517, 12.209999924,   !- Vertex 1
    66.5070883606,-18.0209410338, 12.2099999204,  !- Vertex 2
    66.2154139138,-17.0726036373, 12.209999936,   !- Vertex 3
    67.2882978296,-16.7685686276, 12.2099999409;  !- Vertex 4

Shading:Building:Detailed, Office new - Component block 2 - Surface 16 (102),  !- Area = 3.59369m2, Transmission = 0
   Transmittance schedule for Office new - Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    70.0232976725,-14.4756519934, 12.2099999785,  !- Vertex 1
    67.2880564164,-14.4756519934, 12.2099999785,  !- Vertex 2
    67.2879180925,-13.1618391534, 12.21,          !- Vertex 3
    70.0232976725,-13.1618391534, 12.21;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 2 - Surface 17 (103),  !- Area = .06739m2, Transmission = 0
   Transmittance schedule for Office new - Component block 2,   !- Transmittance schedule
   3 ,                                            !- Number of vertices
    74.7632907594,-15.6816525683, 12.2099999587,  !- Vertex 1
    68.0002321929,-17.6177666973, 12.209999927,   !- Vertex 2
    67.9867587566,-17.6016955122, 12.2099999273;  !- Vertex 3

Shading:Building:Detailed, Office new - Component block 2 - Surface 18 (104),  !- Area = 16.93088m2, Transmission = 0
   Transmittance schedule for Office new - Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    74.763297828,-15.6816505447, 12.2099999587,   !- Vertex 1
    67.2884063725,-17.7995646534, 12.209999924,   !- Vertex 2
    67.288056419,-14.4756519974, 12.2099999785,   !- Vertex 3
    74.7632978348,-14.4756520029, 12.2099999785;  !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Office new - Component block 3, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Office new - Component block 3 - Surface 1 (105),  !- Area = 8.93242m2, Transmission = 0
   Transmittance schedule for Office new - Component block 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    70.023297674,-17.0386078421, 16.05,           !- Vertex 1
    74.763297834,-15.6816505376, 16.05,           !- Vertex 2
    74.763297834,-14.4756519976, 16.05,           !- Vertex 3
    70.023297674,-14.4756519876, 16.05;           !- Vertex 4

Shading:Building:Detailed, Office new - Component block 3 - Surface 2 (106),  !- Area = 8.80505m2, Transmission = 0
   Transmittance schedule for Office new - Component block 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.2883854221,-16.7685437981, 16.05,          !- Vertex 1
    70.0232976774,-15.9935213721, 16.05,          !- Vertex 2
    70.023297678,-13.1618391565, 16.05,           !- Vertex 3
    67.2879180902,-13.1618391609, 16.05;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 3 - Surface 3 (107),  !- Area = 1.31586m2, Transmission = 0
   Transmittance schedule for Office new - Component block 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    66.5070883601,-18.0209410435, 16.05,          !- Vertex 1
    67.9867587563,-17.6016955211, 16.05,          !- Vertex 2
    67.2882983061,-16.7685684839, 16.05,          !- Vertex 3
    66.21541391,-17.0726036357, 16.05;            !- Vertex 4

Shading:Building:Detailed, Office new - Component block 3 - Surface 4 (108),  !- Area = 2.49431m2, Transmission = 0
   Transmittance schedule for Office new - Component block 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    68.0002322514,-17.6177667718, 16.05,          !- Vertex 1
    70.0232976786,-17.0386078421, 16.05,          !- Vertex 2
    70.0232976778,-15.9935213751, 16.05,          !- Vertex 3
    67.2882983061,-16.7685684839, 16.05;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 3 - Surface 5 (109),  !- Area = .36067m2, Transmission = 0
   Transmittance schedule for Office new - Component block 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.287918097,-13.1618391576, 15.95,           !- Vertex 1
    67.2882978303,-16.7685686267, 15.95,          !- Vertex 2
    67.2883854225,-16.7685438012, 16.05,          !- Vertex 3
    67.287918097,-13.1618391576, 16.05;           !- Vertex 4

Shading:Building:Detailed, Office new - Component block 3 - Surface 6 (110),  !- Area = .11152m2, Transmission = 0
   Transmittance schedule for Office new - Component block 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.2882978303,-16.7685686267, 15.95,          !- Vertex 1
    66.2154139172,-17.0726036377, 15.95,          !- Vertex 2
    66.2154139139,-17.0726036413, 16.05,          !- Vertex 3
    67.2883854225,-16.7685438012, 16.05;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 3 - Surface 7 (111),  !- Area = .09922m2, Transmission = 0
   Transmittance schedule for Office new - Component block 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    66.2154139172,-17.0726036377, 15.95,          !- Vertex 1
    66.5070883645,-18.020941037, 15.95,           !- Vertex 2
    66.5070883658,-18.0209410351, 16.05,          !- Vertex 3
    66.2154139139,-17.0726036413, 16.05;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 3 - Surface 8 (112),  !- Area = .15379m2, Transmission = 0
   Transmittance schedule for Office new - Component block 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    66.5070883645,-18.020941037, 15.95,           !- Vertex 1
    67.9867587444,-17.6016955137, 15.95,          !- Vertex 2
    67.9867587495,-17.6016955172, 16.05,          !- Vertex 3
    66.5070883658,-18.0209410351, 16.05;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 3 - Surface 10 (113),  !- Area = .70347m2, Transmission = 0
   Transmittance schedule for Office new - Component block 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    68.0002321936,-17.6177666929, 15.9500001002,  !- Vertex 1
    74.7632978303,-15.6816505408, 15.95,          !- Vertex 2
    74.763297834,-15.6816505383, 16.05,           !- Vertex 3
    68.0002322547,-17.6177667663, 16.05;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 3 - Surface 11 (114),  !- Area = .1206m2, Transmission = 0
   Transmittance schedule for Office new - Component block 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    74.7632978303,-15.6816505408, 15.95,          !- Vertex 1
    74.7632978303,-14.4756519991, 15.95,          !- Vertex 2
    74.763297834,-14.4756519976, 16.05,           !- Vertex 3
    74.763297834,-15.6816505383, 16.05;           !- Vertex 4

Shading:Building:Detailed, Office new - Component block 3 - Surface 12 (115),  !- Area = .474m2, Transmission = 0
   Transmittance schedule for Office new - Component block 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    74.7632978303,-14.4756519991, 15.95,          !- Vertex 1
    70.023297674,-14.4756519916, 15.95,           !- Vertex 2
    70.023297674,-14.4756519876, 16.05,           !- Vertex 3
    74.763297834,-14.4756519976, 16.05;           !- Vertex 4

Shading:Building:Detailed, Office new - Component block 3 - Surface 13 (116),  !- Area = .13138m2, Transmission = 0
   Transmittance schedule for Office new - Component block 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    70.023297674,-14.4756519916, 15.95,           !- Vertex 1
    70.023297674,-13.1618391576, 15.95,           !- Vertex 2
    70.023297674,-13.1618391576, 16.05,           !- Vertex 3
    70.023297674,-14.4756519876, 16.05;           !- Vertex 4

Shading:Building:Detailed, Office new - Component block 3 - Surface 14 (117),  !- Area = .27354m2, Transmission = 0
   Transmittance schedule for Office new - Component block 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    70.023297674,-13.1618391576, 15.95,           !- Vertex 1
    67.287918097,-13.1618391576, 15.95,           !- Vertex 2
    67.287918097,-13.1618391576, 16.05,           !- Vertex 3
    70.023297674,-13.1618391576, 16.05;           !- Vertex 4

Shading:Building:Detailed, Office new - Component block 3 - Surface 15 (118),  !- Area = .95585m2, Transmission = 0
   Transmittance schedule for Office new - Component block 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.2884063772,-17.7995646517, 15.949999924,   !- Vertex 1
    66.5070883604,-18.0209410337, 15.9499999204,  !- Vertex 2
    66.2154139136,-17.0726036372, 15.949999936,   !- Vertex 3
    67.2882978294,-16.7685686276, 15.9499999409;  !- Vertex 4

Shading:Building:Detailed, Office new - Component block 3 - Surface 16 (119),  !- Area = 3.59369m2, Transmission = 0
   Transmittance schedule for Office new - Component block 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    70.0232976724,-14.4756519938, 15.9499999785,  !- Vertex 1
    67.2880564164,-14.4756519938, 15.9499999785,  !- Vertex 2
    67.2879180924,-13.1618391538, 15.95,          !- Vertex 3
    70.0232976724,-13.1618391538, 15.95;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 3 - Surface 17 (120),  !- Area = .06739m2, Transmission = 0
   Transmittance schedule for Office new - Component block 3,   !- Transmittance schedule
   3 ,                                            !- Number of vertices
    74.7632907593,-15.6816525688, 15.9499999587,  !- Vertex 1
    68.0002321928,-17.6177666977, 15.949999927,   !- Vertex 2
    67.9867587565,-17.6016955127, 15.9499999273;  !- Vertex 3

Shading:Building:Detailed, Office new - Component block 3 - Surface 18 (121),  !- Area = 16.93088m2, Transmission = 0
   Transmittance schedule for Office new - Component block 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    74.763297828,-15.6816505452, 15.9499999587,   !- Vertex 1
    67.2884063724,-17.7995646538, 15.949999924,   !- Vertex 2
    67.2880564189,-14.4756519979, 15.9499999785,  !- Vertex 3
    74.7632978347,-14.4756520034, 15.9499999785;  !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Office new - Component block 4, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Office new - Component block 4 - Surface 1 (122),  !- Area = 8.93242m2, Transmission = 0
   Transmittance schedule for Office new - Component block 4,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    70.023297674,-17.0386078421, 19.79,           !- Vertex 1
    74.763297834,-15.6816505376, 19.79,           !- Vertex 2
    74.763297834,-14.4756519976, 19.79,           !- Vertex 3
    70.023297674,-14.4756519876, 19.79;           !- Vertex 4

Shading:Building:Detailed, Office new - Component block 4 - Surface 2 (123),  !- Area = 8.80505m2, Transmission = 0
   Transmittance schedule for Office new - Component block 4,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.2883854221,-16.7685437981, 19.79,          !- Vertex 1
    70.0232976774,-15.9935213721, 19.79,          !- Vertex 2
    70.023297678,-13.1618391565, 19.79,           !- Vertex 3
    67.2879180902,-13.1618391609, 19.79;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 4 - Surface 3 (124),  !- Area = 1.31586m2, Transmission = 0
   Transmittance schedule for Office new - Component block 4,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    66.5070883601,-18.0209410435, 19.79,          !- Vertex 1
    67.9867587563,-17.6016955211, 19.79,          !- Vertex 2
    67.2882983061,-16.7685684839, 19.79,          !- Vertex 3
    66.21541391,-17.0726036357, 19.79;            !- Vertex 4

Shading:Building:Detailed, Office new - Component block 4 - Surface 4 (125),  !- Area = 2.49431m2, Transmission = 0
   Transmittance schedule for Office new - Component block 4,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    68.0002322514,-17.6177667718, 19.79,          !- Vertex 1
    70.0232976786,-17.0386078421, 19.79,          !- Vertex 2
    70.0232976778,-15.9935213751, 19.79,          !- Vertex 3
    67.2882983061,-16.7685684839, 19.79;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 4 - Surface 5 (126),  !- Area = .36067m2, Transmission = 0
   Transmittance schedule for Office new - Component block 4,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.287918097,-13.1618391576, 19.69,           !- Vertex 1
    67.2882978303,-16.7685686267, 19.69,          !- Vertex 2
    67.2883854225,-16.7685438012, 19.79,          !- Vertex 3
    67.287918097,-13.1618391576, 19.79;           !- Vertex 4

Shading:Building:Detailed, Office new - Component block 4 - Surface 6 (127),  !- Area = .11152m2, Transmission = 0
   Transmittance schedule for Office new - Component block 4,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.2882978303,-16.7685686267, 19.69,          !- Vertex 1
    66.2154139172,-17.0726036377, 19.69,          !- Vertex 2
    66.2154139139,-17.0726036413, 19.79,          !- Vertex 3
    67.2883854225,-16.7685438012, 19.79;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 4 - Surface 7 (128),  !- Area = .09922m2, Transmission = 0
   Transmittance schedule for Office new - Component block 4,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    66.2154139172,-17.0726036377, 19.69,          !- Vertex 1
    66.5070883645,-18.020941037, 19.69,           !- Vertex 2
    66.5070883658,-18.0209410351, 19.79,          !- Vertex 3
    66.2154139139,-17.0726036413, 19.79;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 4 - Surface 8 (129),  !- Area = .15379m2, Transmission = 0
   Transmittance schedule for Office new - Component block 4,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    66.5070883645,-18.020941037, 19.69,           !- Vertex 1
    67.9867587444,-17.6016955137, 19.69,          !- Vertex 2
    67.9867587495,-17.6016955172, 19.79,          !- Vertex 3
    66.5070883658,-18.0209410351, 19.79;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 4 - Surface 10 (130),  !- Area = .70347m2, Transmission = 0
   Transmittance schedule for Office new - Component block 4,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    68.0002321936,-17.6177666929, 19.6900001002,  !- Vertex 1
    74.7632978303,-15.6816505408, 19.69,          !- Vertex 2
    74.763297834,-15.6816505383, 19.79,           !- Vertex 3
    68.0002322547,-17.6177667663, 19.79;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 4 - Surface 11 (131),  !- Area = .1206m2, Transmission = 0
   Transmittance schedule for Office new - Component block 4,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    74.7632978303,-15.6816505408, 19.69,          !- Vertex 1
    74.7632978303,-14.4756519991, 19.69,          !- Vertex 2
    74.763297834,-14.4756519976, 19.79,           !- Vertex 3
    74.763297834,-15.6816505383, 19.79;           !- Vertex 4

Shading:Building:Detailed, Office new - Component block 4 - Surface 12 (132),  !- Area = .474m2, Transmission = 0
   Transmittance schedule for Office new - Component block 4,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    74.7632978303,-14.4756519991, 19.69,          !- Vertex 1
    70.023297674,-14.4756519916, 19.69,           !- Vertex 2
    70.023297674,-14.4756519876, 19.79,           !- Vertex 3
    74.763297834,-14.4756519976, 19.79;           !- Vertex 4

Shading:Building:Detailed, Office new - Component block 4 - Surface 13 (133),  !- Area = .13138m2, Transmission = 0
   Transmittance schedule for Office new - Component block 4,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    70.023297674,-14.4756519916, 19.69,           !- Vertex 1
    70.023297674,-13.1618391576, 19.69,           !- Vertex 2
    70.023297674,-13.1618391576, 19.79,           !- Vertex 3
    70.023297674,-14.4756519876, 19.79;           !- Vertex 4

Shading:Building:Detailed, Office new - Component block 4 - Surface 14 (134),  !- Area = .27354m2, Transmission = 0
   Transmittance schedule for Office new - Component block 4,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    70.023297674,-13.1618391576, 19.69,           !- Vertex 1
    67.287918097,-13.1618391576, 19.69,           !- Vertex 2
    67.287918097,-13.1618391576, 19.79,           !- Vertex 3
    70.023297674,-13.1618391576, 19.79;           !- Vertex 4

Shading:Building:Detailed, Office new - Component block 4 - Surface 15 (135),  !- Area = .95585m2, Transmission = 0
   Transmittance schedule for Office new - Component block 4,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.2884063769,-17.7995646517, 19.689999924,   !- Vertex 1
    66.5070883601,-18.0209410337, 19.6899999204,  !- Vertex 2
    66.2154139133,-17.0726036372, 19.689999936,   !- Vertex 3
    67.2882978292,-16.7685686276, 19.6899999409;  !- Vertex 4

Shading:Building:Detailed, Office new - Component block 4 - Surface 16 (136),  !- Area = 3.59369m2, Transmission = 0
   Transmittance schedule for Office new - Component block 4,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    70.0232976723,-14.4756519943, 19.6899999785,  !- Vertex 1
    67.2880564163,-14.4756519943, 19.6899999785,  !- Vertex 2
    67.2879180923,-13.1618391543, 19.69,          !- Vertex 3
    70.0232976723,-13.1618391543, 19.69;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 4 - Surface 17 (137),  !- Area = .06739m2, Transmission = 0
   Transmittance schedule for Office new - Component block 4,   !- Transmittance schedule
   3 ,                                            !- Number of vertices
    74.7632907593,-15.6816525692, 19.6899999587,  !- Vertex 1
    68.0002321927,-17.6177666982, 19.689999927,   !- Vertex 2
    67.9867587564,-17.6016955131, 19.6899999273;  !- Vertex 3

Shading:Building:Detailed, Office new - Component block 4 - Surface 18 (138),  !- Area = 16.93088m2, Transmission = 0
   Transmittance schedule for Office new - Component block 4,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    74.7632978279,-15.6816505456, 19.6899999587,  !- Vertex 1
    67.2884063723,-17.7995646543, 19.689999924,   !- Vertex 2
    67.2880564188,-14.4756519983, 19.6899999785,  !- Vertex 3
    74.7632978319,-14.4756519942, 19.6899999785;  !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Office new - Component block 5, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Office new - Component block 5 - Surface 1 (139),  !- Area = 8.93242m2, Transmission = 0
   Transmittance schedule for Office new - Component block 5,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    70.023297674,-17.0386078421, 23.43,           !- Vertex 1
    74.763297834,-15.6816505376, 23.43,           !- Vertex 2
    74.763297834,-14.4756519976, 23.43,           !- Vertex 3
    70.023297674,-14.4756519876, 23.43;           !- Vertex 4

Shading:Building:Detailed, Office new - Component block 5 - Surface 2 (140),  !- Area = 8.80505m2, Transmission = 0
   Transmittance schedule for Office new - Component block 5,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.2883854221,-16.7685437981, 23.43,          !- Vertex 1
    70.0232976774,-15.9935213721, 23.43,          !- Vertex 2
    70.023297678,-13.1618391565, 23.43,           !- Vertex 3
    67.2879180902,-13.1618391609, 23.43;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 5 - Surface 3 (141),  !- Area = 1.31586m2, Transmission = 0
   Transmittance schedule for Office new - Component block 5,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    66.5070883602,-18.0209410435, 23.43,          !- Vertex 1
    67.9867587564,-17.6016955211, 23.43,          !- Vertex 2
    67.2882983061,-16.7685684839, 23.43,          !- Vertex 3
    66.21541391,-17.0726036357, 23.43;            !- Vertex 4

Shading:Building:Detailed, Office new - Component block 5 - Surface 4 (142),  !- Area = 2.49431m2, Transmission = 0
   Transmittance schedule for Office new - Component block 5,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    68.0002322514,-17.6177667718, 23.43,          !- Vertex 1
    70.0232976786,-17.0386078421, 23.43,          !- Vertex 2
    70.0232976779,-15.9935213751, 23.43,          !- Vertex 3
    67.2882983061,-16.7685684839, 23.43;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 5 - Surface 5 (143),  !- Area = .36067m2, Transmission = 0
   Transmittance schedule for Office new - Component block 5,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.287918097,-13.1618391576, 23.33,           !- Vertex 1
    67.2882978303,-16.7685686267, 23.33,          !- Vertex 2
    67.2883854226,-16.7685438012, 23.43,          !- Vertex 3
    67.287918097,-13.1618391576, 23.43;           !- Vertex 4

Shading:Building:Detailed, Office new - Component block 5 - Surface 6 (144),  !- Area = .11152m2, Transmission = 0
   Transmittance schedule for Office new - Component block 5,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.2882978303,-16.7685686267, 23.33,          !- Vertex 1
    66.2154139172,-17.0726036377, 23.33,          !- Vertex 2
    66.2154139139,-17.0726036413, 23.43,          !- Vertex 3
    67.2883854226,-16.7685438012, 23.43;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 5 - Surface 7 (145),  !- Area = .09922m2, Transmission = 0
   Transmittance schedule for Office new - Component block 5,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    66.2154139172,-17.0726036377, 23.33,          !- Vertex 1
    66.5070883645,-18.020941037, 23.33,           !- Vertex 2
    66.5070883658,-18.0209410351, 23.43,          !- Vertex 3
    66.2154139139,-17.0726036413, 23.43;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 5 - Surface 8 (146),  !- Area = .15379m2, Transmission = 0
   Transmittance schedule for Office new - Component block 5,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    66.5070883645,-18.020941037, 23.33,           !- Vertex 1
    67.9867587444,-17.6016955137, 23.33,          !- Vertex 2
    67.9867587495,-17.6016955172, 23.43,          !- Vertex 3
    66.5070883658,-18.0209410351, 23.43;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 5 - Surface 10 (147),  !- Area = .70347m2, Transmission = 0
   Transmittance schedule for Office new - Component block 5,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    68.0002321936,-17.6177666929, 23.3300001002,  !- Vertex 1
    74.7632978303,-15.6816505408, 23.33,          !- Vertex 2
    74.763297834,-15.6816505383, 23.43,           !- Vertex 3
    68.0002322547,-17.6177667663, 23.43;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 5 - Surface 11 (148),  !- Area = .1206m2, Transmission = 0
   Transmittance schedule for Office new - Component block 5,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    74.7632978303,-15.6816505408, 23.33,          !- Vertex 1
    74.7632978303,-14.4756519991, 23.33,          !- Vertex 2
    74.763297834,-14.4756519976, 23.43,           !- Vertex 3
    74.763297834,-15.6816505383, 23.43;           !- Vertex 4

Shading:Building:Detailed, Office new - Component block 5 - Surface 12 (149),  !- Area = .474m2, Transmission = 0
   Transmittance schedule for Office new - Component block 5,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    74.7632978303,-14.4756519991, 23.33,          !- Vertex 1
    70.023297674,-14.4756519916, 23.33,           !- Vertex 2
    70.023297674,-14.4756519876, 23.43,           !- Vertex 3
    74.763297834,-14.4756519976, 23.43;           !- Vertex 4

Shading:Building:Detailed, Office new - Component block 5 - Surface 13 (150),  !- Area = .13138m2, Transmission = 0
   Transmittance schedule for Office new - Component block 5,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    70.023297674,-14.4756519916, 23.33,           !- Vertex 1
    70.023297674,-13.1618391576, 23.33,           !- Vertex 2
    70.023297674,-13.1618391576, 23.43,           !- Vertex 3
    70.023297674,-14.4756519876, 23.43;           !- Vertex 4

Shading:Building:Detailed, Office new - Component block 5 - Surface 14 (151),  !- Area = .27354m2, Transmission = 0
   Transmittance schedule for Office new - Component block 5,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    70.023297674,-13.1618391576, 23.33,           !- Vertex 1
    67.287918097,-13.1618391576, 23.33,           !- Vertex 2
    67.287918097,-13.1618391576, 23.43,           !- Vertex 3
    70.023297674,-13.1618391576, 23.43;           !- Vertex 4

Shading:Building:Detailed, Office new - Component block 5 - Surface 15 (152),  !- Area = .95585m2, Transmission = 0
   Transmittance schedule for Office new - Component block 5,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.2884063767,-17.7995646517, 23.329999924,   !- Vertex 1
    66.5070883598,-18.0209410336, 23.3299999204,  !- Vertex 2
    66.2154139131,-17.0726036371, 23.329999936,   !- Vertex 3
    67.288297829,-16.7685686276, 23.3299999409;   !- Vertex 4

Shading:Building:Detailed, Office new - Component block 5 - Surface 16 (153),  !- Area = 3.59369m2, Transmission = 0
   Transmittance schedule for Office new - Component block 5,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    70.0232976723,-14.4756519947, 23.3299999785,  !- Vertex 1
    67.2880564162,-14.4756519947, 23.3299999785,  !- Vertex 2
    67.2879180923,-13.1618391547, 23.33,          !- Vertex 3
    70.0232976723,-13.1618391547, 23.33;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 5 - Surface 17 (154),  !- Area = .06739m2, Transmission = 0
   Transmittance schedule for Office new - Component block 5,   !- Transmittance schedule
   3 ,                                            !- Number of vertices
    74.7632907592,-15.6816525697, 23.3299999587,  !- Vertex 1
    68.0002321927,-17.6177666986, 23.329999927,   !- Vertex 2
    67.9867587564,-17.6016955136, 23.3299999273;  !- Vertex 3

Shading:Building:Detailed, Office new - Component block 5 - Surface 18 (155),  !- Area = 16.93088m2, Transmission = 0
   Transmittance schedule for Office new - Component block 5,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    74.7632978278,-15.6816505461, 23.3299999587,  !- Vertex 1
    67.2884063723,-17.7995646547, 23.329999924,   !- Vertex 2
    67.2880564188,-14.4756519988, 23.3299999785,  !- Vertex 3
    74.7632978318,-14.4756519947, 23.3299999785;  !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Office new - Component block 16, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Office new - Component block 16 - Surface 1 (156),  !- Area = 8.93242m2, Transmission = 0
   Transmittance schedule for Office new - Component block 16,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    70.0232977784,-17.0386079483, 23.53,          !- Vertex 1
    74.7632979384,-15.6816506437, 23.53,          !- Vertex 2
    74.7632979384,-14.4756521037, 23.53,          !- Vertex 3
    70.0232977784,-14.4756520937, 23.53;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 16 - Surface 2 (157),  !- Area = 8.80505m2, Transmission = 0
   Transmittance schedule for Office new - Component block 16,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.2883855265,-16.7685439042, 23.53,          !- Vertex 1
    70.0232977818,-15.9935214782, 23.53,          !- Vertex 2
    70.0232977824,-13.1618392626, 23.53,          !- Vertex 3
    67.2879181947,-13.161839267, 23.53;           !- Vertex 4

Shading:Building:Detailed, Office new - Component block 16 - Surface 3 (158),  !- Area = 1.31586m2, Transmission = 0
   Transmittance schedule for Office new - Component block 16,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    66.5070884646,-18.0209411496, 23.53,          !- Vertex 1
    67.9867588608,-17.6016956272, 23.53,          !- Vertex 2
    67.2882984105,-16.76856859, 23.53,            !- Vertex 3
    66.2154140144,-17.0726037419, 23.53;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 16 - Surface 4 (159),  !- Area = 2.49431m2, Transmission = 0
   Transmittance schedule for Office new - Component block 16,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    68.0002323558,-17.617766878, 23.53,           !- Vertex 1
    70.023297783,-17.0386079482, 23.53,           !- Vertex 2
    70.0232977823,-15.9935214812, 23.53,          !- Vertex 3
    67.2882984105,-16.76856859, 23.53;            !- Vertex 4

Shading:Building:Detailed, Office new - Component block 16 - Surface 5 (160),  !- Area = .36067m2, Transmission = 0
   Transmittance schedule for Office new - Component block 16,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.2879182014,-13.1618392637, 23.43,          !- Vertex 1
    67.2882979348,-16.7685687328, 23.43,          !- Vertex 2
    67.288385527,-16.7685439073, 23.53,           !- Vertex 3
    67.2879182014,-13.1618392637, 23.53;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 16 - Surface 6 (161),  !- Area = .11152m2, Transmission = 0
   Transmittance schedule for Office new - Component block 16,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.2882979348,-16.7685687328, 23.43,          !- Vertex 1
    66.2154140216,-17.0726037438, 23.43,          !- Vertex 2
    66.2154140184,-17.0726037474, 23.53,          !- Vertex 3
    67.288385527,-16.7685439073, 23.53;           !- Vertex 4

Shading:Building:Detailed, Office new - Component block 16 - Surface 7 (162),  !- Area = .09922m2, Transmission = 0
   Transmittance schedule for Office new - Component block 16,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    66.2154140216,-17.0726037438, 23.43,          !- Vertex 1
    66.5070884689,-18.0209411431, 23.43,          !- Vertex 2
    66.5070884702,-18.0209411413, 23.53,          !- Vertex 3
    66.2154140184,-17.0726037474, 23.53;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 16 - Surface 8 (163),  !- Area = .15379m2, Transmission = 0
   Transmittance schedule for Office new - Component block 16,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    66.5070884689,-18.0209411431, 23.43,          !- Vertex 1
    67.9867588489,-17.6016956199, 23.43,          !- Vertex 2
    67.9867588539,-17.6016956233, 23.53,          !- Vertex 3
    66.5070884702,-18.0209411413, 23.53;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 16 - Surface 10 (164),  !- Area = .70347m2, Transmission = 0
   Transmittance schedule for Office new - Component block 16,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    68.0002322981,-17.617766799, 23.4300001002,   !- Vertex 1
    74.7632979348,-15.6816506469, 23.43,          !- Vertex 2
    74.7632979384,-15.6816506444, 23.53,          !- Vertex 3
    68.0002323591,-17.6177668725, 23.53;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 16 - Surface 11 (165),  !- Area = .1206m2, Transmission = 0
   Transmittance schedule for Office new - Component block 16,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    74.7632979348,-15.6816506469, 23.43,          !- Vertex 1
    74.7632979348,-14.4756521052, 23.43,          !- Vertex 2
    74.7632979384,-14.4756521037, 23.53,          !- Vertex 3
    74.7632979384,-15.6816506444, 23.53;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 16 - Surface 12 (166),  !- Area = .474m2, Transmission = 0
   Transmittance schedule for Office new - Component block 16,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    74.7632979348,-14.4756521052, 23.43,          !- Vertex 1
    70.0232977784,-14.4756520977, 23.43,          !- Vertex 2
    70.0232977784,-14.4756520937, 23.53,          !- Vertex 3
    74.7632979384,-14.4756521037, 23.53;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 16 - Surface 13 (167),  !- Area = .13138m2, Transmission = 0
   Transmittance schedule for Office new - Component block 16,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    70.0232977784,-14.4756520977, 23.43,          !- Vertex 1
    70.0232977784,-13.1618392637, 23.43,          !- Vertex 2
    70.0232977784,-13.1618392637, 23.53,          !- Vertex 3
    70.0232977784,-14.4756520937, 23.53;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 16 - Surface 14 (168),  !- Area = .27354m2, Transmission = 0
   Transmittance schedule for Office new - Component block 16,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    70.0232977784,-13.1618392637, 23.43,          !- Vertex 1
    67.2879182014,-13.1618392637, 23.43,          !- Vertex 2
    67.2879182014,-13.1618392637, 23.53,          !- Vertex 3
    70.0232977784,-13.1618392637, 23.53;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 16 - Surface 15 (169),  !- Area = .95585m2, Transmission = 0
   Transmittance schedule for Office new - Component block 16,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.2884064811,-17.7995647578, 23.429999924,   !- Vertex 1
    66.5070884642,-18.0209411397, 23.4299999204,  !- Vertex 2
    66.2154140175,-17.0726037432, 23.429999936,   !- Vertex 3
    67.2882979334,-16.7685687337, 23.4299999409;  !- Vertex 4

Shading:Building:Detailed, Office new - Component block 16 - Surface 16 (170),  !- Area = 3.59369m2, Transmission = 0
   Transmittance schedule for Office new - Component block 16,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    70.0232977767,-14.4756521009, 23.4299999785,  !- Vertex 1
    67.2880565206,-14.4756521009, 23.4299999785,  !- Vertex 2
    67.2879181967,-13.1618392609, 23.43,          !- Vertex 3
    70.0232977767,-13.1618392609, 23.43;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 16 - Surface 17 (171),  !- Area = .06739m2, Transmission = 0
   Transmittance schedule for Office new - Component block 16,   !- Transmittance schedule
   3 ,                                            !- Number of vertices
    74.7632908636,-15.6816526758, 23.4299999587,  !- Vertex 1
    68.0002322971,-17.6177668048, 23.429999927,   !- Vertex 2
    67.9867588608,-17.6016956197, 23.4299999273;  !- Vertex 3

Shading:Building:Detailed, Office new - Component block 16 - Surface 18 (172),  !- Area = 16.93088m2, Transmission = 0
   Transmittance schedule for Office new - Component block 16,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    74.7632979322,-15.6816506522, 23.4299999587,  !- Vertex 1
    67.2884064767,-17.7995647609, 23.429999924,   !- Vertex 2
    67.2880565232,-14.4756521049, 23.4299999785,  !- Vertex 3
    74.7632979363,-14.4756521008, 23.4299999785;  !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Office new - Component block 7, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Office new - Component block 7 - Surface 1 (173),  !- Area = .0978m2, Transmission = 0
   Transmittance schedule for Office new - Component block 7,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    66.0191065759, 18.9124955954, 23.4299999992,  !- Vertex 1
    65.7800223694, 17.9641581967, 23.4299999891,  !- Vertex 2
    65.7800223691, 17.9641581997, 23.5299999891,  !- Vertex 3
    66.0191065745, 18.9124955942, 23.5299999891;  !- Vertex 4

Shading:Building:Detailed, Office new - Component block 7 - Surface 2 (174),  !- Area = .11571m2, Transmission = 0
   Transmittance schedule for Office new - Component block 7,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.1410771656, 18.629636933, 23.4300000109,   !- Vertex 1
    66.0191065759, 18.9124955954, 23.4299999992,  !- Vertex 2
    66.0191065745, 18.9124955942, 23.5299999891,  !- Vertex 3
    67.1410771642, 18.6296369318, 23.5300000008;  !- Vertex 4

Shading:Building:Detailed, Office new - Component block 7 - Surface 3 (175),  !- Area = .05524m2, Transmission = 0
   Transmittance schedule for Office new - Component block 7,   !- Transmittance schedule
   3 ,                                            !- Number of vertices
    68.3539561782, 18.2103914102, 23.5300000006,  !- Vertex 1
    73.9086482299, 16.2903484881, 23.5299999997,  !- Vertex 2
    68.3650003522, 18.2264626668, 23.5300000006;  !- Vertex 3

Shading:Building:Detailed, Office new - Component block 7 - Surface 4 (176),  !- Area = .05764m2, Transmission = 0
   Transmittance schedule for Office new - Component block 7,   !- Transmittance schedule
   3 ,                                            !- Number of vertices
    65.7800223676, 17.9641581868, 23.5300000005,  !- Vertex 1
    66.9019929578, 17.6812995409, 23.5300000004,  !- Vertex 2
    65.8043788249, 18.0607690844, 23.5300000006;  !- Vertex 3

Shading:Building:Detailed, Office new - Component block 7 - Surface 5 (177),  !- Area = 1.85756m2, Transmission = 0
   Transmittance schedule for Office new - Component block 7,   !- Transmittance schedule
   5 ,                                            !- Number of vertices
    65.8043788249, 18.0607690844, 23.5300000006,  !- Vertex 1
    67.781484824, 17.3772397015, 23.5300000002,   !- Vertex 2
    67.7815840669, 18.4082383805, 23.5300000007,  !- Vertex 3
    67.1410771674, 18.6296369335, 23.5300000008,  !- Vertex 4
    66.0191065711, 18.9124955921, 23.530000001;   !- Vertex 5

Shading:Building:Detailed, Office new - Component block 7 - Surface 6 (178),  !- Area = 2.9457m2, Transmission = 0
   Transmittance schedule for Office new - Component block 7,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.7811376538, 13.7705350433, 23.5299999984,  !- Vertex 1
    70.0232977738, 13.7705350533, 23.5299999984,  !- Vertex 2
    70.0232977738, 15.0843478933, 23.5299999991,  !- Vertex 3
    67.7812641171, 15.0843478933, 23.5299999991;  !- Vertex 4

Shading:Building:Detailed, Office new - Component block 7 - Surface 7 (179),  !- Area = 13.87801m2, Transmission = 0
   Transmittance schedule for Office new - Component block 7,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.7812641171, 15.0843478933, 23.5299999991,  !- Vertex 1
    73.9086541238, 15.0843479033, 23.5299999991,  !- Vertex 2
    73.9086541338, 16.2903464333, 23.5299999997,  !- Vertex 3
    67.7815840638, 18.4082383833, 23.5300000007;  !- Vertex 4

Shading:Building:Detailed, Office new - Component block 7 - Surface 8 (180),  !- Area = 3.28815m2, Transmission = 0
   Transmittance schedule for Office new - Component block 7,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    73.9086541291, 15.0843478904, 23.4299999879,  !- Vertex 1
    70.0232977691, 15.0843478837, 23.4299999879,  !- Vertex 2
    70.0232977665, 16.6022392932, 23.4299999886,  !- Vertex 3
    73.9086541288, 15.2590402604, 23.429999988;   !- Vertex 4

Shading:Building:Detailed, Office new - Component block 7 - Surface 9 (181),  !- Area = 7.21762m2, Transmission = 0
   Transmittance schedule for Office new - Component block 7,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    70.0232977714, 13.7705350637, 23.4299999873,  !- Vertex 1
    67.7811017614, 13.7705350599, 23.4299999873,  !- Vertex 2
    67.7814489252, 17.3772645199, 23.4299999889,  !- Vertex 3
    70.0232977665, 16.6022392932, 23.4299999886;  !- Vertex 4

Shading:Building:Detailed, Office new - Component block 7 - Surface 10 (182),  !- Area = 2.29755m2, Transmission = 0
   Transmittance schedule for Office new - Component block 7,   !- Transmittance schedule
   3 ,                                            !- Number of vertices
    73.9086541274, 15.259040257, 23.429999988,    !- Vertex 1
    66.9019930719, 17.6812994998, 23.429999989,   !- Vertex 2
    73.9086541331, 15.9148585325, 23.4299999883;  !- Vertex 3

Shading:Building:Detailed, Office new - Component block 7 - Surface 11 (183),  !- Area = 2.17205m2, Transmission = 0
   Transmittance schedule for Office new - Component block 7,   !- Transmittance schedule
   5 ,                                            !- Number of vertices
    67.8296479074, 17.4474295459, 23.4299999889,  !- Vertex 1
    65.7800223693, 17.9641581997, 23.4299999891,  !- Vertex 2
    66.0191065794, 18.9124955991, 23.4299999896,  !- Vertex 3
    67.1409760359, 18.6296624292, 23.4299999894,  !- Vertex 4
    68.3539561779, 18.2103914147, 23.4299999892;  !- Vertex 5

Shading:Building:Detailed, Office new - Component block 7 - Surface 12 (184),  !- Area = 3.81889m2, Transmission = 0
   Transmittance schedule for Office new - Component block 7,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    73.9086541304, 15.9148585257, 23.4299999883,  !- Vertex 1
    67.8296479074, 17.4474295459, 23.4299999889,  !- Vertex 2
    68.3650003076, 18.2264625894, 23.4299999893,  !- Vertex 3
    73.90865413, 16.2903464373, 23.4299999884;    !- Vertex 4

Shading:Building:Detailed, Office new - Component block 7 - Surface 13 (185),  !- Area = .11571m2, Transmission = 0
   Transmittance schedule for Office new - Component block 7,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    65.7800223694, 17.9641581967, 23.4299999891,  !- Vertex 1
    66.9019930729, 17.6812995006, 23.43,          !- Vertex 2
    66.901992953, 17.6812995409, 23.529999995,    !- Vertex 3
    65.7800223691, 17.9641581997, 23.5299999891;  !- Vertex 4

Shading:Building:Detailed, Office new - Component block 7 - Surface 14 (186),  !- Area = .12833m2, Transmission = 0
   Transmittance schedule for Office new - Component block 7,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    68.3539561776, 18.2103914114, 23.43,          !- Vertex 1
    67.1410771656, 18.629636933, 23.4300000109,   !- Vertex 2
    67.1410771642, 18.6296369318, 23.5300000008,  !- Vertex 3
    68.3539561773, 18.210391411, 23.529999995;    !- Vertex 4

Shading:Building:Detailed, Office new - Component block 7 - Surface 15 (187),  !- Area = .09305m2, Transmission = 0
   Transmittance schedule for Office new - Component block 7,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    66.9019930729, 17.6812995006, 23.43,          !- Vertex 1
    67.7814489213, 17.3772645225, 23.43,          !- Vertex 2
    67.7814848213, 17.3772397015, 23.529999995,   !- Vertex 3
    66.901992953, 17.6812995409, 23.529999995;    !- Vertex 4

Shading:Building:Detailed, Office new - Component block 7 - Surface 16 (188),  !- Area = .13569m2, Transmission = 0
   Transmittance schedule for Office new - Component block 7,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.7814489213, 17.3772645225, 23.43,          !- Vertex 1
    66.4245460364, 17.3773951302, 23.4304871315,  !- Vertex 2
    66.4245819347, 17.3773703082, 23.5304871444,  !- Vertex 3
    67.7814848213, 17.3772397015, 23.529999995;   !- Vertex 4

Shading:Building:Detailed, Office new - Component block 7 - Surface 17 (189),  !- Area = 4.89395m2, Transmission = 0
   Transmittance schedule for Office new - Component block 7,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.781137654, 13.7705350486, 23.529999995,    !- Vertex 1
    67.7814848213, 17.3772397015, 23.529999995,   !- Vertex 2
    66.4245819347, 17.3773703082, 23.5304871444,  !- Vertex 3
    66.4242347707, 13.7706656611, 23.5304871315;  !- Vertex 4

Shading:Building:Detailed, Office new - Component block 7 - Surface 18 (190),  !- Area = .13569m2, Transmission = 0
   Transmittance schedule for Office new - Component block 7,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    66.42419887, 13.7706656645, 23.4304871444,    !- Vertex 1
    67.781101754, 13.7705350586, 23.43,           !- Vertex 2
    67.781137654, 13.7705350486, 23.529999995,    !- Vertex 3
    66.4242347707, 13.7706656611, 23.5304871315;  !- Vertex 4

Shading:Building:Detailed, Office new - Component block 7 - Surface 19 (191),  !- Area = .22422m2, Transmission = 0
   Transmittance schedule for Office new - Component block 7,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.781101754, 13.7705350586, 23.43,           !- Vertex 1
    70.0232977744, 13.7705350586, 23.43,          !- Vertex 2
    70.0232977744, 13.7705350586, 23.529999995,   !- Vertex 3
    67.781137654, 13.7705350486, 23.529999995;    !- Vertex 4

Shading:Building:Detailed, Office new - Component block 7 - Surface 20 (192),  !- Area = .13138m2, Transmission = 0
   Transmittance schedule for Office new - Component block 7,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    70.0232977744, 13.7705350586, 23.43,          !- Vertex 1
    70.0232977744, 15.0843478886, 23.43,          !- Vertex 2
    70.0232977744, 15.0843478886, 23.529999995,   !- Vertex 3
    70.0232977744, 13.7705350586, 23.529999995;   !- Vertex 4

Shading:Building:Detailed, Office new - Component block 7 - Surface 21 (193),  !- Area = .38854m2, Transmission = 0
   Transmittance schedule for Office new - Component block 7,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    70.0232977744, 15.0843478886, 23.43,          !- Vertex 1
    73.9086541244, 15.0843478986, 23.43,          !- Vertex 2
    73.9086541244, 15.0843478986, 23.529999995,   !- Vertex 3
    70.0232977744, 15.0843478886, 23.529999995;   !- Vertex 4

Shading:Building:Detailed, Office new - Component block 7 - Surface 22 (194),  !- Area = .1206m2, Transmission = 0
   Transmittance schedule for Office new - Component block 7,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    73.9086541244, 15.0843478986, 23.43,          !- Vertex 1
    73.9086541244, 16.2903464402, 23.43,          !- Vertex 2
    73.9086541244, 16.2903464302, 23.529999995,   !- Vertex 3
    73.9086541244, 15.0843478986, 23.529999995;   !- Vertex 4

Shading:Building:Detailed, Office new - Component block 7 - Surface 23 (195),  !- Area = .5872m2, Transmission = 0
   Transmittance schedule for Office new - Component block 7,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    73.9086541244, 16.2903464402, 23.43,          !- Vertex 1
    68.3650003039, 18.2264625923, 23.43,          !- Vertex 2
    68.3650003539, 18.2264626623, 23.529999995,   !- Vertex 3
    73.9086541244, 16.2903464302, 23.529999995;   !- Vertex 4

Shading:Building:Detailed, Office new - Component block 7 - Surface 25 (196),  !- Area = 4.89398m2, Transmission = 0
   Transmittance schedule for Office new - Component block 7,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.7814489213, 17.3772645225, 23.43,          !- Vertex 1
    67.781101754, 13.7705350586, 23.43,           !- Vertex 2
    66.42419887, 13.7706656645, 23.4304871444,    !- Vertex 3
    66.4245460364, 17.3773951302, 23.4304871315;  !- Vertex 4

Shading:Building:Detailed, Office new - Component block 7 - Surface 26 (197),  !- Area = .36067m2, Transmission = 0
   Transmittance schedule for Office new - Component block 7,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    66.4245460364, 17.3773951302, 23.4304871315,  !- Vertex 1
    66.42419887, 13.7706656645, 23.4304871444,    !- Vertex 2
    66.4242347707, 13.7706656611, 23.5304871315,  !- Vertex 3
    66.4245819347, 17.3773703082, 23.5304871444;  !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Office new - Component block 6, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Office new - Component block 6 - Surface 1 (198),  !- Area = 8.93242m2, Transmission = 0
   Transmittance schedule for Office new - Component block 6,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    70.0232977784,-17.0386079483, 27.27,          !- Vertex 1
    74.7632979384,-15.6816506437, 27.27,          !- Vertex 2
    74.7632979384,-14.4756521037, 27.27,          !- Vertex 3
    70.0232977784,-14.4756520937, 27.27;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 6 - Surface 2 (199),  !- Area = 8.80505m2, Transmission = 0
   Transmittance schedule for Office new - Component block 6,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.2883855265,-16.7685439042, 27.27,          !- Vertex 1
    70.0232977818,-15.9935214782, 27.27,          !- Vertex 2
    70.0232977824,-13.1618392626, 27.27,          !- Vertex 3
    67.2879181947,-13.161839267, 27.27;           !- Vertex 4

Shading:Building:Detailed, Office new - Component block 6 - Surface 3 (200),  !- Area = 1.31586m2, Transmission = 0
   Transmittance schedule for Office new - Component block 6,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    66.5070884646,-18.0209411496, 27.27,          !- Vertex 1
    67.9867588608,-17.6016956272, 27.27,          !- Vertex 2
    67.2882984105,-16.76856859, 27.27,            !- Vertex 3
    66.2154140144,-17.0726037419, 27.27;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 6 - Surface 4 (201),  !- Area = 2.49431m2, Transmission = 0
   Transmittance schedule for Office new - Component block 6,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    68.0002323558,-17.617766878, 27.27,           !- Vertex 1
    70.023297783,-17.0386079482, 27.27,           !- Vertex 2
    70.0232977823,-15.9935214812, 27.27,          !- Vertex 3
    67.2882984105,-16.76856859, 27.27;            !- Vertex 4

Shading:Building:Detailed, Office new - Component block 6 - Surface 5 (202),  !- Area = .36067m2, Transmission = 0
