   Transmittance schedule for Office new - Component block 6,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.2879182014,-13.1618392637, 27.17,          !- Vertex 1
    67.2882979348,-16.7685687328, 27.17,          !- Vertex 2
    67.288385527,-16.7685439073, 27.27,           !- Vertex 3
    67.2879182014,-13.1618392637, 27.27;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 6 - Surface 6 (203),  !- Area = .11152m2, Transmission = 0
   Transmittance schedule for Office new - Component block 6,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.2882979348,-16.7685687328, 27.17,          !- Vertex 1
    66.2154140216,-17.0726037438, 27.17,          !- Vertex 2
    66.2154140184,-17.0726037474, 27.27,          !- Vertex 3
    67.288385527,-16.7685439073, 27.27;           !- Vertex 4

Shading:Building:Detailed, Office new - Component block 6 - Surface 7 (204),  !- Area = .09922m2, Transmission = 0
   Transmittance schedule for Office new - Component block 6,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    66.2154140216,-17.0726037438, 27.17,          !- Vertex 1
    66.5070884689,-18.0209411431, 27.17,          !- Vertex 2
    66.5070884702,-18.0209411413, 27.27,          !- Vertex 3
    66.2154140184,-17.0726037474, 27.27;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 6 - Surface 8 (205),  !- Area = .15379m2, Transmission = 0
   Transmittance schedule for Office new - Component block 6,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    66.5070884689,-18.0209411431, 27.17,          !- Vertex 1
    67.9867588489,-17.6016956199, 27.17,          !- Vertex 2
    67.9867588539,-17.6016956233, 27.27,          !- Vertex 3
    66.5070884702,-18.0209411413, 27.27;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 6 - Surface 10 (206),  !- Area = .70347m2, Transmission = 0
   Transmittance schedule for Office new - Component block 6,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    68.0002322981,-17.617766799, 27.1700001002,   !- Vertex 1
    74.7632979348,-15.6816506469, 27.17,          !- Vertex 2
    74.7632979384,-15.6816506444, 27.27,          !- Vertex 3
    68.0002323591,-17.6177668725, 27.27;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 6 - Surface 11 (207),  !- Area = .1206m2, Transmission = 0
   Transmittance schedule for Office new - Component block 6,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    74.7632979348,-15.6816506469, 27.17,          !- Vertex 1
    74.7632979348,-14.4756521052, 27.17,          !- Vertex 2
    74.7632979384,-14.4756521037, 27.27,          !- Vertex 3
    74.7632979384,-15.6816506444, 27.27;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 6 - Surface 12 (208),  !- Area = .474m2, Transmission = 0
   Transmittance schedule for Office new - Component block 6,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    74.7632979348,-14.4756521052, 27.17,          !- Vertex 1
    70.0232977784,-14.4756520977, 27.17,          !- Vertex 2
    70.0232977784,-14.4756520937, 27.27,          !- Vertex 3
    74.7632979384,-14.4756521037, 27.27;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 6 - Surface 13 (209),  !- Area = .13138m2, Transmission = 0
   Transmittance schedule for Office new - Component block 6,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    70.0232977784,-14.4756520977, 27.17,          !- Vertex 1
    70.0232977784,-13.1618392637, 27.17,          !- Vertex 2
    70.0232977784,-13.1618392637, 27.27,          !- Vertex 3
    70.0232977784,-14.4756520937, 27.27;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 6 - Surface 14 (210),  !- Area = .27354m2, Transmission = 0
   Transmittance schedule for Office new - Component block 6,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    70.0232977784,-13.1618392637, 27.17,          !- Vertex 1
    67.2879182014,-13.1618392637, 27.17,          !- Vertex 2
    67.2879182014,-13.1618392637, 27.27,          !- Vertex 3
    70.0232977784,-13.1618392637, 27.27;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 6 - Surface 15 (211),  !- Area = .95585m2, Transmission = 0
   Transmittance schedule for Office new - Component block 6,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.2884064808,-17.7995647591, 27.169999924,   !- Vertex 1
    66.5070884739,-18.0209411397, 27.1699999204,  !- Vertex 2
    66.2154140173,-17.0726037432, 27.169999936,   !- Vertex 3
    67.2882979332,-16.7685687337, 27.1699999409;  !- Vertex 4

Shading:Building:Detailed, Office new - Component block 6 - Surface 16 (212),  !- Area = 3.59369m2, Transmission = 0
   Transmittance schedule for Office new - Component block 6,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    70.0232977766,-14.4756521013, 27.1699999785,  !- Vertex 1
    67.2880565206,-14.4756521013, 27.1699999785,  !- Vertex 2
    67.2879181966,-13.1618392613, 27.17,          !- Vertex 3
    70.0232977766,-13.1618392613, 27.17;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 6 - Surface 17 (213),  !- Area = .06739m2, Transmission = 0
   Transmittance schedule for Office new - Component block 6,   !- Transmittance schedule
   3 ,                                            !- Number of vertices
    74.7632908635,-15.6816526763, 27.1699999587,  !- Vertex 1
    68.000232297,-17.6177668052, 27.169999927,    !- Vertex 2
    67.9867588607,-17.6016956202, 27.1699999273;  !- Vertex 3

Shading:Building:Detailed, Office new - Component block 6 - Surface 18 (214),  !- Area = 16.93088m2, Transmission = 0
   Transmittance schedule for Office new - Component block 6,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    74.7632979322,-15.6816506527, 27.1699999587,  !- Vertex 1
    67.2884064766,-17.7995647613, 27.169999924,   !- Vertex 2
    67.2880565231,-14.4756521054, 27.1699999785,  !- Vertex 3
    74.7632979362,-14.4756521013, 27.1699999785;  !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Office new - Component block 8, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Office new - Component block 8 - Surface 1 (215),  !- Area = .0978m2, Transmission = 0
   Transmittance schedule for Office new - Component block 8,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    66.0191065759, 18.9124955954, 27.1699999992,  !- Vertex 1
    65.7800223694, 17.9641581967, 27.1699999891,  !- Vertex 2
    65.7800223691, 17.9641581997, 27.2699999891,  !- Vertex 3
    66.0191065745, 18.9124955942, 27.2699999891;  !- Vertex 4

Shading:Building:Detailed, Office new - Component block 8 - Surface 2 (216),  !- Area = .11571m2, Transmission = 0
   Transmittance schedule for Office new - Component block 8,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.1410771656, 18.629636933, 27.1700000109,   !- Vertex 1
    66.0191065759, 18.9124955954, 27.1699999992,  !- Vertex 2
    66.0191065745, 18.9124955942, 27.2699999891,  !- Vertex 3
    67.1410771642, 18.6296369318, 27.2700000008;  !- Vertex 4

Shading:Building:Detailed, Office new - Component block 8 - Surface 3 (217),  !- Area = .05524m2, Transmission = 0
   Transmittance schedule for Office new - Component block 8,   !- Transmittance schedule
   3 ,                                            !- Number of vertices
    68.3539561782, 18.2103914102, 27.2700000006,  !- Vertex 1
    73.9086482298, 16.2903484878, 27.2699999997,  !- Vertex 2
    68.3650003522, 18.2264626668, 27.2700000006;  !- Vertex 3

Shading:Building:Detailed, Office new - Component block 8 - Surface 4 (218),  !- Area = .05764m2, Transmission = 0
   Transmittance schedule for Office new - Component block 8,   !- Transmittance schedule
   3 ,                                            !- Number of vertices
    65.7800223676, 17.9641581869, 27.2700000005,  !- Vertex 1
    66.9019929577, 17.6812995409, 27.2700000004,  !- Vertex 2
    65.8043788249, 18.0607690844, 27.2700000006;  !- Vertex 3

Shading:Building:Detailed, Office new - Component block 8 - Surface 5 (219),  !- Area = 1.85756m2, Transmission = 0
   Transmittance schedule for Office new - Component block 8,   !- Transmittance schedule
   5 ,                                            !- Number of vertices
    65.8043788249, 18.0607690844, 27.2700000006,  !- Vertex 1
    67.7814848239, 17.3772397014, 27.2700000002,  !- Vertex 2
    67.7815840669, 18.4082383804, 27.2700000007,  !- Vertex 3
    67.1410771674, 18.6296369335, 27.2700000008,  !- Vertex 4
    66.0191065712, 18.9124955922, 27.270000001;   !- Vertex 5

Shading:Building:Detailed, Office new - Component block 8 - Surface 6 (220),  !- Area = 2.9457m2, Transmission = 0
   Transmittance schedule for Office new - Component block 8,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.7811376536, 13.770535053, 27.2699999984,   !- Vertex 1
    70.0232977736, 13.770535053, 27.2699999984,   !- Vertex 2
    70.0232977736, 15.084347893, 27.2699999991,   !- Vertex 3
    67.7812641169, 15.084347893, 27.2699999991;   !- Vertex 4

Shading:Building:Detailed, Office new - Component block 8 - Surface 7 (221),  !- Area = 13.87801m2, Transmission = 0
   Transmittance schedule for Office new - Component block 8,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.7812641169, 15.084347893, 27.2699999991,   !- Vertex 1
    73.9086541236, 15.084347903, 27.2699999991,   !- Vertex 2
    73.9086541336, 16.290346433, 27.2699999997,   !- Vertex 3
    67.7815840636, 18.408238383, 27.2700000007;   !- Vertex 4

Shading:Building:Detailed, Office new - Component block 8 - Surface 8 (222),  !- Area = 3.28815m2, Transmission = 0
   Transmittance schedule for Office new - Component block 8,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    73.9086541287, 15.0843478892, 27.1699999879,  !- Vertex 1
    70.0232977687, 15.0843478831, 27.1699999879,  !- Vertex 2
    70.0232977663, 16.6022392926, 27.1699999886,  !- Vertex 3
    73.9086541284, 15.2590402592, 27.169999988;   !- Vertex 4

Shading:Building:Detailed, Office new - Component block 8 - Surface 9 (223),  !- Area = 7.21762m2, Transmission = 0
   Transmittance schedule for Office new - Component block 8,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    70.0232977708, 13.7705350631, 27.1699999873,  !- Vertex 1
    67.7811017608, 13.7705350596, 27.1699999873,  !- Vertex 2
    67.7814489251, 17.3772645196, 27.1699999889,  !- Vertex 3
    70.0232977663, 16.6022392926, 27.1699999886;  !- Vertex 4

Shading:Building:Detailed, Office new - Component block 8 - Surface 10 (224),  !- Area = 2.29755m2, Transmission = 0
   Transmittance schedule for Office new - Component block 8,   !- Transmittance schedule
   3 ,                                            !- Number of vertices
    73.908654127, 15.2590402558, 27.169999988,    !- Vertex 1
    66.9019930719, 17.6812994996, 27.169999989,   !- Vertex 2
    73.9086541328, 15.9148585313, 27.1699999883;  !- Vertex 3

Shading:Building:Detailed, Office new - Component block 8 - Surface 11 (225),  !- Area = 2.17205m2, Transmission = 0
   Transmittance schedule for Office new - Component block 8,   !- Transmittance schedule
   5 ,                                            !- Number of vertices
    67.8296479073, 17.4474295456, 27.1699999889,  !- Vertex 1
    65.7800223693, 17.9641581997, 27.1699999891,  !- Vertex 2
    66.0191065713, 18.9124956047, 27.1699999896,  !- Vertex 3
    67.140976036, 18.629662429, 27.1699999894,    !- Vertex 4
    68.353956178, 18.2103914143, 27.1699999892;   !- Vertex 5

Shading:Building:Detailed, Office new - Component block 8 - Surface 12 (226),  !- Area = 3.81889m2, Transmission = 0
   Transmittance schedule for Office new - Component block 8,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    73.9086541301, 15.9148585245, 27.1699999883,  !- Vertex 1
    67.8296479073, 17.4474295456, 27.1699999889,  !- Vertex 2
    68.3650003077, 18.2264625891, 27.1699999893,  !- Vertex 3
    73.9086541297, 16.2903464362, 27.1699999884;  !- Vertex 4

Shading:Building:Detailed, Office new - Component block 8 - Surface 13 (227),  !- Area = .11571m2, Transmission = 0
   Transmittance schedule for Office new - Component block 8,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    65.7800223694, 17.9641581967, 27.1699999891,  !- Vertex 1
    66.9019930729, 17.6812995006, 27.17,          !- Vertex 2
    66.901992953, 17.6812995409, 27.269999995,    !- Vertex 3
    65.7800223691, 17.9641581997, 27.2699999891;  !- Vertex 4

Shading:Building:Detailed, Office new - Component block 8 - Surface 14 (228),  !- Area = .12833m2, Transmission = 0
   Transmittance schedule for Office new - Component block 8,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    68.3539561776, 18.2103914114, 27.17,          !- Vertex 1
    67.1410771656, 18.629636933, 27.1700000109,   !- Vertex 2
    67.1410771642, 18.6296369318, 27.2700000008,  !- Vertex 3
    68.3539561773, 18.210391411, 27.269999995;    !- Vertex 4

Shading:Building:Detailed, Office new - Component block 8 - Surface 15 (229),  !- Area = .09305m2, Transmission = 0
   Transmittance schedule for Office new - Component block 8,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    66.9019930729, 17.6812995006, 27.17,          !- Vertex 1
    67.7814489213, 17.3772645225, 27.17,          !- Vertex 2
    67.7814848213, 17.3772397016, 27.269999995,   !- Vertex 3
    66.901992953, 17.6812995409, 27.269999995;    !- Vertex 4

Shading:Building:Detailed, Office new - Component block 8 - Surface 16 (230),  !- Area = .13569m2, Transmission = 0
   Transmittance schedule for Office new - Component block 8,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.7814489213, 17.3772645225, 27.17,          !- Vertex 1
    66.4245460364, 17.3773951302, 27.1704871315,  !- Vertex 2
    66.4245819347, 17.3773703082, 27.2704871444,  !- Vertex 3
    67.7814848213, 17.3772397016, 27.269999995;   !- Vertex 4

Shading:Building:Detailed, Office new - Component block 8 - Surface 17 (231),  !- Area = 4.89395m2, Transmission = 0
   Transmittance schedule for Office new - Component block 8,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.781137654, 13.7705350486, 27.269999995,    !- Vertex 1
    67.7814848213, 17.3772397016, 27.269999995,   !- Vertex 2
    66.4245819347, 17.3773703082, 27.2704871444,  !- Vertex 3
    66.4242347707, 13.7706656611, 27.2704871315;  !- Vertex 4

Shading:Building:Detailed, Office new - Component block 8 - Surface 18 (232),  !- Area = .13569m2, Transmission = 0
   Transmittance schedule for Office new - Component block 8,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    66.42419887, 13.7706656645, 27.1704871444,    !- Vertex 1
    67.781101754, 13.7705350586, 27.17,           !- Vertex 2
    67.781137654, 13.7705350486, 27.269999995,    !- Vertex 3
    66.4242347707, 13.7706656611, 27.2704871315;  !- Vertex 4

Shading:Building:Detailed, Office new - Component block 8 - Surface 19 (233),  !- Area = .22422m2, Transmission = 0
   Transmittance schedule for Office new - Component block 8,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.781101754, 13.7705350586, 27.17,           !- Vertex 1
    70.0232977744, 13.7705350586, 27.17,          !- Vertex 2
    70.0232977744, 13.7705350586, 27.269999995,   !- Vertex 3
    67.781137654, 13.7705350486, 27.269999995;    !- Vertex 4

Shading:Building:Detailed, Office new - Component block 8 - Surface 20 (234),  !- Area = .13138m2, Transmission = 0
   Transmittance schedule for Office new - Component block 8,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    70.0232977744, 13.7705350586, 27.17,          !- Vertex 1
    70.0232977744, 15.0843478886, 27.17,          !- Vertex 2
    70.0232977744, 15.0843478886, 27.269999995,   !- Vertex 3
    70.0232977744, 13.7705350586, 27.269999995;   !- Vertex 4

Shading:Building:Detailed, Office new - Component block 8 - Surface 21 (235),  !- Area = .38854m2, Transmission = 0
   Transmittance schedule for Office new - Component block 8,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    70.0232977744, 15.0843478886, 27.17,          !- Vertex 1
    73.9086541244, 15.0843478986, 27.17,          !- Vertex 2
    73.9086541244, 15.0843478986, 27.269999995,   !- Vertex 3
    70.0232977744, 15.0843478886, 27.269999995;   !- Vertex 4

Shading:Building:Detailed, Office new - Component block 8 - Surface 22 (236),  !- Area = .1206m2, Transmission = 0
   Transmittance schedule for Office new - Component block 8,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    73.9086541244, 15.0843478986, 27.17,          !- Vertex 1
    73.9086541244, 16.2903464402, 27.17,          !- Vertex 2
    73.9086541244, 16.2903464302, 27.269999995,   !- Vertex 3
    73.9086541244, 15.0843478986, 27.269999995;   !- Vertex 4

Shading:Building:Detailed, Office new - Component block 8 - Surface 23 (237),  !- Area = .5872m2, Transmission = 0
   Transmittance schedule for Office new - Component block 8,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    73.9086541244, 16.2903464402, 27.17,          !- Vertex 1
    68.3650003039, 18.2264625923, 27.17,          !- Vertex 2
    68.3650003539, 18.2264626623, 27.269999995,   !- Vertex 3
    73.9086541244, 16.2903464302, 27.269999995;   !- Vertex 4

Shading:Building:Detailed, Office new - Component block 8 - Surface 25 (238),  !- Area = 4.89398m2, Transmission = 0
   Transmittance schedule for Office new - Component block 8,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.7814489213, 17.3772645225, 27.17,          !- Vertex 1
    67.781101754, 13.7705350586, 27.17,           !- Vertex 2
    66.42419887, 13.7706656645, 27.1704871444,    !- Vertex 3
    66.4245460364, 17.3773951302, 27.1704871315;  !- Vertex 4

Shading:Building:Detailed, Office new - Component block 8 - Surface 26 (239),  !- Area = .36067m2, Transmission = 0
   Transmittance schedule for Office new - Component block 8,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    66.4245460364, 17.3773951302, 27.1704871315,  !- Vertex 1
    66.42419887, 13.7706656645, 27.1704871444,    !- Vertex 2
    66.4242347707, 13.7706656611, 27.2704871315,  !- Vertex 3
    66.4245819347, 17.3773703082, 27.2704871444;  !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Office new - Component block 9, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Office new - Component block 9 - Surface 1 (240),  !- Area = 8.93242m2, Transmission = 0
   Transmittance schedule for Office new - Component block 9,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    70.0232977784,-17.0386079483, 31.01,          !- Vertex 1
    74.7632979384,-15.6816506437, 31.01,          !- Vertex 2
    74.7632979384,-14.4756521037, 31.01,          !- Vertex 3
    70.0232977784,-14.4756520937, 31.01;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 9 - Surface 2 (241),  !- Area = 8.80505m2, Transmission = 0
   Transmittance schedule for Office new - Component block 9,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.2883855265,-16.7685439042, 31.01,          !- Vertex 1
    70.0232977818,-15.9935214782, 31.01,          !- Vertex 2
    70.0232977824,-13.1618392626, 31.01,          !- Vertex 3
    67.2879181947,-13.161839267, 31.01;           !- Vertex 4

Shading:Building:Detailed, Office new - Component block 9 - Surface 3 (242),  !- Area = 1.31586m2, Transmission = 0
   Transmittance schedule for Office new - Component block 9,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    66.5070884646,-18.0209411496, 31.01,          !- Vertex 1
    67.9867588608,-17.6016956272, 31.01,          !- Vertex 2
    67.2882984105,-16.76856859, 31.01,            !- Vertex 3
    66.2154140144,-17.0726037419, 31.01;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 9 - Surface 4 (243),  !- Area = 2.49431m2, Transmission = 0
   Transmittance schedule for Office new - Component block 9,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    68.0002323558,-17.617766878, 31.01,           !- Vertex 1
    70.023297783,-17.0386079482, 31.01,           !- Vertex 2
    70.0232977823,-15.9935214812, 31.01,          !- Vertex 3
    67.2882984105,-16.76856859, 31.01;            !- Vertex 4

Shading:Building:Detailed, Office new - Component block 9 - Surface 5 (244),  !- Area = .36067m2, Transmission = 0
   Transmittance schedule for Office new - Component block 9,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.2879182014,-13.1618392637, 30.91,          !- Vertex 1
    67.2882979348,-16.7685687328, 30.91,          !- Vertex 2
    67.288385527,-16.7685439073, 31.01,           !- Vertex 3
    67.2879182014,-13.1618392637, 31.01;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 9 - Surface 6 (245),  !- Area = .11152m2, Transmission = 0
   Transmittance schedule for Office new - Component block 9,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.2882979348,-16.7685687328, 30.91,          !- Vertex 1
    66.2154140216,-17.0726037438, 30.91,          !- Vertex 2
    66.2154140184,-17.0726037474, 31.01,          !- Vertex 3
    67.288385527,-16.7685439073, 31.01;           !- Vertex 4

Shading:Building:Detailed, Office new - Component block 9 - Surface 7 (246),  !- Area = .09922m2, Transmission = 0
   Transmittance schedule for Office new - Component block 9,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    66.2154140216,-17.0726037438, 30.91,          !- Vertex 1
    66.5070884689,-18.0209411431, 30.91,          !- Vertex 2
    66.5070884702,-18.0209411413, 31.01,          !- Vertex 3
    66.2154140184,-17.0726037474, 31.01;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 9 - Surface 8 (247),  !- Area = .15379m2, Transmission = 0
   Transmittance schedule for Office new - Component block 9,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    66.5070884689,-18.0209411431, 30.91,          !- Vertex 1
    67.9867588489,-17.6016956199, 30.91,          !- Vertex 2
    67.9867588539,-17.6016956233, 31.01,          !- Vertex 3
    66.5070884702,-18.0209411413, 31.01;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 9 - Surface 10 (248),  !- Area = .70347m2, Transmission = 0
   Transmittance schedule for Office new - Component block 9,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    68.0002322981,-17.617766799, 30.9100001002,   !- Vertex 1
    74.7632979348,-15.6816506469, 30.91,          !- Vertex 2
    74.7632979384,-15.6816506444, 31.01,          !- Vertex 3
    68.0002323591,-17.6177668725, 31.01;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 9 - Surface 11 (249),  !- Area = .1206m2, Transmission = 0
   Transmittance schedule for Office new - Component block 9,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    74.7632979348,-15.6816506469, 30.91,          !- Vertex 1
    74.7632979348,-14.4756521052, 30.91,          !- Vertex 2
    74.7632979384,-14.4756521037, 31.01,          !- Vertex 3
    74.7632979384,-15.6816506444, 31.01;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 9 - Surface 12 (250),  !- Area = .474m2, Transmission = 0
   Transmittance schedule for Office new - Component block 9,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    74.7632979348,-14.4756521052, 30.91,          !- Vertex 1
    70.0232977784,-14.4756520977, 30.91,          !- Vertex 2
    70.0232977784,-14.4756520937, 31.01,          !- Vertex 3
    74.7632979384,-14.4756521037, 31.01;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 9 - Surface 13 (251),  !- Area = .13138m2, Transmission = 0
   Transmittance schedule for Office new - Component block 9,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    70.0232977784,-14.4756520977, 30.91,          !- Vertex 1
    70.0232977784,-13.1618392637, 30.91,          !- Vertex 2
    70.0232977784,-13.1618392637, 31.01,          !- Vertex 3
    70.0232977784,-14.4756520937, 31.01;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 9 - Surface 14 (252),  !- Area = .27354m2, Transmission = 0
   Transmittance schedule for Office new - Component block 9,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    70.0232977784,-13.1618392637, 30.91,          !- Vertex 1
    67.2879182014,-13.1618392637, 30.91,          !- Vertex 2
    67.2879182014,-13.1618392637, 31.01,          !- Vertex 3
    70.0232977784,-13.1618392637, 31.01;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 9 - Surface 15 (253),  !- Area = .95585m2, Transmission = 0
   Transmittance schedule for Office new - Component block 9,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.2884064805,-17.7995647591, 30.909999924,   !- Vertex 1
    66.5070884736,-18.0209411396, 30.9099999204,  !- Vertex 2
    66.2154140171,-17.0726037431, 30.909999936,   !- Vertex 3
    67.2882979329,-16.7685687337, 30.9099999409;  !- Vertex 4

Shading:Building:Detailed, Office new - Component block 9 - Surface 16 (254),  !- Area = 3.59369m2, Transmission = 0
   Transmittance schedule for Office new - Component block 9,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    70.0232977765,-14.4756521018, 30.9099999785,  !- Vertex 1
    67.2880565205,-14.4756521018, 30.9099999785,  !- Vertex 2
    67.2879181965,-13.1618392618, 30.91,          !- Vertex 3
    70.0232977765,-13.1618392618, 30.91;          !- Vertex 4

Shading:Building:Detailed, Office new - Component block 9 - Surface 17 (255),  !- Area = .06739m2, Transmission = 0
   Transmittance schedule for Office new - Component block 9,   !- Transmittance schedule
   3 ,                                            !- Number of vertices
    74.7632908635,-15.6816526767, 30.9099999587,  !- Vertex 1
    68.0002322969,-17.6177668057, 30.909999927,   !- Vertex 2
    67.9867588606,-17.6016956206, 30.9099999273;  !- Vertex 3

Shading:Building:Detailed, Office new - Component block 9 - Surface 18 (256),  !- Area = 16.93088m2, Transmission = 0
   Transmittance schedule for Office new - Component block 9,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    74.7632979321,-15.6816506531, 30.9099999587,  !- Vertex 1
    67.2884064765,-17.7995647618, 30.909999924,   !- Vertex 2
    67.288056523,-14.4756521058, 30.9099999785,   !- Vertex 3
    74.7632979361,-14.4756521017, 30.9099999785;  !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Office new - Component block 10, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Office new - Component block 10 - Surface 1 (257),  !- Area = .0978m2, Transmission = 0
   Transmittance schedule for Office new - Component block 10,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    66.0191065759, 18.9124955954, 30.9099999992,  !- Vertex 1
    65.7800223694, 17.9641581967, 30.9099999891,  !- Vertex 2
    65.7800223691, 17.9641581997, 31.0099999891,  !- Vertex 3
    66.0191065745, 18.9124955942, 31.0099999891;  !- Vertex 4

Shading:Building:Detailed, Office new - Component block 10 - Surface 2 (258),  !- Area = .11571m2, Transmission = 0
   Transmittance schedule for Office new - Component block 10,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.1410771656, 18.629636933, 30.9100000109,   !- Vertex 1
    66.0191065759, 18.9124955954, 30.9099999992,  !- Vertex 2
    66.0191065745, 18.9124955942, 31.0099999891,  !- Vertex 3
    67.1410771642, 18.6296369318, 31.0100000008;  !- Vertex 4

Shading:Building:Detailed, Office new - Component block 10 - Surface 3 (259),  !- Area = .05524m2, Transmission = 0
   Transmittance schedule for Office new - Component block 10,   !- Transmittance schedule
   3 ,                                            !- Number of vertices
    68.3539561781, 18.2103914101, 31.0100000006,  !- Vertex 1
    73.9086482297, 16.2903484875, 31.0099999997,  !- Vertex 2
    68.3650003522, 18.2264626667, 31.0100000006;  !- Vertex 3

Shading:Building:Detailed, Office new - Component block 10 - Surface 4 (260),  !- Area = .05764m2, Transmission = 0
   Transmittance schedule for Office new - Component block 10,   !- Transmittance schedule
   3 ,                                            !- Number of vertices
    65.7800223676, 17.9641581869, 31.0100000005,  !- Vertex 1
    66.9019929577, 17.6812995409, 31.0100000004,  !- Vertex 2
    65.8043788248, 18.0607690845, 31.0100000006;  !- Vertex 3

Shading:Building:Detailed, Office new - Component block 10 - Surface 5 (261),  !- Area = 1.85756m2, Transmission = 0
   Transmittance schedule for Office new - Component block 10,   !- Transmittance schedule
   5 ,                                            !- Number of vertices
    65.8043788248, 18.0607690845, 31.0100000006,  !- Vertex 1
    67.7814848239, 17.3772397014, 31.0100000002,  !- Vertex 2
    67.7815840669, 18.4082383804, 31.0100000007,  !- Vertex 3
    67.1410771674, 18.6296369335, 31.0100000008,  !- Vertex 4
    66.0191065712, 18.9124955922, 31.010000001;   !- Vertex 5

Shading:Building:Detailed, Office new - Component block 10 - Surface 6 (262),  !- Area = 2.9457m2, Transmission = 0
   Transmittance schedule for Office new - Component block 10,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.7811376534, 13.7705350527, 31.0099999984,  !- Vertex 1
    70.0232977734, 13.7705350527, 31.0099999984,  !- Vertex 2
    70.0232977734, 15.0843478927, 31.0099999991,  !- Vertex 3
    67.7812641167, 15.0843478927, 31.0099999991;  !- Vertex 4

Shading:Building:Detailed, Office new - Component block 10 - Surface 7 (263),  !- Area = 13.87801m2, Transmission = 0
   Transmittance schedule for Office new - Component block 10,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.7812641167, 15.0843478927, 31.0099999991,  !- Vertex 1
    73.9086541234, 15.0843479027, 31.0099999991,  !- Vertex 2
    73.9086541334, 16.2903464327, 31.0099999997,  !- Vertex 3
    67.7815840634, 18.4082383827, 31.0100000007;  !- Vertex 4

Shading:Building:Detailed, Office new - Component block 10 - Surface 8 (264),  !- Area = 3.28815m2, Transmission = 0
   Transmittance schedule for Office new - Component block 10,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    73.9086541243, 15.0843478908, 30.9099999879,  !- Vertex 1
    70.0232977843, 15.0843478925, 30.9099999879,  !- Vertex 2
    70.0232978006, 16.6022392741, 30.9099999886,  !- Vertex 3
    73.9086541262, 15.2590402508, 30.909999988;   !- Vertex 4

Shading:Building:Detailed, Office new - Component block 10 - Surface 9 (265),  !- Area = 7.21762m2, Transmission = 0
   Transmittance schedule for Office new - Component block 10,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    70.0232977702, 13.7705350625, 30.9099999873,  !- Vertex 1
    67.7811017602, 13.7705350566, 30.9099999873,  !- Vertex 2
    67.7814489189, 17.3772645166, 30.9099999889,  !- Vertex 3
    70.0232978006, 16.6022392741, 30.9099999886;  !- Vertex 4

Shading:Building:Detailed, Office new - Component block 10 - Surface 10 (266),  !- Area = 2.29755m2, Transmission = 0
   Transmittance schedule for Office new - Component block 10,   !- Transmittance schedule
   3 ,                                            !- Number of vertices
    73.9086541266, 15.2590402546, 30.909999988,   !- Vertex 1
    66.9019930718, 17.6812994995, 30.909999989,   !- Vertex 2
    73.9086541325, 15.9148585302, 30.9099999883;  !- Vertex 3

Shading:Building:Detailed, Office new - Component block 10 - Surface 11 (267),  !- Area = 2.17205m2, Transmission = 0
   Transmittance schedule for Office new - Component block 10,   !- Transmittance schedule
   5 ,                                            !- Number of vertices
    67.8296479072, 17.4474295453, 30.9099999889,  !- Vertex 1
    65.7800223693, 17.9641581997, 30.9099999891,  !- Vertex 2
    66.0191065714, 18.9124956047, 30.9099999896,  !- Vertex 3
    67.1409760361, 18.6296624288, 30.9099999894,  !- Vertex 4
    68.353956178, 18.2103914139, 30.9099999892;   !- Vertex 5

Shading:Building:Detailed, Office new - Component block 10 - Surface 12 (268),  !- Area = 3.81889m2, Transmission = 0
   Transmittance schedule for Office new - Component block 10,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    73.9086541298, 15.9148585233, 30.9099999883,  !- Vertex 1
    67.8296479072, 17.4474295453, 30.9099999889,  !- Vertex 2
    68.3650003077, 18.2264625887, 30.9099999893,  !- Vertex 3
    73.9086541295, 16.290346435, 30.9099999884;   !- Vertex 4

Shading:Building:Detailed, Office new - Component block 10 - Surface 13 (269),  !- Area = .11571m2, Transmission = 0
   Transmittance schedule for Office new - Component block 10,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    65.7800223694, 17.9641581967, 30.9099999891,  !- Vertex 1
    66.9019930729, 17.6812995006, 30.91,          !- Vertex 2
    66.901992953, 17.6812995409, 31.009999995,    !- Vertex 3
    65.7800223691, 17.9641581997, 31.0099999891;  !- Vertex 4

Shading:Building:Detailed, Office new - Component block 10 - Surface 14 (270),  !- Area = .12833m2, Transmission = 0
   Transmittance schedule for Office new - Component block 10,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    68.3539561776, 18.2103914114, 30.91,          !- Vertex 1
    67.1410771656, 18.629636933, 30.9100000109,   !- Vertex 2
    67.1410771642, 18.6296369318, 31.0100000008,  !- Vertex 3
    68.3539561773, 18.210391411, 31.009999995;    !- Vertex 4

Shading:Building:Detailed, Office new - Component block 10 - Surface 15 (271),  !- Area = .09305m2, Transmission = 0
   Transmittance schedule for Office new - Component block 10,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    66.9019930729, 17.6812995006, 30.91,          !- Vertex 1
    67.7814489213, 17.3772645225, 30.91,          !- Vertex 2
    67.7814848213, 17.3772397016, 31.009999995,   !- Vertex 3
    66.901992953, 17.6812995409, 31.009999995;    !- Vertex 4

Shading:Building:Detailed, Office new - Component block 10 - Surface 16 (272),  !- Area = .13569m2, Transmission = 0
   Transmittance schedule for Office new - Component block 10,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.7814489213, 17.3772645225, 30.91,          !- Vertex 1
    66.4245460364, 17.3773951302, 30.9104871315,  !- Vertex 2
    66.4245819347, 17.3773703082, 31.0104871444,  !- Vertex 3
    67.7814848213, 17.3772397016, 31.009999995;   !- Vertex 4

Shading:Building:Detailed, Office new - Component block 10 - Surface 17 (273),  !- Area = 4.89395m2, Transmission = 0
   Transmittance schedule for Office new - Component block 10,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.781137654, 13.7705350486, 31.009999995,    !- Vertex 1
    67.7814848213, 17.3772397016, 31.009999995,   !- Vertex 2
    66.4245819347, 17.3773703082, 31.0104871444,  !- Vertex 3
    66.4242347707, 13.7706656611, 31.0104871315;  !- Vertex 4

Shading:Building:Detailed, Office new - Component block 10 - Surface 18 (274),  !- Area = .13569m2, Transmission = 0
   Transmittance schedule for Office new - Component block 10,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    66.42419887, 13.7706656645, 30.9104871444,    !- Vertex 1
    67.781101754, 13.7705350586, 30.91,           !- Vertex 2
    67.781137654, 13.7705350486, 31.009999995,    !- Vertex 3
    66.4242347707, 13.7706656611, 31.0104871315;  !- Vertex 4

Shading:Building:Detailed, Office new - Component block 10 - Surface 19 (275),  !- Area = .22422m2, Transmission = 0
   Transmittance schedule for Office new - Component block 10,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.781101754, 13.7705350586, 30.91,           !- Vertex 1
    70.0232977744, 13.7705350586, 30.91,          !- Vertex 2
    70.0232977744, 13.7705350586, 31.009999995,   !- Vertex 3
    67.781137654, 13.7705350486, 31.009999995;    !- Vertex 4

Shading:Building:Detailed, Office new - Component block 10 - Surface 20 (276),  !- Area = .13138m2, Transmission = 0
   Transmittance schedule for Office new - Component block 10,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    70.0232977744, 13.7705350586, 30.91,          !- Vertex 1
    70.0232977744, 15.0843478886, 30.91,          !- Vertex 2
    70.0232977744, 15.0843478886, 31.009999995,   !- Vertex 3
    70.0232977744, 13.7705350586, 31.009999995;   !- Vertex 4

Shading:Building:Detailed, Office new - Component block 10 - Surface 21 (277),  !- Area = .38854m2, Transmission = 0
   Transmittance schedule for Office new - Component block 10,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    70.0232977744, 15.0843478886, 30.91,          !- Vertex 1
    73.9086541244, 15.0843478986, 30.91,          !- Vertex 2
    73.9086541244, 15.0843478986, 31.009999995,   !- Vertex 3
    70.0232977744, 15.0843478886, 31.009999995;   !- Vertex 4

Shading:Building:Detailed, Office new - Component block 10 - Surface 22 (278),  !- Area = .1206m2, Transmission = 0
   Transmittance schedule for Office new - Component block 10,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    73.9086541244, 15.0843478986, 30.91,          !- Vertex 1
    73.9086541244, 16.2903464402, 30.91,          !- Vertex 2
    73.9086541244, 16.2903464302, 31.009999995,   !- Vertex 3
    73.9086541244, 15.0843478986, 31.009999995;   !- Vertex 4

Shading:Building:Detailed, Office new - Component block 10 - Surface 23 (279),  !- Area = .5872m2, Transmission = 0
   Transmittance schedule for Office new - Component block 10,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    73.9086541244, 16.2903464402, 30.91,          !- Vertex 1
    68.3650003039, 18.2264625923, 30.91,          !- Vertex 2
    68.3650003539, 18.2264626623, 31.009999995,   !- Vertex 3
    73.9086541244, 16.2903464302, 31.009999995;   !- Vertex 4

Shading:Building:Detailed, Office new - Component block 10 - Surface 25 (280),  !- Area = 4.89398m2, Transmission = 0
   Transmittance schedule for Office new - Component block 10,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    67.7814489213, 17.3772645225, 30.91,          !- Vertex 1
    67.781101754, 13.7705350586, 30.91,           !- Vertex 2
    66.42419887, 13.7706656645, 30.9104871444,    !- Vertex 3
    66.4245460364, 17.3773951302, 30.9104871315;  !- Vertex 4

Shading:Building:Detailed, Office new - Component block 10 - Surface 26 (281),  !- Area = .36067m2, Transmission = 0
   Transmittance schedule for Office new - Component block 10,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    66.4245460364, 17.3773951302, 30.9104871315,  !- Vertex 1
    66.42419887, 13.7706656645, 30.9104871444,    !- Vertex 2
    66.4242347707, 13.7706656611, 31.0104871315,  !- Vertex 3
    66.4245819347, 17.3773703082, 31.0104871444;  !- Vertex 4




WindowProperty:FrameAndDivider, 1,                !- Frame/divider name
   0.04,                                          !- Frame width
   0.0,                                           !- Frame outside projection
   0.0,                                           !- Frame inside projection
   500,                                           !- Frame Conductance
   1.0,                                           !- Ratio of frame-edge glass conductance to centre of glass conductance
   0.3,                                           !- Frame Solar Absorptance
   0.3,                                           !- Frame Visible Absorptance
   0.3,                                           !- Frame Thermal Emissivity
   DividedLite,                                   !- Divider Type
   0.020,                                         !- Divider Width
   1,                                             !- Number of Horzontal Dividers
   1,                                             !- Number of Vertical Dividers
   0.0,                                           !- Divider Outside Projection
   0.0,                                           !- Divider Inside Projection
   500,                                           !- Divider Conductance
   1.0,                                           !- Ratio of divider-edge glass conductance to centre of glass conductance
   0.3,                                           !- Divider Solar Absorptance
   0.3,                                           !- Divider Visible Absorptance
   0.3,                                           !- Divider Thermal Emissivity
   0.3,                                           !- Outside Reveal Solar Absorptance
   0.0,                                           !- Inside Sill Depth
   0.3,                                           !- Inside Sill Solar Absorptance
   0.0,                                           !- Inside Reveal Depth
   0.3;                                           !- Inside Reveal Solar Absorptance

Schedule:Year, Zone Control Type Sched, Control Type,  !- Control types schedule
   Winter Control Type Week Sch, 1, 1, 3, 31,     !- End winter
   Summer Control Type Week Sch, 4, 1, 9, 30,     !- Summer
   Winter Control Type Week Sch, 10, 1, 12, 31;   !- Start winter


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
02:11XINNEREAST Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
02:11XINNEREAST Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
02:11XINNEREAST Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
02:11XINNEREAST Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 02:11XINNEREAST Thermostat, 02:11XINNEREAST,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02:11XINNEREAST;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02:11XINNEREAST,02:11XINNEREAST Heating Setpoint Schedule,02:11XINNEREAST Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   02:11XINNEREAST, 02:11XINNEREAST Equipment, 02:11XINNEREAST Inlets, , Node 02:11XINNEREAST Zone, Node 02:11XINNEREAST Out;

ZoneHVAC:EquipmentList, 02:11XINNEREAST Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 02:11XINNEREAST Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 02:11XINNEREAST Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 02:11XINNEREAST In,                       !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   02:11XINNEREAST Heating Availability Sch,      !- Heating Availability Schedule
   02:11XINNEREAST Cooling Availability Sch,      !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   02:11XINNEREAST Inlets,
   Node 02:11XINNEREAST In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
02:10XOFFICE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
02:10XOFFICE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
02:10XOFFICE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
02:10XOFFICE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 02:10XOFFICE Thermostat, 02:10XOFFICE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02:10XOFFICE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02:10XOFFICE,02:10XOFFICE Heating Setpoint Schedule,02:10XOFFICE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   02:10XOFFICE, 02:10XOFFICE Equipment, 02:10XOFFICE Inlets, , Node 02:10XOFFICE Zone, Node 02:10XOFFICE Out;

ZoneHVAC:EquipmentList, 02:10XOFFICE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 02:10XOFFICE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 02:10XOFFICE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 02:10XOFFICE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   02:10XOFFICE Heating Availability Sch,         !- Heating Availability Schedule
   02:10XOFFICE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   02:10XOFFICE Inlets,
   Node 02:10XOFFICE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
02:06XOFFICE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
02:06XOFFICE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
02:06XOFFICE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
02:06XOFFICE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 02:06XOFFICE Thermostat, 02:06XOFFICE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02:06XOFFICE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02:06XOFFICE,02:06XOFFICE Heating Setpoint Schedule,02:06XOFFICE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   02:06XOFFICE, 02:06XOFFICE Equipment, 02:06XOFFICE Inlets, , Node 02:06XOFFICE Zone, Node 02:06XOFFICE Out;

ZoneHVAC:EquipmentList, 02:06XOFFICE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 02:06XOFFICE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 02:06XOFFICE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 02:06XOFFICE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   02:06XOFFICE Heating Availability Sch,         !- Heating Availability Schedule
   02:06XOFFICE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   02:06XOFFICE Inlets,
   Node 02:06XOFFICE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
02:09XINNEREAST Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
02:09XINNEREAST Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
02:09XINNEREAST Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
02:09XINNEREAST Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 02:09XINNEREAST Thermostat, 02:09XINNEREAST,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02:09XINNEREAST;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02:09XINNEREAST,02:09XINNEREAST Heating Setpoint Schedule,02:09XINNEREAST Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   02:09XINNEREAST, 02:09XINNEREAST Equipment, 02:09XINNEREAST Inlets, , Node 02:09XINNEREAST Zone, Node 02:09XINNEREAST Out;

ZoneHVAC:EquipmentList, 02:09XINNEREAST Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 02:09XINNEREAST Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 02:09XINNEREAST Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 02:09XINNEREAST In,                       !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   02:09XINNEREAST Heating Availability Sch,      !- Heating Availability Schedule
   02:09XINNEREAST Cooling Availability Sch,      !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   02:09XINNEREAST Inlets,
   Node 02:09XINNEREAST In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
02:05XINNEREAST Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
02:05XINNEREAST Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
02:05XINNEREAST Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
02:05XINNEREAST Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 02:05XINNEREAST Thermostat, 02:05XINNEREAST,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02:05XINNEREAST;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02:05XINNEREAST,02:05XINNEREAST Heating Setpoint Schedule,02:05XINNEREAST Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   02:05XINNEREAST, 02:05XINNEREAST Equipment, 02:05XINNEREAST Inlets, , Node 02:05XINNEREAST Zone, Node 02:05XINNEREAST Out;

ZoneHVAC:EquipmentList, 02:05XINNEREAST Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 02:05XINNEREAST Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 02:05XINNEREAST Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 02:05XINNEREAST In,                       !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   02:05XINNEREAST Heating Availability Sch,      !- Heating Availability Schedule
   02:05XINNEREAST Cooling Availability Sch,      !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   02:05XINNEREAST Inlets,
   Node 02:05XINNEREAST In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
02:17XOFFICE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
02:17XOFFICE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
02:17XOFFICE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
02:17XOFFICE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 02:17XOFFICE Thermostat, 02:17XOFFICE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02:17XOFFICE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02:17XOFFICE,02:17XOFFICE Heating Setpoint Schedule,02:17XOFFICE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   02:17XOFFICE, 02:17XOFFICE Equipment, 02:17XOFFICE Inlets, , Node 02:17XOFFICE Zone, Node 02:17XOFFICE Out;

ZoneHVAC:EquipmentList, 02:17XOFFICE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 02:17XOFFICE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 02:17XOFFICE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 02:17XOFFICE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   02:17XOFFICE Heating Availability Sch,         !- Heating Availability Schedule
   02:17XOFFICE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   02:17XOFFICE Inlets,
   Node 02:17XOFFICE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
02:16XOFFICE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
02:16XOFFICE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
02:16XOFFICE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
02:16XOFFICE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 02:16XOFFICE Thermostat, 02:16XOFFICE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02:16XOFFICE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02:16XOFFICE,02:16XOFFICE Heating Setpoint Schedule,02:16XOFFICE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   02:16XOFFICE, 02:16XOFFICE Equipment, 02:16XOFFICE Inlets, , Node 02:16XOFFICE Zone, Node 02:16XOFFICE Out;

ZoneHVAC:EquipmentList, 02:16XOFFICE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 02:16XOFFICE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 02:16XOFFICE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 02:16XOFFICE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   02:16XOFFICE Heating Availability Sch,         !- Heating Availability Schedule
   02:16XOFFICE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   02:16XOFFICE Inlets,
   Node 02:16XOFFICE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
02:13XOFFICE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
02:13XOFFICE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
02:13XOFFICE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
02:13XOFFICE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 02:13XOFFICE Thermostat, 02:13XOFFICE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02:13XOFFICE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02:13XOFFICE,02:13XOFFICE Heating Setpoint Schedule,02:13XOFFICE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   02:13XOFFICE, 02:13XOFFICE Equipment, 02:13XOFFICE Inlets, , Node 02:13XOFFICE Zone, Node 02:13XOFFICE Out;

ZoneHVAC:EquipmentList, 02:13XOFFICE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 02:13XOFFICE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 02:13XOFFICE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 02:13XOFFICE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   02:13XOFFICE Heating Availability Sch,         !- Heating Availability Schedule
   02:13XOFFICE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   02:13XOFFICE Inlets,
   Node 02:13XOFFICE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
02:12XOFFCE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
02:12XOFFCE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
02:12XOFFCE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
02:12XOFFCE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 02:12XOFFCE Thermostat, 02:12XOFFCE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02:12XOFFCE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02:12XOFFCE,02:12XOFFCE Heating Setpoint Schedule,02:12XOFFCE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   02:12XOFFCE, 02:12XOFFCE Equipment, 02:12XOFFCE Inlets, , Node 02:12XOFFCE Zone, Node 02:12XOFFCE Out;

ZoneHVAC:EquipmentList, 02:12XOFFCE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 02:12XOFFCE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 02:12XOFFCE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 02:12XOFFCE In,                           !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   02:12XOFFCE Heating Availability Sch,          !- Heating Availability Schedule
   02:12XOFFCE Cooling Availability Sch,          !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   02:12XOFFCE Inlets,
   Node 02:12XOFFCE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
02:15XOFFICE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
02:15XOFFICE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
02:15XOFFICE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
02:15XOFFICE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 02:15XOFFICE Thermostat, 02:15XOFFICE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02:15XOFFICE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02:15XOFFICE,02:15XOFFICE Heating Setpoint Schedule,02:15XOFFICE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   02:15XOFFICE, 02:15XOFFICE Equipment, 02:15XOFFICE Inlets, , Node 02:15XOFFICE Zone, Node 02:15XOFFICE Out;

ZoneHVAC:EquipmentList, 02:15XOFFICE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 02:15XOFFICE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 02:15XOFFICE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 02:15XOFFICE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   02:15XOFFICE Heating Availability Sch,         !- Heating Availability Schedule
   02:15XOFFICE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   02:15XOFFICE Inlets,
   Node 02:15XOFFICE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
02:02XOFFICE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
02:02XOFFICE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
02:02XOFFICE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
02:02XOFFICE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 02:02XOFFICE Thermostat, 02:02XOFFICE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02:02XOFFICE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02:02XOFFICE,02:02XOFFICE Heating Setpoint Schedule,02:02XOFFICE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   02:02XOFFICE, 02:02XOFFICE Equipment, 02:02XOFFICE Inlets, , Node 02:02XOFFICE Zone, Node 02:02XOFFICE Out;

ZoneHVAC:EquipmentList, 02:02XOFFICE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 02:02XOFFICE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 02:02XOFFICE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 02:02XOFFICE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   02:02XOFFICE Heating Availability Sch,         !- Heating Availability Schedule
   02:02XOFFICE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   02:02XOFFICE Inlets,
   Node 02:02XOFFICE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
02:14XOFFICE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
02:14XOFFICE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
02:14XOFFICE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
02:14XOFFICE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 02:14XOFFICE Thermostat, 02:14XOFFICE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02:14XOFFICE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02:14XOFFICE,02:14XOFFICE Heating Setpoint Schedule,02:14XOFFICE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   02:14XOFFICE, 02:14XOFFICE Equipment, 02:14XOFFICE Inlets, , Node 02:14XOFFICE Zone, Node 02:14XOFFICE Out;

ZoneHVAC:EquipmentList, 02:14XOFFICE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 02:14XOFFICE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 02:14XOFFICE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 02:14XOFFICE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   02:14XOFFICE Heating Availability Sch,         !- Heating Availability Schedule
   02:14XOFFICE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   02:14XOFFICE Inlets,
   Node 02:14XOFFICE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
03:25XINNERSE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
03:25XINNERSE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
03:25XINNERSE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
03:25XINNERSE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 03:25XINNERSE Thermostat, 03:25XINNERSE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 03:25XINNERSE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 03:25XINNERSE,03:25XINNERSE Heating Setpoint Schedule,03:25XINNERSE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   03:25XINNERSE, 03:25XINNERSE Equipment, 03:25XINNERSE Inlets, , Node 03:25XINNERSE Zone, Node 03:25XINNERSE Out;

ZoneHVAC:EquipmentList, 03:25XINNERSE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 03:25XINNERSE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 03:25XINNERSE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 03:25XINNERSE In,                         !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   03:25XINNERSE Heating Availability Sch,        !- Heating Availability Schedule
   03:25XINNERSE Cooling Availability Sch,        !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   03:25XINNERSE Inlets,
   Node 03:25XINNERSE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
03:29XOFFICE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
03:29XOFFICE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
03:29XOFFICE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
03:29XOFFICE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 03:29XOFFICE Thermostat, 03:29XOFFICE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 03:29XOFFICE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 03:29XOFFICE,03:29XOFFICE Heating Setpoint Schedule,03:29XOFFICE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   03:29XOFFICE, 03:29XOFFICE Equipment, 03:29XOFFICE Inlets, , Node 03:29XOFFICE Zone, Node 03:29XOFFICE Out;

ZoneHVAC:EquipmentList, 03:29XOFFICE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 03:29XOFFICE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 03:29XOFFICE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 03:29XOFFICE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   03:29XOFFICE Heating Availability Sch,         !- Heating Availability Schedule
   03:29XOFFICE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   03:29XOFFICE Inlets,
   Node 03:29XOFFICE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
03:28XOFFICE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
03:28XOFFICE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
03:28XOFFICE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
03:28XOFFICE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 03:28XOFFICE Thermostat, 03:28XOFFICE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 03:28XOFFICE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 03:28XOFFICE,03:28XOFFICE Heating Setpoint Schedule,03:28XOFFICE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   03:28XOFFICE, 03:28XOFFICE Equipment, 03:28XOFFICE Inlets, , Node 03:28XOFFICE Zone, Node 03:28XOFFICE Out;

ZoneHVAC:EquipmentList, 03:28XOFFICE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 03:28XOFFICE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 03:28XOFFICE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 03:28XOFFICE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   03:28XOFFICE Heating Availability Sch,         !- Heating Availability Schedule
   03:28XOFFICE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   03:28XOFFICE Inlets,
   Node 03:28XOFFICE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
03:24XOFFICE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
03:24XOFFICE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
03:24XOFFICE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
03:24XOFFICE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 03:24XOFFICE Thermostat, 03:24XOFFICE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 03:24XOFFICE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 03:24XOFFICE,03:24XOFFICE Heating Setpoint Schedule,03:24XOFFICE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   03:24XOFFICE, 03:24XOFFICE Equipment, 03:24XOFFICE Inlets, , Node 03:24XOFFICE Zone, Node 03:24XOFFICE Out;

ZoneHVAC:EquipmentList, 03:24XOFFICE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 03:24XOFFICE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 03:24XOFFICE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 03:24XOFFICE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   03:24XOFFICE Heating Availability Sch,         !- Heating Availability Schedule
   03:24XOFFICE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   03:24XOFFICE Inlets,
   Node 03:24XOFFICE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
03:22XINNERE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
03:22XINNERE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
03:22XINNERE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
03:22XINNERE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 03:22XINNERE Thermostat, 03:22XINNERE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 03:22XINNERE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 03:22XINNERE,03:22XINNERE Heating Setpoint Schedule,03:22XINNERE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   03:22XINNERE, 03:22XINNERE Equipment, 03:22XINNERE Inlets, , Node 03:22XINNERE Zone, Node 03:22XINNERE Out;

ZoneHVAC:EquipmentList, 03:22XINNERE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 03:22XINNERE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 03:22XINNERE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 03:22XINNERE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   03:22XINNERE Heating Availability Sch,         !- Heating Availability Schedule
   03:22XINNERE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   03:22XINNERE Inlets,
   Node 03:22XINNERE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
03:35XOFFICE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
03:35XOFFICE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
03:35XOFFICE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
03:35XOFFICE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 03:35XOFFICE Thermostat, 03:35XOFFICE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 03:35XOFFICE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 03:35XOFFICE,03:35XOFFICE Heating Setpoint Schedule,03:35XOFFICE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   03:35XOFFICE, 03:35XOFFICE Equipment, 03:35XOFFICE Inlets, , Node 03:35XOFFICE Zone, Node 03:35XOFFICE Out;

ZoneHVAC:EquipmentList, 03:35XOFFICE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 03:35XOFFICE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 03:35XOFFICE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 03:35XOFFICE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   03:35XOFFICE Heating Availability Sch,         !- Heating Availability Schedule
   03:35XOFFICE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   03:35XOFFICE Inlets,
   Node 03:35XOFFICE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
03:34XOFFICE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
03:34XOFFICE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
03:34XOFFICE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
03:34XOFFICE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 03:34XOFFICE Thermostat, 03:34XOFFICE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 03:34XOFFICE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 03:34XOFFICE,03:34XOFFICE Heating Setpoint Schedule,03:34XOFFICE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   03:34XOFFICE, 03:34XOFFICE Equipment, 03:34XOFFICE Inlets, , Node 03:34XOFFICE Zone, Node 03:34XOFFICE Out;

ZoneHVAC:EquipmentList, 03:34XOFFICE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 03:34XOFFICE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 03:34XOFFICE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 03:34XOFFICE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   03:34XOFFICE Heating Availability Sch,         !- Heating Availability Schedule
   03:34XOFFICE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   03:34XOFFICE Inlets,
   Node 03:34XOFFICE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
03:31XOFFICE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
03:31XOFFICE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
03:31XOFFICE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
03:31XOFFICE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 03:31XOFFICE Thermostat, 03:31XOFFICE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 03:31XOFFICE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 03:31XOFFICE,03:31XOFFICE Heating Setpoint Schedule,03:31XOFFICE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   03:31XOFFICE, 03:31XOFFICE Equipment, 03:31XOFFICE Inlets, , Node 03:31XOFFICE Zone, Node 03:31XOFFICE Out;

ZoneHVAC:EquipmentList, 03:31XOFFICE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 03:31XOFFICE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 03:31XOFFICE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 03:31XOFFICE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   03:31XOFFICE Heating Availability Sch,         !- Heating Availability Schedule
   03:31XOFFICE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   03:31XOFFICE Inlets,
   Node 03:31XOFFICE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
03:30XOFFICE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
03:30XOFFICE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
03:30XOFFICE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
03:30XOFFICE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 03:30XOFFICE Thermostat, 03:30XOFFICE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 03:30XOFFICE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 03:30XOFFICE,03:30XOFFICE Heating Setpoint Schedule,03:30XOFFICE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   03:30XOFFICE, 03:30XOFFICE Equipment, 03:30XOFFICE Inlets, , Node 03:30XOFFICE Zone, Node 03:30XOFFICE Out;

ZoneHVAC:EquipmentList, 03:30XOFFICE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 03:30XOFFICE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 03:30XOFFICE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 03:30XOFFICE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   03:30XOFFICE Heating Availability Sch,         !- Heating Availability Schedule
   03:30XOFFICE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   03:30XOFFICE Inlets,
   Node 03:30XOFFICE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
03:33XOFFICE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
03:33XOFFICE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
03:33XOFFICE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
03:33XOFFICE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 03:33XOFFICE Thermostat, 03:33XOFFICE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 03:33XOFFICE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 03:33XOFFICE,03:33XOFFICE Heating Setpoint Schedule,03:33XOFFICE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   03:33XOFFICE, 03:33XOFFICE Equipment, 03:33XOFFICE Inlets, , Node 03:33XOFFICE Zone, Node 03:33XOFFICE Out;

ZoneHVAC:EquipmentList, 03:33XOFFICE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 03:33XOFFICE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 03:33XOFFICE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 03:33XOFFICE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   03:33XOFFICE Heating Availability Sch,         !- Heating Availability Schedule
   03:33XOFFICE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   03:33XOFFICE Inlets,
   Node 03:33XOFFICE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
03:27XOFFICE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
03:27XOFFICE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
03:27XOFFICE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
03:27XOFFICE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 03:27XOFFICE Thermostat, 03:27XOFFICE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 03:27XOFFICE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 03:27XOFFICE,03:27XOFFICE Heating Setpoint Schedule,03:27XOFFICE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   03:27XOFFICE, 03:27XOFFICE Equipment, 03:27XOFFICE Inlets, , Node 03:27XOFFICE Zone, Node 03:27XOFFICE Out;

ZoneHVAC:EquipmentList, 03:27XOFFICE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 03:27XOFFICE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 03:27XOFFICE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 03:27XOFFICE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   03:27XOFFICE Heating Availability Sch,         !- Heating Availability Schedule
   03:27XOFFICE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   03:27XOFFICE Inlets,
   Node 03:27XOFFICE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
03:32XOFFICE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
03:32XOFFICE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
03:32XOFFICE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
03:32XOFFICE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 03:32XOFFICE Thermostat, 03:32XOFFICE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 03:32XOFFICE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 03:32XOFFICE,03:32XOFFICE Heating Setpoint Schedule,03:32XOFFICE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   03:32XOFFICE, 03:32XOFFICE Equipment, 03:32XOFFICE Inlets, , Node 03:32XOFFICE Zone, Node 03:32XOFFICE Out;

ZoneHVAC:EquipmentList, 03:32XOFFICE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 03:32XOFFICE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 03:32XOFFICE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 03:32XOFFICE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   03:32XOFFICE Heating Availability Sch,         !- Heating Availability Schedule
   03:32XOFFICE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   03:32XOFFICE Inlets,
   Node 03:32XOFFICE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
13:43XINNERSE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
13:43XINNERSE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
13:43XINNERSE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
13:43XINNERSE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 13:43XINNERSE Thermostat, 13:43XINNERSE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 13:43XINNERSE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 13:43XINNERSE,13:43XINNERSE Heating Setpoint Schedule,13:43XINNERSE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   13:43XINNERSE, 13:43XINNERSE Equipment, 13:43XINNERSE Inlets, , Node 13:43XINNERSE Zone, Node 13:43XINNERSE Out;

ZoneHVAC:EquipmentList, 13:43XINNERSE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 13:43XINNERSE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 13:43XINNERSE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 13:43XINNERSE In,                         !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   13:43XINNERSE Heating Availability Sch,        !- Heating Availability Schedule
   13:43XINNERSE Cooling Availability Sch,        !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   13:43XINNERSE Inlets,
   Node 13:43XINNERSE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
13:46XOFFICE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
13:46XOFFICE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
13:46XOFFICE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
13:46XOFFICE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 13:46XOFFICE Thermostat, 13:46XOFFICE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 13:46XOFFICE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 13:46XOFFICE,13:46XOFFICE Heating Setpoint Schedule,13:46XOFFICE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   13:46XOFFICE, 13:46XOFFICE Equipment, 13:46XOFFICE Inlets, , Node 13:46XOFFICE Zone, Node 13:46XOFFICE Out;

ZoneHVAC:EquipmentList, 13:46XOFFICE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 13:46XOFFICE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 13:46XOFFICE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 13:46XOFFICE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   13:46XOFFICE Heating Availability Sch,         !- Heating Availability Schedule
   13:46XOFFICE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   13:46XOFFICE Inlets,
   Node 13:46XOFFICE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
13:45XOFFICE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
13:45XOFFICE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
13:45XOFFICE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
13:45XOFFICE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 13:45XOFFICE Thermostat, 13:45XOFFICE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 13:45XOFFICE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 13:45XOFFICE,13:45XOFFICE Heating Setpoint Schedule,13:45XOFFICE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   13:45XOFFICE, 13:45XOFFICE Equipment, 13:45XOFFICE Inlets, , Node 13:45XOFFICE Zone, Node 13:45XOFFICE Out;

ZoneHVAC:EquipmentList, 13:45XOFFICE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 13:45XOFFICE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 13:45XOFFICE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 13:45XOFFICE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   13:45XOFFICE Heating Availability Sch,         !- Heating Availability Schedule
   13:45XOFFICE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   13:45XOFFICE Inlets,
   Node 13:45XOFFICE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
13:41XINNERE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
13:41XINNERE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
13:41XINNERE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
13:41XINNERE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 13:41XINNERE Thermostat, 13:41XINNERE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 13:41XINNERE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 13:41XINNERE,13:41XINNERE Heating Setpoint Schedule,13:41XINNERE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   13:41XINNERE, 13:41XINNERE Equipment, 13:41XINNERE Inlets, , Node 13:41XINNERE Zone, Node 13:41XINNERE Out;

ZoneHVAC:EquipmentList, 13:41XINNERE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 13:41XINNERE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 13:41XINNERE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 13:41XINNERE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   13:41XINNERE Heating Availability Sch,         !- Heating Availability Schedule
   13:41XINNERE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   13:41XINNERE Inlets,
   Node 13:41XINNERE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
13:39XINNERE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
13:39XINNERE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
13:39XINNERE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
13:39XINNERE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 13:39XINNERE Thermostat, 13:39XINNERE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 13:39XINNERE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 13:39XINNERE,13:39XINNERE Heating Setpoint Schedule,13:39XINNERE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   13:39XINNERE, 13:39XINNERE Equipment, 13:39XINNERE Inlets, , Node 13:39XINNERE Zone, Node 13:39XINNERE Out;

ZoneHVAC:EquipmentList, 13:39XINNERE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 13:39XINNERE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 13:39XINNERE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 13:39XINNERE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   13:39XINNERE Heating Availability Sch,         !- Heating Availability Schedule
   13:39XINNERE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   13:39XINNERE Inlets,
   Node 13:39XINNERE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
13:52XOFFICE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
13:52XOFFICE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
13:52XOFFICE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
13:52XOFFICE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 13:52XOFFICE Thermostat, 13:52XOFFICE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 13:52XOFFICE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 13:52XOFFICE,13:52XOFFICE Heating Setpoint Schedule,13:52XOFFICE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   13:52XOFFICE, 13:52XOFFICE Equipment, 13:52XOFFICE Inlets, , Node 13:52XOFFICE Zone, Node 13:52XOFFICE Out;

ZoneHVAC:EquipmentList, 13:52XOFFICE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 13:52XOFFICE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 13:52XOFFICE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 13:52XOFFICE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   13:52XOFFICE Heating Availability Sch,         !- Heating Availability Schedule
   13:52XOFFICE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   13:52XOFFICE Inlets,
   Node 13:52XOFFICE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
13:51XOFFICE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
13:51XOFFICE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
13:51XOFFICE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
13:51XOFFICE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 13:51XOFFICE Thermostat, 13:51XOFFICE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 13:51XOFFICE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 13:51XOFFICE,13:51XOFFICE Heating Setpoint Schedule,13:51XOFFICE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   13:51XOFFICE, 13:51XOFFICE Equipment, 13:51XOFFICE Inlets, , Node 13:51XOFFICE Zone, Node 13:51XOFFICE Out;

ZoneHVAC:EquipmentList, 13:51XOFFICE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 13:51XOFFICE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 13:51XOFFICE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 13:51XOFFICE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   13:51XOFFICE Heating Availability Sch,         !- Heating Availability Schedule
   13:51XOFFICE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   13:51XOFFICE Inlets,
   Node 13:51XOFFICE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
13:48XOFFICE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
13:48XOFFICE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
13:48XOFFICE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
13:48XOFFICE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 13:48XOFFICE Thermostat, 13:48XOFFICE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 13:48XOFFICE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 13:48XOFFICE,13:48XOFFICE Heating Setpoint Schedule,13:48XOFFICE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   13:48XOFFICE, 13:48XOFFICE Equipment, 13:48XOFFICE Inlets, , Node 13:48XOFFICE Zone, Node 13:48XOFFICE Out;

ZoneHVAC:EquipmentList, 13:48XOFFICE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 13:48XOFFICE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 13:48XOFFICE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 13:48XOFFICE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   13:48XOFFICE Heating Availability Sch,         !- Heating Availability Schedule
   13:48XOFFICE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   13:48XOFFICE Inlets,
   Node 13:48XOFFICE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
13:47XOFFOCE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
13:47XOFFOCE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
13:47XOFFOCE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
13:47XOFFOCE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 13:47XOFFOCE Thermostat, 13:47XOFFOCE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 13:47XOFFOCE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 13:47XOFFOCE,13:47XOFFOCE Heating Setpoint Schedule,13:47XOFFOCE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   13:47XOFFOCE, 13:47XOFFOCE Equipment, 13:47XOFFOCE Inlets, , Node 13:47XOFFOCE Zone, Node 13:47XOFFOCE Out;

ZoneHVAC:EquipmentList, 13:47XOFFOCE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 13:47XOFFOCE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 13:47XOFFOCE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 13:47XOFFOCE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   13:47XOFFOCE Heating Availability Sch,         !- Heating Availability Schedule
   13:47XOFFOCE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   13:47XOFFOCE Inlets,
   Node 13:47XOFFOCE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
13:50XOFFICE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
13:50XOFFICE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
13:50XOFFICE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
13:50XOFFICE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 13:50XOFFICE Thermostat, 13:50XOFFICE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 13:50XOFFICE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 13:50XOFFICE,13:50XOFFICE Heating Setpoint Schedule,13:50XOFFICE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   13:50XOFFICE, 13:50XOFFICE Equipment, 13:50XOFFICE Inlets, , Node 13:50XOFFICE Zone, Node 13:50XOFFICE Out;

ZoneHVAC:EquipmentList, 13:50XOFFICE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 13:50XOFFICE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 13:50XOFFICE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 13:50XOFFICE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   13:50XOFFICE Heating Availability Sch,         !- Heating Availability Schedule
   13:50XOFFICE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   13:50XOFFICE Inlets,
   Node 13:50XOFFICE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
13:44XOFFICE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
13:44XOFFICE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
13:44XOFFICE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
13:44XOFFICE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 13:44XOFFICE Thermostat, 13:44XOFFICE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 13:44XOFFICE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 13:44XOFFICE,13:44XOFFICE Heating Setpoint Schedule,13:44XOFFICE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   13:44XOFFICE, 13:44XOFFICE Equipment, 13:44XOFFICE Inlets, , Node 13:44XOFFICE Zone, Node 13:44XOFFICE Out;

ZoneHVAC:EquipmentList, 13:44XOFFICE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 13:44XOFFICE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 13:44XOFFICE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 13:44XOFFICE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   13:44XOFFICE Heating Availability Sch,         !- Heating Availability Schedule
   13:44XOFFICE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   13:44XOFFICE Inlets,
   Node 13:44XOFFICE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
13:49XOFFICE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
13:49XOFFICE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
13:49XOFFICE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
13:49XOFFICE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 13:49XOFFICE Thermostat, 13:49XOFFICE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 13:49XOFFICE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 13:49XOFFICE,13:49XOFFICE Heating Setpoint Schedule,13:49XOFFICE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   13:49XOFFICE, 13:49XOFFICE Equipment, 13:49XOFFICE Inlets, , Node 13:49XOFFICE Zone, Node 13:49XOFFICE Out;

ZoneHVAC:EquipmentList, 13:49XOFFICE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 13:49XOFFICE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 13:49XOFFICE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 13:49XOFFICE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   13:49XOFFICE Heating Availability Sch,         !- Heating Availability Schedule
   13:49XOFFICE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   13:49XOFFICE Inlets,
   Node 13:49XOFFICE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
14:59XOFFICE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
14:59XOFFICE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
14:59XOFFICE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
14:59XOFFICE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 14:59XOFFICE Thermostat, 14:59XOFFICE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 14:59XOFFICE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 14:59XOFFICE,14:59XOFFICE Heating Setpoint Schedule,14:59XOFFICE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   14:59XOFFICE, 14:59XOFFICE Equipment, 14:59XOFFICE Inlets, , Node 14:59XOFFICE Zone, Node 14:59XOFFICE Out;

ZoneHVAC:EquipmentList, 14:59XOFFICE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 14:59XOFFICE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 14:59XOFFICE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 14:59XOFFICE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   14:59XOFFICE Heating Availability Sch,         !- Heating Availability Schedule
   14:59XOFFICE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   14:59XOFFICE Inlets,
   Node 14:59XOFFICE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
14:61XOFFICE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
14:61XOFFICE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
14:61XOFFICE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
14:61XOFFICE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 14:61XOFFICE Thermostat, 14:61XOFFICE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 14:61XOFFICE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 14:61XOFFICE,14:61XOFFICE Heating Setpoint Schedule,14:61XOFFICE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   14:61XOFFICE, 14:61XOFFICE Equipment, 14:61XOFFICE Inlets, , Node 14:61XOFFICE Zone, Node 14:61XOFFICE Out;

ZoneHVAC:EquipmentList, 14:61XOFFICE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 14:61XOFFICE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 14:61XOFFICE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 14:61XOFFICE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   14:61XOFFICE Heating Availability Sch,         !- Heating Availability Schedule
   14:61XOFFICE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   14:61XOFFICE Inlets,
   Node 14:61XOFFICE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
14:60XOFFICE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
14:60XOFFICE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
14:60XOFFICE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
14:60XOFFICE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 14:60XOFFICE Thermostat, 14:60XOFFICE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 14:60XOFFICE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 14:60XOFFICE,14:60XOFFICE Heating Setpoint Schedule,14:60XOFFICE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   14:60XOFFICE, 14:60XOFFICE Equipment, 14:60XOFFICE Inlets, , Node 14:60XOFFICE Zone, Node 14:60XOFFICE Out;

ZoneHVAC:EquipmentList, 14:60XOFFICE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 14:60XOFFICE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 14:60XOFFICE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 14:60XOFFICE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   14:60XOFFICE Heating Availability Sch,         !- Heating Availability Schedule
   14:60XOFFICE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   14:60XOFFICE Inlets,
   Node 14:60XOFFICE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
14:57XOFFICE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
14:57XOFFICE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
14:57XOFFICE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
14:57XOFFICE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 14:57XOFFICE Thermostat, 14:57XOFFICE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 14:57XOFFICE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 14:57XOFFICE,14:57XOFFICE Heating Setpoint Schedule,14:57XOFFICE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   14:57XOFFICE, 14:57XOFFICE Equipment, 14:57XOFFICE Inlets, , Node 14:57XOFFICE Zone, Node 14:57XOFFICE Out;

ZoneHVAC:EquipmentList, 14:57XOFFICE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 14:57XOFFICE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 14:57XOFFICE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 14:57XOFFICE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   14:57XOFFICE Heating Availability Sch,         !- Heating Availability Schedule
   14:57XOFFICE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   14:57XOFFICE Inlets,
   Node 14:57XOFFICE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
14:58XOFFICE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
14:58XOFFICE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
14:58XOFFICE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
14:58XOFFICE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 14:58XOFFICE Thermostat, 14:58XOFFICE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 14:58XOFFICE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 14:58XOFFICE,14:58XOFFICE Heating Setpoint Schedule,14:58XOFFICE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   14:58XOFFICE, 14:58XOFFICE Equipment, 14:58XOFFICE Inlets, , Node 14:58XOFFICE Zone, Node 14:58XOFFICE Out;

ZoneHVAC:EquipmentList, 14:58XOFFICE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 14:58XOFFICE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 14:58XOFFICE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 14:58XOFFICE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   14:58XOFFICE Heating Availability Sch,         !- Heating Availability Schedule
   14:58XOFFICE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   14:58XOFFICE Inlets,
   Node 14:58XOFFICE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
15:68XOFFICE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
15:68XOFFICE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
15:68XOFFICE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
15:68XOFFICE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 15:68XOFFICE Thermostat, 15:68XOFFICE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 15:68XOFFICE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 15:68XOFFICE,15:68XOFFICE Heating Setpoint Schedule,15:68XOFFICE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   15:68XOFFICE, 15:68XOFFICE Equipment, 15:68XOFFICE Inlets, , Node 15:68XOFFICE Zone, Node 15:68XOFFICE Out;

ZoneHVAC:EquipmentList, 15:68XOFFICE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 15:68XOFFICE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 15:68XOFFICE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 15:68XOFFICE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   15:68XOFFICE Heating Availability Sch,         !- Heating Availability Schedule
   15:68XOFFICE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   15:68XOFFICE Inlets,
   Node 15:68XOFFICE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
15:70XOFFICE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
15:70XOFFICE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
15:70XOFFICE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
15:70XOFFICE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 15:70XOFFICE Thermostat, 15:70XOFFICE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 15:70XOFFICE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 15:70XOFFICE,15:70XOFFICE Heating Setpoint Schedule,15:70XOFFICE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   15:70XOFFICE, 15:70XOFFICE Equipment, 15:70XOFFICE Inlets, , Node 15:70XOFFICE Zone, Node 15:70XOFFICE Out;

ZoneHVAC:EquipmentList, 15:70XOFFICE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 15:70XOFFICE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 15:70XOFFICE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 15:70XOFFICE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   15:70XOFFICE Heating Availability Sch,         !- Heating Availability Schedule
   15:70XOFFICE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   15:70XOFFICE Inlets,
   Node 15:70XOFFICE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
15:69XOFFICE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
15:69XOFFICE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
15:69XOFFICE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
15:69XOFFICE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 15:69XOFFICE Thermostat, 15:69XOFFICE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 15:69XOFFICE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 15:69XOFFICE,15:69XOFFICE Heating Setpoint Schedule,15:69XOFFICE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   15:69XOFFICE, 15:69XOFFICE Equipment, 15:69XOFFICE Inlets, , Node 15:69XOFFICE Zone, Node 15:69XOFFICE Out;

ZoneHVAC:EquipmentList, 15:69XOFFICE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 15:69XOFFICE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 15:69XOFFICE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 15:69XOFFICE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   15:69XOFFICE Heating Availability Sch,         !- Heating Availability Schedule
   15:69XOFFICE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   15:69XOFFICE Inlets,
   Node 15:69XOFFICE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
15:66XOFFICE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
15:66XOFFICE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
15:66XOFFICE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
15:66XOFFICE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 15:66XOFFICE Thermostat, 15:66XOFFICE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 15:66XOFFICE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 15:66XOFFICE,15:66XOFFICE Heating Setpoint Schedule,15:66XOFFICE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   15:66XOFFICE, 15:66XOFFICE Equipment, 15:66XOFFICE Inlets, , Node 15:66XOFFICE Zone, Node 15:66XOFFICE Out;

ZoneHVAC:EquipmentList, 15:66XOFFICE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 15:66XOFFICE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 15:66XOFFICE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 15:66XOFFICE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   15:66XOFFICE Heating Availability Sch,         !- Heating Availability Schedule
   15:66XOFFICE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   15:66XOFFICE Inlets,
   Node 15:66XOFFICE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
15:67XOFFICE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
15:67XOFFICE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
15:67XOFFICE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
15:67XOFFICE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 15:67XOFFICE Thermostat, 15:67XOFFICE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 15:67XOFFICE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 15:67XOFFICE,15:67XOFFICE Heating Setpoint Schedule,15:67XOFFICE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   15:67XOFFICE, 15:67XOFFICE Equipment, 15:67XOFFICE Inlets, , Node 15:67XOFFICE Zone, Node 15:67XOFFICE Out;

ZoneHVAC:EquipmentList, 15:67XOFFICE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 15:67XOFFICE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 15:67XOFFICE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 15:67XOFFICE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   15:67XOFFICE Heating Availability Sch,         !- Heating Availability Schedule
   15:67XOFFICE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   15:67XOFFICE Inlets,
   Node 15:67XOFFICE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
16:77XOFFICE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
16:77XOFFICE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
16:77XOFFICE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
16:77XOFFICE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 16:77XOFFICE Thermostat, 16:77XOFFICE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 16:77XOFFICE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 16:77XOFFICE,16:77XOFFICE Heating Setpoint Schedule,16:77XOFFICE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   16:77XOFFICE, 16:77XOFFICE Equipment, 16:77XOFFICE Inlets, , Node 16:77XOFFICE Zone, Node 16:77XOFFICE Out;

ZoneHVAC:EquipmentList, 16:77XOFFICE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 16:77XOFFICE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 16:77XOFFICE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 16:77XOFFICE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   16:77XOFFICE Heating Availability Sch,         !- Heating Availability Schedule
   16:77XOFFICE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   16:77XOFFICE Inlets,
   Node 16:77XOFFICE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
16:79XOFFICE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
16:79XOFFICE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
16:79XOFFICE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
16:79XOFFICE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 16:79XOFFICE Thermostat, 16:79XOFFICE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 16:79XOFFICE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 16:79XOFFICE,16:79XOFFICE Heating Setpoint Schedule,16:79XOFFICE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   16:79XOFFICE, 16:79XOFFICE Equipment, 16:79XOFFICE Inlets, , Node 16:79XOFFICE Zone, Node 16:79XOFFICE Out;

ZoneHVAC:EquipmentList, 16:79XOFFICE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 16:79XOFFICE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 16:79XOFFICE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 16:79XOFFICE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   16:79XOFFICE Heating Availability Sch,         !- Heating Availability Schedule
   16:79XOFFICE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   16:79XOFFICE Inlets,
   Node 16:79XOFFICE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
16:78XOFFICE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
16:78XOFFICE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
16:78XOFFICE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
16:78XOFFICE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 16:78XOFFICE Thermostat, 16:78XOFFICE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 16:78XOFFICE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 16:78XOFFICE,16:78XOFFICE Heating Setpoint Schedule,16:78XOFFICE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   16:78XOFFICE, 16:78XOFFICE Equipment, 16:78XOFFICE Inlets, , Node 16:78XOFFICE Zone, Node 16:78XOFFICE Out;

ZoneHVAC:EquipmentList, 16:78XOFFICE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 16:78XOFFICE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 16:78XOFFICE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 16:78XOFFICE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   16:78XOFFICE Heating Availability Sch,         !- Heating Availability Schedule
   16:78XOFFICE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   16:78XOFFICE Inlets,
   Node 16:78XOFFICE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
16:75XOFFICE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
16:75XOFFICE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
16:75XOFFICE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
16:75XOFFICE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 16:75XOFFICE Thermostat, 16:75XOFFICE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 16:75XOFFICE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 16:75XOFFICE,16:75XOFFICE Heating Setpoint Schedule,16:75XOFFICE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   16:75XOFFICE, 16:75XOFFICE Equipment, 16:75XOFFICE Inlets, , Node 16:75XOFFICE Zone, Node 16:75XOFFICE Out;

ZoneHVAC:EquipmentList, 16:75XOFFICE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 16:75XOFFICE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 16:75XOFFICE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 16:75XOFFICE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   16:75XOFFICE Heating Availability Sch,         !- Heating Availability Schedule
   16:75XOFFICE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   16:75XOFFICE Inlets,
   Node 16:75XOFFICE In;


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
16:76XOFFICE Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
For: Friday Saturday,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
16:76XOFFICE Heating Availability Sch,
Temperature,
Through: 31 March,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
16:76XOFFICE Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
For: Friday Saturday,
Until: 24:00,  35,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
16:76XOFFICE Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: Sunday Monday Tuesday Wednesday Thursday,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: Friday Saturday,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 16:76XOFFICE Thermostat, 16:76XOFFICE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 16:76XOFFICE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 16:76XOFFICE,16:76XOFFICE Heating Setpoint Schedule,16:76XOFFICE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   16:76XOFFICE, 16:76XOFFICE Equipment, 16:76XOFFICE Inlets, , Node 16:76XOFFICE Zone, Node 16:76XOFFICE Out;

ZoneHVAC:EquipmentList, 16:76XOFFICE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 16:76XOFFICE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 16:76XOFFICE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 16:76XOFFICE In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   16:76XOFFICE Heating Availability Sch,         !- Heating Availability Schedule
   16:76XOFFICE Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   16:76XOFFICE Inlets,
   Node 16:76XOFFICE In;


Output:Table:SummaryReports, AnnualBuildingUtilityPerformanceSummary,
SensibleHeatGainSummary,
InputVerificationandResultsSummary,
ClimaticDataSummary,
EnvelopeSummary,
LightingSummary,
HVACSizingSummary,
SystemSummary,
ComponentSizingSummary,
OutdoorAirSummary;


OutputControl:Table:Style, CommaAndHTML,JtoKWH;

Output:EnvironmentalImpactFactors,
   Daily;                                         !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   Monthly;                                       !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   RunPeriod;                                     !- Reporting_Frequency

EnvironmentalImpactFactors,
   0.3,                                           !- Disctrict Heating Efficiency
   3.0,                                           !- District Cooling COP
   0.25,                                          !- Steam Conversion Efficiency
   80.7272,                                       !- Total Carbon Equivalent Emission Factor From N2O
   6.2727,                                        !- Total Carbon Equivalent Emission Factor From CH4
   0.2727;                                        !- Total Carbon Equivalent Emission Factor From CO2


Output:Meter,Electricity:Facility,daily;
Output:Meter,NATURALGAS:Facility,daily;
Output:Meter,InteriorEquipment:Electricity,daily;
Output:Meter,InteriorLights:Electricity,daily;
Output:Meter,Electricity:Facility,monthly;
Output:Meter,NATURALGAS:Facility,monthly;
Output:Meter,InteriorEquipment:Electricity,monthly;
Output:Meter,InteriorLights:Electricity,monthly;
Output:Meter,Electricity:Facility,runperiod;
Output:Meter,NATURALGAS:Facility,runperiod;
Output:Meter,InteriorEquipment:Electricity,runperiod;
Output:Meter,InteriorLights:Electricity,runperiod;

OutputControl:IlluminanceMap:Style,
   Comma;                                         !- Column separator


Output:Variable, *, Site Outdoor Air Drybulb Temperature, daily;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, daily;
Output:Variable, *, Site Wind Speed, daily;
Output:Variable, *, Site Wind Direction, daily;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Solar Azimuth Angle, daily;
Output:Variable, *, Site Solar Altitude Angle, daily;
Output:Variable, *, Site Outdoor Air Barometric Pressure, daily;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, monthly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, monthly;
Output:Variable, *, Site Wind Speed, monthly;
Output:Variable, *, Site Wind Direction, monthly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Solar Azimuth Angle, monthly;
Output:Variable, *, Site Solar Altitude Angle, monthly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, monthly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, runperiod;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, runperiod;
Output:Variable, *, Site Wind Speed, runperiod;
Output:Variable, *, Site Wind Direction, runperiod;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Solar Azimuth Angle, runperiod;
Output:Variable, *, Site Solar Altitude Angle, runperiod;
Output:Variable, *, Site Outdoor Air Barometric Pressure, runperiod;

Output:Surfaces:Drawing, DXF, Triangulate3DFace;
Output:Surfaces:List, Details;
Output:Constructions, Constructions;
OutputControl:ReportingTolerances,1.11,1.11;
Output:Diagnostics, DisplayAdvancedReportVariables;

! Required Output:Variable entries for energy rating
OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

! Required Output:Variable entries for energy rating
OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

! Required Output:Variable entries for energy rating
OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency
