! File generated by DesignBuilder - 7.3.1.003 12/04/2025 - 17:08:23
! Source file: C:\DB\GREENCHEECK\TEST 12.4.dsb

! Geometry convention template : ASHRAE 90.1
! Zone geometry and surface areas : 2-Outer
! Zone volume calculation method : 2-Outer
! Zone floor area calculation method : 2-Outer
! Window to wall ratio method : 2-Outer

Version, 9.4.0.002;                               !- Version Identifier

RunPeriod,                                        !- Annual simulation
   1 (01-01:31-12),                               !- Location
   1,1, 2002,                                     !- Start Month , Day
   12,31, 2002,                                   !- End Month , Day
   ,                                              !- Day of Week for Start Day
   No,                                            !- Use weather file holidays/special day periods
   No,                                            !- Use WeatherFile DaylightSavingPeriod - will use daylight saving time shown below
   Yes,                                           !- Apply Weekend Holiday Rule - will reassign weekend holidays to Monday
   Yes,                                           !- use weather file rain indicators
   Yes,                                           !- use weather file snow indicators
   No;                                            !- Treat Weather as Actual

RunPeriodControl:DaylightSavingTime, Last Sunday in March,Last Sunday in October;  !- Daylight saving dates - one hour is added to local mean time to obtain the locally observed time during this period

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\GBR_LONDON_GATWICK_IWEC.epw

Site:Location,1 (01-01:31-12)  (01-01:31-12),     !- Location Name
   51.15,                                         !- Latitude
   -0.18,                                         !- Longitude
   0,                                             !- Time Zone
   62;                                            !- Elevation {m}

Site:GroundTemperature:BuildingSurface,           !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan ground temperature
   18,                                            !- Feb ground temperature
   18,                                            !- Mar ground temperature
   18,                                            !- Apr ground temperature
   18,                                            !- May ground temperature
   18,                                            !- Jun ground temperature
   18,                                            !- Jul ground temperature
   18,                                            !- Aug ground temperature
   18,                                            !- Sep ground temperature
   18,                                            !- Oct ground temperature
   18,                                            !- Nov ground temperature
   18;                                            !- Dec ground temperature

Site:GroundTemperature:Deep,                      !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan deep ground temperature
   18,                                            !- Feb deep ground temperature
   18,                                            !- Mar deep ground temperature
   18,                                            !- Apr deep ground temperature
   18,                                            !- May deep ground temperature
   18,                                            !- Jun deep ground temperature
   18,                                            !- Jul deep ground temperature
   18,                                            !- Aug deep ground temperature
   18,                                            !- Sep deep ground temperature
   18,                                            !- Oct deep ground temperature
   18,                                            !- Nov deep ground temperature
   18;                                            !- Dec deep ground temperature

Site:GroundTemperature:Shallow,                   !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan shallow ground temperature
   18,                                            !- Feb shallow ground temperature
   18,                                            !- Mar shallow ground temperature
   18,                                            !- Apr shallow ground temperature
   18,                                            !- May shallow ground temperature
   18,                                            !- Jun shallow ground temperature
   18,                                            !- Jul shallow ground temperature
   18,                                            !- Aug shallow ground temperature
   18,                                            !- Sep shallow ground temperature
   18,                                            !- Oct shallow ground temperature
   18,                                            !- Nov shallow ground temperature
   18;                                            !- Dec shallow ground temperature

Site:GroundTemperature:FCfactorMethod,            !- Annual ground temperatures - 1 value for each month
   4.16,                                          !- January FCfactorMethod ground temperature {C}
   5.30,                                          !- Februry FCfactorMethod ground temperature {C}
   7.51,                                          !- March FCfactorMethod ground temperature {C}
   9.61,                                          !- April FCfactorMethod ground temperature {C}
   13.58,                                         !- May FCfactorMethod ground temperature {C}
   15.67,                                         !- June FCfactorMethod ground temperature {C}
   16.24,                                         !- July FCfactorMethod ground temperature {C}
   15.18,                                         !- August FCfactorMethod ground temperature {C}
   12.74,                                         !- September FCfactorMethod ground temperature {C}
   9.69,                                          !- October FCfactorMethod ground temperature {C}
   6.69,                                          !- November FCfactorMethod ground temperature {C}
   4.70;                                          !- December FCfactorMethod ground temperature {C}

Site:GroundReflectance,                           !- Annual ground reflectances - 1 value for each month
   0.2,                                           !- Jan ground reflectance
   0.2,                                           !- Feb ground reflectance
   0.2,                                           !- Mar ground reflectance
   0.2,                                           !- Apr ground reflectance
   0.2,                                           !- May ground reflectance
   0.2,                                           !- Jun ground reflectance
   0.2,                                           !- Jul ground reflectance
   0.2,                                           !- Aug ground reflectance
   0.2,                                           !- Sep ground reflectance
   0.2,                                           !- Oct ground reflectance
   0.2,                                           !- Nov ground reflectance
   0.2;                                           !- Dec ground reflectance

Site:GroundReflectance:SnowModifier,
   2.0,                                           !- Ground Reflected Solar Modifier
   2.0;                                           !- Daylighting Ground Reflected Solar Modifier

SimulationControl,
   No,                                            !- Do the zone sizing calculation
   No,                                            !- Do the system sizing calculation
   No,                                            !- Do the plant sizing calculation
   No,                                            !- Do the design day calculation
   Yes;                                           !- Do the weather file calculation


Timestep, 6;                                      !- Timesteps/hour

ConvergenceLimits,
   1,                                             !- Minimum System Time Step (0=same as zone time step)
   25;                                            !- Maximum HVAC Iterations (1=min, 20=default)

ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact, 
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;     

Schedule:Compact, 
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact, 
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
       
Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;
      
! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass, 
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
0.6267 ,                              ! Resistance {M**2K/W} will give Total Resistance 1
0.0000100 ,                           ! Thermal Absorptance
0.0000000 ,                           ! Solar Absorptance
0.0000000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, 
      OnWinterDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: WinterDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, 
      OnSummerDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: SummerDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer


! Schedule: On 24/7
Schedule:Compact, 
On 24/7, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   1 ;


! Schedule: Off 24/7
Schedule:Compact,
Off 24/7,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  0  ;


! Schedule: Default Air Velocity for Comfort Calculations
Schedule:Compact, 
Default Air Velocity for Comfort Calculations, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   0.1370 ;


! Schedule: 0_Baseline Residential Lighting Schedule
Schedule:Compact,
0_Baseline Residential Lighting Schedule,
Fraction,
Through: 31 Dec,
For: AllDays,
Until: 17:00, 0,
Until: 24:00, 1;


! Schedule: 0_Baseline Residential Occupancy Schedule
Schedule:Compact,
0_Baseline Residential Occupancy Schedule,
Fraction,
Through: 31 Dec,
For: Alldays,
Until: 08:00, 0.64,
Until: 16:00, 0,
Until: 24:00, 1;


! Schedule: 0_(2023) Baseline Residential Equipment Schedule
Schedule:Compact,
0_(2023) Baseline Residential Equipment Schedule,
Fraction,
Through: 31 Dec,
For: AllDays,
Until: 16:00, 0.11111,
Until: 24:00, 1;


! Schedule: 0_(2023) Baseline Residential Shading Schedule - Zones A/B
Schedule:Compact,
0_(2023) Baseline Residential Shading Schedule - Zones A/B,
On,
Through: 31 Mar,
For: Alldays,
Until: 06:00, 1,
Until: 18:00, 0,
Until: 24:00, 1,
Through: 30 Nov,
For: Alldays,
Until: 06:00, 0,
Until: 18:00, 1,
Until: 24:00, 0,
Through: 31 Dec,
For: Alldays,
Until: 06:00, 1,
Until: 18:00, 0,
Until: 24:00, 1;


! Schedule: 0_(2023) Residential Natural ventilation Schedule - Zones  A/B
Schedule:Compact,
0_(2023) Residential Natural ventilation Schedule - Zones  A/B,
Fraction,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 30 November,
For: AllDays,
Until: 07:00, 1,
Until: 20:00, 0,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;


WindowMaterial:Gas,1001,                          !- AIR 6MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .006;                                         !- Thickness {m}

WindowMaterial:Gas,Half thickness 1001,           !- AIR 6MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .003;                                         !- Thickness {m}



WindowMaterial:Glazing,64,                        !- Generic Clear 6mm glass
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .006,                                          !- Thickness {m}
   .79,                                           !- Solar transmittance at normal incidence
   .075,                                          !- Solar reflectance at normal incidence: front side
   .075,                                          !- Solar reflectance at normal incidence: back side
   0.881,                                         !- Visible transmittance at normal incidence
   .081,                                          !- Visible reflectance at normal incidence: front side
   .081,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .84,                                           !- IR emissivity: back side
   1,                                             !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,3,                         !- Generic CLEAR 6MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .006,                                          !- Thickness {m}
   .775,                                          !- Solar transmittance at normal incidence
   .071,                                          !- Solar reflectance at normal incidence: front side
   .071,                                          !- Solar reflectance at normal incidence: back side
   .881,                                          !- Visible transmittance at normal incidence
   .080,                                          !- Visible reflectance at normal incidence: front side
   .080,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .84,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Shade,30001,                       !- 0_Ext Blinds - roller shutter
   0,                                             !- Solar transmittance
   .2,                                            !- Solar reflectance
   0,                                             !- Visible transmittance
   .2,                                            !- Visible reflectance
   .9,                                            !- IR Thermal emissivity
   0,                                             !- IR Thermal transmittance
   .01,                                           !- Thickness {m}
   .1,                                            !- Conductivity {W/m-K}
   .05,                                           !- Shade-to-glass distance
   0,                                             !- Shade top opening multiplier
   0,                                             !- Shade bottom opening multiplier
   0,                                             !- Shade left-side opening multiplier
   0,                                             !- Shade right-side opening multiplier
   0;                                             !- Air-flow permeability
! _1045_RegularConcrete_1.1.1- thickness 0.2
Material, _1045_RegularConcrete_1.1.1_.2,
   MediumRough,                                   !- Roughness
   .2,                                            !- Thickness {m}
   2,                                             !- Conductivity {w/m-K}
   2400,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Sand and gravel_10.1- thickness 0.08
Material, _1045 Sand and gravel_10.1_.08,
   Rough,                                         !- Roughness
   .08,                                           !- Thickness {m}
   2,                                             !- Conductivity {w/m-K}
   1950,                                          !- Density {kg/m3}
   1045,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045_Cemented Plaster_2.2- thickness 0.02
Material, _1045_Cemented Plaster_2.2_.02,
   Rough,                                         !- Roughness
   .02,                                           !- Thickness {m}
   1,                                             !- Conductivity {w/m-K}
   1800,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Ceramic porcelain_12.1- thickness 0.01
Material, _1045 Ceramic porcelain_12.1_.01,
   Smooth,                                        !- Roughness
   .01,                                           !- Thickness {m}
   1.3,                                           !- Conductivity {w/m-K}
   2300,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045_IntTiah_Cement Lime Plaster_2.1- thickness 0.02
Material, _1045_IntTiah_Cement Lime Plaster_2.1_.02,
   Smooth,                                        !- Roughness
   .02,                                           !- Thickness {m}
   .8,                                            !- Conductivity {w/m-K}
   1600,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Ceramic porcelain_12.1- thickness 0.02
Material, _1045 Ceramic porcelain_12.1_.02,
   Smooth,                                        !- Roughness
   .02,                                           !- Thickness {m}
   1.3,                                           !- Conductivity {w/m-K}
   2300,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Expanded Polystyrene EPS 30_14.1- thickness 0.02
Material, _1045 Expanded Polystyrene EPS 30_14.1_.02,
   Rough,                                         !- Roughness
   .02,                                           !- Thickness {m}
   .034,                                          !- Conductivity {w/m-K}
   30,                                            !- Density {kg/m3}
   1450,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Thermal Plaster Polystyrene Aggregate 225_2.3- thickness 0.025
Material, _1045 Thermal Plaster Polystyrene Aggregate 225_2.3_.025,
   Rough,                                         !- Roughness
   .025,                                          !- Thickness {m}
   .073,                                          !- Conductivity {w/m-K}
   225,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045_IntTiah_Cement Lime Plaster_2.1- thickness 0.015
Material, _1045_IntTiah_Cement Lime Plaster_2.1_.015,
   Smooth,                                        !- Roughness
   .015,                                          !- Thickness {m}
   .8,                                            !- Conductivity {w/m-K}
   1600,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _Block Pumice 22sm- thickness 0.22
Material, _Block Pumice 22sm_.22,
   MediumRough,                                   !- Roughness
   .22,                                           !- Thickness {m}
   .244,                                          !- Conductivity {w/m-K}
   795,                                           !- Density {kg/m3}
   970,                                           !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _Bitumen- thickness 0.005
Material, _Bitumen_.005,
   Rough,                                         !- Roughness
   .005,                                          !- Thickness {m}
   .17,                                           !- Conductivity {w/m-K}
   1200,                                          !- Density {kg/m3}
   1660,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1- thickness 0.05
Material, _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1_.05,
   MediumRough,                                   !- Roughness
   .05,                                           !- Thickness {m}
   .62,                                           !- Conductivity {w/m-K}
   1200,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Expanded Polystyrene EPS 30_14.1- thickness 0.05
Material, _1045 Expanded Polystyrene EPS 30_14.1_.05,
   Rough,                                         !- Roughness
   .05,                                           !- Thickness {m}
   .034,                                          !- Conductivity {w/m-K}
   30,                                            !- Density {kg/m3}
   1450,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! 0_polyash 200- thickness 0.04
Material, 0_polyash 200_.04,
   Rough,                                         !- Roughness
   .04,                                           !- Thickness {m}
   .0698,                                         !- Conductivity {w/m-K}
   200,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance


! 0_GroundFloor_0cm
Construction, 0_GroundFloor_0cm,
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Ceramic porcelain_12.1_.01;              !- .01m

! <Previous reversed>
Construction, 0_GroundFloor_0cm_Rev,
   _1045 Ceramic porcelain_12.1_.01,              !- .01m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_RegularConcrete_1.1.1_.2;                !- .2m

! 0_IntFloor_Reversed
Construction, 0_IntFloor_Reversed,
   _1045_IntTiah_Cement Lime Plaster_2.1_.02,     !- .02m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Ceramic porcelain_12.1_.02;              !- .02m

! <Previous reversed>
Construction, 0_IntFloor_Reversed_Rev,
   _1045 Ceramic porcelain_12.1_.02,              !- .02m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_IntTiah_Cement Lime Plaster_2.1_.02;     !- .02m

! 0_SemiExposedCeiling 2cm EPS
Construction, 0_SemiExposedCeiling 2cm EPS,
   _1045 Ceramic porcelain_12.1_.01,              !- .01m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045 Expanded Polystyrene EPS 30_14.1_.02,    !- .02m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_Cemented Plaster_2.2_.02;                !- .02m

! <Previous reversed>
Construction, 0_SemiExposedCeiling 2cm EPS_Rev,
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Expanded Polystyrene EPS 30_14.1_.02,    !- .02m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Ceramic porcelain_12.1_.01;              !- .01m

! 0_SemiExposedWall ThermalPlaster200 2.5cm
Construction, 0_SemiExposedWall ThermalPlaster200 2.5cm,
   _1045 Thermal Plaster Polystyrene Aggregate 225_2.3_.025,  !- .025m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_IntTiah_Cement Lime Plaster_2.1_.015;    !- .015m

! <Previous reversed>
Construction, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,
   _1045_IntTiah_Cement Lime Plaster_2.1_.015,    !- .015m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Thermal Plaster Polystyrene Aggregate 225_2.3_.025;  !- .025m

! 0_IntPartition 20cm concrete
Construction, 0_IntPartition 20cm concrete,
   _1045_IntTiah_Cement Lime Plaster_2.1_.015,    !- .015m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_IntTiah_Cement Lime Plaster_2.1_.015;    !- .015m

! <Previous reversed>
Construction, 0_IntPartition 20cm concrete_Rev,
   _1045_IntTiah_Cement Lime Plaster_2.1_.015,    !- .015m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_IntTiah_Cement Lime Plaster_2.1_.015;    !- .015m

! 0_ExtWall Pumice 22cm
Construction, 0_ExtWall Pumice 22cm,
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _Block Pumice 22sm_.22,                        !- .22m
   _1045_IntTiah_Cement Lime Plaster_2.1_.015;    !- .015m

! <Previous reversed>
Construction, 0_ExtWall Pumice 22cm_Rev,
   _1045_IntTiah_Cement Lime Plaster_2.1_.015,    !- .015m
   _Block Pumice 22sm_.22,                        !- .22m
   _1045_Cemented Plaster_2.2_.02;                !- .02m

! 0_SemiExposedFloor 2cm EPS_Reversed
Construction, 0_SemiExposedFloor 2cm EPS_Reversed,
   _1045 Ceramic porcelain_12.1_.01,              !- .01m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045 Expanded Polystyrene EPS 30_14.1_.02,    !- .02m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_Cemented Plaster_2.2_.02;                !- .02m

! <Previous reversed>
Construction, 0_SemiExposedFloor 2cm EPS_Reversed_Rev,
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Expanded Polystyrene EPS 30_14.1_.02,    !- .02m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Ceramic porcelain_12.1_.01;              !- .01m

! 0_IntFloor
Construction, 0_IntFloor,
   _1045 Ceramic porcelain_12.1_.02,              !- .02m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_IntTiah_Cement Lime Plaster_2.1_.02;     !- .02m

! <Previous reversed>
Construction, 0_IntFloor_Rev,
   _1045_IntTiah_Cement Lime Plaster_2.1_.02,     !- .02m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Ceramic porcelain_12.1_.02;              !- .02m

! 0_SemiExposedFloor 2cm EPS
Construction, 0_SemiExposedFloor 2cm EPS,
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Expanded Polystyrene EPS 30_14.1_.02,    !- .02m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Ceramic porcelain_12.1_.01;              !- .01m

! <Previous reversed>
Construction, 0_SemiExposedFloor 2cm EPS_Rev,
   _1045 Ceramic porcelain_12.1_.01,              !- .01m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045 Expanded Polystyrene EPS 30_14.1_.02,    !- .02m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_Cemented Plaster_2.2_.02;                !- .02m

! 0_FlatRoofTiled 5cm EPS
Construction, 0_FlatRoofTiled 5cm EPS,
   _1045 Ceramic porcelain_12.1_.01,              !- .01m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _Bitumen_.005,                                 !- .005m
   _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1_.05,  !- .05m
   _1045 Expanded Polystyrene EPS 30_14.1_.05,    !- .05m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_IntTiah_Cement Lime Plaster_2.1_.015;    !- .015m

! <Previous reversed>
Construction, 0_FlatRoofTiled 5cm EPS_Rev,
   _1045_IntTiah_Cement Lime Plaster_2.1_.015,    !- .015m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Expanded Polystyrene EPS 30_14.1_.05,    !- .05m
   _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1_.05,  !- .05m
   _Bitumen_.005,                                 !- .005m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Ceramic porcelain_12.1_.01;              !- .01m

! 0_ExtFloor 4cm polyash
Construction, 0_ExtFloor 4cm polyash,
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   0_polyash 200_.04,                             !- .04m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Ceramic porcelain_12.1_.01;              !- .01m

! <Previous reversed>
Construction, 0_ExtFloor 4cm polyash_Rev,
   _1045 Ceramic porcelain_12.1_.01,              !- .01m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   0_polyash 200_.04,                             !- .04m
   _1045_Cemented Plaster_2.2_.02;                !- .02m



Construction,6+6+6 - 1001,                        !- 6+6+6 - Material layer names follow:
   3,                                             !- Generic CLEAR 6MM
   1001,                                          !- AIR 6MM
   3;                                             !- Generic CLEAR 6MM

Construction,6+6+6 - 2001,                        !- 6+6+6 - Material layer names follow:
   30001,                                         !- 0_Ext Blinds - roller shutter
   3,                                             !- Generic CLEAR 6MM
   1001,                                          !- AIR 6MM
   3;                                             !- Generic CLEAR 6MM

Construction,Sgl Clr 6mm - 1002,                  !- Sgl Clr 6mm - Material layer names follow:
   3;                                             !- Generic CLEAR 6MM

Construction,_6mm - 1003,                         !- _6mm - Material layer names follow:
   64;                                            !- Generic Clear 6mm glass


WindowShadingControl,11001,                       !- Name of shading control
   00:01XLIVING,                                  !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   6+6+6 - 2001,                                  !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_(2023) Baseline Residential Shading Schedule - Zones A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   00:01XLIVING_Wall_4_0_0_0_0_0_Win,             !- Fenestration Surface 1 Name
   00:01XLIVING_Wall_5_0_0_0_0_0_Win,             !- Fenestration Surface 2 Name
   00:01XLIVING_Wall_6_0_0_0_0_0_Win;             !- Fenestration Surface 3 Name


WindowShadingControl,21001,                       !- Name of shading control
   00:CORE,                                       !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   6+6+6 - 2001,                                  !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_(2023) Baseline Residential Shading Schedule - Zones A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   00:CORE_Wall_2_0_0_0_0_0_Win,                  !- Fenestration Surface 1 Name
   00:CORE_Wall_5_0_0_0_0_0_Win;                  !- Fenestration Surface 2 Name


WindowShadingControl,31001,                       !- Name of shading control
   00:01XMAMAD,                                   !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   6+6+6 - 2001,                                  !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_(2023) Baseline Residential Shading Schedule - Zones A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   00:01XMAMAD_Wall_2_0_0_0_0_0_Win,              !- Fenestration Surface 1 Name
   00:01XMAMAD_Wall_3_0_0_0_0_0_Win;              !- Fenestration Surface 2 Name


WindowShadingControl,41001,                       !- Name of shading control
   02:01XLIVING,                                  !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   6+6+6 - 2001,                                  !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_(2023) Baseline Residential Shading Schedule - Zones A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   02:01XLIVING_Wall_3_0_0_0_0_0_Win,             !- Fenestration Surface 1 Name
   02:01XLIVING_Wall_4_0_0_0_0_0_Win,             !- Fenestration Surface 2 Name
   02:01XLIVING_Wall_5_0_0_0_0_0_Win;             !- Fenestration Surface 3 Name


WindowShadingControl,51001,                       !- Name of shading control
   02:01XMAMAD,                                   !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   6+6+6 - 2001,                                  !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_(2023) Baseline Residential Shading Schedule - Zones A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   02:01XMAMAD_Wall_2_0_0_0_0_0_Win,              !- Fenestration Surface 1 Name
   02:01XMAMAD_Wall_3_0_0_0_0_0_Win,              !- Fenestration Surface 2 Name
   02:01XMAMAD_Wall_5_0_0_0_0_0_Win;              !- Fenestration Surface 3 Name


WindowShadingControl,61001,                       !- Name of shading control
   01:02XLIVING,                                  !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   6+6+6 - 2001,                                  !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_(2023) Baseline Residential Shading Schedule - Zones A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   01:02XLIVING_Wall_4_0_0_0_0_0_Win,             !- Fenestration Surface 1 Name
   01:02XLIVING_Wall_5_0_0_0_0_0_Win,             !- Fenestration Surface 2 Name
   01:02XLIVING_Wall_6_0_0_0_0_0_Win;             !- Fenestration Surface 3 Name


WindowShadingControl,71001,                       !- Name of shading control
   01:02XMAMAD,                                   !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   6+6+6 - 2001,                                  !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_(2023) Baseline Residential Shading Schedule - Zones A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   01:02XMAMAD_Wall_2_0_0_0_0_0_Win,              !- Fenestration Surface 1 Name
   01:02XMAMAD_Wall_5_0_0_0_0_0_Win;              !- Fenestration Surface 2 Name


WindowShadingControl,81001,                       !- Name of shading control
   01:CORE,                                       !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   6+6+6 - 2001,                                  !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_(2023) Baseline Residential Shading Schedule - Zones A/B,  !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   01:CORE_Wall_2_0_0_0_0_0_Win,                  !- Fenestration Surface 1 Name
   01:CORE_Wall_3_0_0_0_0_0_Win;                  !- Fenestration Surface 2 Name

HeatBalanceAlgorithm, 
   ConductionTransferFunction,                    !- Heat Balance Algorithm: CTF or CondFD
   2000,                                          !- Max Surface Temperature Limit
   0.00000001,                                    !- Minimum Surface Convection Heat Transfer Coefficient
   1000;                                          !- Maximum Surface Convection Heat Transfer Coefficient

ShadowCalculation, PolygonClipping, Periodic, 20,  15000, SutherlandHodgman, , SimpleSkyDiffuseModeling;  !- Interval between shading calcs

SurfaceConvectionAlgorithm:Inside,TARP;           !- Inside Convection Algorithm
SurfaceConvectionAlgorithm:Outside,DOE-2;         !- Outside Convection Algorithm
ZoneCapacitanceMultiplier:ResearchSpecial, All, , 1, 1.0, 1.0, 1.0;

Building, Residential 2023,                       !- Building Name
   0,                                             !- North Axis
   Suburbs,                                       !- Terrain
    .04,                                          !- Loads Convergence Tolerance
    .4,                                           !- Temperature Convergence Tolerance
   FullExterior,                                  !- Solar Distribution
   25,                                            !- Maximum number of warmup days
   6;                                             !- Minimum number of warmup days

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;  !- Surface order is specified as viewed from outside the zone

! 00 - 01_living
Zone, 00:01XLIVING,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    151.353,                                      !- Zone volume
    48.0486,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 00:01XLIVING,                   !- Name
      00:01XLIVING,                               !- Zone Name
      0_Baseline Residential Occupancy Schedule,  !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 14898,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 14898,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 14898,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                         !- Constant value

   Schedule:Compact, Clothing Schedule 14898,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 00:01XLIVING General lighting,         !- Name
      00:01XLIVING,                               !- Zone Name
      0_Baseline Residential Lighting Schedule,   !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      1,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .28,                                        !- Radiant fraction
      .22,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#00:01XLIVING#GeneralLights;  !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 00:01XLIVING Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      00:01XLIVING,                               !- Zone Name
      0_(2023) Baseline Residential Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1.1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 00:01XLIVING Infiltration,  !- Name
      00:01XLIVING,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .042043,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1.1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 00, 01_living, Ground floor - 48.049 m2 (Ground), Surface Area: 48.049m2
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIVING_GroundFloor_0_0_0,             !- Surface name
      Floor, 0_GroundFloor_0cm,                   !- Class and Construction Name
      00:01XLIVING,                               !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       65.1903738671, 2.5292254459, 0,            !- Vertex 1
       60.385517999, 2.5292254459, 0,             !- Vertex 2
       60.385517999, 12.5292254459, 0,            !- Vertex 3
       65.1903738671, 12.5292254459, 0;           !- Vertex 4

   ! 00, 01_living, Ceiling - 48.049 m2, Surface Area: 29.3096
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIVING_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      00:01XLIVING,                               !- Zone Name
      Surface, 01:02XLIVING_Floor_0_0_10000,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       60.385518, 2.52922545, 3.15,               !- Vertex 1
       63.3164796, 2.52922545, 3.15,              !- Vertex 2
       63.3164796, 12.52922545, 3.15,             !- Vertex 3
       60.385518, 12.52922545, 3.15;              !- Vertex 4

   ! 00, 01_living, Ceiling - 48.049 m2, Surface Area: 29.3096 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:02XLIVING_Floor_0_0_10000,               !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      01:02XLIVING,                               !- Zone Name
      Surface, 00:01XLIVING_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3164796, 2.52922545, 3.15,              !- Vertex 1
       60.385518, 2.52922545, 3.15,               !- Vertex 2
       60.385518, 12.52922545, 3.15,              !- Vertex 3
       63.3164796, 12.52922545, 3.15;             !- Vertex 4

   ! 00, 01_living, Ceiling - 48.049 m2, Surface Area: 9.3695
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIVING_Ceiling_1_1_0,                 !- Surface name
      Ceiling, 0_IntFloor_Reversed,               !- Class and Construction Name
      00:01XLIVING,                               !- Zone Name
      Surface, 01:02XMAMAD_Floor_0_0_10001,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3164796, 2.52922545, 3.15,              !- Vertex 1
       65.19037387, 2.52922545, 3.15,             !- Vertex 2
       65.19037387, 7.52922545, 3.15,             !- Vertex 3
       63.3164796, 7.52922545, 3.15;              !- Vertex 4

   ! 00, 01_living, Ceiling - 48.049 m2, Surface Area: 9.3695 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:02XMAMAD_Floor_0_0_10001,                !- Surface name
      Floor, 0_IntFloor_Reversed_Rev,             !- Class and Construction Name
      01:02XMAMAD,                                !- Zone Name
      Surface, 00:01XLIVING_Ceiling_1_1_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       65.19037387, 2.52922545, 3.15,             !- Vertex 1
       63.3164796, 2.52922545, 3.15,              !- Vertex 2
       63.3164796, 7.52922545, 3.15,              !- Vertex 3
       65.19037387, 7.52922545, 3.15;             !- Vertex 4

   ! 00, 01_living, Ceiling - 48.049 m2, Surface Area: 9.3695
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIVING_Ceiling_1_2_0,                 !- Surface name
      Ceiling, 0_SemiExposedCeiling 2cm EPS,      !- Class and Construction Name
      00:01XLIVING,                               !- Zone Name
      Surface, 01:CORE_Floor_0_0_10002,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3164796, 7.52922545, 3.15,              !- Vertex 1
       65.19037387, 7.52922545, 3.15,             !- Vertex 2
       65.19037387, 12.52922545, 3.15,            !- Vertex 3
       63.3164796, 12.52922545, 3.15;             !- Vertex 4

   ! 00, 01_living, Ceiling - 48.049 m2, Surface Area: 9.3695 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:CORE_Floor_0_0_10002,                    !- Surface name
      Floor, 0_SemiExposedCeiling 2cm EPS_Rev,    !- Class and Construction Name
      01:CORE,                                    !- Zone Name
      Surface, 00:01XLIVING_Ceiling_1_2_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       65.19037387, 7.52922545, 3.15,             !- Vertex 1
       63.3164796, 7.52922545, 3.15,              !- Vertex 2
       63.3164796, 12.52922545, 3.15,             !- Vertex 3
       65.19037387, 12.52922545, 3.15;            !- Vertex 4

   ! 00, 01_living, Partition - 15.750 m2 (00, CORE), Surface Area: 15.75
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIVING_Partition_2_0_0,               !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      00:01XLIVING,                               !- Zone Name
      Surface, 00:CORE_Partition_4_0_10003,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       65.1903738671, 2.52922545, 0,              !- Vertex 1
       65.1903738671, 7.52922545, 0,              !- Vertex 2
       65.1903738671, 7.52922545, 3.15,           !- Vertex 3
       65.1903738671, 2.52922545, 3.15;           !- Vertex 4

   ! 00, 01_living, Partition - 15.750 m2 (00, CORE), Surface Area: 15.75 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00:CORE_Partition_4_0_10003,                !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      00:CORE,                                    !- Zone Name
      Surface, 00:01XLIVING_Partition_2_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       65.1903738671, 7.52922545, 0,              !- Vertex 1
       65.1903738671, 2.52922545, 0,              !- Vertex 2
       65.1903738671, 2.52922545, 3.15,           !- Vertex 3
       65.1903738671, 7.52922545, 3.15;           !- Vertex 4

   ! 00, 01_living, Partition - 15.750 m2 (00, 01_mamad), Surface Area: 15.75
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIVING_Partition_3_0_0,               !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      00:01XLIVING,                               !- Zone Name
      Surface, 00:01XMAMAD_Partition_4_0_10004,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       65.1903738671, 7.52922545, 0,              !- Vertex 1
       65.1903738671, 12.52922545, 0,             !- Vertex 2
       65.1903738671, 12.52922545, 3.15,          !- Vertex 3
       65.1903738671, 7.52922545, 3.15;           !- Vertex 4

   ! 00, 01_living, Partition - 15.750 m2 (00, 01_mamad), Surface Area: 15.75 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00:01XMAMAD_Partition_4_0_10004,            !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      00:01XMAMAD,                                !- Zone Name
      Surface, 00:01XLIVING_Partition_3_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       65.1903738671, 12.52922545, 0,             !- Vertex 1
       65.1903738671, 7.52922545, 0,              !- Vertex 2
       65.1903738671, 7.52922545, 3.15,           !- Vertex 3
       65.1903738671, 12.52922545, 3.15;          !- Vertex 4

   ! 00, 01_living, Wall - 15.135 m2 - 0.0°, Surface Area: 15.135m2
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIVING_Wall_4_0_0,                    !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      00:01XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       65.1903738671, 12.5292254459, 0,           !- Vertex 1
       60.385517999, 12.5292254459, 0,            !- Vertex 2
       60.385517999, 12.5292254459, 3.15,         !- Vertex 3
       65.1903738671, 12.5292254459, 3.15;        !- Vertex 4

      ! Window, 2.634m2
      FenestrationSurface:Detailed, 00:01XLIVING_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1001,                            !- Construction Name
         00:01XLIVING_Wall_4_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          64.2514755341, 12.5292254459, .85,      !- Vertex 1
          61.324416336, 12.5292254459, .85,       !- Vertex 2
          61.324416336, 12.5292254459, 1.75,      !- Vertex 3
          64.2514755341, 12.5292254459, 1.75;     !- Vertex 4

   ! 00, 01_living, Wall - 31.500 m2 - 270.0°, Surface Area: 31.500m2
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIVING_Wall_5_0_0,                    !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      00:01XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       60.385517999, 12.5292254459, 0,            !- Vertex 1
       60.385517999, 2.5292254459, 0,             !- Vertex 2
       60.385517999, 2.5292254459, 3.15,          !- Vertex 3
       60.385517999, 12.5292254459, 3.15;         !- Vertex 4

      ! Window, 5.580m2
      FenestrationSurface:Detailed, 00:01XLIVING_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1001,                            !- Construction Name
         00:01XLIVING_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          60.385517999, 10.62922545, .85,         !- Vertex 1
          60.385517999, 4.42922545, .85,          !- Vertex 2
          60.385517999, 4.42922545, 1.75,         !- Vertex 3
          60.385517999, 10.62922545, 1.75;        !- Vertex 4

   ! 00, 01_living, Wall - 15.135 m2 - 180.0°, Surface Area: 15.135m2
   BuildingSurface:Detailed,                      !- Surface
      00:01XLIVING_Wall_6_0_0,                    !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      00:01XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       60.385517999, 2.5292254459, 0,             !- Vertex 1
       65.1903738671, 2.5292254459, 0,            !- Vertex 2
       65.1903738671, 2.5292254459, 3.15,         !- Vertex 3
       60.385517999, 2.5292254459, 3.15;          !- Vertex 4

      ! Window, 2.634m2
      FenestrationSurface:Detailed, 00:01XLIVING_Wall_6_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1001,                            !- Construction Name
         00:01XLIVING_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          61.324416336, 2.5292254459, .85,        !- Vertex 1
          64.2514755341, 2.5292254459, .85,       !- Vertex 2
          64.2514755341, 2.5292254459, 1.75,      !- Vertex 3
          61.324416336, 2.5292254459, 1.75;       !- Vertex 4


! 00 - CORE
Zone, 00:CORE,                                    !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    81.8235,                                      !- Zone volume
    25.9757,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 00:CORE Infiltration,  !- Name
      00:CORE,                                    !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .022729,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 00, CORE, Ground floor - 25.976 m2 (Ground), Surface Area: 25.976m2
   BuildingSurface:Detailed,                      !- Surface
      00:CORE_GroundFloor_0_0_0,                  !- Surface name
      Floor, 0_GroundFloor_0cm,                   !- Class and Construction Name
      00:CORE,                                    !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.385517999, 2.5292254459, 0,             !- Vertex 1
       65.1903738671, 2.5292254459, 0,            !- Vertex 2
       65.1903738671, 7.5292254459, 0,            !- Vertex 3
       70.385517999, 7.5292254459, 0;             !- Vertex 4

   ! 00, CORE, Ceiling - 25.976 m2, Surface Area: 25.9757
   BuildingSurface:Detailed,                      !- Surface
      00:CORE_Ceiling_1_0_0,                      !- Surface name
      Ceiling, 0_SemiExposedFloor 2cm EPS_Reversed,  !- Class and Construction Name
      00:CORE,                                    !- Zone Name
      Surface, 01:02XMAMAD_Floor_0_0_10005,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       65.19037387, 2.52922545, 3.15,             !- Vertex 1
       70.385518, 2.52922545, 3.15,               !- Vertex 2
       70.385518, 7.52922545, 3.15,               !- Vertex 3
       65.19037387, 7.52922545, 3.15;             !- Vertex 4

   ! 00, CORE, Ceiling - 25.976 m2, Surface Area: 25.9757 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:02XMAMAD_Floor_0_0_10005,                !- Surface name
      Floor, 0_SemiExposedFloor 2cm EPS_Reversed_Rev,  !- Class and Construction Name
      01:02XMAMAD,                                !- Zone Name
      Surface, 00:CORE_Ceiling_1_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.385518, 2.52922545, 3.15,               !- Vertex 1
       65.19037387, 2.52922545, 3.15,             !- Vertex 2
       65.19037387, 7.52922545, 3.15,             !- Vertex 3
       70.385518, 7.52922545, 3.15;               !- Vertex 4

   ! 00, CORE, Wall - 15.750 m2 - 90.0°, Surface Area: 15.750m2
   BuildingSurface:Detailed,                      !- Surface
      00:CORE_Wall_2_0_0,                         !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      00:CORE,                                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.385517999, 2.5292254459, 0,             !- Vertex 1
       70.385517999, 7.5292254459, 0,             !- Vertex 2
       70.385517999, 7.5292254459, 3.15,          !- Vertex 3
       70.385517999, 2.5292254459, 3.15;          !- Vertex 4

      ! Window, 2.745m2
      FenestrationSurface:Detailed, 00:CORE_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1001,                            !- Construction Name
         00:CORE_Wall_2_0_0,                      !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          70.385517999, 3.50422545, .85,          !- Vertex 1
          70.385517999, 6.55422545, .85,          !- Vertex 2
          70.385517999, 6.55422545, 1.75,         !- Vertex 3
          70.385517999, 3.50422545, 1.75;         !- Vertex 4

   ! 00, CORE, Partition - 16.365 m2 (00, 01_mamad), Surface Area: 16.3647
   BuildingSurface:Detailed,                      !- Surface
      00:CORE_Partition_3_0_0,                    !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      00:CORE,                                    !- Zone Name
      Surface, 00:01XMAMAD_Partition_5_0_10006,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.385518, 7.5292254459, 0,                !- Vertex 1
       65.19037387, 7.5292254459, 0,              !- Vertex 2
       65.19037387, 7.5292254459, 3.15,           !- Vertex 3
       70.385518, 7.5292254459, 3.15;             !- Vertex 4

   ! 00, CORE, Partition - 16.365 m2 (00, 01_mamad), Surface Area: 16.3647 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00:01XMAMAD_Partition_5_0_10006,            !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      00:01XMAMAD,                                !- Zone Name
      Surface, 00:CORE_Partition_3_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       65.19037387, 7.5292254459, 0,              !- Vertex 1
       70.385518, 7.5292254459, 0,                !- Vertex 2
       70.385518, 7.5292254459, 3.15,             !- Vertex 3
       65.19037387, 7.5292254459, 3.15;           !- Vertex 4

   ! 00, CORE, Wall - 16.365 m2 - 180.0°, Surface Area: 16.365m2
   BuildingSurface:Detailed,                      !- Surface
      00:CORE_Wall_5_0_0,                         !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      00:CORE,                                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       65.1903738671, 2.5292254459, 0,            !- Vertex 1
       70.385517999, 2.5292254459, 0,             !- Vertex 2
       70.385517999, 2.5292254459, 3.15,          !- Vertex 3
       65.1903738671, 2.5292254459, 3.15;         !- Vertex 4

      ! Window, 2.856m2
      FenestrationSurface:Detailed, 00:CORE_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1001,                            !- Construction Name
         00:CORE_Wall_5_0_0,                      !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          66.2014755341, 2.5292254459, .85,       !- Vertex 1
          69.374416336, 2.5292254459, .85,        !- Vertex 2
          69.374416336, 2.5292254459, 1.75,       !- Vertex 3
          66.2014755341, 2.5292254459, 1.75;      !- Vertex 4


! 00 - 01_mamad
Zone, 00:01XMAMAD,                                !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    81.8235,                                      !- Zone volume
    25.9757,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 00:01XMAMAD,                    !- Name
      00:01XMAMAD,                                !- Zone Name
      0_Baseline Residential Occupancy Schedule,  !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 14913,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 14913,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 14913,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 14913,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 00:01XMAMAD General lighting,          !- Name
      00:01XMAMAD,                                !- Zone Name
      0_Baseline Residential Lighting Schedule,   !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      2,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .28,                                        !- Radiant fraction
      .22,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#00:01XMAMAD#GeneralLights;  !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 00:01XMAMAD Miscellaneous gain,!- Name
      Electricity,                                !- Fuel Type
      00:01XMAMAD,                                !- Zone Name
      0_(2023) Baseline Residential Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      9,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 00:01XMAMAD Infiltration,  !- Name
      00:01XMAMAD,                                !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .022729,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 00, 01_mamad, Ground floor - 25.976 m2 (Ground), Surface Area: 25.976m2
   BuildingSurface:Detailed,                      !- Surface
      00:01XMAMAD_GroundFloor_0_0_0,              !- Surface name
      Floor, 0_GroundFloor_0cm,                   !- Class and Construction Name
      00:01XMAMAD,                                !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.385517999, 7.5292254459, 0,             !- Vertex 1
       65.1903738671, 7.5292254459, 0,            !- Vertex 2
       65.1903738671, 12.5292254459, 0,           !- Vertex 3
       70.385517999, 12.5292254459, 0;            !- Vertex 4

   ! 00, 01_mamad, Ceiling - 25.976 m2, Surface Area: 25.9757
   BuildingSurface:Detailed,                      !- Surface
      00:01XMAMAD_Ceiling_1_0_0,                  !- Surface name
      Ceiling, 0_SemiExposedCeiling 2cm EPS,      !- Class and Construction Name
      00:01XMAMAD,                                !- Zone Name
      Surface, 01:CORE_Floor_0_0_10007,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       65.19037387, 7.52922545, 3.15,             !- Vertex 1
       70.385518, 7.52922545, 3.15,               !- Vertex 2
       70.385518, 12.52922545, 3.15,              !- Vertex 3
       65.19037387, 12.52922545, 3.15;            !- Vertex 4

   ! 00, 01_mamad, Ceiling - 25.976 m2, Surface Area: 25.9757 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:CORE_Floor_0_0_10007,                    !- Surface name
      Floor, 0_SemiExposedCeiling 2cm EPS_Rev,    !- Class and Construction Name
      01:CORE,                                    !- Zone Name
      Surface, 00:01XMAMAD_Ceiling_1_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.385518, 7.52922545, 3.15,               !- Vertex 1
       65.19037387, 7.52922545, 3.15,             !- Vertex 2
       65.19037387, 12.52922545, 3.15,            !- Vertex 3
       70.385518, 12.52922545, 3.15;              !- Vertex 4

   ! 00, 01_mamad, Wall - 15.750 m2 - 90.0°, Surface Area: 15.750m2
   BuildingSurface:Detailed,                      !- Surface
      00:01XMAMAD_Wall_2_0_0,                     !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      00:01XMAMAD,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.385517999, 7.5292254459, 0,             !- Vertex 1
       70.385517999, 12.5292254459, 0,            !- Vertex 2
       70.385517999, 12.5292254459, 3.15,         !- Vertex 3
       70.385517999, 7.5292254459, 3.15;          !- Vertex 4

      ! Window, 2.745m2
      FenestrationSurface:Detailed, 00:01XMAMAD_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1001,                            !- Construction Name
         00:01XMAMAD_Wall_2_0_0,                  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          70.385517999, 8.50422545, .85,          !- Vertex 1
          70.385517999, 11.55422545, .85,         !- Vertex 2
          70.385517999, 11.55422545, 1.75,        !- Vertex 3
          70.385517999, 8.50422545, 1.75;         !- Vertex 4

   ! 00, 01_mamad, Wall - 16.365 m2 - 0.0°, Surface Area: 16.365m2
   BuildingSurface:Detailed,                      !- Surface
      00:01XMAMAD_Wall_3_0_0,                     !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      00:01XMAMAD,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.385517999, 12.5292254459, 0,            !- Vertex 1
       65.1903738671, 12.5292254459, 0,           !- Vertex 2
       65.1903738671, 12.5292254459, 3.15,        !- Vertex 3
       70.385517999, 12.5292254459, 3.15;         !- Vertex 4

      ! Window, 2.856m2
      FenestrationSurface:Detailed, 00:01XMAMAD_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1001,                            !- Construction Name
         00:01XMAMAD_Wall_3_0_0,                  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          69.374416336, 12.5292254459, .85,       !- Vertex 1
          66.2014755341, 12.5292254459, .85,      !- Vertex 2
          66.2014755341, 12.5292254459, 1.75,     !- Vertex 3
          69.374416336, 12.5292254459, 1.75;      !- Vertex 4


! 02 - 01_living
Zone, 02:01XLIVING,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    151.353,                                      !- Zone volume
    48.0486,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 02:01XLIVING,                   !- Name
      02:01XLIVING,                               !- Zone Name
      0_Baseline Residential Occupancy Schedule,  !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 15055,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 15055,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 15055,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 15055,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 02:01XLIVING General lighting,         !- Name
      02:01XLIVING,                               !- Zone Name
      0_Baseline Residential Lighting Schedule,   !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      2,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .28,                                        !- Radiant fraction
      .22,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#02:01XLIVING#GeneralLights;  !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 02:01XLIVING Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      02:01XLIVING,                               !- Zone Name
      0_(2023) Baseline Residential Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      9,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 02:01XLIVING Infiltration,  !- Name
      02:01XLIVING,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .042043,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, 02:01XLIVING Nat Vent,  !- Name
      02:01XLIVING,                               !- Zone Name
      0_(2023) Residential Natural ventilation Schedule - Zones  A/B,  !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .084085,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      2,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! 02, 01_living, Floor - 48.049 m2, Surface Area: 29.3096
   BuildingSurface:Detailed,                      !- Surface
      02:01XLIVING_Floor_0_0_0,                   !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:01XLIVING,                               !- Zone Name
      Surface, 01:02XLIVING_Ceiling_1_0_10008,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3164796, 2.52922545, 6.3,               !- Vertex 1
       60.385518, 2.52922545, 6.3,                !- Vertex 2
       60.385518, 12.52922545, 6.3,               !- Vertex 3
       63.3164796, 12.52922545, 6.3;              !- Vertex 4

   ! 02, 01_living, Floor - 48.049 m2, Surface Area: 29.3096 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:02XLIVING_Ceiling_1_0_10008,             !- Surface name
      Ceiling, 0_IntFloor_Rev,                    !- Class and Construction Name
      01:02XLIVING,                               !- Zone Name
      Surface, 02:01XLIVING_Floor_0_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       60.385518, 2.52922545, 6.3,                !- Vertex 1
       63.3164796, 2.52922545, 6.3,               !- Vertex 2
       63.3164796, 12.52922545, 6.3,              !- Vertex 3
       60.385518, 12.52922545, 6.3;               !- Vertex 4

   ! 02, 01_living, Floor - 48.049 m2, Surface Area: 9.3695
   BuildingSurface:Detailed,                      !- Surface
      02:01XLIVING_Floor_0_1_0,                   !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:01XLIVING,                               !- Zone Name
      Surface, 01:02XMAMAD_Ceiling_1_0_10009,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       65.19037387, 2.52922545, 6.3,              !- Vertex 1
       63.3164796, 2.52922545, 6.3,               !- Vertex 2
       63.3164796, 7.52922545, 6.3,               !- Vertex 3
       65.19037387, 7.52922545, 6.3;              !- Vertex 4

   ! 02, 01_living, Floor - 48.049 m2, Surface Area: 9.3695 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:02XMAMAD_Ceiling_1_0_10009,              !- Surface name
      Ceiling, 0_IntFloor_Rev,                    !- Class and Construction Name
      01:02XMAMAD,                                !- Zone Name
      Surface, 02:01XLIVING_Floor_0_1_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3164796, 2.52922545, 6.3,               !- Vertex 1
       65.19037387, 2.52922545, 6.3,              !- Vertex 2
       65.19037387, 7.52922545, 6.3,              !- Vertex 3
       63.3164796, 7.52922545, 6.3;               !- Vertex 4

   ! 02, 01_living, Floor - 48.049 m2, Surface Area: 9.3695
   BuildingSurface:Detailed,                      !- Surface
      02:01XLIVING_Floor_0_2_0,                   !- Surface name
      Floor, 0_SemiExposedFloor 2cm EPS,          !- Class and Construction Name
      02:01XLIVING,                               !- Zone Name
      Surface, 01:CORE_Ceiling_1_0_10010,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       65.19037387, 7.52922545, 6.3,              !- Vertex 1
       63.3164796, 7.52922545, 6.3,               !- Vertex 2
       63.3164796, 12.52922545, 6.3,              !- Vertex 3
       65.19037387, 12.52922545, 6.3;             !- Vertex 4

   ! 02, 01_living, Floor - 48.049 m2, Surface Area: 9.3695 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:CORE_Ceiling_1_0_10010,                  !- Surface name
      Ceiling, 0_SemiExposedFloor 2cm EPS_Rev,    !- Class and Construction Name
      01:CORE,                                    !- Zone Name
      Surface, 02:01XLIVING_Floor_0_2_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3164796, 7.52922545, 6.3,               !- Vertex 1
       65.19037387, 7.52922545, 6.3,              !- Vertex 2
       65.19037387, 12.52922545, 6.3,             !- Vertex 3
       63.3164796, 12.52922545, 6.3;              !- Vertex 4

   ! 02, 01_living, Roof - 48.049 m2, Surface Area: 48.049m2
   BuildingSurface:Detailed,                      !- Surface
      02:01XLIVING_Roof_1_0_0,                    !- Surface name
      Roof, 0_FlatRoofTiled 5cm EPS,              !- Class and Construction Name
      02:01XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       60.385517999, 2.5292254459, 9.45,          !- Vertex 1
       65.1903738671, 2.5292254459, 9.45,         !- Vertex 2
       65.1903738671, 12.5292254459, 9.45,        !- Vertex 3
       60.385517999, 12.5292254459, 9.45;         !- Vertex 4

   ! 02, 01_living, Partition - 31.500 m2 (02, 01_mamad), Surface Area: 31.5
   BuildingSurface:Detailed,                      !- Surface
      02:01XLIVING_Partition_2_0_0,               !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      02:01XLIVING,                               !- Zone Name
      Surface, 02:01XMAMAD_Partition_4_0_10011,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       65.1903738671, 2.52922545, 6.3,            !- Vertex 1
       65.1903738671, 12.52922545, 6.3,           !- Vertex 2
       65.1903738671, 12.52922545, 9.45,          !- Vertex 3
       65.1903738671, 2.52922545, 9.45;           !- Vertex 4

   ! 02, 01_living, Partition - 31.500 m2 (02, 01_mamad), Surface Area: 31.5 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02:01XMAMAD_Partition_4_0_10011,            !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      02:01XMAMAD,                                !- Zone Name
      Surface, 02:01XLIVING_Partition_2_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       65.1903738671, 12.52922545, 6.3,           !- Vertex 1
       65.1903738671, 2.52922545, 6.3,            !- Vertex 2
       65.1903738671, 2.52922545, 9.45,           !- Vertex 3
       65.1903738671, 12.52922545, 9.45;          !- Vertex 4

   ! 02, 01_living, Wall - 15.135 m2 - 0.0°, Surface Area: 15.135m2
   BuildingSurface:Detailed,                      !- Surface
      02:01XLIVING_Wall_3_0_0,                    !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      02:01XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       65.1903738671, 12.5292254459, 6.3,         !- Vertex 1
       60.385517999, 12.5292254459, 6.3,          !- Vertex 2
       60.385517999, 12.5292254459, 9.45,         !- Vertex 3
       65.1903738671, 12.5292254459, 9.45;        !- Vertex 4

      ! Window, 2.634m2
      FenestrationSurface:Detailed, 02:01XLIVING_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1001,                            !- Construction Name
         02:01XLIVING_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          64.2514755341, 12.5292254459, 7.15,     !- Vertex 1
          61.324416336, 12.5292254459, 7.15,      !- Vertex 2
          61.324416336, 12.5292254459, 8.05,      !- Vertex 3
          64.2514755341, 12.5292254459, 8.05;     !- Vertex 4

   ! 02, 01_living, Wall - 31.500 m2 - 270.0°, Surface Area: 31.500m2
   BuildingSurface:Detailed,                      !- Surface
      02:01XLIVING_Wall_4_0_0,                    !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      02:01XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       60.385517999, 12.5292254459, 6.3,          !- Vertex 1
       60.385517999, 2.5292254459, 6.3,           !- Vertex 2
       60.385517999, 2.5292254459, 9.45,          !- Vertex 3
       60.385517999, 12.5292254459, 9.45;         !- Vertex 4

      ! Window, 5.580m2
      FenestrationSurface:Detailed, 02:01XLIVING_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1001,                            !- Construction Name
         02:01XLIVING_Wall_4_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          60.385517999, 10.62922545, 7.15,        !- Vertex 1
          60.385517999, 4.42922545, 7.15,         !- Vertex 2
          60.385517999, 4.42922545, 8.05,         !- Vertex 3
          60.385517999, 10.62922545, 8.05;        !- Vertex 4

   ! 02, 01_living, Wall - 15.135 m2 - 180.0°, Surface Area: 15.135m2
   BuildingSurface:Detailed,                      !- Surface
      02:01XLIVING_Wall_5_0_0,                    !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      02:01XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       60.385517999, 2.5292254459, 6.3,           !- Vertex 1
       65.1903738671, 2.5292254459, 6.3,          !- Vertex 2
       65.1903738671, 2.5292254459, 9.45,         !- Vertex 3
       60.385517999, 2.5292254459, 9.45;          !- Vertex 4

      ! Window, 2.634m2
      FenestrationSurface:Detailed, 02:01XLIVING_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1001,                            !- Construction Name
         02:01XLIVING_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          61.324416336, 2.5292254459, 7.15,       !- Vertex 1
          64.2514755341, 2.5292254459, 7.15,      !- Vertex 2
          64.2514755341, 2.5292254459, 8.05,      !- Vertex 3
          61.324416336, 2.5292254459, 8.05;       !- Vertex 4


! 02 - 01_mamad
Zone, 02:01XMAMAD,                                !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    163.647,                                      !- Zone volume
    51.9514,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 02:01XMAMAD,                    !- Name
      02:01XMAMAD,                                !- Zone Name
      0_Baseline Residential Occupancy Schedule,  !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 15062,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 15062,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 15062,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 15062,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 02:01XMAMAD General lighting,          !- Name
      02:01XMAMAD,                                !- Zone Name
      0_Baseline Residential Lighting Schedule,   !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      2,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .28,                                        !- Radiant fraction
      .22,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#02:01XMAMAD#GeneralLights;  !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 02:01XMAMAD Miscellaneous gain,!- Name
      Electricity,                                !- Fuel Type
      02:01XMAMAD,                                !- Zone Name
      0_(2023) Baseline Residential Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      9,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 02:01XMAMAD Infiltration,  !- Name
      02:01XMAMAD,                                !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .045458,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, 02:01XMAMAD Nat Vent,  !- Name
      02:01XMAMAD,                                !- Zone Name
      0_(2023) Residential Natural ventilation Schedule - Zones  A/B,  !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .090915,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      2,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! 02, 01_mamad, Floor - 51.951 m2, Surface Area: 25.9757
   BuildingSurface:Detailed,                      !- Surface
      02:01XMAMAD_Floor_0_0_0,                    !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      02:01XMAMAD,                                !- Zone Name
      Surface, 01:02XMAMAD_Ceiling_1_0_10012,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.385518, 2.52922545, 6.3,                !- Vertex 1
       65.19037387, 2.52922545, 6.3,              !- Vertex 2
       65.19037387, 7.52922545, 6.3,              !- Vertex 3
       70.385518, 7.52922545, 6.3;                !- Vertex 4

   ! 02, 01_mamad, Floor - 51.951 m2, Surface Area: 25.9757 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:02XMAMAD_Ceiling_1_0_10012,              !- Surface name
      Ceiling, 0_IntFloor_Rev,                    !- Class and Construction Name
      01:02XMAMAD,                                !- Zone Name
      Surface, 02:01XMAMAD_Floor_0_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       65.19037387, 2.52922545, 6.3,              !- Vertex 1
       70.385518, 2.52922545, 6.3,                !- Vertex 2
       70.385518, 7.52922545, 6.3,                !- Vertex 3
       65.19037387, 7.52922545, 6.3;              !- Vertex 4

   ! 02, 01_mamad, Floor - 51.951 m2, Surface Area: 25.9757
   BuildingSurface:Detailed,                      !- Surface
      02:01XMAMAD_Floor_0_1_0,                    !- Surface name
      Floor, 0_SemiExposedFloor 2cm EPS,          !- Class and Construction Name
      02:01XMAMAD,                                !- Zone Name
      Surface, 01:CORE_Ceiling_1_0_10013,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.385518, 7.52922545, 6.3,                !- Vertex 1
       65.19037387, 7.52922545, 6.3,              !- Vertex 2
       65.19037387, 12.52922545, 6.3,             !- Vertex 3
       70.385518, 12.52922545, 6.3;               !- Vertex 4

   ! 02, 01_mamad, Floor - 51.951 m2, Surface Area: 25.9757 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:CORE_Ceiling_1_0_10013,                  !- Surface name
      Ceiling, 0_SemiExposedFloor 2cm EPS_Rev,    !- Class and Construction Name
      01:CORE,                                    !- Zone Name
      Surface, 02:01XMAMAD_Floor_0_1_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       65.19037387, 7.52922545, 6.3,              !- Vertex 1
       70.385518, 7.52922545, 6.3,                !- Vertex 2
       70.385518, 12.52922545, 6.3,               !- Vertex 3
       65.19037387, 12.52922545, 6.3;             !- Vertex 4

   ! 02, 01_mamad, Roof - 51.951 m2, Surface Area: 51.951m2
   BuildingSurface:Detailed,                      !- Surface
      02:01XMAMAD_Roof_1_0_0,                     !- Surface name
      Roof, 0_FlatRoofTiled 5cm EPS,              !- Class and Construction Name
      02:01XMAMAD,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       65.1903738671, 2.5292254459, 9.45,         !- Vertex 1
       70.385517999, 2.5292254459, 9.45,          !- Vertex 2
       70.385517999, 12.5292254459, 9.45,         !- Vertex 3
       65.1903738671, 12.5292254459, 9.45;        !- Vertex 4

   ! 02, 01_mamad, Wall - 31.500 m2 - 90.0°, Surface Area: 31.500m2
   BuildingSurface:Detailed,                      !- Surface
      02:01XMAMAD_Wall_2_0_0,                     !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      02:01XMAMAD,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.385517999, 2.5292254459, 6.3,           !- Vertex 1
       70.385517999, 12.5292254459, 6.3,          !- Vertex 2
       70.385517999, 12.5292254459, 9.45,         !- Vertex 3
       70.385517999, 2.5292254459, 9.45;          !- Vertex 4

      ! Window, 5.580m2
      FenestrationSurface:Detailed, 02:01XMAMAD_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1001,                            !- Construction Name
         02:01XMAMAD_Wall_2_0_0,                  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          70.385517999, 4.42922545, 7.15,         !- Vertex 1
          70.385517999, 10.62922545, 7.15,        !- Vertex 2
          70.385517999, 10.62922545, 8.05,        !- Vertex 3
          70.385517999, 4.42922545, 8.05;         !- Vertex 4

   ! 02, 01_mamad, Wall - 16.365 m2 - 0.0°, Surface Area: 16.365m2
   BuildingSurface:Detailed,                      !- Surface
      02:01XMAMAD_Wall_3_0_0,                     !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      02:01XMAMAD,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.385517999, 12.5292254459, 6.3,          !- Vertex 1
       65.1903738671, 12.5292254459, 6.3,         !- Vertex 2
       65.1903738671, 12.5292254459, 9.45,        !- Vertex 3
       70.385517999, 12.5292254459, 9.45;         !- Vertex 4

      ! Window, 2.856m2
      FenestrationSurface:Detailed, 02:01XMAMAD_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1001,                            !- Construction Name
         02:01XMAMAD_Wall_3_0_0,                  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          69.374416336, 12.5292254459, 7.15,      !- Vertex 1
          66.2014755341, 12.5292254459, 7.15,     !- Vertex 2
          66.2014755341, 12.5292254459, 8.05,     !- Vertex 3
          69.374416336, 12.5292254459, 8.05;      !- Vertex 4

   ! 02, 01_mamad, Wall - 16.365 m2 - 180.0°, Surface Area: 16.365m2
   BuildingSurface:Detailed,                      !- Surface
      02:01XMAMAD_Wall_5_0_0,                     !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      02:01XMAMAD,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       65.1903738671, 2.5292254459, 6.3,          !- Vertex 1
       70.385517999, 2.5292254459, 6.3,           !- Vertex 2
       70.385517999, 2.5292254459, 9.45,          !- Vertex 3
       65.1903738671, 2.5292254459, 9.45;         !- Vertex 4

      ! Window, 2.856m2
      FenestrationSurface:Detailed, 02:01XMAMAD_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1001,                            !- Construction Name
         02:01XMAMAD_Wall_5_0_0,                  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          66.2014755341, 2.5292254459, 7.15,      !- Vertex 1
          69.374416336, 2.5292254459, 7.15,       !- Vertex 2
          69.374416336, 2.5292254459, 8.05,       !- Vertex 3
          66.2014755341, 2.5292254459, 8.05;      !- Vertex 4


! 01 - 02_living
Zone, 01:02XLIVING,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    205.9461,                                     !- Zone volume
    65.3797,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 01:02XLIVING,                   !- Name
      01:02XLIVING,                               !- Zone Name
      0_Baseline Residential Occupancy Schedule,  !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 15032,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 15032,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 15032,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 15032,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 01:02XLIVING General lighting,         !- Name
      01:02XLIVING,                               !- Zone Name
      0_Baseline Residential Lighting Schedule,   !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      2,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .28,                                        !- Radiant fraction
      .22,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#01:02XLIVING#GeneralLights;  !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 01:02XLIVING Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      01:02XLIVING,                               !- Zone Name
      0_(2023) Baseline Residential Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      9,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 01:02XLIVING Infiltration,  !- Name
      01:02XLIVING,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .057207,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 01, 02_living, External/internal floor - 65.380 m2, Surface Area: 36.070m2
   BuildingSurface:Detailed,                      !- Surface
      01:02XLIVING_ExtFloor_0_0_0,                !- Surface name
      Floor, 0_ExtFloor 4cm polyash,              !- Class and Construction Name
      01:02XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       60.385518, 2.52922545, 3.15,               !- Vertex 1
       56.77850687, 2.52922545, 3.15,             !- Vertex 2
       56.77850687, 12.52922545, 3.15,            !- Vertex 3
       60.385518, 12.52922545, 3.15;              !- Vertex 4

   ! 01, 02_living, Ceiling/roof - 65.380 m2, Surface Area: 36.070m2
   BuildingSurface:Detailed,                      !- Surface
      01:02XLIVING_Roof_1_0_0,                    !- Surface name
      Roof, 0_FlatRoofTiled 5cm EPS,              !- Class and Construction Name
      01:02XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       56.77850687, 2.52922545, 6.3,              !- Vertex 1
       60.385518, 2.52922545, 6.3,                !- Vertex 2
       60.385518, 12.52922545, 6.3,               !- Vertex 3
       56.77850687, 12.52922545, 6.3;             !- Vertex 4

   ! 01, 02_living, Partition - 15.750 m2 (01, 02_mamad), Surface Area: 15.75
   BuildingSurface:Detailed,                      !- Surface
      01:02XLIVING_Partition_2_0_0,               !- Surface name
      Wall, 0_IntPartition 20cm concrete,         !- Class and Construction Name
      01:02XLIVING,                               !- Zone Name
      Surface, 01:02XMAMAD_Partition_4_0_10014,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3164795984, 2.52922545, 3.15,           !- Vertex 1
       63.3164795984, 7.52922545, 3.15,           !- Vertex 2
       63.3164795984, 7.52922545, 6.3,            !- Vertex 3
       63.3164795984, 2.52922545, 6.3;            !- Vertex 4

   ! 01, 02_living, Partition - 15.750 m2 (01, 02_mamad), Surface Area: 15.75 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:02XMAMAD_Partition_4_0_10014,            !- Surface name
      Wall, 0_IntPartition 20cm concrete_Rev,     !- Class and Construction Name
      01:02XMAMAD,                                !- Zone Name
      Surface, 01:02XLIVING_Partition_2_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3164795984, 7.52922545, 3.15,           !- Vertex 1
       63.3164795984, 2.52922545, 3.15,           !- Vertex 2
       63.3164795984, 2.52922545, 6.3,            !- Vertex 3
       63.3164795984, 7.52922545, 6.3;            !- Vertex 4

   ! 01, 02_living, Partition - 15.750 m2 (01, CORE), Surface Area: 15.75
   BuildingSurface:Detailed,                      !- Surface
      01:02XLIVING_Partition_3_0_0,               !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      01:02XLIVING,                               !- Zone Name
      Surface, 01:CORE_Partition_4_0_10015,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3164795984, 7.52922545, 3.15,           !- Vertex 1
       63.3164795984, 12.52922545, 3.15,          !- Vertex 2
       63.3164795984, 12.52922545, 6.3,           !- Vertex 3
       63.3164795984, 7.52922545, 6.3;            !- Vertex 4

   ! 01, 02_living, Partition - 15.750 m2 (01, CORE), Surface Area: 15.75 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:CORE_Partition_4_0_10015,                !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      01:CORE,                                    !- Zone Name
      Surface, 01:02XLIVING_Partition_3_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3164795984, 12.52922545, 3.15,          !- Vertex 1
       63.3164795984, 7.52922545, 3.15,           !- Vertex 2
       63.3164795984, 7.52922545, 6.3,            !- Vertex 3
       63.3164795984, 12.52922545, 6.3;           !- Vertex 4

   ! 01, 02_living, Wall - 20.595 m2 - 0.0°, Surface Area: 20.595m2
   BuildingSurface:Detailed,                      !- Surface
      01:02XLIVING_Wall_4_0_0,                    !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      01:02XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       63.3164795984, 12.5292254459, 3.15,        !- Vertex 1
       56.7785068725, 12.5292254459, 3.15,        !- Vertex 2
       56.7785068725, 12.5292254459, 6.3,         !- Vertex 3
       63.3164795984, 12.5292254459, 6.3;         !- Vertex 4

      ! Window, 3.617m2
      FenestrationSurface:Detailed, 01:02XLIVING_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1001,                            !- Construction Name
         01:02XLIVING_Wall_4_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          62.056954645, 12.5292254459, 4,         !- Vertex 1
          58.0380318251, 12.5292254459, 4,        !- Vertex 2
          58.0380318251, 12.5292254459, 4.9,      !- Vertex 3
          62.056954645, 12.5292254459, 4.9;       !- Vertex 4

   ! 01, 02_living, Wall - 31.500 m2 - 270.0°, Surface Area: 31.500m2
   BuildingSurface:Detailed,                      !- Surface
      01:02XLIVING_Wall_5_0_0,                    !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      01:02XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       56.7785068725, 12.5292254459, 3.15,        !- Vertex 1
       56.7785068725, 2.5292254459, 3.15,         !- Vertex 2
       56.7785068725, 2.5292254459, 6.3,          !- Vertex 3
       56.7785068725, 12.5292254459, 6.3;         !- Vertex 4

      ! Window, 5.580m2
      FenestrationSurface:Detailed, 01:02XLIVING_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1001,                            !- Construction Name
         01:02XLIVING_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          56.7785068725, 10.62922545, 4,          !- Vertex 1
          56.7785068725, 4.42922545, 4,           !- Vertex 2
          56.7785068725, 4.42922545, 4.9,         !- Vertex 3
          56.7785068725, 10.62922545, 4.9;        !- Vertex 4

   ! 01, 02_living, Wall - 20.595 m2 - 180.0°, Surface Area: 20.595m2
   BuildingSurface:Detailed,                      !- Surface
      01:02XLIVING_Wall_6_0_0,                    !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      01:02XLIVING,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       56.7785068725, 2.5292254459, 3.15,         !- Vertex 1
       63.3164795984, 2.5292254459, 3.15,         !- Vertex 2
       63.3164795984, 2.5292254459, 6.3,          !- Vertex 3
       56.7785068725, 2.5292254459, 6.3;          !- Vertex 4

      ! Window, 3.617m2
      FenestrationSurface:Detailed, 01:02XLIVING_Wall_6_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1001,                            !- Construction Name
         01:02XLIVING_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          58.0380318251, 2.5292254459, 4,         !- Vertex 1
          62.056954645, 2.5292254459, 4,          !- Vertex 2
          62.056954645, 2.5292254459, 4.9,        !- Vertex 3
          58.0380318251, 2.5292254459, 4.9;       !- Vertex 4


! 01 - 02_mamad
Zone, 01:02XMAMAD,                                !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    111.3374,                                     !- Zone volume
    35.3452,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 01:02XMAMAD,                    !- Name
      01:02XMAMAD,                                !- Zone Name
      0_Baseline Residential Occupancy Schedule,  !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 15040,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 15040,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 15040,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 15040,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 01:02XMAMAD General lighting,          !- Name
      01:02XMAMAD,                                !- Zone Name
      0_Baseline Residential Lighting Schedule,   !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      2,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .28,                                        !- Radiant fraction
      .22,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#01:02XMAMAD#GeneralLights;  !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, 01:02XMAMAD Miscellaneous gain,!- Name
      Electricity,                                !- Fuel Type
      01:02XMAMAD,                                !- Zone Name
      0_(2023) Baseline Residential Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      9,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 01:02XMAMAD Infiltration,  !- Name
      01:02XMAMAD,                                !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .030927,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 01, 02_mamad, Wall - 15.750 m2 - 90.0°, Surface Area: 15.750m2
   BuildingSurface:Detailed,                      !- Surface
      01:02XMAMAD_Wall_2_0_0,                     !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      01:02XMAMAD,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.385517999, 2.5292254459, 3.15,          !- Vertex 1
       70.385517999, 7.5292254459, 3.15,          !- Vertex 2
       70.385517999, 7.5292254459, 6.3,           !- Vertex 3
       70.385517999, 2.5292254459, 6.3;           !- Vertex 4

      ! Window, 2.745m2
      FenestrationSurface:Detailed, 01:02XMAMAD_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1001,                            !- Construction Name
         01:02XMAMAD_Wall_2_0_0,                  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          70.385517999, 3.50422545, 4,            !- Vertex 1
          70.385517999, 6.55422545, 4,            !- Vertex 2
          70.385517999, 6.55422545, 4.9,          !- Vertex 3
          70.385517999, 3.50422545, 4.9;          !- Vertex 4

   ! 01, 02_mamad, Partition - 22.267 m2 (01, CORE), Surface Area: 22.2675
   BuildingSurface:Detailed,                      !- Surface
      01:02XMAMAD_Partition_3_0_0,                !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm,  !- Class and Construction Name
      01:02XMAMAD,                                !- Zone Name
      Surface, 01:CORE_Partition_5_0_10016,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70.385518, 7.5292254459, 3.15,             !- Vertex 1
       63.3164796, 7.5292254459, 3.15,            !- Vertex 2
       63.3164796, 7.5292254459, 6.3,             !- Vertex 3
       70.385518, 7.5292254459, 6.3;              !- Vertex 4

   ! 01, 02_mamad, Partition - 22.267 m2 (01, CORE), Surface Area: 22.2675 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01:CORE_Partition_5_0_10016,                !- Surface name
      Wall, 0_SemiExposedWall ThermalPlaster200 2.5cm_Rev,  !- Class and Construction Name
      01:CORE,                                    !- Zone Name
      Surface, 01:02XMAMAD_Partition_3_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       63.3164796, 7.5292254459, 3.15,            !- Vertex 1
       70.385518, 7.5292254459, 3.15,             !- Vertex 2
       70.385518, 7.5292254459, 6.3,              !- Vertex 3
       63.3164796, 7.5292254459, 6.3;             !- Vertex 4

   ! 01, 02_mamad, Wall - 22.267 m2 - 180.0°, Surface Area: 22.267m2
   BuildingSurface:Detailed,                      !- Surface
      01:02XMAMAD_Wall_5_0_0,                     !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      01:02XMAMAD,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       63.3164795984, 2.5292254459, 3.15,         !- Vertex 1
       70.385517999, 2.5292254459, 3.15,          !- Vertex 2
       70.385517999, 2.5292254459, 6.3,           !- Vertex 3
       63.3164795984, 2.5292254459, 6.3;          !- Vertex 4

      ! Window, 3.918m2
      FenestrationSurface:Detailed, 01:02XMAMAD_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1001,                            !- Construction Name
         01:02XMAMAD_Wall_5_0_0,                  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          64.674251704, 2.5292254459, 4,          !- Vertex 1
          69.027745896, 2.5292254459, 4,          !- Vertex 2
          69.027745896, 2.5292254459, 4.9,        !- Vertex 3
          64.674251704, 2.5292254459, 4.9;        !- Vertex 4


! 01 - CORE
Zone, 01:CORE,                                    !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    111.3374,                                     !- Zone volume
    35.3452,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 01:CORE Infiltration,  !- Name
      01:CORE,                                    !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .030927,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 01, CORE, Wall - 15.750 m2 - 90.0°, Surface Area: 15.750m2
   BuildingSurface:Detailed,                      !- Surface
      01:CORE_Wall_2_0_0,                         !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      01:CORE,                                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.385517999, 7.5292254459, 3.15,          !- Vertex 1
       70.385517999, 12.5292254459, 3.15,         !- Vertex 2
       70.385517999, 12.5292254459, 6.3,          !- Vertex 3
       70.385517999, 7.5292254459, 6.3;           !- Vertex 4

      ! Window, 2.745m2
      FenestrationSurface:Detailed, 01:CORE_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1001,                            !- Construction Name
         01:CORE_Wall_2_0_0,                      !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          70.385517999, 8.50422545, 4,            !- Vertex 1
          70.385517999, 11.55422545, 4,           !- Vertex 2
          70.385517999, 11.55422545, 4.9,         !- Vertex 3
          70.385517999, 8.50422545, 4.9;          !- Vertex 4

   ! 01, CORE, Wall - 22.267 m2 - 0.0°, Surface Area: 22.267m2
   BuildingSurface:Detailed,                      !- Surface
      01:CORE_Wall_3_0_0,                         !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      01:CORE,                                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70.385517999, 12.5292254459, 3.15,         !- Vertex 1
       63.3164795984, 12.5292254459, 3.15,        !- Vertex 2
       63.3164795984, 12.5292254459, 6.3,         !- Vertex 3
       70.385517999, 12.5292254459, 6.3;          !- Vertex 4

      ! Window, 3.918m2
      FenestrationSurface:Detailed, 01:CORE_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         6+6+6 - 1001,                            !- Construction Name
         01:CORE_Wall_3_0_0,                      !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          69.027745896, 12.5292254459, 4,         !- Vertex 1
          64.674251704, 12.5292254459, 4,         !- Vertex 2
          64.674251704, 12.5292254459, 4.9,       !- Vertex 3
          69.027745896, 12.5292254459, 4.9;       !- Vertex 4

! Shading data - other buildings

Shading:Building:Detailed, Ext1,  , 4 ,           !- site shading
    4.285517999, 2.5292254459, 3.15,              !- Vertex 1
    9.0903738671, 2.5292254459, 3.15,             !- Vertex 2
    9.0903738671, 12.5292254459, 3.15,            !- Vertex 3
    4.285517999, 12.5292254459, 3.15;             !- Vertex 4

Shading:Building:Detailed, Ext2,  , 4 ,           !- site shading
    9.0903738671, 12.5292254459, 0,               !- Vertex 1
    4.285517999, 12.5292254459, 0,                !- Vertex 2
    4.285517999, 12.5292254459, 3.15,             !- Vertex 3
    9.0903738671, 12.5292254459, 3.15;            !- Vertex 4

Shading:Building:Detailed, Ext3,  , 4 ,           !- site shading
    4.285517999, 12.5292254459, 0,                !- Vertex 1
    4.285517999, 2.5292254459, 0,                 !- Vertex 2
    4.285517999, 2.5292254459, 3.15,              !- Vertex 3
    4.285517999, 12.5292254459, 3.15;             !- Vertex 4

Shading:Building:Detailed, Ext4,  , 4 ,           !- site shading
    4.285517999, 2.5292254459, 0,                 !- Vertex 1
    9.0903738671, 2.5292254459, 0,                !- Vertex 2
    9.0903738671, 2.5292254459, 3.15,             !- Vertex 3
    4.285517999, 2.5292254459, 3.15;              !- Vertex 4

Shading:Building:Detailed, Ext5,  , 4 ,           !- site shading
    9.0903738671, 2.5292254459, 3.15,             !- Vertex 1
    14.285517999, 2.5292254459, 3.15,             !- Vertex 2
    14.285517999, 7.5292254459, 3.15,             !- Vertex 3
    9.0903738671, 7.5292254459, 3.15;             !- Vertex 4

Shading:Building:Detailed, Ext6,  , 4 ,           !- site shading
    14.285517999, 2.5292254459, 0,                !- Vertex 1
    14.285517999, 7.5292254459, 0,                !- Vertex 2
    14.285517999, 7.5292254459, 3.15,             !- Vertex 3
    14.285517999, 2.5292254459, 3.15;             !- Vertex 4

Shading:Building:Detailed, Ext7,  , 4 ,           !- site shading
    9.0903738671, 2.5292254459, 0,                !- Vertex 1
    14.285517999, 2.5292254459, 0,                !- Vertex 2
    14.285517999, 2.5292254459, 3.15,             !- Vertex 3
    9.0903738671, 2.5292254459, 3.15;             !- Vertex 4

Shading:Building:Detailed, Ext8,  , 4 ,           !- site shading
    9.0903738671, 7.5292254459, 3.15,             !- Vertex 1
    14.285517999, 7.5292254459, 3.15,             !- Vertex 2
    14.285517999, 12.5292254459, 3.15,            !- Vertex 3
    9.0903738671, 12.5292254459, 3.15;            !- Vertex 4

Shading:Building:Detailed, Ext9,  , 4 ,           !- site shading
    14.285517999, 7.5292254459, 0,                !- Vertex 1
    14.285517999, 12.5292254459, 0,               !- Vertex 2
    14.285517999, 12.5292254459, 3.15,            !- Vertex 3
    14.285517999, 7.5292254459, 3.15;             !- Vertex 4

Shading:Building:Detailed, Ext10,  , 4 ,          !- site shading
    14.285517999, 12.5292254459, 0,               !- Vertex 1
    9.0903738671, 12.5292254459, 0,               !- Vertex 2
    9.0903738671, 12.5292254459, 3.15,            !- Vertex 3
    14.285517999, 12.5292254459, 3.15;            !- Vertex 4

Shading:Building:Detailed, Ext11,  , 4 ,          !- site shading
    30.385517999, 8.2, 0,                         !- Vertex 1
    24.285517999, 8.2, 0,                         !- Vertex 2
    24.285517999, 8.2, 3.7,                       !- Vertex 3
    30.385517999, 8.2, 3.7;                       !- Vertex 4

Shading:Building:Detailed, Ext12,  , 4 ,          !- site shading
    24.285517999, 8.2, 0,                         !- Vertex 1
    24.285517999, 0, 0,                           !- Vertex 2
    24.285517999, 0, 3.7,                         !- Vertex 3
    24.285517999, 8.2, 3.7;                       !- Vertex 4

Shading:Building:Detailed, Ext13,  , 4 ,          !- site shading
    24.285517999, 0, 0,                           !- Vertex 1
    30.385517999, 0, 0,                           !- Vertex 2
    30.385517999, 0, 3.7,                         !- Vertex 3
    24.285517999, 0, 3.7;                         !- Vertex 4

Shading:Building:Detailed, Ext14,  , 4 ,          !- site shading
    30.385517999, 0, 0,                           !- Vertex 1
    30.385517999, 8.2, 0,                         !- Vertex 2
    30.385517999, 8.2, 3.7,                       !- Vertex 3
    30.385517999, 0, 3.7;                         !- Vertex 4

Shading:Building:Detailed, Ext15,  , 4 ,          !- site shading
    24.285517999, 0, 7.4,                         !- Vertex 1
    30.385517999, 0, 7.4,                         !- Vertex 2
    30.385517999, 8.2, 7.4,                       !- Vertex 3
    24.285517999, 8.2, 7.4;                       !- Vertex 4

Shading:Building:Detailed, Ext16,  , 4 ,          !- site shading
    30.385517999, 8.2, 3.7,                       !- Vertex 1
    24.285517999, 8.2, 3.7,                       !- Vertex 2
    24.285517999, 8.2, 7.4,                       !- Vertex 3
    30.385517999, 8.2, 7.4;                       !- Vertex 4

Shading:Building:Detailed, Ext17,  , 4 ,          !- site shading
    24.285517999, 8.2, 3.7,                       !- Vertex 1
    24.285517999, 0, 3.7,                         !- Vertex 2
    24.285517999, 0, 7.4,                         !- Vertex 3
    24.285517999, 8.2, 7.4;                       !- Vertex 4

Shading:Building:Detailed, Ext18,  , 4 ,          !- site shading
    24.285517999, 0, 3.7,                         !- Vertex 1
    30.385517999, 0, 3.7,                         !- Vertex 2
    30.385517999, 0, 7.4,                         !- Vertex 3
    24.285517999, 0, 7.4;                         !- Vertex 4

Shading:Building:Detailed, Ext19,  , 4 ,          !- site shading
    30.385517999, 0, 3.7,                         !- Vertex 1
    30.385517999, 8.2, 3.7,                       !- Vertex 2
    30.385517999, 8.2, 7.4,                       !- Vertex 3
    30.385517999, 0, 7.4;                         !- Vertex 4

Shading:Building:Detailed, Ext20,  , 4 ,          !- site shading
    40.385517999, 2.5292254459, 3.15,             !- Vertex 1
    45.1903738671, 2.5292254459, 3.15,            !- Vertex 2
    45.1903738671, 12.5292254459, 3.15,           !- Vertex 3
    40.385517999, 12.5292254459, 3.15;            !- Vertex 4

Shading:Building:Detailed, Ext21,  , 4 ,          !- site shading
    45.1903738671, 12.5292254459, 0,              !- Vertex 1
    40.385517999, 12.5292254459, 0,               !- Vertex 2
    40.385517999, 12.5292254459, 3.15,            !- Vertex 3
    45.1903738671, 12.5292254459, 3.15;           !- Vertex 4

Shading:Building:Detailed, Ext22,  , 4 ,          !- site shading
    40.385517999, 12.5292254459, 0,               !- Vertex 1
    40.385517999, 2.5292254459, 0,                !- Vertex 2
    40.385517999, 2.5292254459, 3.15,             !- Vertex 3
    40.385517999, 12.5292254459, 3.15;            !- Vertex 4

Shading:Building:Detailed, Ext23,  , 4 ,          !- site shading
    40.385517999, 2.5292254459, 0,                !- Vertex 1
    45.1903738671, 2.5292254459, 0,               !- Vertex 2
    45.1903738671, 2.5292254459, 3.15,            !- Vertex 3
    40.385517999, 2.5292254459, 3.15;             !- Vertex 4

Shading:Building:Detailed, Ext24,  , 4 ,          !- site shading
    45.1903738671, 2.5292254459, 3.15,            !- Vertex 1
    50.385517999, 2.5292254459, 3.15,             !- Vertex 2
    50.385517999, 7.5292254459, 3.15,             !- Vertex 3
    45.1903738671, 7.5292254459, 3.15;            !- Vertex 4

Shading:Building:Detailed, Ext25,  , 4 ,          !- site shading
    50.385517999, 2.5292254459, 0,                !- Vertex 1
    50.385517999, 7.5292254459, 0,                !- Vertex 2
    50.385517999, 7.5292254459, 3.15,             !- Vertex 3
    50.385517999, 2.5292254459, 3.15;             !- Vertex 4

Shading:Building:Detailed, Ext26,  , 4 ,          !- site shading
    45.1903738671, 2.5292254459, 0,               !- Vertex 1
    50.385517999, 2.5292254459, 0,                !- Vertex 2
    50.385517999, 2.5292254459, 3.15,             !- Vertex 3
    45.1903738671, 2.5292254459, 3.15;            !- Vertex 4

Shading:Building:Detailed, Ext27,  , 4 ,          !- site shading
    45.1903738671, 7.5292254459, 3.15,            !- Vertex 1
    50.385517999, 7.5292254459, 3.15,             !- Vertex 2
    50.385517999, 12.5292254459, 3.15,            !- Vertex 3
    45.1903738671, 12.5292254459, 3.15;           !- Vertex 4

Shading:Building:Detailed, Ext28,  , 4 ,          !- site shading
    50.385517999, 7.5292254459, 0,                !- Vertex 1
    50.385517999, 12.5292254459, 0,               !- Vertex 2
    50.385517999, 12.5292254459, 3.15,            !- Vertex 3
    50.385517999, 7.5292254459, 3.15;             !- Vertex 4

Shading:Building:Detailed, Ext29,  , 4 ,          !- site shading
    50.385517999, 12.5292254459, 0,               !- Vertex 1
    45.1903738671, 12.5292254459, 0,              !- Vertex 2
    45.1903738671, 12.5292254459, 3.15,           !- Vertex 3
    50.385517999, 12.5292254459, 3.15;            !- Vertex 4

Shading:Building:Detailed, Ext30,  , 4 ,          !- site shading
   -26.1131365314, 1.9117977571, 3.5,             !- Vertex 1
   -16.1131365314, 1.9117977571, 3.5,             !- Vertex 2
   -16.1131365314, 11.9117977571, 3.5,            !- Vertex 3
   -26.1131365314, 11.9117977571, 3.5;            !- Vertex 4

Shading:Building:Detailed, Ext31,  , 4 ,          !- site shading
   -16.1131365314, 1.9117977571, 0,               !- Vertex 1
   -16.1131365314, 11.9117977571, 0,              !- Vertex 2
   -16.1131365314, 11.9117977571, 3.5,            !- Vertex 3
   -16.1131365314, 1.9117977571, 3.5;             !- Vertex 4

Shading:Building:Detailed, Ext32,  , 4 ,          !- site shading
   -16.1131365314, 11.9117977571, 0,              !- Vertex 1
   -26.1131365314, 11.9117977571, 0,              !- Vertex 2
   -26.1131365314, 11.9117977571, 3.5,            !- Vertex 3
   -16.1131365314, 11.9117977571, 3.5;            !- Vertex 4

Shading:Building:Detailed, Ext33,  , 4 ,          !- site shading
   -26.1131365314, 11.9117977571, 0,              !- Vertex 1
   -26.1131365314, 1.9117977571, 0,               !- Vertex 2
   -26.1131365314, 1.9117977571, 3.5,             !- Vertex 3
   -26.1131365314, 11.9117977571, 3.5;            !- Vertex 4

Shading:Building:Detailed, Ext34,  , 4 ,          !- site shading
   -26.1131365314, 1.9117977571, 0,               !- Vertex 1
   -16.1131365314, 1.9117977571, 0,               !- Vertex 2
   -16.1131365314, 1.9117977571, 3.5,             !- Vertex 3
   -26.1131365314, 1.9117977571, 3.5;             !- Vertex 4



WindowProperty:FrameAndDivider, 1,                !- Frame/divider name
   .05,                                           !- Frame width
   0,                                             !- Frame outside projection
   0,                                             !- Frame inside projection
   500,                                           !- Frame Conductance
   1,                                             !- Ratio of frame-edge glass conductance to centre of glass conductance
   0.3,                                           !- Frame Solar Absorptance
   0.3,                                           !- Frame Visible Absorptance
   0.3,                                           !- Frame Thermal Emissivity
   DividedLite,                                   !- Divider Type
   ,                                              !- Divider Width
   0,                                             !- Number of Horzontal Dividers
   0,                                             !- Number of Vertical Dividers
   ,                                              !- Divider Outside Projection
   ,                                              !- Divider Inside Projection
   ,                                              !- Divider Conductance
   ,                                              !- Ratio of divider-edge glass conductance to centre of glass conductance
   ,                                              !- Divider Solar Absorptance
   ,                                              !- Divider Visible Absorptance
   ,                                              !- Divider Thermal Emissivity
   0.3,                                           !- Outside Reveal Solar Absorptance
   0,                                             !- Inside Sill Depth
   0.3,                                           !- Inside Sill Solar Absorptance
   0,                                             !- Inside Reveal Depth
   0.3;                                           !- Inside Reveal Solar Absorptance

Schedule:Year, Zone Control Type Sched, Control Type,  !- Control types schedule
   Winter Control Type Week Sch, 1, 1, 3, 31,     !- End winter
   Summer Control Type Week Sch, 4, 1, 9, 30,     !- Summer
   Winter Control Type Week Sch, 10, 1, 12, 31;   !- Start winter


! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
00:01XLIVING Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00,  20,
Through: 30 November,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: AllDays,
Until: 24:00,  20;




! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
00:01XLIVING Heating Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 1,
Through: 30 November,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
00:01XLIVING Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 30 November,
For: AllDays,
Until: 24:00,  24,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
00:01XLIVING Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 30 November,
For: AllDays,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 00:01XLIVING Thermostat, 00:01XLIVING,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00:01XLIVING;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00:01XLIVING,00:01XLIVING Heating Setpoint Schedule,00:01XLIVING Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   00:01XLIVING, 00:01XLIVING Equipment, 00:01XLIVING Inlets, , Node 00:01XLIVING Zone, Node 00:01XLIVING Out;

ZoneHVAC:EquipmentList, 00:01XLIVING Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 00:01XLIVING Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 00:01XLIVING Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 00:01XLIVING In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   50,                                            !- Maximum Heating Supply Air Temperature {C}
   13,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   00:01XLIVING Heating Availability Sch,         !- Heating Availability Schedule
   00:01XLIVING Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   00:01XLIVING Inlets,
   Node 00:01XLIVING In;


! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
00:01XMAMAD Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00,  20,
Through: 30 November,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: AllDays,
Until: 24:00,  20;




! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
00:01XMAMAD Heating Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 1,
Through: 30 November,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
00:01XMAMAD Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 30 November,
For: AllDays,
Until: 24:00,  24,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
00:01XMAMAD Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 30 November,
For: AllDays,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 00:01XMAMAD Thermostat, 00:01XMAMAD,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00:01XMAMAD;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00:01XMAMAD,00:01XMAMAD Heating Setpoint Schedule,00:01XMAMAD Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   00:01XMAMAD, 00:01XMAMAD Equipment, 00:01XMAMAD Inlets, , Node 00:01XMAMAD Zone, Node 00:01XMAMAD Out;

ZoneHVAC:EquipmentList, 00:01XMAMAD Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 00:01XMAMAD Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 00:01XMAMAD Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 00:01XMAMAD In,                           !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   50,                                            !- Maximum Heating Supply Air Temperature {C}
   13,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   00:01XMAMAD Heating Availability Sch,          !- Heating Availability Schedule
   00:01XMAMAD Cooling Availability Sch,          !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   00:01XMAMAD Inlets,
   Node 00:01XMAMAD In;


! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
02:01XLIVING Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00,  20,
Through: 30 November,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: AllDays,
Until: 24:00,  20;




! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
02:01XLIVING Heating Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 1,
Through: 30 November,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
02:01XLIVING Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 30 November,
For: AllDays,
Until: 24:00,  24,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
02:01XLIVING Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 30 November,
For: AllDays,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 02:01XLIVING Thermostat, 02:01XLIVING,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02:01XLIVING;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02:01XLIVING,02:01XLIVING Heating Setpoint Schedule,02:01XLIVING Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   02:01XLIVING, 02:01XLIVING Equipment, 02:01XLIVING Inlets, , Node 02:01XLIVING Zone, Node 02:01XLIVING Out;

ZoneHVAC:EquipmentList, 02:01XLIVING Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 02:01XLIVING Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 02:01XLIVING Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 02:01XLIVING In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   50,                                            !- Maximum Heating Supply Air Temperature {C}
   13,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   02:01XLIVING Heating Availability Sch,         !- Heating Availability Schedule
   02:01XLIVING Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   02:01XLIVING Inlets,
   Node 02:01XLIVING In;


! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
02:01XMAMAD Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00,  20,
Through: 30 November,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: AllDays,
Until: 24:00,  20;




! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
02:01XMAMAD Heating Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 1,
Through: 30 November,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
02:01XMAMAD Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 30 November,
For: AllDays,
Until: 24:00,  24,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
02:01XMAMAD Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 30 November,
For: AllDays,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 02:01XMAMAD Thermostat, 02:01XMAMAD,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02:01XMAMAD;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02:01XMAMAD,02:01XMAMAD Heating Setpoint Schedule,02:01XMAMAD Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   02:01XMAMAD, 02:01XMAMAD Equipment, 02:01XMAMAD Inlets, , Node 02:01XMAMAD Zone, Node 02:01XMAMAD Out;

ZoneHVAC:EquipmentList, 02:01XMAMAD Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 02:01XMAMAD Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 02:01XMAMAD Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 02:01XMAMAD In,                           !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   50,                                            !- Maximum Heating Supply Air Temperature {C}
   13,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   02:01XMAMAD Heating Availability Sch,          !- Heating Availability Schedule
   02:01XMAMAD Cooling Availability Sch,          !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   02:01XMAMAD Inlets,
   Node 02:01XMAMAD In;


! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
01:02XLIVING Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00,  20,
Through: 30 November,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: AllDays,
Until: 24:00,  20;




! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
01:02XLIVING Heating Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 1,
Through: 30 November,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
01:02XLIVING Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 30 November,
For: AllDays,
Until: 24:00,  24,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
01:02XLIVING Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 30 November,
For: AllDays,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 01:02XLIVING Thermostat, 01:02XLIVING,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01:02XLIVING;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01:02XLIVING,01:02XLIVING Heating Setpoint Schedule,01:02XLIVING Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   01:02XLIVING, 01:02XLIVING Equipment, 01:02XLIVING Inlets, , Node 01:02XLIVING Zone, Node 01:02XLIVING Out;

ZoneHVAC:EquipmentList, 01:02XLIVING Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 01:02XLIVING Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 01:02XLIVING Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 01:02XLIVING In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   50,                                            !- Maximum Heating Supply Air Temperature {C}
   13,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   01:02XLIVING Heating Availability Sch,         !- Heating Availability Schedule
   01:02XLIVING Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   01:02XLIVING Inlets,
   Node 01:02XLIVING In;


! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
01:02XMAMAD Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00,  20,
Through: 30 November,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: AllDays,
Until: 24:00,  20;




! Modified schedule: 0_Baseline Residential Heating Schedule - Zones A/B
Schedule:Compact,
01:02XMAMAD Heating Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 1,
Through: 30 November,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
01:02XMAMAD Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 30 November,
For: AllDays,
Until: 24:00,  24,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline Residential Cooling Schedule - Zones A/B
Schedule:Compact,
01:02XMAMAD Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 30 November,
For: AllDays,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 01:02XMAMAD Thermostat, 01:02XMAMAD,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01:02XMAMAD;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01:02XMAMAD,01:02XMAMAD Heating Setpoint Schedule,01:02XMAMAD Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   01:02XMAMAD, 01:02XMAMAD Equipment, 01:02XMAMAD Inlets, , Node 01:02XMAMAD Zone, Node 01:02XMAMAD Out;

ZoneHVAC:EquipmentList, 01:02XMAMAD Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 01:02XMAMAD Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 01:02XMAMAD Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 01:02XMAMAD In,                           !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   50,                                            !- Maximum Heating Supply Air Temperature {C}
   13,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   01:02XMAMAD Heating Availability Sch,          !- Heating Availability Schedule
   01:02XMAMAD Cooling Availability Sch,          !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   01:02XMAMAD Inlets,
   Node 01:02XMAMAD In;


Output:Table:SummaryReports, AnnualBuildingUtilityPerformanceSummary,
SensibleHeatGainSummary,
InputVerificationandResultsSummary,
AdaptiveComfortSummary,
ClimaticDataSummary,
EnvelopeSummary,
LightingSummary,
HVACSizingSummary,
SystemSummary,
ComponentSizingSummary,
OutdoorAirSummary,
ZoneCoolingSummaryMonthly,
ZoneHeatingSummaryMonthly,
ZoneElectricSummaryMonthly;


OutputControl:Table:Style, CommaAndHTML,JtoKWH;

Output:EnvironmentalImpactFactors,
   Daily;                                         !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   Monthly;                                       !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   RunPeriod;                                     !- Reporting_Frequency

EnvironmentalImpactFactors,
   0.3,                                           !- Disctrict Heating Efficiency
   3.0,                                           !- District Cooling COP
   0.25,                                          !- Steam Conversion Efficiency
   80.7272,                                       !- Total Carbon Equivalent Emission Factor From N2O
   6.2727,                                        !- Total Carbon Equivalent Emission Factor From CH4
   0.2727;                                        !- Total Carbon Equivalent Emission Factor From CO2


Output:Meter,Electricity:Facility,daily;
Output:Meter,NATURALGAS:Facility,daily;
Output:Meter,InteriorEquipment:Electricity,daily;
Output:Meter,InteriorLights:Electricity,daily;
Output:Meter,Electricity:Facility,monthly;
Output:Meter,NATURALGAS:Facility,monthly;
Output:Meter,InteriorEquipment:Electricity,monthly;
Output:Meter,InteriorLights:Electricity,monthly;
Output:Meter,Electricity:Facility,runperiod;
Output:Meter,NATURALGAS:Facility,runperiod;
Output:Meter,InteriorEquipment:Electricity,runperiod;
Output:Meter,InteriorLights:Electricity,runperiod;

OutputControl:IlluminanceMap:Style,
   Comma;                                         !- Column separator


Output:Variable, *, Site Outdoor Air Drybulb Temperature, daily;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, daily;
Output:Variable, *, Site Wind Speed, daily;
Output:Variable, *, Site Wind Direction, daily;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Solar Azimuth Angle, daily;
Output:Variable, *, Site Solar Altitude Angle, daily;
Output:Variable, *, Site Outdoor Air Barometric Pressure, daily;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, monthly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, monthly;
Output:Variable, *, Site Wind Speed, monthly;
Output:Variable, *, Site Wind Direction, monthly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Solar Azimuth Angle, monthly;
Output:Variable, *, Site Solar Altitude Angle, monthly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, monthly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, runperiod;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, runperiod;
Output:Variable, *, Site Wind Speed, runperiod;
Output:Variable, *, Site Wind Direction, runperiod;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Solar Azimuth Angle, runperiod;
Output:Variable, *, Site Solar Altitude Angle, runperiod;
Output:Variable, *, Site Outdoor Air Barometric Pressure, runperiod;

Output:Surfaces:Drawing, DXF, Triangulate3DFace;
Output:Surfaces:List, Details;
Output:Constructions, Constructions;
OutputControl:ReportingTolerances,1.11,1.11;
Output:Diagnostics, DisplayAdvancedReportVariables;
