!- Windows Line endings 

Version,
    9.4.0.002;                !- Version Identifier

SimulationControl,
    No,                       !- Do Zone Sizing Calculation
    No,                       !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,
    Hakneset Hagdola 13,      !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    20,                       !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    ,                         !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling;    !- Sky Diffuse Modeling Algorithm

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    2000,                     !- Surface Temperature Upper Limit
    1e-08,                    !- Minimum Surface Convection Heat Transfer Coefficient Value
    1000;                     !- Maximum Surface Convection Heat Transfer Coefficient Value

ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                      !- Name
    ,                         !- Zone or ZoneList Name
    1,                        !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

Timestep,
    6;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1,                        !- Minimum System Timestep
    25;                       !- Maximum HVAC Iterations

Site:Location,
    Tel aviv (01-01:31-12)  (01-01:31-12),    !- Name
    32,                       !- Latitude
    34.9,                     !- Longitude
    2,                        !- Time Zone
    49;                       !- Elevation

RunPeriod,
    Tel aviv (01-01:31-12),    !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    2002,                     !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    2002,                     !- End Year
    ,                         !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    Yes,                      !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    No;                       !- Treat Weather as Actual

Site:GroundTemperature:BuildingSurface,
    18,                       !- January Ground Temperature
    18,                       !- February Ground Temperature
    18,                       !- March Ground Temperature
    18,                       !- April Ground Temperature
    18,                       !- May Ground Temperature
    18,                       !- June Ground Temperature
    18,                       !- July Ground Temperature
    18,                       !- August Ground Temperature
    18,                       !- September Ground Temperature
    18,                       !- October Ground Temperature
    18,                       !- November Ground Temperature
    18;                       !- December Ground Temperature

Site:GroundTemperature:FCfactorMethod,
    14.56,                    !- January Ground Temperature
    15.21,                    !- February Ground Temperature
    16.32,                    !- March Ground Temperature
    21.47,                    !- April Ground Temperature
    26.48,                    !- May Ground Temperature
    30.09,                    !- June Ground Temperature
    32.2,                     !- July Ground Temperature
    33.24,                    !- August Ground Temperature
    31.42,                    !- September Ground Temperature
    27.68,                    !- October Ground Temperature
    21.81,                    !- November Ground Temperature
    17.94;                    !- December Ground Temperature

Site:GroundTemperature:Shallow,
    18,                       !- January Surface Ground Temperature
    18,                       !- February Surface Ground Temperature
    18,                       !- March Surface Ground Temperature
    18,                       !- April Surface Ground Temperature
    18,                       !- May Surface Ground Temperature
    18,                       !- June Surface Ground Temperature
    18,                       !- July Surface Ground Temperature
    18,                       !- August Surface Ground Temperature
    18,                       !- September Surface Ground Temperature
    18,                       !- October Surface Ground Temperature
    18,                       !- November Surface Ground Temperature
    18;                       !- December Surface Ground Temperature

Site:GroundTemperature:Deep,
    18,                       !- January Deep Ground Temperature
    18,                       !- February Deep Ground Temperature
    18,                       !- March Deep Ground Temperature
    18,                       !- April Deep Ground Temperature
    18,                       !- May Deep Ground Temperature
    18,                       !- June Deep Ground Temperature
    18,                       !- July Deep Ground Temperature
    18,                       !- August Deep Ground Temperature
    18,                       !- September Deep Ground Temperature
    18,                       !- October Deep Ground Temperature
    18,                       !- November Deep Ground Temperature
    18;                       !- December Deep Ground Temperature

Site:GroundReflectance,
    0.2,                      !- January Ground Reflectance
    0.2,                      !- February Ground Reflectance
    0.2,                      !- March Ground Reflectance
    0.2,                      !- April Ground Reflectance
    0.2,                      !- May Ground Reflectance
    0.2,                      !- June Ground Reflectance
    0.2,                      !- July Ground Reflectance
    0.2,                      !- August Ground Reflectance
    0.2,                      !- September Ground Reflectance
    0.2,                      !- October Ground Reflectance
    0.2,                      !- November Ground Reflectance
    0.2;                      !- December Ground Reflectance

Site:GroundReflectance:SnowModifier,
    2,                        !- Ground Reflected Solar Modifier
    2;                        !- Daylighting Ground Reflected Solar Modifier

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

Schedule:Day:Hourly,
    0,                        !- Name
    Any Number,               !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    50,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    50,                       !- Hour 1
    50,                       !- Hour 2
    50,                       !- Hour 3
    50,                       !- Hour 4
    50,                       !- Hour 5
    50,                       !- Hour 6
    50,                       !- Hour 7
    50,                       !- Hour 8
    50,                       !- Hour 9
    50,                       !- Hour 10
    50,                       !- Hour 11
    50,                       !- Hour 12
    50,                       !- Hour 13
    50,                       !- Hour 14
    50,                       !- Hour 15
    50,                       !- Hour 16
    50,                       !- Hour 17
    50,                       !- Hour 18
    50,                       !- Hour 19
    50,                       !- Hour 20
    50,                       !- Hour 21
    50,                       !- Hour 22
    50,                       !- Hour 23
    50;                       !- Hour 24

Schedule:Day:Hourly,
    Off,                      !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,    !- Name
    Control Type,             !- Schedule Type Limits Name
    2,                        !- Hour 1
    2,                        !- Hour 2
    2,                        !- Hour 3
    2,                        !- Hour 4
    2,                        !- Hour 5
    2,                        !- Hour 6
    2,                        !- Hour 7
    2,                        !- Hour 8
    2,                        !- Hour 9
    2,                        !- Hour 10
    2,                        !- Hour 11
    2,                        !- Hour 12
    2,                        !- Hour 13
    2,                        !- Hour 14
    2,                        !- Hour 15
    2,                        !- Hour 16
    2,                        !- Hour 17
    2,                        !- Hour 18
    2,                        !- Hour 19
    2,                        !- Hour 20
    2,                        !- Hour 21
    2,                        !- Hour 22
    2,                        !- Hour 23
    2;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,    !- Name
    Control Type,             !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

Schedule:Week:Daily,
    Off,                      !- Name
    Off,                      !- Sunday ScheduleDay Name
    Off,                      !- Monday ScheduleDay Name
    Off,                      !- Tuesday ScheduleDay Name
    Off,                      !- Wednesday ScheduleDay Name
    Off,                      !- Thursday ScheduleDay Name
    Off,                      !- Friday ScheduleDay Name
    Off,                      !- Saturday ScheduleDay Name
    Off,                      !- Holiday ScheduleDay Name
    Off,                      !- SummerDesignDay ScheduleDay Name
    Off,                      !- WinterDesignDay ScheduleDay Name
    Off,                      !- CustomDay1 ScheduleDay Name
    Off;                      !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,    !- Name
    Summer Control Type Day Sch,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,    !- Name
    Winter Control Type Day Sch,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,    !- Name
    Summer Control Type Day Sch - cool,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch - cool;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,    !- Name
    Winter Control Type Day Sch - heat,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch - heat;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Winter Control Type Week Sch,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    3,                        !- End Month 1
    31,                       !- End Day 1
    Summer Control Type Week Sch,    !- ScheduleWeek Name 2
    4,                        !- Start Month 2
    1,                        !- Start Day 2
    9,                        !- End Month 2
    30,                       !- End Day 2
    Winter Control Type Week Sch,    !- ScheduleWeek Name 3
    10,                       !- Start Month 3
    1,                        !- Start Day 3
    12,                       !- End Month 3
    31;                       !- End Day 3

Schedule:Compact,
    On,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Off,                      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Work efficiency,          !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    OpaqueShade,              !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Design Days Only,         !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0.0,                      !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0.5;                      !- Field 7

Schedule:Compact,
    OnWinterDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    OnSummerDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    On 24/7,                  !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Off 24/7,                 !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Default Air Velocity for Comfort Calculations,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.1370;                   !- Field 4

Schedule:Compact,
    0_Baseline Residential Lighting Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 17:00,             !- Field 3
    0,                        !- Field 4
    Until: 24:00,             !- Field 5
    1;                        !- Field 6

Schedule:Compact,
    0_Baseline Residential Occupancy Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Alldays,             !- Field 2
    Until: 08:00,             !- Field 3
    0.64,                     !- Field 4
    Until: 16:00,             !- Field 5
    0,                        !- Field 6
    Until: 24:00,             !- Field 7
    1;                        !- Field 8

Schedule:Compact,
    0_(2017) Baseline Residential Equipment Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    0_(2017) Baseline Residential Non Fixed Equipment Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 16:00,             !- Field 3
    0,                        !- Field 4
    Until: 24:00,             !- Field 5
    1;                        !- Field 6

Schedule:Compact,
    0_(2023) Residential Natural ventilation Schedule - Zones  A/B,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 07:00,             !- Field 7
    1,                        !- Field 8
    Until: 20:00,             !- Field 9
    0,                        !- Field 10
    Until: 24:00,             !- Field 11
    1,                        !- Field 12
    Through: 31 December,     !- Field 13
    For: AllDays,             !- Field 14
    Until: 24:00,             !- Field 15
    0;                        !- Field 16

Schedule:Compact,
    0_(2017) Residential Exterior Shading Schedule - Zone A-B,    !- Name
    On,                       !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: Alldays,             !- Field 2
    Until: 07:00,             !- Field 3
    1,                        !- Field 4
    Until: 17:00,             !- Field 5
    0,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 30 Nov,          !- Field 9
    For: Alldays,             !- Field 10
    Until: 08:30,             !- Field 11
    0,                        !- Field 12
    Until: 15:30,             !- Field 13
    1,                        !- Field 14
    Until: 24:00,             !- Field 15
    0,                        !- Field 16
    Through: 31 Dec,          !- Field 17
    For: Alldays,             !- Field 18
    Until: 07:00,             !- Field 19
    1,                        !- Field 20
    Until: 17:00,             !- Field 21
    0,                        !- Field 22
    Until: 24:00,             !- Field 23
    1;                        !- Field 24

Schedule:Compact,
    Activity Schedule 16364,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 16364,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 16375,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 16375,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 16395,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 16395,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 16402,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 16402,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 16428,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 16428,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 16442,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 16442,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 16498,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 16498,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 16510,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 16510,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 16534,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 16534,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 16541,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 16541,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 16568,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 16568,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 16576,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 16576,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 16602,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 16602,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 16612,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 16612,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 16657,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 16657,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 16669,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 16669,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 16693,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 16693,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 16700,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 16700,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 16727,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 16727,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 16735,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 16735,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 16761,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 16761,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 16771,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 16771,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 16816,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 16816,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 16828,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 16828,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 16852,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 16852,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 16859,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 16859,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 16886,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 16886,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 16894,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 16894,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 16920,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 16920,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 16930,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 16930,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 16975,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 16975,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 16987,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 16987,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 17011,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 17011,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 17018,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 17018,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 17045,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 17045,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 17053,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 17053,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 17079,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 17079,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 17089,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 17089,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 17134,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 17134,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 17146,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 17146,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 17170,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 17170,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 17177,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 17177,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 17204,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 17204,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 17212,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 17212,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 17238,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 17238,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 17248,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 17248,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 17293,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 17293,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 17305,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 17305,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 17328,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 17328,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 17338,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 17338,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 17385,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 17385,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 17393,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 17393,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 17431,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 17431,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 17449,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 17449,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 17500,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 17500,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 17508,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 17508,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Transmittance schedule for Hakneset Hagdola 13 - Component block 1,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Hakneset Hagdola 13 - Component block 2,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Hakneset Hagdola 13 - Component block 3,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Hakneset Hagdola 13 - Component block 4,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Hakneset Hagdola 13 - Component block 5,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Hakneset Hagdola 13 - Component block 6,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Hakneset Hagdola 13 - Component block 7,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Hakneset Hagdola 13 - Component block 8,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Hakneset Hagdola 13 - Component block 9,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Hakneset Hagdola 13 - Component block 10,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Hakneset Hagdola 13 - Component block 11,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Hakneset Hagdola 13 - Component block 12,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Hakneset Hagdola 13 - Component block 13,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Hakneset Hagdola 13 - Component block 14,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    00X01:01XLIVING Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    00X01:01XLIVING Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    00X01:01XLIVING Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    00X01:01XLIVING Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    00X01:01XMMD Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    00X01:01XMMD Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    00X01:01XMMD Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    00X01:01XMMD Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    00X02:02XMMD Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    00X02:02XMMD Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    00X02:02XMMD Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    00X02:02XMMD Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    00X02:02XLIVING Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    00X02:02XLIVING Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    00X02:02XLIVING Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    00X02:02XLIVING Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    00X03:03XLIVING Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    00X03:03XLIVING Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    00X03:03XLIVING Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    00X03:03XLIVING Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    00X03:03XMMD Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    00X03:03XMMD Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    00X03:03XMMD Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    00X03:03XMMD Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    01X04:04XLIVING Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    01X04:04XLIVING Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    01X04:04XLIVING Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    01X04:04XLIVING Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    01X04:04XMMD Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    01X04:04XMMD Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    01X04:04XMMD Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    01X04:04XMMD Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    01X05:05XMMD Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    01X05:05XMMD Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    01X05:05XMMD Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    01X05:05XMMD Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    01X05:05XLIVING Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    01X05:05XLIVING Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    01X05:05XLIVING Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    01X05:05XLIVING Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    01X06:06XMMD Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    01X06:06XMMD Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    01X06:06XMMD Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    01X06:06XMMD Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    01X06:06XLIVING Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    01X06:06XLIVING Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    01X06:06XLIVING Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    01X06:06XLIVING Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    01X07:07XLIVING Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    01X07:07XLIVING Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    01X07:07XLIVING Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    01X07:07XLIVING Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    01X07:07XMMD Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    01X07:07XMMD Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    01X07:07XMMD Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    01X07:07XMMD Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    02X08:08XLIVING Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    02X08:08XLIVING Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    02X08:08XLIVING Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    02X08:08XLIVING Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    02X08:08XMMD Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    02X08:08XMMD Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    02X08:08XMMD Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    02X08:08XMMD Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    02X09:09XMMD Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    02X09:09XMMD Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    02X09:09XMMD Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    02X09:09XMMD Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    02X09:09XLIVING Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    02X09:09XLIVING Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    02X09:09XLIVING Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    02X09:09XLIVING Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    02X10:10XMMD Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    02X10:10XMMD Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    02X10:10XMMD Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    02X10:10XMMD Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    02X10:10XLIVING Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    02X10:10XLIVING Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    02X10:10XLIVING Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    02X10:10XLIVING Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    02X11:11XLIVING Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    02X11:11XLIVING Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    02X11:11XLIVING Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    02X11:11XLIVING Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    02X11:11XMMD Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    02X11:11XMMD Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    02X11:11XMMD Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    02X11:11XMMD Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    03X12:12XLIVING Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    03X12:12XLIVING Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    03X12:12XLIVING Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    03X12:12XLIVING Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    03X12:12XMMD Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    03X12:12XMMD Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    03X12:12XMMD Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    03X12:12XMMD Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    03X13:13XMMD Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    03X13:13XMMD Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    03X13:13XMMD Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    03X13:13XMMD Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    03X13:13XLIVING Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    03X13:13XLIVING Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    03X13:13XLIVING Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    03X13:13XLIVING Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    03X14:14XMMD Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    03X14:14XMMD Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    03X14:14XMMD Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    03X14:14XMMD Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    03X14:14XLIVING Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    03X14:14XLIVING Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    03X14:14XLIVING Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    03X14:14XLIVING Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    03X15:15XLIVING Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    03X15:15XLIVING Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    03X15:15XLIVING Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    03X15:15XLIVING Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    03X15:15XMMD Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    03X15:15XMMD Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    03X15:15XMMD Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    03X15:15XMMD Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    04X16:16XLIVING Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    04X16:16XLIVING Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    04X16:16XLIVING Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    04X16:16XLIVING Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    04X16:16XMMD Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    04X16:16XMMD Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    04X16:16XMMD Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    04X16:16XMMD Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    04X17:17XMMD Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    04X17:17XMMD Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    04X17:17XMMD Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    04X17:17XMMD Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    04X17:17XLIVING Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    04X17:17XLIVING Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    04X17:17XLIVING Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    04X17:17XLIVING Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    04X18:18XMMD Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    04X18:18XMMD Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    04X18:18XMMD Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    04X18:18XMMD Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    04X18:18XLIVING Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    04X18:18XLIVING Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    04X18:18XLIVING Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    04X18:18XLIVING Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    04X19:19XLIVING Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    04X19:19XLIVING Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    04X19:19XLIVING Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    04X19:19XLIVING Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    04X19:19XMMD Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    04X19:19XMMD Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    04X19:19XMMD Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    04X19:19XMMD Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    05X20:20XLIVING Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    05X20:20XLIVING Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    05X20:20XLIVING Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    05X20:20XLIVING Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    05X20:20XMMD Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    05X20:20XMMD Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    05X20:20XMMD Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    05X20:20XMMD Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    05X21:21XMMD Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    05X21:21XMMD Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    05X21:21XMMD Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    05X21:21XMMD Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    05X21:21XLIVING Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    05X21:21XLIVING Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    05X21:21XLIVING Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    05X21:21XLIVING Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    05X22:22XMMD Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    05X22:22XMMD Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    05X22:22XMMD Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    05X22:22XMMD Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    05X22:22XLIVING Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    05X22:22XLIVING Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    05X22:22XLIVING Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    05X22:22XLIVING Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    05X23:23XLIVING Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    05X23:23XLIVING Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    05X23:23XLIVING Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    05X23:23XLIVING Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    05X23:23XMMD Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    05X23:23XMMD Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    05X23:23XMMD Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    05X23:23XMMD Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    06X24:24XLIVING Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    06X24:24XLIVING Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    06X24:24XLIVING Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    06X24:24XLIVING Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    06X24:24XMMD Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    06X24:24XMMD Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    06X24:24XMMD Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    06X24:24XMMD Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    06X26:26XLIVING Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    06X26:26XLIVING Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    06X26:26XLIVING Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    06X26:26XLIVING Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    06X26:26XMMD Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    06X26:26XMMD Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    06X26:26XMMD Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    06X26:26XMMD Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    06X25:25XMMD Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    06X25:25XMMD Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    06X25:25XMMD Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    06X25:25XMMD Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    06X25:25XLIVING Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    06X25:25XLIVING Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    06X25:25XLIVING Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    06X25:25XLIVING Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    07X27:27XLIVING Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    07X27:27XLIVING Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    07X27:27XLIVING Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    07X27:27XLIVING Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    07X27:27XMMD Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    07X27:27XMMD Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    07X27:27XMMD Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    07X27:27XMMD Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    07X28:28XMMD Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    07X28:28XMMD Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    07X28:28XMMD Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    07X28:28XMMD Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    07X28:28XLIVING Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    07X28:28XLIVING Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    07X28:28XLIVING Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    07X28:28XLIVING Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Material,
    _1045_Cemented Plaster_2.2_.02,    !- Name
    Rough,                    !- Roughness
    0.02,                     !- Thickness
    1,                        !- Conductivity
    1800,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    _1045_RegularConcrete_1.1.1_.2,    !- Name
    MediumRough,              !- Roughness
    0.2,                      !- Thickness
    2,                        !- Conductivity
    2400,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    _1045 Expanded Polystyrene EPS 30_14.1_.03,    !- Name
    Rough,                    !- Roughness
    0.03,                     !- Thickness
    0.034,                    !- Conductivity
    30,                       !- Density
    1450,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    _1045 Sand and gravel_10.1_.06,    !- Name
    Rough,                    !- Roughness
    0.06,                     !- Thickness
    2,                        !- Conductivity
    1950,                     !- Density
    1045,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    _1045 Ceramic porcelain_12.1_.01,    !- Name
    Smooth,                   !- Roughness
    0.01,                     !- Thickness
    1.3,                      !- Conductivity
    2300,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    _1045 Ceramic porcelain_12.1_.02,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    1.3,                      !- Conductivity
    2300,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    _1045 Sand and gravel_10.1_.08,    !- Name
    Rough,                    !- Roughness
    0.08,                     !- Thickness
    2,                        !- Conductivity
    1950,                     !- Density
    1045,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    0_Palziv_.006,            !- Name
    Rough,                    !- Roughness
    0.006,                    !- Thickness
    0.04,                     !- Conductivity
    40,                       !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    _1045_IntTiah_Cement Lime Plaster_2.1_.02,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.8,                      !- Conductivity
    1600,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    _1045_IntTiah_Cement Lime Plaster_2.1_.015,    !- Name
    Smooth,                   !- Roughness
    0.015,                    !- Thickness
    0.8,                      !- Conductivity
    1600,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    _1045 Light Concrete Cement Regular Aggregates 2000_1.2.2.1_.1,    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1.3,                      !- Conductivity
    2000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    _1045 Cellular Glass 24_14.10_.05,    !- Name
    Rough,                    !- Roughness
    0.05,                     !- Thickness
    0.034,                    !- Conductivity
    100,                      !- Density
    1030,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    _1045 Gypsum Board_3.3_.0125,    !- Name
    Smooth,                   !- Roughness
    0.0125,                   !- Thickness
    0.25,                     !- Conductivity
    800,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    _1045 Thermal Plaster 200_.03,    !- Name
    Smooth,                   !- Roughness
    0.03,                     !- Thickness
    0.072,                    !- Conductivity
    200,                      !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    _1045_RegularConcrete_1.1.1_.3,    !- Name
    MediumRough,              !- Roughness
    0.3,                      !- Thickness
    2,                        !- Conductivity
    2400,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    _1045 Asphalt_4.1_.005,    !- Name
    Rough,                    !- Roughness
    0.005,                    !- Thickness
    0.7,                      !- Conductivity
    2100,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1_.05,    !- Name
    MediumRough,              !- Roughness
    0.05,                     !- Thickness
    0.62,                     !- Conductivity
    1200,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    _1045 Expanded Polystyrene EPS 30_14.1_.05,    !- Name
    Rough,                    !- Roughness
    0.05,                     !- Thickness
    0.034,                    !- Conductivity
    30,                       !- Density
    1450,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material:NoMass,
    LinearBridgingLayer,      !- Name
    Rough,                    !- Roughness
    0.6267,                   !- Thermal Resistance
    1e-05,                    !- Thermal Absorptance
    0,                        !- Solar Absorptance
    0;                        !- Visible Absorptance

Material:InfraredTransparent,
    IRTMaterial;              !- Name

WindowMaterial:SimpleGlazingSystem,
    Simple _4-6-5 - 1001,     !- Name
    3.042,                    !- UFactor
    0.763,                    !- Solar Heat Gain Coefficient
    0.81;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Simple _6-12-6 SunergyClear - 1002,    !- Name
    2.2,                      !- UFactor
    0.53,                     !- Solar Heat Gain Coefficient
    0.63;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Simple _4mm - 1003,       !- Name
    5.871,                    !- UFactor
    0.847,                    !- Solar Heat Gain Coefficient
    0.892;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Simple _6-12-6 SunergyClear - 1004,    !- Name
    2.2,                      !- UFactor
    0.53,                     !- Solar Heat Gain Coefficient
    0.63;                     !- Visible Transmittance

WindowMaterial:Shade,
    30001,                    !- Name
    0.15,                     !- Solar Transmittance
    0.6,                      !- Solar Reflectance
    0.15,                     !- Visible Transmittance
    0.6,                      !- Visible Reflectance
    0.9,                      !- Infrared Hemispherical Emissivity
    0.05,                     !- Infrared Transmittance
    0.001,                    !- Thickness
    160,                      !- Conductivity
    0.05,                     !- Shade to Glass Distance
    0,                        !- Top Opening Multiplier
    0,                        !- Bottom Opening Multiplier
    0,                        !- LeftSide Opening Multiplier
    0,                        !- RightSide Opening Multiplier
    0;                        !- Airflow Permeability

WindowMaterial:Blind,
    30005,                    !- Name
    Vertical,                 !- Slat Orientation
    0.025,                    !- Slat Width
    0.05,                     !- Slat Separation
    0.001,                    !- Slat Thickness
    0,                        !- Slat Angle
    0.1,                      !- Slat Conductivity
    0,                        !- Slat Beam Solar Transmittance
    0.2,                      !- Front Side Slat Beam Solar Reflectance
    0.2,                      !- Back Side Slat Beam Solar Reflectance
    0,                        !- Slat Diffuse Solar Transmittance
    0.2,                      !- Front Side Slat Diffuse Solar Reflectance
    0.2,                      !- Back Side Slat Diffuse Solar Reflectance
    0,                        !- Slat Beam Visible Transmittance
    0.2,                      !- Front Side Slat Beam Visible Reflectance
    0.2,                      !- Back Side Slat Beam Visible Reflectance
    0,                        !- Slat Diffuse Visible Transmittance
    0.2,                      !- Front Side Slat Diffuse Visible Reflectance
    0.2,                      !- Back Side Slat Diffuse Visible Reflectance
    0,                        !- Slat Infrared Hemispherical Transmittance
    0.9,                      !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Slat Infrared Hemispherical Emissivity
    0.05,                     !- Blind to Glass Distance
    0.5,                      !- Blind Top Opening Multiplier
    0.5,                      !- Blind Bottom Opening Multiplier
    0.5,                      !- Blind Left Side Opening Multiplier
    0.5,                      !- Blind Right Side Opening Multiplier
    0,                        !- Minimum Slat Angle
    180;                      !- Maximum Slat Angle

Construction,
    LinearBridgingConstruction,    !- Name
    LinearBridgingLayer;      !- Outside Layer

Construction,
    IRTSurface,               !- Name
    IRTMaterial;              !- Outside Layer

Construction,
    _Floor 501_3cm,           !- Name
    _1045_Cemented Plaster_2.2_.02,    !- Outside Layer
    _1045_RegularConcrete_1.1.1_.2,    !- Layer 2
    _1045 Expanded Polystyrene EPS 30_14.1_.03,    !- Layer 3
    _1045 Sand and gravel_10.1_.06,    !- Layer 4
    _1045_Cemented Plaster_2.2_.02,    !- Layer 5
    _1045 Ceramic porcelain_12.1_.01;    !- Layer 6

Construction,
    _Floor 501_3cm_Rev,       !- Name
    _1045 Ceramic porcelain_12.1_.01,    !- Outside Layer
    _1045_Cemented Plaster_2.2_.02,    !- Layer 2
    _1045 Sand and gravel_10.1_.06,    !- Layer 3
    _1045 Expanded Polystyrene EPS 30_14.1_.03,    !- Layer 4
    _1045_RegularConcrete_1.1.1_.2,    !- Layer 5
    _1045_Cemented Plaster_2.2_.02;    !- Layer 6

Construction,
    _IntFloor1_Reversed,      !- Name
    _1045 Ceramic porcelain_12.1_.02,    !- Outside Layer
    _1045_Cemented Plaster_2.2_.02,    !- Layer 2
    _1045 Sand and gravel_10.1_.08,    !- Layer 3
    0_Palziv_.006,            !- Layer 4
    _1045_RegularConcrete_1.1.1_.2,    !- Layer 5
    _1045_IntTiah_Cement Lime Plaster_2.1_.02;    !- Layer 6

Construction,
    _IntFloor1_Reversed_Rev,    !- Name
    _1045_IntTiah_Cement Lime Plaster_2.1_.02,    !- Outside Layer
    _1045_RegularConcrete_1.1.1_.2,    !- Layer 2
    0_Palziv_.006,            !- Layer 3
    _1045 Sand and gravel_10.1_.08,    !- Layer 4
    _1045_Cemented Plaster_2.2_.02,    !- Layer 5
    _1045 Ceramic porcelain_12.1_.02;    !- Layer 6

Construction,
    _IntPartition,            !- Name
    _1045_IntTiah_Cement Lime Plaster_2.1_.015,    !- Outside Layer
    _1045 Light Concrete Cement Regular Aggregates 2000_1.2.2.1_.1,    !- Layer 2
    _1045_IntTiah_Cement Lime Plaster_2.1_.015;    !- Layer 3

Construction,
    _IntPartition_Rev,        !- Name
    _1045_IntTiah_Cement Lime Plaster_2.1_.015,    !- Outside Layer
    _1045 Light Concrete Cement Regular Aggregates 2000_1.2.2.1_.1,    !- Layer 2
    _1045_IntTiah_Cement Lime Plaster_2.1_.015;    !- Layer 3

Construction,
    _ExtWall 201_5cm,         !- Name
    _1045_Cemented Plaster_2.2_.02,    !- Outside Layer
    _1045_RegularConcrete_1.1.1_.2,    !- Layer 2
    _1045 Cellular Glass 24_14.10_.05,    !- Layer 3
    _1045 Gypsum Board_3.3_.0125;    !- Layer 4

Construction,
    _ExtWall 201_5cm_Rev,     !- Name
    _1045 Gypsum Board_3.3_.0125,    !- Outside Layer
    _1045 Cellular Glass 24_14.10_.05,    !- Layer 2
    _1045_RegularConcrete_1.1.1_.2,    !- Layer 3
    _1045_Cemented Plaster_2.2_.02;    !- Layer 4

Construction,
    _Core_401 3 cm,           !- Name
    _1045_RegularConcrete_1.1.1_.2,    !- Outside Layer
    _1045 Thermal Plaster 200_.03;    !- Layer 2

Construction,
    _Core_401 3 cm_Rev,       !- Name
    _1045 Thermal Plaster 200_.03,    !- Outside Layer
    _1045_RegularConcrete_1.1.1_.2;    !- Layer 2

Construction,
    _ExtWall 201_5cm MMD,     !- Name
    _1045_Cemented Plaster_2.2_.02,    !- Outside Layer
    _1045_RegularConcrete_1.1.1_.3,    !- Layer 2
    _1045 Cellular Glass 24_14.10_.05,    !- Layer 3
    _1045 Gypsum Board_3.3_.0125;    !- Layer 4

Construction,
    _ExtWall 201_5cm MMD_Rev,    !- Name
    _1045 Gypsum Board_3.3_.0125,    !- Outside Layer
    _1045 Cellular Glass 24_14.10_.05,    !- Layer 2
    _1045_RegularConcrete_1.1.1_.3,    !- Layer 3
    _1045_Cemented Plaster_2.2_.02;    !- Layer 4

Construction,
    _Roof 564_5 cm,           !- Name
    _1045 Asphalt_4.1_.005,    !- Outside Layer
    _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1_.05,    !- Layer 2
    _1045 Expanded Polystyrene EPS 30_14.1_.05,    !- Layer 3
    _1045_RegularConcrete_1.1.1_.2,    !- Layer 4
    _1045_IntTiah_Cement Lime Plaster_2.1_.015;    !- Layer 5

Construction,
    _Roof 564_5 cm_Rev,       !- Name
    _1045_IntTiah_Cement Lime Plaster_2.1_.015,    !- Outside Layer
    _1045_RegularConcrete_1.1.1_.2,    !- Layer 2
    _1045 Expanded Polystyrene EPS 30_14.1_.05,    !- Layer 3
    _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1_.05,    !- Layer 4
    _1045 Asphalt_4.1_.005;    !- Layer 5

Construction,
    _IntFloor1,               !- Name
    _1045_IntTiah_Cement Lime Plaster_2.1_.02,    !- Outside Layer
    _1045_RegularConcrete_1.1.1_.2,    !- Layer 2
    0_Palziv_.006,            !- Layer 3
    _1045 Sand and gravel_10.1_.08,    !- Layer 4
    _1045_Cemented Plaster_2.2_.02,    !- Layer 5
    _1045 Ceramic porcelain_12.1_.02;    !- Layer 6

Construction,
    _IntFloor1_Rev,           !- Name
    _1045 Ceramic porcelain_12.1_.02,    !- Outside Layer
    _1045_Cemented Plaster_2.2_.02,    !- Layer 2
    _1045 Sand and gravel_10.1_.08,    !- Layer 3
    0_Palziv_.006,            !- Layer 4
    _1045_RegularConcrete_1.1.1_.2,    !- Layer 5
    _1045_IntTiah_Cement Lime Plaster_2.1_.02;    !- Layer 6

Construction,
    _Floor 501_3cm_Reversed,    !- Name
    _1045 Ceramic porcelain_12.1_.01,    !- Outside Layer
    _1045_Cemented Plaster_2.2_.02,    !- Layer 2
    _1045 Sand and gravel_10.1_.06,    !- Layer 3
    _1045 Expanded Polystyrene EPS 30_14.1_.03,    !- Layer 4
    _1045_RegularConcrete_1.1.1_.2,    !- Layer 5
    _1045_Cemented Plaster_2.2_.02;    !- Layer 6

Construction,
    _Floor 501_3cm_Reversed_Rev,    !- Name
    _1045_Cemented Plaster_2.2_.02,    !- Outside Layer
    _1045_RegularConcrete_1.1.1_.2,    !- Layer 2
    _1045 Expanded Polystyrene EPS 30_14.1_.03,    !- Layer 3
    _1045 Sand and gravel_10.1_.06,    !- Layer 4
    _1045_Cemented Plaster_2.2_.02,    !- Layer 5
    _1045 Ceramic porcelain_12.1_.01;    !- Layer 6

Construction,
    _4-6-5 - 1001,            !- Name
    Simple _4-6-5 - 1001;     !- Outside Layer

Construction,
    _4-6-5 - 2001,            !- Name
    30001,                    !- Outside Layer
    Simple _4-6-5 - 1001;     !- Layer 2

Construction,
    _6-12-6 SunergyClear - 1002,    !- Name
    Simple _6-12-6 SunergyClear - 1002;    !- Outside Layer

Construction,
    _6-12-6 SunergyClear - 2002,    !- Name
    30005,                    !- Outside Layer
    Simple _6-12-6 SunergyClear - 1002;    !- Layer 2

Construction,
    _4mm - 1003,              !- Name
    Simple _4mm - 1003;       !- Outside Layer

Construction,
    _6-12-6 SunergyClear - 1004,    !- Name
    Simple _6-12-6 SunergyClear - 1004;    !- Outside Layer

Construction,
    _6-12-6 SunergyClear - 2004,    !- Name
    30001,                    !- Outside Layer
    Simple _6-12-6 SunergyClear - 1004;    !- Layer 2

GlobalGeometryRules,
    LowerLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    00X01:01XLIVING,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    176.2717,                 !- Volume
    53.4157,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    00X01:01XMMD,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    38.1329,                  !- Volume
    11.5554,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    00X02:02XMMD,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    36.9387,                  !- Volume
    11.1935,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    00X02:02XLIVING,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    113.9463,                 !- Volume
    34.5292,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    00X03:03XLIVING,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    274.1839,                 !- Volume
    83.086,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    00X03:03XMMD,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    35.7489,                  !- Volume
    10.833,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    00:CORE,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    360.468,                  !- Volume
    109.2327,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    01X04:04XLIVING,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    176.5738,                 !- Volume
    53.5072,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    01X04:04XMMD,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    38.1329,                  !- Volume
    11.5554,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    01X05:05XMMD,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    36.9387,                  !- Volume
    11.1935,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    01X05:05XLIVING,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    268.5187,                 !- Volume
    81.3693,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    01X06:06XMMD,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    35.9024,                  !- Volume
    10.8795,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    01X06:06XLIVING,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    315.7512,                 !- Volume
    95.6822,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    01X07:07XLIVING,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    242.8779,                 !- Volume
    73.5994,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    01X07:07XMMD,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    35.2885,                  !- Volume
    10.6935,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    01:CORE,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    140.3146,                 !- Volume
    42.5196,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    02X08:08XLIVING,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    176.5738,                 !- Volume
    53.5072,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    02X08:08XMMD,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    38.1329,                  !- Volume
    11.5554,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    02X09:09XMMD,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    36.9387,                  !- Volume
    11.1935,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    02X09:09XLIVING,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    268.5187,                 !- Volume
    81.3693,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    02X10:10XMMD,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    35.9024,                  !- Volume
    10.8795,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    02X10:10XLIVING,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    315.7512,                 !- Volume
    95.6822,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    02X11:11XLIVING,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    242.8779,                 !- Volume
    73.5994,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    02X11:11XMMD,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    35.2885,                  !- Volume
    10.6935,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    02:CORE,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    140.3146,                 !- Volume
    42.5196,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    03X12:12XLIVING,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    176.5738,                 !- Volume
    53.5072,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    03X12:12XMMD,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    38.1329,                  !- Volume
    11.5554,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    03X13:13XMMD,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    36.9387,                  !- Volume
    11.1935,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    03X13:13XLIVING,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    268.5187,                 !- Volume
    81.3693,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    03X14:14XMMD,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    35.9024,                  !- Volume
    10.8795,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    03X14:14XLIVING,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    315.7512,                 !- Volume
    95.6822,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    03X15:15XLIVING,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    242.8779,                 !- Volume
    73.5994,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    03X15:15XMMD,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    35.2885,                  !- Volume
    10.6935,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    03:CORE,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    140.3146,                 !- Volume
    42.5196,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    04X16:16XLIVING,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    176.5738,                 !- Volume
    53.5072,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    04X16:16XMMD,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    38.1329,                  !- Volume
    11.5554,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    04X17:17XMMD,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    36.9387,                  !- Volume
    11.1935,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    04X17:17XLIVING,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    268.5187,                 !- Volume
    81.3693,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    04X18:18XMMD,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    35.9024,                  !- Volume
    10.8795,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    04X18:18XLIVING,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    315.7512,                 !- Volume
    95.6822,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    04X19:19XLIVING,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    242.8779,                 !- Volume
    73.5994,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    04X19:19XMMD,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    35.2885,                  !- Volume
    10.6935,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    04:CORE,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    140.3146,                 !- Volume
    42.5196,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    05X20:20XLIVING,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    176.5738,                 !- Volume
    53.5072,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    05X20:20XMMD,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    38.1329,                  !- Volume
    11.5554,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    05X21:21XMMD,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    36.9387,                  !- Volume
    11.1935,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    05X21:21XLIVING,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    268.5187,                 !- Volume
    81.3693,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    05X22:22XMMD,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    35.9024,                  !- Volume
    10.8795,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    05X22:22XLIVING,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    315.7512,                 !- Volume
    95.6822,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    05X23:23XLIVING,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    242.8779,                 !- Volume
    73.5994,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    05X23:23XMMD,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    35.2885,                  !- Volume
    10.6935,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    05:CORE,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    140.3146,                 !- Volume
    42.5196,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    06X24:24XLIVING,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    176.5738,                 !- Volume
    53.5072,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    06X24:24XMMD,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    38.1329,                  !- Volume
    11.5554,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    06X26:26XLIVING,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    242.8779,                 !- Volume
    73.5994,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    06X26:26XMMD,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    35.2885,                  !- Volume
    10.6935,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    06:CORE,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    140.3146,                 !- Volume
    42.5196,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    06X25:25XMMD,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    35.9024,                  !- Volume
    10.8795,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    06X25:25XLIVING,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    403.7997,                 !- Volume
    122.3636,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    07X27:27XLIVING,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    382.885,                  !- Volume
    116.0258,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    07X27:27XMMD,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    44.3545,                  !- Volume
    13.4407,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    07:CORE,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    101.1016,                 !- Volume
    30.6368,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    07X28:28XMMD,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    41.3201,                  !- Volume
    12.5213,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    07X28:28XLIVING,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    354.0355,                 !- Volume
    107.2835,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    000:CORE,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    1358.9194,                !- Volume
    411.7938,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

BuildingSurface:Detailed,
    00X01:01XLIVING_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    _Floor 501_3cm,           !- Construction Name
    00X01:01XLIVING,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    000:CORE_Ceiling_1_0_10000,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    92.6900684068,            !- Vertex 1 Xcoordinate
    5.6723495274,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    91.278706641,             !- Vertex 2 Xcoordinate
    8.4423029561,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    91.5800385698,            !- Vertex 3 Xcoordinate
    8.5958392426,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    92.9914003356,            !- Vertex 4 Xcoordinate
    5.8258858139,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    000:CORE_Ceiling_1_0_10000,    !- Name
    Ceiling,                  !- Surface Type
    _Floor 501_3cm_Rev,       !- Construction Name
    000:CORE,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X01:01XLIVING_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    92.6900684068,            !- Vertex 1 Xcoordinate
    5.6723495274,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    92.9914003356,            !- Vertex 2 Xcoordinate
    5.8258858139,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    91.5800385698,            !- Vertex 3 Xcoordinate
    8.5958392426,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    91.278706641,             !- Vertex 4 Xcoordinate
    8.4423029561,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X01:01XLIVING_Floor_0_0_1,    !- Name
    Floor,                    !- Surface Type
    _Floor 501_3cm,           !- Construction Name
    00X01:01XLIVING,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    000:CORE_Ceiling_1_0_10001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    96.7027760224,            !- Vertex 1 Xcoordinate
    6.6026465603,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    96.2520404484,            !- Vertex 2 Xcoordinate
    7.487264933,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    98.76280841,              !- Vertex 3 Xcoordinate
    8.7665651072,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    99.213543984,             !- Vertex 4 Xcoordinate
    7.8819467345,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    000:CORE_Ceiling_1_0_10001,    !- Name
    Ceiling,                  !- Surface Type
    _Floor 501_3cm_Rev,       !- Construction Name
    000:CORE,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X01:01XLIVING_Floor_0_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    96.7027760224,            !- Vertex 1 Xcoordinate
    6.6026465603,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    99.213543984,             !- Vertex 2 Xcoordinate
    7.8819467345,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    98.76280841,              !- Vertex 3 Xcoordinate
    8.7665651072,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    96.2520404484,            !- Vertex 4 Xcoordinate
    7.487264933,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X01:01XLIVING_Floor_0_0_2,    !- Name
    Floor,                    !- Surface Type
    _Floor 501_3cm,           !- Construction Name
    00X01:01XLIVING,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    000:CORE_Ceiling_1_0_10002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    92.9914003356,            !- Vertex 1 Xcoordinate
    5.8258858139,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    89.5173590657,            !- Vertex 2 Xcoordinate
    12.6440757068,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    95.2887671401,            !- Vertex 3 Xcoordinate
    15.5847550002,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    98.76280841,              !- Vertex 4 Xcoordinate
    8.7665651072,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    000:CORE_Ceiling_1_0_10002,    !- Name
    Ceiling,                  !- Surface Type
    _Floor 501_3cm_Rev,       !- Construction Name
    000:CORE,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X01:01XLIVING_Floor_0_0_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    92.9914003356,            !- Vertex 1 Xcoordinate
    5.8258858139,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    98.76280841,              !- Vertex 2 Xcoordinate
    8.7665651072,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    95.2887671401,            !- Vertex 3 Xcoordinate
    15.5847550002,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    89.5173590657,            !- Vertex 4 Xcoordinate
    12.6440757068,            !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X01:01XLIVING_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    _IntFloor1_Reversed,      !- Construction Name
    00X01:01XLIVING,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    01X04:04XLIVING_Floor_0_0_10003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    89.5173590611,            !- Vertex 1 Xcoordinate
    12.6440757067,            !- Vertex 1 Ycoordinate
    3.3,                      !- Vertex 1 Zcoordinate
    92.3293601674,            !- Vertex 2 Xcoordinate
    7.1252128017,             !- Vertex 2 Ycoordinate
    3.3,                      !- Vertex 2 Zcoordinate
    95.5901033472,            !- Vertex 3 Xcoordinate
    8.7863896461,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    92.7779991799,            !- Vertex 4 Xcoordinate
    14.3054548294,            !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01X04:04XLIVING_Floor_0_0_10003,    !- Name
    Floor,                    !- Surface Type
    _IntFloor1_Reversed_Rev,    !- Construction Name
    01X04:04XLIVING,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X01:01XLIVING_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    95.5901033472,            !- Vertex 1 Xcoordinate
    8.7863896461,             !- Vertex 1 Ycoordinate
    3.3,                      !- Vertex 1 Zcoordinate
    92.3293601674,            !- Vertex 2 Xcoordinate
    7.1252128017,             !- Vertex 2 Ycoordinate
    3.3,                      !- Vertex 2 Zcoordinate
    89.5173590611,            !- Vertex 3 Xcoordinate
    12.6440757067,            !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    92.7779991799,            !- Vertex 4 Xcoordinate
    14.3054548294,            !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X01:01XLIVING_Ceiling_1_0_1,    !- Name
    Ceiling,                  !- Surface Type
    _IntFloor1_Reversed,      !- Construction Name
    00X01:01XLIVING,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    01X04:04XLIVING_Floor_0_0_10004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    92.0280187144,            !- Vertex 1 Xcoordinate
    6.9716952088,             !- Vertex 1 Ycoordinate
    3.3,                      !- Vertex 1 Zcoordinate
    92.6900684117,            !- Vertex 2 Xcoordinate
    5.6723495268,             !- Vertex 2 Ycoordinate
    3.3,                      !- Vertex 2 Zcoordinate
    96.252040451,             !- Vertex 3 Xcoordinate
    7.4872649317,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    95.5901033472,            !- Vertex 4 Xcoordinate
    8.7863896461,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01X04:04XLIVING_Floor_0_0_10004,    !- Name
    Floor,                    !- Surface Type
    _IntFloor1_Reversed_Rev,    !- Construction Name
    01X04:04XLIVING,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X01:01XLIVING_Ceiling_1_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    96.252040451,             !- Vertex 1 Xcoordinate
    7.4872649317,             !- Vertex 1 Ycoordinate
    3.3,                      !- Vertex 1 Zcoordinate
    92.6900684117,            !- Vertex 2 Xcoordinate
    5.6723495268,             !- Vertex 2 Ycoordinate
    3.3,                      !- Vertex 2 Zcoordinate
    92.0280187144,            !- Vertex 3 Xcoordinate
    6.9716952088,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    95.5901033472,            !- Vertex 4 Xcoordinate
    8.7863896461,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X01:01XLIVING_Ceiling_1_0_2,    !- Name
    Ceiling,                  !- Surface Type
    _IntFloor1_Reversed,      !- Construction Name
    00X01:01XLIVING,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    01X04:04XLIVING_Floor_0_0_10005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    92.7779991784,            !- Vertex 1 Xcoordinate
    14.3054548259,            !- Vertex 1 Ycoordinate
    3.3,                      !- Vertex 1 Zcoordinate
    96.7027760224,            !- Vertex 2 Xcoordinate
    6.6026465603,             !- Vertex 2 Ycoordinate
    3.3,                      !- Vertex 2 Zcoordinate
    99.213543984,             !- Vertex 3 Xcoordinate
    7.8819467345,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    95.2887671401,            !- Vertex 4 Xcoordinate
    15.5847550002,            !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01X04:04XLIVING_Floor_0_0_10005,    !- Name
    Floor,                    !- Surface Type
    _IntFloor1_Reversed_Rev,    !- Construction Name
    01X04:04XLIVING,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X01:01XLIVING_Ceiling_1_0_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    99.213543984,             !- Vertex 1 Xcoordinate
    7.8819467345,             !- Vertex 1 Ycoordinate
    3.3,                      !- Vertex 1 Zcoordinate
    96.7027760224,            !- Vertex 2 Xcoordinate
    6.6026465603,             !- Vertex 2 Ycoordinate
    3.3,                      !- Vertex 2 Zcoordinate
    92.7779991784,            !- Vertex 3 Xcoordinate
    14.3054548259,            !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    95.2887671401,            !- Vertex 4 Xcoordinate
    15.5847550002,            !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X01:01XLIVING_Ceiling_1_1_0,    !- Name
    Ceiling,                  !- Surface Type
    _IntFloor1_Reversed,      !- Construction Name
    00X01:01XLIVING,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    01X07:07XLIVING_Floor_0_0_10006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    91.278706641,             !- Vertex 1 Xcoordinate
    8.4423029561,             !- Vertex 1 Ycoordinate
    3.3,                      !- Vertex 1 Zcoordinate
    92.0280120771,            !- Vertex 2 Xcoordinate
    6.9717082352,             !- Vertex 2 Ycoordinate
    3.3,                      !- Vertex 2 Zcoordinate
    92.329360168,             !- Vertex 3 Xcoordinate
    7.125212802,              !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    91.5800385698,            !- Vertex 4 Xcoordinate
    8.5958392426,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01X07:07XLIVING_Floor_0_0_10006,    !- Name
    Floor,                    !- Surface Type
    _IntFloor1_Reversed_Rev,    !- Construction Name
    01X07:07XLIVING,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X01:01XLIVING_Ceiling_1_1_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    92.329360168,             !- Vertex 1 Xcoordinate
    7.125212802,              !- Vertex 1 Ycoordinate
    3.3,                      !- Vertex 1 Zcoordinate
    92.0280120771,            !- Vertex 2 Xcoordinate
    6.9717082352,             !- Vertex 2 Ycoordinate
    3.3,                      !- Vertex 2 Zcoordinate
    91.278706641,             !- Vertex 3 Xcoordinate
    8.4423029561,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    91.5800385698,            !- Vertex 4 Xcoordinate
    8.5958392426,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X01:01XLIVING_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    _IntPartition,            !- Construction Name
    00X01:01XLIVING,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X01:01XMMD_Partition_5_0_10007,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    92.6900684058,            !- Vertex 1 Xcoordinate
    5.6723495294,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    96.2520404474,            !- Vertex 2 Xcoordinate
    7.4872649349,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    96.2520404474,            !- Vertex 3 Xcoordinate
    7.4872649349,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    92.6900684058,            !- Vertex 4 Xcoordinate
    5.6723495294,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X01:01XMMD_Partition_5_0_10007,    !- Name
    Wall,                     !- Surface Type
    _IntPartition_Rev,        !- Construction Name
    00X01:01XMMD,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X01:01XLIVING_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    96.2520404474,            !- Vertex 1 Xcoordinate
    7.4872649349,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    92.6900684058,            !- Vertex 2 Xcoordinate
    5.6723495294,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    92.6900684058,            !- Vertex 3 Xcoordinate
    5.6723495294,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    96.2520404474,            !- Vertex 4 Xcoordinate
    7.4872649349,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X01:01XLIVING_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    _IntPartition,            !- Construction Name
    00X01:01XLIVING,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X01:01XMMD_Partition_4_0_10008,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    96.2520404494,            !- Vertex 1 Xcoordinate
    7.4872649335,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    96.7027760234,            !- Vertex 2 Xcoordinate
    6.6026465608,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    96.7027760234,            !- Vertex 3 Xcoordinate
    6.6026465608,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    96.2520404494,            !- Vertex 4 Xcoordinate
    7.4872649335,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X01:01XMMD_Partition_4_0_10008,    !- Name
    Wall,                     !- Surface Type
    _IntPartition_Rev,        !- Construction Name
    00X01:01XMMD,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X01:01XLIVING_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    96.7027760234,            !- Vertex 1 Xcoordinate
    6.6026465608,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    96.2520404494,            !- Vertex 2 Xcoordinate
    7.4872649335,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    96.2520404494,            !- Vertex 3 Xcoordinate
    7.4872649335,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    96.7027760234,            !- Vertex 4 Xcoordinate
    6.6026465608,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X01:01XLIVING_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    _ExtWall 201_5cm,         !- Construction Name
    00X01:01XLIVING,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    96.7027760253,            !- Vertex 1 Xcoordinate
    6.6026465571,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    99.2135439902,            !- Vertex 2 Xcoordinate
    7.881946733,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    99.2135439902,            !- Vertex 3 Xcoordinate
    7.881946733,              !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    96.7027760253,            !- Vertex 4 Xcoordinate
    6.6026465571,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X01:01XLIVING_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    _ExtWall 201_5cm,         !- Construction Name
    00X01:01XLIVING,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    99.2135439902,            !- Vertex 1 Xcoordinate
    7.881946733,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    95.2887671444,            !- Vertex 2 Xcoordinate
    15.5847550022,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    95.2887671444,            !- Vertex 3 Xcoordinate
    15.5847550022,            !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    99.2135439902,            !- Vertex 4 Xcoordinate
    7.881946733,              !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X01:01XLIVING_Wall_6_0_0,    !- Name
    Wall,                     !- Surface Type
    _ExtWall 201_5cm,         !- Construction Name
    00X01:01XLIVING,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    95.2887671444,            !- Vertex 1 Xcoordinate
    15.5847550022,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    89.5173590694,            !- Vertex 2 Xcoordinate
    12.6440757086,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    89.5173590694,            !- Vertex 3 Xcoordinate
    12.6440757086,            !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    95.2887671444,            !- Vertex 4 Xcoordinate
    15.5847550022,            !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X01:01XLIVING_Partition_7_0_0,    !- Name
    Wall,                     !- Surface Type
    _IntPartition,            !- Construction Name
    00X01:01XLIVING,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X03:03XLIVING_Partition_7_0_10009,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    89.5173590693,            !- Vertex 1 Xcoordinate
    12.6440757087,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    91.5800385735,            !- Vertex 2 Xcoordinate
    8.5958392444,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    91.5800385735,            !- Vertex 3 Xcoordinate
    8.5958392444,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    89.5173590693,            !- Vertex 4 Xcoordinate
    12.6440757087,            !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X03:03XLIVING_Partition_7_0_10009,    !- Name
    Wall,                     !- Surface Type
    _IntPartition_Rev,        !- Construction Name
    00X03:03XLIVING,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X01:01XLIVING_Partition_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    91.5800385735,            !- Vertex 1 Xcoordinate
    8.5958392444,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    89.5173590693,            !- Vertex 2 Xcoordinate
    12.6440757087,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    89.5173590693,            !- Vertex 3 Xcoordinate
    12.6440757087,            !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    91.5800385735,            !- Vertex 4 Xcoordinate
    8.5958392444,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X01:01XLIVING_Partition_8_0_0,    !- Name
    Wall,                     !- Surface Type
    _IntPartition,            !- Construction Name
    00X01:01XLIVING,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X03:03XLIVING_Partition_6_0_10010,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    91.5800385704,            !- Vertex 1 Xcoordinate
    8.5958392415,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    91.2787066415,            !- Vertex 2 Xcoordinate
    8.442302955,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    91.2787066415,            !- Vertex 3 Xcoordinate
    8.442302955,              !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    91.5800385704,            !- Vertex 4 Xcoordinate
    8.5958392415,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X03:03XLIVING_Partition_6_0_10010,    !- Name
    Wall,                     !- Surface Type
    _IntPartition_Rev,        !- Construction Name
    00X03:03XLIVING,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X01:01XLIVING_Partition_8_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    91.2787066415,            !- Vertex 1 Xcoordinate
    8.442302955,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    91.5800385704,            !- Vertex 2 Xcoordinate
    8.5958392415,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    91.5800385704,            !- Vertex 3 Xcoordinate
    8.5958392415,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    91.2787066415,            !- Vertex 4 Xcoordinate
    8.442302955,              !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X01:01XLIVING_Partition_9_0_0,    !- Name
    Wall,                     !- Surface Type
    _Core_401 3 cm,           !- Construction Name
    00X01:01XLIVING,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00:CORE_Partition_3_0_10011,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    91.2787066425,            !- Vertex 1 Xcoordinate
    8.4423029568,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    92.6900684083,            !- Vertex 2 Xcoordinate
    5.6723495282,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    92.6900684083,            !- Vertex 3 Xcoordinate
    5.6723495282,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    91.2787066425,            !- Vertex 4 Xcoordinate
    8.4423029568,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00:CORE_Partition_3_0_10011,    !- Name
    Wall,                     !- Surface Type
    _Core_401 3 cm_Rev,       !- Construction Name
    00:CORE,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X01:01XLIVING_Partition_9_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    92.6900684083,            !- Vertex 1 Xcoordinate
    5.6723495282,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    91.2787066425,            !- Vertex 2 Xcoordinate
    8.4423029568,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    91.2787066425,            !- Vertex 3 Xcoordinate
    8.4423029568,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    92.6900684083,            !- Vertex 4 Xcoordinate
    5.6723495282,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X01:01XMMD_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    _Floor 501_3cm,           !- Construction Name
    00X01:01XMMD,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    000:CORE_Ceiling_1_0_10012,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    94.0023382246,            !- Vertex 1 Xcoordinate
    3.0968749969,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    92.6900684068,            !- Vertex 2 Xcoordinate
    5.6723495274,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    96.2520404484,            !- Vertex 3 Xcoordinate
    7.487264933,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    97.5643102662,            !- Vertex 4 Xcoordinate
    4.9117904024,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    000:CORE_Ceiling_1_0_10012,    !- Name
    Ceiling,                  !- Surface Type
    _Floor 501_3cm_Rev,       !- Construction Name
    000:CORE,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X01:01XMMD_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    94.0023382246,            !- Vertex 1 Xcoordinate
    3.0968749969,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    97.5643102662,            !- Vertex 2 Xcoordinate
    4.9117904024,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    96.2520404484,            !- Vertex 3 Xcoordinate
    7.487264933,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    92.6900684068,            !- Vertex 4 Xcoordinate
    5.6723495274,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X01:01XMMD_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    _IntFloor1_Reversed,      !- Construction Name
    00X01:01XMMD,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    01X04:04XMMD_Floor_0_0_10013,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    92.6900684068,            !- Vertex 1 Xcoordinate
    5.6723495274,             !- Vertex 1 Ycoordinate
    3.3,                      !- Vertex 1 Zcoordinate
    94.0023382246,            !- Vertex 2 Xcoordinate
    3.0968749969,             !- Vertex 2 Ycoordinate
    3.3,                      !- Vertex 2 Zcoordinate
    97.5643102662,            !- Vertex 3 Xcoordinate
    4.9117904024,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    96.2520404484,            !- Vertex 4 Xcoordinate
    7.487264933,              !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01X04:04XMMD_Floor_0_0_10013,    !- Name
    Floor,                    !- Surface Type
    _IntFloor1_Reversed_Rev,    !- Construction Name
    01X04:04XMMD,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X01:01XMMD_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    97.5643102662,            !- Vertex 1 Xcoordinate
    4.9117904024,             !- Vertex 1 Ycoordinate
    3.3,                      !- Vertex 1 Zcoordinate
    94.0023382246,            !- Vertex 2 Xcoordinate
    3.0968749969,             !- Vertex 2 Ycoordinate
    3.3,                      !- Vertex 2 Zcoordinate
    92.6900684068,            !- Vertex 3 Xcoordinate
    5.6723495274,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    96.2520404484,            !- Vertex 4 Xcoordinate
    7.487264933,              !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X01:01XMMD_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    _IntPartition,            !- Construction Name
    00X01:01XMMD,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X02:02XMMD_Partition_4_0_10014,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    94.002338223,             !- Vertex 1 Xcoordinate
    3.096875,                 !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    97.5643102646,            !- Vertex 2 Xcoordinate
    4.9117904056,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    97.5643102646,            !- Vertex 3 Xcoordinate
    4.9117904056,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    94.002338223,             !- Vertex 4 Xcoordinate
    3.096875,                 !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X02:02XMMD_Partition_4_0_10014,    !- Name
    Wall,                     !- Surface Type
    _IntPartition_Rev,        !- Construction Name
    00X02:02XMMD,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X01:01XMMD_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    97.5643102646,            !- Vertex 1 Xcoordinate
    4.9117904056,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    94.002338223,             !- Vertex 2 Xcoordinate
    3.096875,                 !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    94.002338223,             !- Vertex 3 Xcoordinate
    3.096875,                 !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    97.5643102646,            !- Vertex 4 Xcoordinate
    4.9117904056,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X01:01XMMD_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    _ExtWall 201_5cm MMD,     !- Construction Name
    00X01:01XMMD,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    97.5643102657,            !- Vertex 1 Xcoordinate
    4.9117904061,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    96.7027760253,            !- Vertex 2 Xcoordinate
    6.6026465571,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    96.7027760253,            !- Vertex 3 Xcoordinate
    6.6026465571,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    97.5643102657,            !- Vertex 4 Xcoordinate
    4.9117904061,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X01:01XMMD_Partition_6_0_0,    !- Name
    Wall,                     !- Surface Type
    _Core_401 3 cm,           !- Construction Name
    00X01:01XMMD,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00:CORE_Partition_3_0_10015,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    92.6900684083,            !- Vertex 1 Xcoordinate
    5.6723495282,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    94.0023382261,            !- Vertex 2 Xcoordinate
    3.0968749976,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    94.0023382261,            !- Vertex 3 Xcoordinate
    3.0968749976,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    92.6900684083,            !- Vertex 4 Xcoordinate
    5.6723495282,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00:CORE_Partition_3_0_10015,    !- Name
    Wall,                     !- Surface Type
    _Core_401 3 cm_Rev,       !- Construction Name
    00:CORE,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X01:01XMMD_Partition_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    94.0023382261,            !- Vertex 1 Xcoordinate
    3.0968749976,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    92.6900684083,            !- Vertex 2 Xcoordinate
    5.6723495282,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    92.6900684083,            !- Vertex 3 Xcoordinate
    5.6723495282,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    94.0023382261,            !- Vertex 4 Xcoordinate
    3.0968749976,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X02:02XMMD_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    _Floor 501_3cm,           !- Construction Name
    00X02:02XMMD,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    000:CORE_Ceiling_1_0_10016,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    95.2735116239,            !- Vertex 1 Xcoordinate
    0.6020567291,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    94.0023382246,            !- Vertex 2 Xcoordinate
    3.0968749969,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    97.5643102662,            !- Vertex 3 Xcoordinate
    4.9117904024,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    98.8354836655,            !- Vertex 4 Xcoordinate
    2.4169721347,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    000:CORE_Ceiling_1_0_10016,    !- Name
    Ceiling,                  !- Surface Type
    _Floor 501_3cm_Rev,       !- Construction Name
    000:CORE,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X02:02XMMD_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    95.2735116239,            !- Vertex 1 Xcoordinate
    0.6020567291,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    98.8354836655,            !- Vertex 2 Xcoordinate
    2.4169721347,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    97.5643102662,            !- Vertex 3 Xcoordinate
    4.9117904024,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    94.0023382246,            !- Vertex 4 Xcoordinate
    3.0968749969,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X02:02XMMD_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    _IntFloor1_Reversed,      !- Construction Name
    00X02:02XMMD,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    01X05:05XMMD_Floor_0_0_10017,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    94.0023382246,            !- Vertex 1 Xcoordinate
    3.0968749969,             !- Vertex 1 Ycoordinate
    3.3,                      !- Vertex 1 Zcoordinate
    95.2735116239,            !- Vertex 2 Xcoordinate
    0.6020567291,             !- Vertex 2 Ycoordinate
    3.3,                      !- Vertex 2 Zcoordinate
    98.8354836655,            !- Vertex 3 Xcoordinate
    2.4169721347,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    97.5643102662,            !- Vertex 4 Xcoordinate
    4.9117904024,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01X05:05XMMD_Floor_0_0_10017,    !- Name
    Floor,                    !- Surface Type
    _IntFloor1_Reversed_Rev,    !- Construction Name
    01X05:05XMMD,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X02:02XMMD_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    98.8354836655,            !- Vertex 1 Xcoordinate
    2.4169721347,             !- Vertex 1 Ycoordinate
    3.3,                      !- Vertex 1 Zcoordinate
    95.2735116239,            !- Vertex 2 Xcoordinate
    0.6020567291,             !- Vertex 2 Ycoordinate
    3.3,                      !- Vertex 2 Zcoordinate
    94.0023382246,            !- Vertex 3 Xcoordinate
    3.0968749969,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    97.5643102662,            !- Vertex 4 Xcoordinate
    4.9117904024,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X02:02XMMD_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    _IntPartition,            !- Construction Name
    00X02:02XMMD,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X02:02XLIVING_Partition_5_0_10018,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    95.2735116223,            !- Vertex 1 Xcoordinate
    0.6020567323,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    98.8354836639,            !- Vertex 2 Xcoordinate
    2.4169721379,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    98.8354836639,            !- Vertex 3 Xcoordinate
    2.4169721379,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    95.2735116223,            !- Vertex 4 Xcoordinate
    0.6020567323,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X02:02XLIVING_Partition_5_0_10018,    !- Name
    Wall,                     !- Surface Type
    _IntPartition_Rev,        !- Construction Name
    00X02:02XLIVING,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X02:02XMMD_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    98.8354836639,            !- Vertex 1 Xcoordinate
    2.4169721379,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    95.2735116223,            !- Vertex 2 Xcoordinate
    0.6020567323,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    95.2735116223,            !- Vertex 3 Xcoordinate
    0.6020567323,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    98.8354836639,            !- Vertex 4 Xcoordinate
    2.4169721379,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X02:02XMMD_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    _ExtWall 201_5cm MMD,     !- Construction Name
    00X02:02XMMD,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    98.8354836649,            !- Vertex 1 Xcoordinate
    2.4169721384,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    97.5643102657,            !- Vertex 2 Xcoordinate
    4.9117904061,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    97.5643102657,            !- Vertex 3 Xcoordinate
    4.9117904061,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    98.8354836649,            !- Vertex 4 Xcoordinate
    2.4169721384,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X02:02XMMD_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    _Core_401 3 cm,           !- Construction Name
    00X02:02XMMD,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00:CORE_Partition_3_0_10019,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    94.0023382261,            !- Vertex 1 Xcoordinate
    3.0968749976,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    95.2735116254,            !- Vertex 2 Xcoordinate
    0.6020567299,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    95.2735116254,            !- Vertex 3 Xcoordinate
    0.6020567299,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    94.0023382261,            !- Vertex 4 Xcoordinate
    3.0968749976,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00:CORE_Partition_3_0_10019,    !- Name
    Wall,                     !- Surface Type
    _Core_401 3 cm_Rev,       !- Construction Name
    00:CORE,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X02:02XMMD_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    95.2735116254,            !- Vertex 1 Xcoordinate
    0.6020567299,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    94.0023382261,            !- Vertex 2 Xcoordinate
    3.0968749976,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    94.0023382261,            !- Vertex 3 Xcoordinate
    3.0968749976,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    95.2735116254,            !- Vertex 4 Xcoordinate
    0.6020567299,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X02:02XLIVING_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    _Floor 501_3cm,           !- Construction Name
    00X02:02XLIVING,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    000:CORE_Ceiling_1_0_10020,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    98.6899688977,            !- Vertex 1 Xcoordinate
    -6.1031182081,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    95.2735116239,            !- Vertex 2 Xcoordinate
    0.6020567291,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    99.361765686,             !- Vertex 3 Xcoordinate
    2.6851262178,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    102.7782229598,           !- Vertex 4 Xcoordinate
    -4.0200487195,            !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    000:CORE_Ceiling_1_0_10020,    !- Name
    Ceiling,                  !- Surface Type
    _Floor 501_3cm_Rev,       !- Construction Name
    000:CORE,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X02:02XLIVING_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    98.6899688977,            !- Vertex 1 Xcoordinate
    -6.1031182081,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    102.7782229598,           !- Vertex 2 Xcoordinate
    -4.0200487195,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    99.361765686,             !- Vertex 3 Xcoordinate
    2.6851262178,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    95.2735116239,            !- Vertex 4 Xcoordinate
    0.6020567291,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X02:02XLIVING_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    _IntFloor1_Reversed,      !- Construction Name
    00X02:02XLIVING,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    01X05:05XLIVING_Floor_0_0_10021,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    95.2735116239,            !- Vertex 1 Xcoordinate
    0.6020567291,             !- Vertex 1 Ycoordinate
    3.3,                      !- Vertex 1 Zcoordinate
    98.6899688977,            !- Vertex 2 Xcoordinate
    -6.1031182081,            !- Vertex 2 Ycoordinate
    3.3,                      !- Vertex 2 Zcoordinate
    102.7782229598,           !- Vertex 3 Xcoordinate
    -4.0200487195,            !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    99.361765686,             !- Vertex 4 Xcoordinate
    2.6851262178,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01X05:05XLIVING_Floor_0_0_10021,    !- Name
    Floor,                    !- Surface Type
    _IntFloor1_Reversed_Rev,    !- Construction Name
    01X05:05XLIVING,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X02:02XLIVING_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    102.7782229598,           !- Vertex 1 Xcoordinate
    -4.0200487195,            !- Vertex 1 Ycoordinate
    3.3,                      !- Vertex 1 Zcoordinate
    98.6899688977,            !- Vertex 2 Xcoordinate
    -6.1031182081,            !- Vertex 2 Ycoordinate
    3.3,                      !- Vertex 2 Zcoordinate
    95.2735116239,            !- Vertex 3 Xcoordinate
    0.6020567291,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    99.361765686,             !- Vertex 4 Xcoordinate
    2.6851262178,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X02:02XLIVING_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    _ExtWall 201_5cm,         !- Construction Name
    00X02:02XLIVING,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    98.6899689,               !- Vertex 1 Xcoordinate
    -6.1031182088,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    102.7782229595,           !- Vertex 2 Xcoordinate
    -4.0200487214,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    102.7782229595,           !- Vertex 3 Xcoordinate
    -4.0200487214,            !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    98.6899689,               !- Vertex 4 Xcoordinate
    -6.1031182088,            !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X02:02XLIVING_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    _ExtWall 201_5cm,         !- Construction Name
    00X02:02XLIVING,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    102.7782229595,           !- Vertex 1 Xcoordinate
    -4.0200487214,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    99.3617656834,            !- Vertex 2 Xcoordinate
    2.6851262204,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    99.3617656834,            !- Vertex 3 Xcoordinate
    2.6851262204,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    102.7782229595,           !- Vertex 4 Xcoordinate
    -4.0200487214,            !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X02:02XLIVING_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    _ExtWall 201_5cm,         !- Construction Name
    00X02:02XLIVING,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    99.3617656834,            !- Vertex 1 Xcoordinate
    2.6851262204,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    98.8354836649,            !- Vertex 2 Xcoordinate
    2.4169721384,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    98.8354836649,            !- Vertex 3 Xcoordinate
    2.4169721384,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    99.3617656834,            !- Vertex 4 Xcoordinate
    2.6851262204,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X02:02XLIVING_Partition_6_0_0,    !- Name
    Wall,                     !- Surface Type
    _Core_401 3 cm,           !- Construction Name
    00X02:02XLIVING,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00:CORE_Partition_3_0_10022,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    95.2735116254,            !- Vertex 1 Xcoordinate
    0.6020567299,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    98.6899688993,            !- Vertex 2 Xcoordinate
    -6.1031182073,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    98.6899688993,            !- Vertex 3 Xcoordinate
    -6.1031182073,            !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    95.2735116254,            !- Vertex 4 Xcoordinate
    0.6020567299,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00:CORE_Partition_3_0_10022,    !- Name
    Wall,                     !- Surface Type
    _Core_401 3 cm_Rev,       !- Construction Name
    00:CORE,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X02:02XLIVING_Partition_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    98.6899688993,            !- Vertex 1 Xcoordinate
    -6.1031182073,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    95.2735116254,            !- Vertex 2 Xcoordinate
    0.6020567299,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    95.2735116254,            !- Vertex 3 Xcoordinate
    0.6020567299,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    98.6899688993,            !- Vertex 4 Xcoordinate
    -6.1031182073,            !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X03:03XLIVING_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    _Floor 501_3cm,           !- Construction Name
    00X03:03XLIVING,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    000:CORE_Ceiling_1_0_10023,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    86.0980347221,            !- Vertex 1 Xcoordinate
    0.0012610117,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    84.7185983673,            !- Vertex 2 Xcoordinate
    2.7085572934,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    88.1234530984,            !- Vertex 3 Xcoordinate
    4.4434174307,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    89.5167858345,            !- Vertex 4 Xcoordinate
    1.708847965,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    000:CORE_Ceiling_1_0_10023,    !- Name
    Ceiling,                  !- Surface Type
    _Floor 501_3cm_Rev,       !- Construction Name
    000:CORE,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X03:03XLIVING_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    86.0980347221,            !- Vertex 1 Xcoordinate
    0.0012610117,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    89.5167858345,            !- Vertex 2 Xcoordinate
    1.708847965,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    88.1234530984,            !- Vertex 3 Xcoordinate
    4.4434174307,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    84.7185983673,            !- Vertex 4 Xcoordinate
    2.7085572934,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X03:03XLIVING_Floor_0_0_1,    !- Name
    Floor,                    !- Surface Type
    _Floor 501_3cm,           !- Construction Name
    00X03:03XLIVING,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    000:CORE_Ceiling_1_0_10024,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    89.6198239849,            !- Vertex 1 Xcoordinate
    7.5970600251,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    87.5571444808,            !- Vertex 2 Xcoordinate
    11.6452964894,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    89.5173590657,            !- Vertex 3 Xcoordinate
    12.6440757068,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    91.5800385698,            !- Vertex 4 Xcoordinate
    8.5958392426,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    000:CORE_Ceiling_1_0_10024,    !- Name
    Ceiling,                  !- Surface Type
    _Floor 501_3cm_Rev,       !- Construction Name
    000:CORE,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X03:03XLIVING_Floor_0_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    89.6198239849,            !- Vertex 1 Xcoordinate
    7.5970600251,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    91.5800385698,            !- Vertex 2 Xcoordinate
    8.5958392426,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    89.5173590657,            !- Vertex 3 Xcoordinate
    12.6440757068,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    87.5571444808,            !- Vertex 4 Xcoordinate
    11.6452964894,            !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X03:03XLIVING_Floor_0_0_2,    !- Name
    Floor,                    !- Surface Type
    _Floor 501_3cm,           !- Construction Name
    00X03:03XLIVING,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    000:CORE_Ceiling_1_0_10025,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    87.9052752701,            !- Vertex 1 Xcoordinate
    4.8716155284,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    85.0935114414,            !- Vertex 2 Xcoordinate
    10.3900127576,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    87.5571444808,            !- Vertex 3 Xcoordinate
    11.6452964894,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    90.3689083095,            !- Vertex 4 Xcoordinate
    6.1268992602,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    000:CORE_Ceiling_1_0_10025,    !- Name
    Ceiling,                  !- Surface Type
    _Floor 501_3cm_Rev,       !- Construction Name
    000:CORE,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X03:03XLIVING_Floor_0_0_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    87.9052752701,            !- Vertex 1 Xcoordinate
    4.8716155284,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    90.3689083095,            !- Vertex 2 Xcoordinate
    6.1268992602,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    87.5571444808,            !- Vertex 3 Xcoordinate
    11.6452964894,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    85.0935114414,            !- Vertex 4 Xcoordinate
    10.3900127576,            !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X03:03XLIVING_Floor_0_0_3,    !- Name
    Floor,                    !- Surface Type
    _Floor 501_3cm,           !- Construction Name
    00X03:03XLIVING,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    000:CORE_Ceiling_1_0_10026,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    82.2081715275,            !- Vertex 1 Xcoordinate
    1.4294309294,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    79.1782298706,            !- Vertex 2 Xcoordinate
    7.3760262563,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    85.0935114414,            !- Vertex 3 Xcoordinate
    10.3900127576,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    88.1234530984,            !- Vertex 4 Xcoordinate
    4.4434174307,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    000:CORE_Ceiling_1_0_10026,    !- Name
    Ceiling,                  !- Surface Type
    _Floor 501_3cm_Rev,       !- Construction Name
    000:CORE,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X03:03XLIVING_Floor_0_0_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    82.2081715275,            !- Vertex 1 Xcoordinate
    1.4294309294,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    88.1234530984,            !- Vertex 2 Xcoordinate
    4.4434174307,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    85.0935114414,            !- Vertex 3 Xcoordinate
    10.3900127576,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    79.1782298706,            !- Vertex 4 Xcoordinate
    7.3760262563,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X03:03XLIVING_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    _IntFloor1_Reversed,      !- Construction Name
    00X03:03XLIVING,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    01X06:06XMMD_Floor_0_0_10027,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    3,                        !- Number of Vertices
    86.7953481536,            !- Vertex 1 Xcoordinate
    0.3565599513,             !- Vertex 1 Ycoordinate
    3.3,                      !- Vertex 1 Zcoordinate
    89.5167858345,            !- Vertex 2 Xcoordinate
    1.708847965,              !- Vertex 2 Ycoordinate
    3.3,                      !- Vertex 2 Zcoordinate
    89.5028894532,            !- Vertex 3 Xcoordinate
    1.736121149,              !- Vertex 3 Ycoordinate
    3.3;                      !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    01X06:06XMMD_Floor_0_0_10027,    !- Name
    Floor,                    !- Surface Type
    _IntFloor1_Reversed_Rev,    !- Construction Name
    01X06:06XMMD,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X03:03XLIVING_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    3,                        !- Number of Vertices
    89.5167858345,            !- Vertex 1 Xcoordinate
    1.708847965,              !- Vertex 1 Ycoordinate
    3.3,                      !- Vertex 1 Zcoordinate
    86.7953481536,            !- Vertex 2 Xcoordinate
    0.3565599513,             !- Vertex 2 Ycoordinate
    3.3,                      !- Vertex 2 Zcoordinate
    89.5028894532,            !- Vertex 3 Xcoordinate
    1.736121149,              !- Vertex 3 Ycoordinate
    3.3;                      !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    00X03:03XLIVING_Ceiling_1_1_0,    !- Name
    Ceiling,                  !- Surface Type
    _IntFloor1_Reversed,      !- Construction Name
    00X03:03XLIVING,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    01X07:07XLIVING_Floor_0_0_10028,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    81.9899936992,            !- Vertex 1 Xcoordinate
    1.8576290271,             !- Vertex 1 Ycoordinate
    3.3,                      !- Vertex 1 Zcoordinate
    82.2081715275,            !- Vertex 2 Xcoordinate
    1.4294309294,             !- Vertex 2 Ycoordinate
    3.3,                      !- Vertex 2 Zcoordinate
    85.4159117988,            !- Vertex 3 Xcoordinate
    3.063856233,              !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    85.1977339705,            !- Vertex 4 Xcoordinate
    3.4920543307,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01X07:07XLIVING_Floor_0_0_10028,    !- Name
    Floor,                    !- Surface Type
    _IntFloor1_Reversed_Rev,    !- Construction Name
    01X07:07XLIVING,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X03:03XLIVING_Ceiling_1_1_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    85.4159117988,            !- Vertex 1 Xcoordinate
    3.063856233,              !- Vertex 1 Ycoordinate
    3.3,                      !- Vertex 1 Zcoordinate
    82.2081715275,            !- Vertex 2 Xcoordinate
    1.4294309294,             !- Vertex 2 Ycoordinate
    3.3,                      !- Vertex 2 Zcoordinate
    81.9899936992,            !- Vertex 3 Xcoordinate
    1.8576290271,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    85.1977339705,            !- Vertex 4 Xcoordinate
    3.4920543307,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X03:03XLIVING_Ceiling_1_1_1,    !- Name
    Ceiling,                  !- Surface Type
    _IntFloor1_Reversed,      !- Construction Name
    00X03:03XLIVING,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    01X07:07XLIVING_Floor_0_0_10029,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    81.2409093747,            !- Vertex 1 Xcoordinate
    3.327789792,              !- Vertex 1 Ycoordinate
    3.3,                      !- Vertex 1 Zcoordinate
    81.9899936992,            !- Vertex 2 Xcoordinate
    1.8576290271,             !- Vertex 2 Ycoordinate
    3.3,                      !- Vertex 2 Zcoordinate
    90.3689083095,            !- Vertex 3 Xcoordinate
    6.1268992602,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    89.6198239849,            !- Vertex 4 Xcoordinate
    7.5970600251,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01X07:07XLIVING_Floor_0_0_10029,    !- Name
    Floor,                    !- Surface Type
    _IntFloor1_Reversed_Rev,    !- Construction Name
    01X07:07XLIVING,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X03:03XLIVING_Ceiling_1_1_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    90.3689083095,            !- Vertex 1 Xcoordinate
    6.1268992602,             !- Vertex 1 Ycoordinate
    3.3,                      !- Vertex 1 Zcoordinate
    81.9899936992,            !- Vertex 2 Xcoordinate
    1.8576290271,             !- Vertex 2 Ycoordinate
    3.3,                      !- Vertex 2 Zcoordinate
    81.2409093747,            !- Vertex 3 Xcoordinate
    3.327789792,              !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    89.6198239849,            !- Vertex 4 Xcoordinate
    7.5970600251,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X03:03XLIVING_Ceiling_1_1_2,    !- Name
    Ceiling,                  !- Surface Type
    _IntFloor1_Reversed,      !- Construction Name
    00X03:03XLIVING,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    01X07:07XLIVING_Floor_0_0_10030,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    79.1782298706,            !- Vertex 1 Xcoordinate
    7.3760262563,             !- Vertex 1 Ycoordinate
    3.3,                      !- Vertex 1 Zcoordinate
    81.2409093747,            !- Vertex 2 Xcoordinate
    3.327789792,              !- Vertex 2 Ycoordinate
    3.3,                      !- Vertex 2 Zcoordinate
    91.5800385698,            !- Vertex 3 Xcoordinate
    8.5958392426,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    89.5173590657,            !- Vertex 4 Xcoordinate
    12.6440757068,            !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01X07:07XLIVING_Floor_0_0_10030,    !- Name
    Floor,                    !- Surface Type
    _IntFloor1_Reversed_Rev,    !- Construction Name
    01X07:07XLIVING,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X03:03XLIVING_Ceiling_1_1_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    91.5800385698,            !- Vertex 1 Xcoordinate
    8.5958392426,             !- Vertex 1 Ycoordinate
    3.3,                      !- Vertex 1 Zcoordinate
    81.2409093747,            !- Vertex 2 Xcoordinate
    3.327789792,              !- Vertex 2 Ycoordinate
    3.3,                      !- Vertex 2 Zcoordinate
    79.1782298706,            !- Vertex 3 Xcoordinate
    7.3760262563,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    89.5173590657,            !- Vertex 4 Xcoordinate
    12.6440757068,            !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X03:03XLIVING_Ceiling_1_2_0,    !- Name
    Ceiling,                  !- Surface Type
    _IntFloor1_Reversed,      !- Construction Name
    00X03:03XLIVING,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    01X07:07XMMD_Floor_0_0_10031,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    85.1977339705,            !- Vertex 1 Xcoordinate
    3.4920543307,             !- Vertex 1 Ycoordinate
    3.3,                      !- Vertex 1 Zcoordinate
    86.7953481536,            !- Vertex 2 Xcoordinate
    0.3565599513,             !- Vertex 2 Ycoordinate
    3.3,                      !- Vertex 2 Zcoordinate
    89.5028894532,            !- Vertex 3 Xcoordinate
    1.736121149,              !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    87.9052752701,            !- Vertex 4 Xcoordinate
    4.8716155284,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01X07:07XMMD_Floor_0_0_10031,    !- Name
    Floor,                    !- Surface Type
    _IntFloor1_Reversed_Rev,    !- Construction Name
    01X07:07XMMD,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X03:03XLIVING_Ceiling_1_2_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    89.5028894532,            !- Vertex 1 Xcoordinate
    1.736121149,              !- Vertex 1 Ycoordinate
    3.3,                      !- Vertex 1 Zcoordinate
    86.7953481536,            !- Vertex 2 Xcoordinate
    0.3565599513,             !- Vertex 2 Ycoordinate
    3.3,                      !- Vertex 2 Zcoordinate
    85.1977339705,            !- Vertex 3 Xcoordinate
    3.4920543307,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    87.9052752701,            !- Vertex 4 Xcoordinate
    4.8716155284,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X03:03XLIVING_Roof_1_3_0,    !- Name
    Roof,                     !- Surface Type
    _Roof 564_5 cm,           !- Construction Name
    00X03:03XLIVING,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    84.7185983673,            !- Vertex 1 Xcoordinate
    2.7085572934,             !- Vertex 1 Ycoordinate
    3.3,                      !- Vertex 1 Zcoordinate
    86.0980347221,            !- Vertex 2 Xcoordinate
    0.0012610117,             !- Vertex 2 Ycoordinate
    3.3,                      !- Vertex 2 Zcoordinate
    86.7953481536,            !- Vertex 3 Xcoordinate
    0.3565599513,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    85.4159117988,            !- Vertex 4 Xcoordinate
    3.063856233,              !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X03:03XLIVING_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    _IntPartition,            !- Construction Name
    00X03:03XLIVING,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X03:03XMMD_Partition_4_0_10032,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    86.7953481581,            !- Vertex 1 Xcoordinate
    0.3565599516,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    89.5167858391,            !- Vertex 2 Xcoordinate
    1.7088479629,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    89.5167858391,            !- Vertex 3 Xcoordinate
    1.7088479629,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    86.7953481581,            !- Vertex 4 Xcoordinate
    0.3565599516,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X03:03XMMD_Partition_4_0_10032,    !- Name
    Wall,                     !- Surface Type
    _IntPartition_Rev,        !- Construction Name
    00X03:03XMMD,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X03:03XLIVING_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    89.5167858391,            !- Vertex 1 Xcoordinate
    1.7088479629,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    86.7953481581,            !- Vertex 2 Xcoordinate
    0.3565599516,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    86.7953481581,            !- Vertex 3 Xcoordinate
    0.3565599516,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    89.5167858391,            !- Vertex 4 Xcoordinate
    1.7088479629,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X03:03XLIVING_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    _Core_401 3 cm,           !- Construction Name
    00X03:03XLIVING,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00:CORE_Partition_7_0_10033,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    89.5167858332,            !- Vertex 1 Xcoordinate
    1.7088479643,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    87.9052752688,            !- Vertex 2 Xcoordinate
    4.8716155277,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    87.9052752688,            !- Vertex 3 Xcoordinate
    4.8716155277,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    89.5167858332,            !- Vertex 4 Xcoordinate
    1.7088479643,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00:CORE_Partition_7_0_10033,    !- Name
    Wall,                     !- Surface Type
    _Core_401 3 cm_Rev,       !- Construction Name
    00:CORE,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X03:03XLIVING_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    87.9052752688,            !- Vertex 1 Xcoordinate
    4.8716155277,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    89.5167858332,            !- Vertex 2 Xcoordinate
    1.7088479643,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    89.5167858332,            !- Vertex 3 Xcoordinate
    1.7088479643,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    87.9052752688,            !- Vertex 4 Xcoordinate
    4.8716155277,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X03:03XLIVING_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    _Core_401 3 cm,           !- Construction Name
    00X03:03XLIVING,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00:CORE_Partition_6_0_10034,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    87.9052752707,            !- Vertex 1 Xcoordinate
    4.8716155273,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    90.3689083101,            !- Vertex 2 Xcoordinate
    6.1268992591,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    90.3689083101,            !- Vertex 3 Xcoordinate
    6.1268992591,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    87.9052752707,            !- Vertex 4 Xcoordinate
    4.8716155273,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00:CORE_Partition_6_0_10034,    !- Name
    Wall,                     !- Surface Type
    _Core_401 3 cm_Rev,       !- Construction Name
    00:CORE,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X03:03XLIVING_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    90.3689083101,            !- Vertex 1 Xcoordinate
    6.1268992591,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    87.9052752707,            !- Vertex 2 Xcoordinate
    4.8716155273,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    87.9052752707,            !- Vertex 3 Xcoordinate
    4.8716155273,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    90.3689083101,            !- Vertex 4 Xcoordinate
    6.1268992591,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X03:03XLIVING_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    _Core_401 3 cm,           !- Construction Name
    00X03:03XLIVING,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00:CORE_Partition_5_0_10035,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    90.3689083082,            !- Vertex 1 Xcoordinate
    6.1268992595,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    89.6198239836,            !- Vertex 2 Xcoordinate
    7.5970600244,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    89.6198239836,            !- Vertex 3 Xcoordinate
    7.5970600244,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    90.3689083082,            !- Vertex 4 Xcoordinate
    6.1268992595,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00:CORE_Partition_5_0_10035,    !- Name
    Wall,                     !- Surface Type
    _Core_401 3 cm_Rev,       !- Construction Name
    00:CORE,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X03:03XLIVING_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    89.6198239836,            !- Vertex 1 Xcoordinate
    7.5970600244,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    90.3689083082,            !- Vertex 2 Xcoordinate
    6.1268992595,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    90.3689083082,            !- Vertex 3 Xcoordinate
    6.1268992595,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    89.6198239836,            !- Vertex 4 Xcoordinate
    7.5970600244,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X03:03XLIVING_Partition_6_1_0,    !- Name
    Wall,                     !- Surface Type
    _Core_401 3 cm,           !- Construction Name
    00X03:03XLIVING,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00:CORE_Partition_4_0_10036,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    89.6198239855,            !- Vertex 1 Xcoordinate
    7.597060024,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    91.2787066415,            !- Vertex 2 Xcoordinate
    8.442302955,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    91.2787066415,            !- Vertex 3 Xcoordinate
    8.442302955,              !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    89.6198239855,            !- Vertex 4 Xcoordinate
    7.597060024,              !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00:CORE_Partition_4_0_10036,    !- Name
    Wall,                     !- Surface Type
    _Core_401 3 cm_Rev,       !- Construction Name
    00:CORE,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X03:03XLIVING_Partition_6_1_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    91.2787066415,            !- Vertex 1 Xcoordinate
    8.442302955,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    89.6198239855,            !- Vertex 2 Xcoordinate
    7.597060024,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    89.6198239855,            !- Vertex 3 Xcoordinate
    7.597060024,              !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    91.2787066415,            !- Vertex 4 Xcoordinate
    8.442302955,              !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X03:03XLIVING_Wall_8_0_0,    !- Name
    Wall,                     !- Surface Type
    _ExtWall 201_5cm,         !- Construction Name
    00X03:03XLIVING,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    89.5173590694,            !- Vertex 1 Xcoordinate
    12.6440757086,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    79.1782298663,            !- Vertex 2 Xcoordinate
    7.376026254,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    79.1782298663,            !- Vertex 3 Xcoordinate
    7.376026254,              !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    89.5173590694,            !- Vertex 4 Xcoordinate
    12.6440757086,            !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X03:03XLIVING_Wall_9_0_0,    !- Name
    Wall,                     !- Surface Type
    _ExtWall 201_5cm,         !- Construction Name
    00X03:03XLIVING,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    79.1782298663,            !- Vertex 1 Xcoordinate
    7.376026254,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    82.2081715213,            !- Vertex 2 Xcoordinate
    1.429430931,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    82.2081715213,            !- Vertex 3 Xcoordinate
    1.429430931,              !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    79.1782298663,            !- Vertex 4 Xcoordinate
    7.376026254,              !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X03:03XLIVING_Wall_10_0_0,    !- Name
    Wall,                     !- Surface Type
    _ExtWall 201_5cm,         !- Construction Name
    00X03:03XLIVING,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    82.2081715213,            !- Vertex 1 Xcoordinate
    1.429430931,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    84.7185983633,            !- Vertex 2 Xcoordinate
    2.7085572961,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    84.7185983633,            !- Vertex 3 Xcoordinate
    2.7085572961,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    82.2081715213,            !- Vertex 4 Xcoordinate
    1.429430931,              !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X03:03XLIVING_Wall_11_0_0,    !- Name
    Wall,                     !- Surface Type
    _ExtWall 201_5cm,         !- Construction Name
    00X03:03XLIVING,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    84.7185983633,            !- Vertex 1 Xcoordinate
    2.7085572961,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    86.0980347209,            !- Vertex 2 Xcoordinate
    0.0012610091,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    86.0980347209,            !- Vertex 3 Xcoordinate
    0.0012610091,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    84.7185983633,            !- Vertex 4 Xcoordinate
    2.7085572961,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X03:03XLIVING_Wall_12_0_0,    !- Name
    Wall,                     !- Surface Type
    _ExtWall 201_5cm,         !- Construction Name
    00X03:03XLIVING,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    86.0980347209,            !- Vertex 1 Xcoordinate
    0.0012610091,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    86.7953481538,            !- Vertex 2 Xcoordinate
    0.3565599494,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    86.7953481538,            !- Vertex 3 Xcoordinate
    0.3565599494,             !- Vertex 3 Ycoordinate
    3.3,                      !- Vertex 3 Zcoordinate
    86.0980347209,            !- Vertex 4 Xcoordinate
    0.0012610091,             !- Vertex 4 Ycoordinate
    3.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    00X03:03XMMD_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    _Floor 501_3cm,           !- Construction Name
    00X03:03XMMD,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    000:CORE_Ceiling_1_0_10037,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    88.4207551039,            !- Vertex 1 Xcoordinate
    -2.8334808051,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    86.7953481536,            !- Vertex 2 Xcoordinate
    0.3565599513,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    89.5167858345,            !- Vertex 3 Xcoordinate
    1.708847965,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    91.1282964035,            !- Vertex 4 Xcoordinate
    -1.4539196074,            !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    000:CORE_Ceiling_1_0_10037,    !- Name
    Ceiling,                  !- Surface Type
    _Floor 501_3cm_Rev,       !- Construction Name
    000:CORE,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00X03:03XMMD_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    88.4207551039,            !- Vertex 1 Xcoordinate
    -2.8334808051,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    91.1282964035,            !- Vertex 2 Xcoordinate
