!- Windows Line endings 

Version,
    9.4.0.002;                !- Version Identifier

SimulationControl,
    No,                       !- Do Zone Sizing Calculation
    No,                       !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,
    Residential 2017,         !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    20,                       !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    ,                         !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling;    !- Sky Diffuse Modeling Algorithm

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    2000,                     !- Surface Temperature Upper Limit
    1e-08,                    !- Minimum Surface Convection Heat Transfer Coefficient Value
    1000;                     !- Maximum Surface Convection Heat Transfer Coefficient Value

ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                      !- Name
    ,                         !- Zone or ZoneList Name
    1,                        !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

Timestep,
    6;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1,                        !- Minimum System Timestep
    25;                       !- Maximum HVAC Iterations

Site:Location,
    1 (01-01:31-12)  (01-01:31-12),    !- Name
    32.1,                     !- Latitude
    34.78,                    !- Longitude
    2,                        !- Time Zone
    4;                        !- Elevation

RunPeriod,
    1 (01-01:31-12),          !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    2002,                     !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    2002,                     !- End Year
    ,                         !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    Yes,                      !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    No;                       !- Treat Weather as Actual

Site:GroundTemperature:BuildingSurface,
    18,                       !- January Ground Temperature
    18,                       !- February Ground Temperature
    18,                       !- March Ground Temperature
    18,                       !- April Ground Temperature
    18,                       !- May Ground Temperature
    18,                       !- June Ground Temperature
    18,                       !- July Ground Temperature
    18,                       !- August Ground Temperature
    18,                       !- September Ground Temperature
    18,                       !- October Ground Temperature
    18,                       !- November Ground Temperature
    18;                       !- December Ground Temperature

Site:GroundTemperature:FCfactorMethod,
    14.56,                    !- January Ground Temperature
    15.21,                    !- February Ground Temperature
    16.32,                    !- March Ground Temperature
    21.47,                    !- April Ground Temperature
    26.48,                    !- May Ground Temperature
    30.09,                    !- June Ground Temperature
    32.2,                     !- July Ground Temperature
    33.24,                    !- August Ground Temperature
    31.42,                    !- September Ground Temperature
    27.68,                    !- October Ground Temperature
    21.81,                    !- November Ground Temperature
    17.94;                    !- December Ground Temperature

Site:GroundTemperature:Shallow,
    18,                       !- January Surface Ground Temperature
    18,                       !- February Surface Ground Temperature
    18,                       !- March Surface Ground Temperature
    18,                       !- April Surface Ground Temperature
    18,                       !- May Surface Ground Temperature
    18,                       !- June Surface Ground Temperature
    18,                       !- July Surface Ground Temperature
    18,                       !- August Surface Ground Temperature
    18,                       !- September Surface Ground Temperature
    18,                       !- October Surface Ground Temperature
    18,                       !- November Surface Ground Temperature
    18;                       !- December Surface Ground Temperature

Site:GroundTemperature:Deep,
    18,                       !- January Deep Ground Temperature
    18,                       !- February Deep Ground Temperature
    18,                       !- March Deep Ground Temperature
    18,                       !- April Deep Ground Temperature
    18,                       !- May Deep Ground Temperature
    18,                       !- June Deep Ground Temperature
    18,                       !- July Deep Ground Temperature
    18,                       !- August Deep Ground Temperature
    18,                       !- September Deep Ground Temperature
    18,                       !- October Deep Ground Temperature
    18,                       !- November Deep Ground Temperature
    18;                       !- December Deep Ground Temperature

Site:GroundReflectance,
    0.2,                      !- January Ground Reflectance
    0.2,                      !- February Ground Reflectance
    0.2,                      !- March Ground Reflectance
    0.2,                      !- April Ground Reflectance
    0.2,                      !- May Ground Reflectance
    0.2,                      !- June Ground Reflectance
    0.2,                      !- July Ground Reflectance
    0.2,                      !- August Ground Reflectance
    0.2,                      !- September Ground Reflectance
    0.2,                      !- October Ground Reflectance
    0.2,                      !- November Ground Reflectance
    0.2;                      !- December Ground Reflectance

Site:GroundReflectance:SnowModifier,
    2,                        !- Ground Reflected Solar Modifier
    2;                        !- Daylighting Ground Reflected Solar Modifier

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

Schedule:Day:Hourly,
    0,                        !- Name
    Any Number,               !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    50,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    50,                       !- Hour 1
    50,                       !- Hour 2
    50,                       !- Hour 3
    50,                       !- Hour 4
    50,                       !- Hour 5
    50,                       !- Hour 6
    50,                       !- Hour 7
    50,                       !- Hour 8
    50,                       !- Hour 9
    50,                       !- Hour 10
    50,                       !- Hour 11
    50,                       !- Hour 12
    50,                       !- Hour 13
    50,                       !- Hour 14
    50,                       !- Hour 15
    50,                       !- Hour 16
    50,                       !- Hour 17
    50,                       !- Hour 18
    50,                       !- Hour 19
    50,                       !- Hour 20
    50,                       !- Hour 21
    50,                       !- Hour 22
    50,                       !- Hour 23
    50;                       !- Hour 24

Schedule:Day:Hourly,
    Off,                      !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,    !- Name
    Control Type,             !- Schedule Type Limits Name
    2,                        !- Hour 1
    2,                        !- Hour 2
    2,                        !- Hour 3
    2,                        !- Hour 4
    2,                        !- Hour 5
    2,                        !- Hour 6
    2,                        !- Hour 7
    2,                        !- Hour 8
    2,                        !- Hour 9
    2,                        !- Hour 10
    2,                        !- Hour 11
    2,                        !- Hour 12
    2,                        !- Hour 13
    2,                        !- Hour 14
    2,                        !- Hour 15
    2,                        !- Hour 16
    2,                        !- Hour 17
    2,                        !- Hour 18
    2,                        !- Hour 19
    2,                        !- Hour 20
    2,                        !- Hour 21
    2,                        !- Hour 22
    2,                        !- Hour 23
    2;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,    !- Name
    Control Type,             !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

Schedule:Week:Daily,
    Off,                      !- Name
    Off,                      !- Sunday ScheduleDay Name
    Off,                      !- Monday ScheduleDay Name
    Off,                      !- Tuesday ScheduleDay Name
    Off,                      !- Wednesday ScheduleDay Name
    Off,                      !- Thursday ScheduleDay Name
    Off,                      !- Friday ScheduleDay Name
    Off,                      !- Saturday ScheduleDay Name
    Off,                      !- Holiday ScheduleDay Name
    Off,                      !- SummerDesignDay ScheduleDay Name
    Off,                      !- WinterDesignDay ScheduleDay Name
    Off,                      !- CustomDay1 ScheduleDay Name
    Off;                      !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,    !- Name
    Summer Control Type Day Sch,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,    !- Name
    Winter Control Type Day Sch,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,    !- Name
    Summer Control Type Day Sch - cool,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch - cool;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,    !- Name
    Winter Control Type Day Sch - heat,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch - heat;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Winter Control Type Week Sch,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    3,                        !- End Month 1
    31,                       !- End Day 1
    Summer Control Type Week Sch,    !- ScheduleWeek Name 2
    4,                        !- Start Month 2
    1,                        !- Start Day 2
    9,                        !- End Month 2
    30,                       !- End Day 2
    Winter Control Type Week Sch,    !- ScheduleWeek Name 3
    10,                       !- Start Month 3
    1,                        !- Start Day 3
    12,                       !- End Month 3
    31;                       !- End Day 3

Schedule:Compact,
    On,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Off,                      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Work efficiency,          !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    OpaqueShade,              !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Design Days Only,         !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0.0,                      !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0.5;                      !- Field 7

Schedule:Compact,
    OnWinterDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    OnSummerDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    On 24/7,                  !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Default Air Velocity for Comfort Calculations,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.1370;                   !- Field 4

Schedule:Compact,
    0_Schedule Lighting -  Residential,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 17:00,             !- Field 3
    0,                        !- Field 4
    Until: 24:00,             !- Field 5
    1;                        !- Field 6

Schedule:Compact,
    0_Schedule  Occupancy - Residential,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Alldays,             !- Field 2
    Until: 08:00,             !- Field 3
    0.64,                     !- Field 4
    Until: 16:00,             !- Field 5
    0,                        !- Field 6
    Until: 24:00,             !- Field 7
    1;                        !- Field 8

Schedule:Compact,
    0_Schedule  Non Fixed Equipment - Residential,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 16:00,             !- Field 3
    0,                        !- Field 4
    Until: 24:00,             !- Field 5
    1;                        !- Field 6

Schedule:Compact,
    Activity Schedule 15073,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 15073,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 15105,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 15105,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 15121,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    125;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 15121,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    01:02 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    01:02 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    01:02 Cooling SP Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    01:02 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    0:01 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    0:01 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    0:01 Cooling SP Sch,      !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    0:01 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    02:03 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    -50,                      !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    20;                       !- Field 12

Schedule:Compact,
    02:03 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    02:03 Cooling SP Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    24,                       !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    100;                      !- Field 12

Schedule:Compact,
    02:03 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 March,        !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 November,     !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 December,     !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Material,
    _1045 Ceramic porcelain_12.1_.02,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    1.3,                      !- Conductivity
    2300,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    _1045_Cemented Plaster_2.2_.02,    !- Name
    Rough,                    !- Roughness
    0.02,                     !- Thickness
    1,                        !- Conductivity
    1800,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    _1045 Sand and gravel_10.1_.08,    !- Name
    Rough,                    !- Roughness
    0.08,                     !- Thickness
    2,                        !- Conductivity
    1950,                     !- Density
    1045,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    _1045_RegularConcrete_1.1.1_.2,    !- Name
    MediumRough,              !- Roughness
    0.2,                      !- Thickness
    2,                        !- Conductivity
    2400,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    _1045_IntTiah_Cement Lime Plaster_2.1_.02,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.8,                      !- Conductivity
    1600,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    0_polyash 200_.04,        !- Name
    Rough,                    !- Roughness
    0.04,                     !- Thickness
    0.0698,                   !- Conductivity
    200,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    _1045 Ceramic porcelain_12.1_.01,    !- Name
    Smooth,                   !- Roughness
    0.01,                     !- Thickness
    1.3,                      !- Conductivity
    2300,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    _Bitumen_.005,            !- Name
    Rough,                    !- Roughness
    0.005,                    !- Thickness
    0.17,                     !- Conductivity
    1200,                     !- Density
    1660,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1_.05,    !- Name
    MediumRough,              !- Roughness
    0.05,                     !- Thickness
    0.62,                     !- Conductivity
    1200,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    _1045 Expanded Polystyrene EPS 30_14.1_.05,    !- Name
    Rough,                    !- Roughness
    0.05,                     !- Thickness
    0.034,                    !- Conductivity
    30,                       !- Density
    1450,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    _1045_IntTiah_Cement Lime Plaster_2.1_.015,    !- Name
    Smooth,                   !- Roughness
    0.015,                    !- Thickness
    0.8,                      !- Conductivity
    1600,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    _Block Pumice 22sm_.22,    !- Name
    MediumRough,              !- Roughness
    0.22,                     !- Thickness
    0.244,                    !- Conductivity
    795,                      !- Density
    970,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material:NoMass,
    LinearBridgingLayer,      !- Name
    Rough,                    !- Roughness
    0.6267,                   !- Thermal Resistance
    1e-05,                    !- Thermal Absorptance
    0,                        !- Solar Absorptance
    0;                        !- Visible Absorptance

Material:InfraredTransparent,
    IRTMaterial;              !- Name

WindowMaterial:Glazing,
    6966 Flipped,             !- Name
    Spectral,                 !- Optical Data Type
    AGC Glass Europe Stopray Vision-72 6 mm <vision72_6.gvb> Flipped,    !- Window Glass Spectral Data Set Name
    0.00585,                  !- Thickness
    ,                         !- Solar Transmittance at Normal Incidence
    ,                         !- Front Side Solar Reflectance at Normal Incidence
    ,                         !- Back Side Solar Reflectance at Normal Incidence
    ,                         !- Visible Transmittance at Normal Incidence
    ,                         !- Front Side Visible Reflectance at Normal Incidence
    ,                         !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.841,                    !- Front Side Infrared Hemispherical Emissivity
    0.031,                    !- Back Side Infrared Hemispherical Emissivity
    1,                        !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    64,                       !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.79,                     !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0.075,                    !- Back Side Solar Reflectance at Normal Incidence
    0.881,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0.081,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    1,                        !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    3,                        !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.775,                    !- Solar Transmittance at Normal Incidence
    0.071,                    !- Front Side Solar Reflectance at Normal Incidence
    0.071,                    !- Back Side Solar Reflectance at Normal Incidence
    0.881,                    !- Visible Transmittance at Normal Incidence
    0.08,                     !- Front Side Visible Reflectance at Normal Incidence
    0.08,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Gas,
    1020,                     !- Name
    Air,                      !- Gas Type
    0.016;                    !- Thickness

WindowMaterial:Gas,
    Half thickness 1020,      !- Name
    Air,                      !- Gas Type
    0.008;                    !- Thickness

MaterialProperty:GlazingSpectralData,
    AGC Glass Europe Stopray Vision-72 6 mm <vision72_6.gvb> Flipped,    !- Name
    0.3,                      !- Wavelength 1
    0,                        !- Transmittance 1
    0.048,                    !- Front Reflectance 1
    0.147,                    !- Back Reflectance 1
    0.305,                    !- Wavelength 2
    0,                        !- Transmittance 2
    0.047,                    !- Front Reflectance 2
    0.147,                    !- Back Reflectance 2
    0.31,                     !- Wavelength 3
    0,                        !- Transmittance 3
    0.044,                    !- Front Reflectance 3
    0.16,                     !- Back Reflectance 3
    0.315,                    !- Wavelength 4
    0.001,                    !- Transmittance 4
    0.048,                    !- Front Reflectance 4
    0.184,                    !- Back Reflectance 4
    0.32,                     !- Wavelength 5
    0.006,                    !- Transmittance 5
    0.05,                     !- Front Reflectance 5
    0.215,                    !- Back Reflectance 5
    0.325,                    !- Wavelength 6
    0.016,                    !- Transmittance 6
    0.053,                    !- Front Reflectance 6
    0.25,                     !- Back Reflectance 6
    0.33,                     !- Wavelength 7
    0.035,                    !- Transmittance 7
    0.061,                    !- Front Reflectance 7
    0.274,                    !- Back Reflectance 7
    0.335,                    !- Wavelength 8
    0.06,                     !- Transmittance 8
    0.079,                    !- Front Reflectance 8
    0.288,                    !- Back Reflectance 8
    0.34,                     !- Wavelength 9
    0.089,                    !- Transmittance 9
    0.109,                    !- Front Reflectance 9
    0.302,                    !- Back Reflectance 9
    0.345,                    !- Wavelength 10
    0.119,                    !- Transmittance 10
    0.144,                    !- Front Reflectance 10
    0.313,                    !- Back Reflectance 10
    0.35,                     !- Wavelength 11
    0.15,                     !- Transmittance 11
    0.18,                     !- Front Reflectance 11
    0.32,                     !- Back Reflectance 11
    0.355,                    !- Wavelength 12
    0.181,                    !- Transmittance 12
    0.21,                     !- Front Reflectance 12
    0.327,                    !- Back Reflectance 12
    0.36,                     !- Wavelength 13
    0.213,                    !- Transmittance 13
    0.235,                    !- Front Reflectance 13
    0.33,                     !- Back Reflectance 13
    0.365,                    !- Wavelength 14
    0.247,                    !- Transmittance 14
    0.254,                    !- Front Reflectance 14
    0.33,                     !- Back Reflectance 14
    0.37,                     !- Wavelength 15
    0.279,                    !- Transmittance 15
    0.264,                    !- Front Reflectance 15
    0.325,                    !- Back Reflectance 15
    0.375,                    !- Wavelength 16
    0.311,                    !- Transmittance 16
    0.262,                    !- Front Reflectance 16
    0.315,                    !- Back Reflectance 16
    0.38,                     !- Wavelength 17
    0.344,                    !- Transmittance 17
    0.258,                    !- Front Reflectance 17
    0.302,                    !- Back Reflectance 17
    0.385,                    !- Wavelength 18
    0.387,                    !- Transmittance 18
    0.262,                    !- Front Reflectance 18
    0.287,                    !- Back Reflectance 18
    0.39,                     !- Wavelength 19
    0.434,                    !- Transmittance 19
    0.265,                    !- Front Reflectance 19
    0.269,                    !- Back Reflectance 19
    0.395,                    !- Wavelength 20
    0.478,                    !- Transmittance 20
    0.262,                    !- Front Reflectance 20
    0.249,                    !- Back Reflectance 20
    0.4,                      !- Wavelength 21
    0.52,                     !- Transmittance 21
    0.252,                    !- Front Reflectance 21
    0.229,                    !- Back Reflectance 21
    0.405,                    !- Wavelength 22
    0.554,                    !- Transmittance 22
    0.236,                    !- Front Reflectance 22
    0.209,                    !- Back Reflectance 22
    0.41,                     !- Wavelength 23
    0.589,                    !- Transmittance 23
    0.221,                    !- Front Reflectance 23
    0.19,                     !- Back Reflectance 23
    0.415,                    !- Wavelength 24
    0.618,                    !- Transmittance 24
    0.204,                    !- Front Reflectance 24
    0.173,                    !- Back Reflectance 24
    0.42,                     !- Wavelength 25
    0.647,                    !- Transmittance 25
    0.187,                    !- Front Reflectance 25
    0.156,                    !- Back Reflectance 25
    0.425,                    !- Wavelength 26
    0.671,                    !- Transmittance 26
    0.172,                    !- Front Reflectance 26
    0.143,                    !- Back Reflectance 26
    0.43,                     !- Wavelength 27
    0.695,                    !- Transmittance 27
    0.157,                    !- Front Reflectance 27
    0.129,                    !- Back Reflectance 27
    0.435,                    !- Wavelength 28
    0.713,                    !- Transmittance 28
    0.145,                    !- Front Reflectance 28
    0.12,                     !- Back Reflectance 28
    0.44,                     !- Wavelength 29
    0.731,                    !- Transmittance 29
    0.133,                    !- Front Reflectance 29
    0.111,                    !- Back Reflectance 29
    0.445,                    !- Wavelength 30
    0.746,                    !- Transmittance 30
    0.124,                    !- Front Reflectance 30
    0.104,                    !- Back Reflectance 30
    0.45,                     !- Wavelength 31
    0.762,                    !- Transmittance 31
    0.115,                    !- Front Reflectance 31
    0.098,                    !- Back Reflectance 31
    0.455,                    !- Wavelength 32
    0.773,                    !- Transmittance 32
    0.109,                    !- Front Reflectance 32
    0.095,                    !- Back Reflectance 32
    0.46,                     !- Wavelength 33
    0.784,                    !- Transmittance 33
    0.103,                    !- Front Reflectance 33
    0.092,                    !- Back Reflectance 33
    0.465,                    !- Wavelength 34
    0.79,                     !- Transmittance 34
    0.099,                    !- Front Reflectance 34
    0.09,                     !- Back Reflectance 34
    0.47,                     !- Wavelength 35
    0.797,                    !- Transmittance 35
    0.095,                    !- Front Reflectance 35
    0.089,                    !- Back Reflectance 35
    0.475,                    !- Wavelength 36
    0.8,                      !- Transmittance 36
    0.093,                    !- Front Reflectance 36
    0.089,                    !- Back Reflectance 36
    0.48,                     !- Wavelength 37
    0.803,                    !- Transmittance 37
    0.091,                    !- Front Reflectance 37
    0.089,                    !- Back Reflectance 37
    0.485,                    !- Wavelength 38
    0.805,                    !- Transmittance 38
    0.09,                     !- Front Reflectance 38
    0.09,                     !- Back Reflectance 38
    0.49,                     !- Wavelength 39
    0.807,                    !- Transmittance 39
    0.089,                    !- Front Reflectance 39
    0.091,                    !- Back Reflectance 39
    0.495,                    !- Wavelength 40
    0.808,                    !- Transmittance 40
    0.089,                    !- Front Reflectance 40
    0.092,                    !- Back Reflectance 40
    0.5,                      !- Wavelength 41
    0.809,                    !- Transmittance 41
    0.089,                    !- Front Reflectance 41
    0.093,                    !- Back Reflectance 41
    0.505,                    !- Wavelength 42
    0.809,                    !- Transmittance 42
    0.089,                    !- Front Reflectance 42
    0.094,                    !- Back Reflectance 42
    0.51,                     !- Wavelength 43
    0.809,                    !- Transmittance 43
    0.09,                     !- Front Reflectance 43
    0.096,                    !- Back Reflectance 43
    0.515,                    !- Wavelength 44
    0.807,                    !- Transmittance 44
    0.09,                     !- Front Reflectance 44
    0.096,                    !- Back Reflectance 44
    0.52,                     !- Wavelength 45
    0.805,                    !- Transmittance 45
    0.09,                     !- Front Reflectance 45
    0.097,                    !- Back Reflectance 45
    0.525,                    !- Wavelength 46
    0.804,                    !- Transmittance 46
    0.09,                     !- Front Reflectance 46
    0.097,                    !- Back Reflectance 46
    0.53,                     !- Wavelength 47
    0.802,                    !- Transmittance 47
    0.09,                     !- Front Reflectance 47
    0.096,                    !- Back Reflectance 47
    0.535,                    !- Wavelength 48
    0.801,                    !- Transmittance 48
    0.09,                     !- Front Reflectance 48
    0.095,                    !- Back Reflectance 48
    0.54,                     !- Wavelength 49
    0.801,                    !- Transmittance 49
    0.089,                    !- Front Reflectance 49
    0.094,                    !- Back Reflectance 49
    0.545,                    !- Wavelength 50
    0.8,                      !- Transmittance 50
    0.088,                    !- Front Reflectance 50
    0.092,                    !- Back Reflectance 50
    0.55,                     !- Wavelength 51
    0.799,                    !- Transmittance 51
    0.087,                    !- Front Reflectance 51
    0.09,                     !- Back Reflectance 51
    0.555,                    !- Wavelength 52
    0.798,                    !- Transmittance 52
    0.085,                    !- Front Reflectance 52
    0.087,                    !- Back Reflectance 52
    0.56,                     !- Wavelength 53
    0.797,                    !- Transmittance 53
    0.084,                    !- Front Reflectance 53
    0.084,                    !- Back Reflectance 53
    0.565,                    !- Wavelength 54
    0.796,                    !- Transmittance 54
    0.082,                    !- Front Reflectance 54
    0.081,                    !- Back Reflectance 54
    0.57,                     !- Wavelength 55
    0.796,                    !- Transmittance 55
    0.08,                     !- Front Reflectance 55
    0.077,                    !- Back Reflectance 55
    0.575,                    !- Wavelength 56
    0.795,                    !- Transmittance 56
    0.077,                    !- Front Reflectance 56
    0.072,                    !- Back Reflectance 56
    0.58,                     !- Wavelength 57
    0.794,                    !- Transmittance 57
    0.074,                    !- Front Reflectance 57
    0.068,                    !- Back Reflectance 57
    0.585,                    !- Wavelength 58
    0.793,                    !- Transmittance 58
    0.072,                    !- Front Reflectance 58
    0.063,                    !- Back Reflectance 58
    0.59,                     !- Wavelength 59
    0.792,                    !- Transmittance 59
    0.069,                    !- Front Reflectance 59
    0.058,                    !- Back Reflectance 59
    0.595,                    !- Wavelength 60
    0.79,                     !- Transmittance 60
    0.067,                    !- Front Reflectance 60
    0.054,                    !- Back Reflectance 60
    0.6,                      !- Wavelength 61
    0.788,                    !- Transmittance 61
    0.064,                    !- Front Reflectance 61
    0.049,                    !- Back Reflectance 61
    0.605,                    !- Wavelength 62
    0.785,                    !- Transmittance 62
    0.062,                    !- Front Reflectance 62
    0.044,                    !- Back Reflectance 62
    0.61,                     !- Wavelength 63
    0.782,                    !- Transmittance 63
    0.06,                     !- Front Reflectance 63
    0.04,                     !- Back Reflectance 63
    0.615,                    !- Wavelength 64
    0.778,                    !- Transmittance 64
    0.059,                    !- Front Reflectance 64
    0.037,                    !- Back Reflectance 64
    0.62,                     !- Wavelength 65
    0.774,                    !- Transmittance 65
    0.058,                    !- Front Reflectance 65
    0.034,                    !- Back Reflectance 65
    0.625,                    !- Wavelength 66
    0.765,                    !- Transmittance 66
    0.059,                    !- Front Reflectance 66
    0.032,                    !- Back Reflectance 66
    0.63,                     !- Wavelength 67
    0.756,                    !- Transmittance 67
    0.059,                    !- Front Reflectance 67
    0.03,                     !- Back Reflectance 67
    0.635,                    !- Wavelength 68
    0.748,                    !- Transmittance 68
    0.062,                    !- Front Reflectance 68
    0.03,                     !- Back Reflectance 68
    0.64,                     !- Wavelength 69
    0.741,                    !- Transmittance 69
    0.064,                    !- Front Reflectance 69
    0.03,                     !- Back Reflectance 69
    0.645,                    !- Wavelength 70
    0.728,                    !- Transmittance 70
    0.068,                    !- Front Reflectance 70
    0.033,                    !- Back Reflectance 70
    0.65,                     !- Wavelength 71
    0.715,                    !- Transmittance 71
    0.072,                    !- Front Reflectance 71
    0.036,                    !- Back Reflectance 71
    0.655,                    !- Wavelength 72
    0.7,                      !- Transmittance 72
    0.079,                    !- Front Reflectance 72
    0.042,                    !- Back Reflectance 72
    0.66,                     !- Wavelength 73
    0.685,                    !- Transmittance 73
    0.086,                    !- Front Reflectance 73
    0.048,                    !- Back Reflectance 73
    0.665,                    !- Wavelength 74
    0.671,                    !- Transmittance 74
    0.095,                    !- Front Reflectance 74
    0.057,                    !- Back Reflectance 74
    0.67,                     !- Wavelength 75
    0.657,                    !- Transmittance 75
    0.105,                    !- Front Reflectance 75
    0.066,                    !- Back Reflectance 75
    0.675,                    !- Wavelength 76
    0.638,                    !- Transmittance 76
    0.116,                    !- Front Reflectance 76
    0.078,                    !- Back Reflectance 76
    0.68,                     !- Wavelength 77
    0.619,                    !- Transmittance 77
    0.127,                    !- Front Reflectance 77
    0.091,                    !- Back Reflectance 77
    0.685,                    !- Wavelength 78
    0.602,                    !- Transmittance 78
    0.14,                     !- Front Reflectance 78
    0.106,                    !- Back Reflectance 78
    0.69,                     !- Wavelength 79
    0.585,                    !- Transmittance 79
    0.154,                    !- Front Reflectance 79
    0.121,                    !- Back Reflectance 79
    0.695,                    !- Wavelength 80
    0.557,                    !- Transmittance 80
    0.168,                    !- Front Reflectance 80
    0.139,                    !- Back Reflectance 80
    0.7,                      !- Wavelength 81
    0.53,                     !- Transmittance 81
    0.183,                    !- Front Reflectance 81
    0.157,                    !- Back Reflectance 81
    0.705,                    !- Wavelength 82
    0.512,                    !- Transmittance 82
    0.199,                    !- Front Reflectance 82
    0.178,                    !- Back Reflectance 82
    0.71,                     !- Wavelength 83
    0.493,                    !- Transmittance 83
    0.216,                    !- Front Reflectance 83
    0.199,                    !- Back Reflectance 83
    0.715,                    !- Wavelength 84
    0.467,                    !- Transmittance 84
    0.233,                    !- Front Reflectance 84
    0.22,                     !- Back Reflectance 84
    0.72,                     !- Wavelength 85
    0.441,                    !- Transmittance 85
    0.25,                     !- Front Reflectance 85
    0.242,                    !- Back Reflectance 85
    0.725,                    !- Wavelength 86
    0.422,                    !- Transmittance 86
    0.267,                    !- Front Reflectance 86
    0.265,                    !- Back Reflectance 86
    0.73,                     !- Wavelength 87
    0.404,                    !- Transmittance 87
    0.284,                    !- Front Reflectance 87
    0.289,                    !- Back Reflectance 87
    0.735,                    !- Wavelength 88
    0.382,                    !- Transmittance 88
    0.301,                    !- Front Reflectance 88
    0.312,                    !- Back Reflectance 88
    0.74,                     !- Wavelength 89
    0.36,                     !- Transmittance 89
    0.318,                    !- Front Reflectance 89
    0.335,                    !- Back Reflectance 89
    0.745,                    !- Wavelength 90
    0.344,                    !- Transmittance 90
    0.334,                    !- Front Reflectance 90
    0.357,                    !- Back Reflectance 90
    0.75,                     !- Wavelength 91
    0.328,                    !- Transmittance 91
    0.35,                     !- Front Reflectance 91
    0.38,                     !- Back Reflectance 91
    0.755,                    !- Wavelength 92
    0.309,                    !- Transmittance 92
    0.365,                    !- Front Reflectance 92
    0.402,                    !- Back Reflectance 92
    0.76,                     !- Wavelength 93
    0.291,                    !- Transmittance 93
    0.381,                    !- Front Reflectance 93
    0.424,                    !- Back Reflectance 93
    0.765,                    !- Wavelength 94
    0.277,                    !- Transmittance 94
    0.395,                    !- Front Reflectance 94
    0.445,                    !- Back Reflectance 94
    0.77,                     !- Wavelength 95
    0.263,                    !- Transmittance 95
    0.41,                     !- Front Reflectance 95
    0.465,                    !- Back Reflectance 95
    0.775,                    !- Wavelength 96
    0.246,                    !- Transmittance 96
    0.423,                    !- Front Reflectance 96
    0.485,                    !- Back Reflectance 96
    0.78,                     !- Wavelength 97
    0.229,                    !- Transmittance 97
    0.436,                    !- Front Reflectance 97
    0.504,                    !- Back Reflectance 97
    0.785,                    !- Wavelength 98
    0.218,                    !- Transmittance 98
    0.448,                    !- Front Reflectance 98
    0.522,                    !- Back Reflectance 98
    0.79,                     !- Wavelength 99
    0.207,                    !- Transmittance 99
    0.459,                    !- Front Reflectance 99
    0.54,                     !- Back Reflectance 99
    0.795,                    !- Wavelength 100
    0.193,                    !- Transmittance 100
    0.47,                     !- Front Reflectance 100
    0.558,                    !- Back Reflectance 100
    0.8,                      !- Wavelength 101
    0.18,                     !- Transmittance 101
    0.481,                    !- Front Reflectance 101
    0.575,                    !- Back Reflectance 101
    0.805,                    !- Wavelength 102
    0.167,                    !- Transmittance 102
    0.491,                    !- Front Reflectance 102
    0.591,                    !- Back Reflectance 102
    0.81,                     !- Wavelength 103
    0.154,                    !- Transmittance 103
    0.501,                    !- Front Reflectance 103
    0.608,                    !- Back Reflectance 103
    0.815,                    !- Wavelength 104
    0.143,                    !- Transmittance 104
    0.51,                     !- Front Reflectance 104
    0.622,                    !- Back Reflectance 104
    0.82,                     !- Wavelength 105
    0.132,                    !- Transmittance 105
    0.518,                    !- Front Reflectance 105
    0.637,                    !- Back Reflectance 105
    0.825,                    !- Wavelength 106
    0.125,                    !- Transmittance 106
    0.525,                    !- Front Reflectance 106
    0.65,                     !- Back Reflectance 106
    0.83,                     !- Wavelength 107
    0.118,                    !- Transmittance 107
    0.532,                    !- Front Reflectance 107
    0.663,                    !- Back Reflectance 107
    0.835,                    !- Wavelength 108
    0.114,                    !- Transmittance 108
    0.538,                    !- Front Reflectance 108
    0.674,                    !- Back Reflectance 108
    0.84,                     !- Wavelength 109
    0.111,                    !- Transmittance 109
    0.544,                    !- Front Reflectance 109
    0.685,                    !- Back Reflectance 109
    0.845,                    !- Wavelength 110
    0.11,                     !- Transmittance 110
    0.548,                    !- Front Reflectance 110
    0.695,                    !- Back Reflectance 110
    0.85,                     !- Wavelength 111
    0.11,                     !- Transmittance 111
    0.553,                    !- Front Reflectance 111
    0.705,                    !- Back Reflectance 111
    0.855,                    !- Wavelength 112
    0.106,                    !- Transmittance 112
    0.558,                    !- Front Reflectance 112
    0.715,                    !- Back Reflectance 112
    0.86,                     !- Wavelength 113
    0.102,                    !- Transmittance 113
    0.563,                    !- Front Reflectance 113
    0.726,                    !- Back Reflectance 113
    0.865,                    !- Wavelength 114
    0.097,                    !- Transmittance 114
    0.568,                    !- Front Reflectance 114
    0.736,                    !- Back Reflectance 114
    0.87,                     !- Wavelength 115
    0.093,                    !- Transmittance 115
    0.572,                    !- Front Reflectance 115
    0.745,                    !- Back Reflectance 115
    0.875,                    !- Wavelength 116
    0.089,                    !- Transmittance 116
    0.577,                    !- Front Reflectance 116
    0.755,                    !- Back Reflectance 116
    0.88,                     !- Wavelength 117
    0.085,                    !- Transmittance 117
    0.581,                    !- Front Reflectance 117
    0.764,                    !- Back Reflectance 117
    0.885,                    !- Wavelength 118
    0.081,                    !- Transmittance 118
    0.586,                    !- Front Reflectance 118
    0.773,                    !- Back Reflectance 118
    0.89,                     !- Wavelength 119
    0.077,                    !- Transmittance 119
    0.59,                     !- Front Reflectance 119
    0.782,                    !- Back Reflectance 119
    0.895,                    !- Wavelength 120
    0.072,                    !- Transmittance 120
    0.594,                    !- Front Reflectance 120
    0.79,                     !- Back Reflectance 120
    0.9,                      !- Wavelength 121
    0.068,                    !- Transmittance 121
    0.598,                    !- Front Reflectance 121
    0.799,                    !- Back Reflectance 121
    0.905,                    !- Wavelength 122
    0.065,                    !- Transmittance 122
    0.601,                    !- Front Reflectance 122
    0.806,                    !- Back Reflectance 122
    0.91,                     !- Wavelength 123
    0.063,                    !- Transmittance 123
    0.603,                    !- Front Reflectance 123
    0.813,                    !- Back Reflectance 123
    0.915,                    !- Wavelength 124
    0.06,                     !- Transmittance 124
    0.605,                    !- Front Reflectance 124
    0.819,                    !- Back Reflectance 124
    0.92,                     !- Wavelength 125
    0.058,                    !- Transmittance 125
    0.607,                    !- Front Reflectance 125
    0.825,                    !- Back Reflectance 125
    0.925,                    !- Wavelength 126
    0.055,                    !- Transmittance 126
    0.609,                    !- Front Reflectance 126
    0.831,                    !- Back Reflectance 126
    0.93,                     !- Wavelength 127
    0.053,                    !- Transmittance 127
    0.611,                    !- Front Reflectance 127
    0.837,                    !- Back Reflectance 127
    0.935,                    !- Wavelength 128
    0.051,                    !- Transmittance 128
    0.612,                    !- Front Reflectance 128
    0.842,                    !- Back Reflectance 128
    0.94,                     !- Wavelength 129
    0.05,                     !- Transmittance 129
    0.613,                    !- Front Reflectance 129
    0.847,                    !- Back Reflectance 129
    0.945,                    !- Wavelength 130
    0.048,                    !- Transmittance 130
    0.614,                    !- Front Reflectance 130
    0.851,                    !- Back Reflectance 130
    0.95,                     !- Wavelength 131
    0.046,                    !- Transmittance 131
    0.615,                    !- Front Reflectance 131
    0.856,                    !- Back Reflectance 131
    0.955,                    !- Wavelength 132
    0.045,                    !- Transmittance 132
    0.617,                    !- Front Reflectance 132
    0.859,                    !- Back Reflectance 132
    0.96,                     !- Wavelength 133
    0.043,                    !- Transmittance 133
    0.618,                    !- Front Reflectance 133
    0.863,                    !- Back Reflectance 133
    0.965,                    !- Wavelength 134
    0.042,                    !- Transmittance 134
    0.62,                     !- Front Reflectance 134
    0.867,                    !- Back Reflectance 134
    0.97,                     !- Wavelength 135
    0.04,                     !- Transmittance 135
    0.622,                    !- Front Reflectance 135
    0.87,                     !- Back Reflectance 135
    0.975,                    !- Wavelength 136
    0.039,                    !- Transmittance 136
    0.623,                    !- Front Reflectance 136
    0.873,                    !- Back Reflectance 136
    0.98,                     !- Wavelength 137
    0.038,                    !- Transmittance 137
    0.625,                    !- Front Reflectance 137
    0.876,                    !- Back Reflectance 137
    0.985,                    !- Wavelength 138
    0.036,                    !- Transmittance 138
    0.626,                    !- Front Reflectance 138
    0.879,                    !- Back Reflectance 138
    0.99,                     !- Wavelength 139
    0.035,                    !- Transmittance 139
    0.628,                    !- Front Reflectance 139
    0.881,                    !- Back Reflectance 139
    0.995,                    !- Wavelength 140
    0.034,                    !- Transmittance 140
    0.63,                     !- Front Reflectance 140
    0.884,                    !- Back Reflectance 140
    1,                        !- Wavelength 141
    0.033,                    !- Transmittance 141
    0.632,                    !- Front Reflectance 141
    0.886,                    !- Back Reflectance 141
    1.005,                    !- Wavelength 142
    0.032,                    !- Transmittance 142
    0.633,                    !- Front Reflectance 142
    0.888,                    !- Back Reflectance 142
    1.01,                     !- Wavelength 143
    0.031,                    !- Transmittance 143
    0.634,                    !- Front Reflectance 143
    0.891,                    !- Back Reflectance 143
    1.015,                    !- Wavelength 144
    0.03,                     !- Transmittance 144
    0.636,                    !- Front Reflectance 144
    0.893,                    !- Back Reflectance 144
    1.02,                     !- Wavelength 145
    0.029,                    !- Transmittance 145
    0.637,                    !- Front Reflectance 145
    0.895,                    !- Back Reflectance 145
    1.025,                    !- Wavelength 146
    0.029,                    !- Transmittance 146
    0.638,                    !- Front Reflectance 146
    0.898,                    !- Back Reflectance 146
    1.03,                     !- Wavelength 147
    0.028,                    !- Transmittance 147
    0.64,                     !- Front Reflectance 147
    0.9,                      !- Back Reflectance 147
    1.035,                    !- Wavelength 148
    0.027,                    !- Transmittance 148
    0.641,                    !- Front Reflectance 148
    0.902,                    !- Back Reflectance 148
    1.04,                     !- Wavelength 149
    0.026,                    !- Transmittance 149
    0.642,                    !- Front Reflectance 149
    0.905,                    !- Back Reflectance 149
    1.045,                    !- Wavelength 150
    0.025,                    !- Transmittance 150
    0.644,                    !- Front Reflectance 150
    0.907,                    !- Back Reflectance 150
    1.05,                     !- Wavelength 151
    0.024,                    !- Transmittance 151
    0.645,                    !- Front Reflectance 151
    0.909,                    !- Back Reflectance 151
    1.055,                    !- Wavelength 152
    0.024,                    !- Transmittance 152
    0.646,                    !- Front Reflectance 152
    0.911,                    !- Back Reflectance 152
    1.06,                     !- Wavelength 153
    0.023,                    !- Transmittance 153
    0.647,                    !- Front Reflectance 153
    0.912,                    !- Back Reflectance 153
    1.065,                    !- Wavelength 154
    0.023,                    !- Transmittance 154
    0.648,                    !- Front Reflectance 154
    0.914,                    !- Back Reflectance 154
    1.07,                     !- Wavelength 155
    0.022,                    !- Transmittance 155
    0.649,                    !- Front Reflectance 155
    0.915,                    !- Back Reflectance 155
    1.075,                    !- Wavelength 156
    0.022,                    !- Transmittance 156
    0.65,                     !- Front Reflectance 156
    0.917,                    !- Back Reflectance 156
    1.08,                     !- Wavelength 157
    0.021,                    !- Transmittance 157
    0.651,                    !- Front Reflectance 157
    0.918,                    !- Back Reflectance 157
    1.085,                    !- Wavelength 158
    0.02,                     !- Transmittance 158
    0.653,                    !- Front Reflectance 158
    0.92,                     !- Back Reflectance 158
    1.09,                     !- Wavelength 159
    0.02,                     !- Transmittance 159
    0.654,                    !- Front Reflectance 159
    0.921,                    !- Back Reflectance 159
    1.095,                    !- Wavelength 160
    0.019,                    !- Transmittance 160
    0.655,                    !- Front Reflectance 160
    0.923,                    !- Back Reflectance 160
    1.1,                      !- Wavelength 161
    0.019,                    !- Transmittance 161
    0.656,                    !- Front Reflectance 161
    0.924,                    !- Back Reflectance 161
    1.105,                    !- Wavelength 162
    0.018,                    !- Transmittance 162
    0.657,                    !- Front Reflectance 162
    0.926,                    !- Back Reflectance 162
    1.11,                     !- Wavelength 163
    0.018,                    !- Transmittance 163
    0.658,                    !- Front Reflectance 163
    0.927,                    !- Back Reflectance 163
    1.115,                    !- Wavelength 164
    0.017,                    !- Transmittance 164
    0.659,                    !- Front Reflectance 164
    0.928,                    !- Back Reflectance 164
    1.12,                     !- Wavelength 165
    0.017,                    !- Transmittance 165
    0.66,                     !- Front Reflectance 165
    0.929,                    !- Back Reflectance 165
    1.125,                    !- Wavelength 166
    0.017,                    !- Transmittance 166
    0.661,                    !- Front Reflectance 166
    0.93,                     !- Back Reflectance 166
    1.13,                     !- Wavelength 167
    0.016,                    !- Transmittance 167
    0.662,                    !- Front Reflectance 167
    0.932,                    !- Back Reflectance 167
    1.135,                    !- Wavelength 168
    0.016,                    !- Transmittance 168
    0.663,                    !- Front Reflectance 168
    0.933,                    !- Back Reflectance 168
    1.14,                     !- Wavelength 169
    0.015,                    !- Transmittance 169
    0.664,                    !- Front Reflectance 169
    0.934,                    !- Back Reflectance 169
    1.145,                    !- Wavelength 170
    0.015,                    !- Transmittance 170
    0.666,                    !- Front Reflectance 170
    0.935,                    !- Back Reflectance 170
    1.15,                     !- Wavelength 171
    0.015,                    !- Transmittance 171
    0.667,                    !- Front Reflectance 171
    0.937,                    !- Back Reflectance 171
    1.155,                    !- Wavelength 172
    0.014,                    !- Transmittance 172
    0.668,                    !- Front Reflectance 172
    0.937,                    !- Back Reflectance 172
    1.16,                     !- Wavelength 173
    0.014,                    !- Transmittance 173
    0.669,                    !- Front Reflectance 173
    0.938,                    !- Back Reflectance 173
    1.165,                    !- Wavelength 174
    0.014,                    !- Transmittance 174
    0.67,                     !- Front Reflectance 174
    0.939,                    !- Back Reflectance 174
    1.17,                     !- Wavelength 175
    0.013,                    !- Transmittance 175
    0.671,                    !- Front Reflectance 175
    0.94,                     !- Back Reflectance 175
    1.175,                    !- Wavelength 176
    0.013,                    !- Transmittance 176
    0.673,                    !- Front Reflectance 176
    0.941,                    !- Back Reflectance 176
    1.18,                     !- Wavelength 177
    0.013,                    !- Transmittance 177
    0.674,                    !- Front Reflectance 177
    0.942,                    !- Back Reflectance 177
    1.185,                    !- Wavelength 178
    0.013,                    !- Transmittance 178
    0.675,                    !- Front Reflectance 178
    0.943,                    !- Back Reflectance 178
    1.19,                     !- Wavelength 179
    0.012,                    !- Transmittance 179
    0.676,                    !- Front Reflectance 179
    0.944,                    !- Back Reflectance 179
    1.195,                    !- Wavelength 180
    0.012,                    !- Transmittance 180
    0.677,                    !- Front Reflectance 180
    0.945,                    !- Back Reflectance 180
    1.2,                      !- Wavelength 181
    0.012,                    !- Transmittance 181
    0.679,                    !- Front Reflectance 181
    0.946,                    !- Back Reflectance 181
    1.205,                    !- Wavelength 182
    0.012,                    !- Transmittance 182
    0.68,                     !- Front Reflectance 182
    0.947,                    !- Back Reflectance 182
    1.21,                     !- Wavelength 183
    0.011,                    !- Transmittance 183
    0.682,                    !- Front Reflectance 183
    0.947,                    !- Back Reflectance 183
    1.215,                    !- Wavelength 184
    0.011,                    !- Transmittance 184
    0.683,                    !- Front Reflectance 184
    0.948,                    !- Back Reflectance 184
    1.22,                     !- Wavelength 185
    0.011,                    !- Transmittance 185
    0.685,                    !- Front Reflectance 185
    0.949,                    !- Back Reflectance 185
    1.225,                    !- Wavelength 186
    0.011,                    !- Transmittance 186
    0.687,                    !- Front Reflectance 186
    0.949,                    !- Back Reflectance 186
    1.23,                     !- Wavelength 187
    0.011,                    !- Transmittance 187
    0.688,                    !- Front Reflectance 187
    0.95,                     !- Back Reflectance 187
    1.235,                    !- Wavelength 188
    0.01,                     !- Transmittance 188
    0.69,                     !- Front Reflectance 188
    0.951,                    !- Back Reflectance 188
    1.24,                     !- Wavelength 189
    0.01,                     !- Transmittance 189
    0.691,                    !- Front Reflectance 189
    0.952,                    !- Back Reflectance 189
    1.245,                    !- Wavelength 190
    0.01,                     !- Transmittance 190
    0.693,                    !- Front Reflectance 190
    0.952,                    !- Back Reflectance 190
    1.25,                     !- Wavelength 191
    0.01,                     !- Transmittance 191
    0.694,                    !- Front Reflectance 191
    0.953,                    !- Back Reflectance 191
    1.255,                    !- Wavelength 192
    0.01,                     !- Transmittance 192
    0.696,                    !- Front Reflectance 192
    0.954,                    !- Back Reflectance 192
    1.26,                     !- Wavelength 193
    0.01,                     !- Transmittance 193
    0.698,                    !- Front Reflectance 193
    0.954,                    !- Back Reflectance 193
    1.265,                    !- Wavelength 194
    0.009,                    !- Transmittance 194
    0.7,                      !- Front Reflectance 194
    0.955,                    !- Back Reflectance 194
    1.27,                     !- Wavelength 195
    0.009,                    !- Transmittance 195
    0.702,                    !- Front Reflectance 195
    0.955,                    !- Back Reflectance 195
    1.275,                    !- Wavelength 196
    0.009,                    !- Transmittance 196
    0.704,                    !- Front Reflectance 196
    0.955,                    !- Back Reflectance 196
    1.28,                     !- Wavelength 197
    0.009,                    !- Transmittance 197
    0.705,                    !- Front Reflectance 197
    0.956,                    !- Back Reflectance 197
    1.285,                    !- Wavelength 198
    0.009,                    !- Transmittance 198
    0.707,                    !- Front Reflectance 198
    0.956,                    !- Back Reflectance 198
    1.29,                     !- Wavelength 199
    0.009,                    !- Transmittance 199
    0.709,                    !- Front Reflectance 199
    0.957,                    !- Back Reflectance 199
    1.295,                    !- Wavelength 200
    0.009,                    !- Transmittance 200
    0.711,                    !- Front Reflectance 200
    0.957,                    !- Back Reflectance 200
    1.3,                      !- Wavelength 201
    0.008,                    !- Transmittance 201
    0.713,                    !- Front Reflectance 201
    0.958,                    !- Back Reflectance 201
    1.305,                    !- Wavelength 202
    0.008,                    !- Transmittance 202
    0.715,                    !- Front Reflectance 202
    0.958,                    !- Back Reflectance 202
    1.31,                     !- Wavelength 203
    0.008,                    !- Transmittance 203
    0.717,                    !- Front Reflectance 203
    0.959,                    !- Back Reflectance 203
    1.315,                    !- Wavelength 204
    0.008,                    !- Transmittance 204
    0.719,                    !- Front Reflectance 204
    0.96,                     !- Back Reflectance 204
    1.32,                     !- Wavelength 205
    0.008,                    !- Transmittance 205
    0.721,                    !- Front Reflectance 205
    0.96,                     !- Back Reflectance 205
    1.325,                    !- Wavelength 206
    0.008,                    !- Transmittance 206
    0.723,                    !- Front Reflectance 206
    0.961,                    !- Back Reflectance 206
    1.33,                     !- Wavelength 207
    0.008,                    !- Transmittance 207
    0.725,                    !- Front Reflectance 207
    0.961,                    !- Back Reflectance 207
    1.335,                    !- Wavelength 208
    0.008,                    !- Transmittance 208
    0.727,                    !- Front Reflectance 208
    0.962,                    !- Back Reflectance 208
    1.34,                     !- Wavelength 209
    0.008,                    !- Transmittance 209
    0.729,                    !- Front Reflectance 209
    0.962,                    !- Back Reflectance 209
    1.345,                    !- Wavelength 210
    0.007,                    !- Transmittance 210
    0.731,                    !- Front Reflectance 210
    0.963,                    !- Back Reflectance 210
    1.35,                     !- Wavelength 211
    0.007,                    !- Transmittance 211
    0.733,                    !- Front Reflectance 211
    0.964,                    !- Back Reflectance 211
    1.355,                    !- Wavelength 212
    0.007,                    !- Transmittance 212
    0.735,                    !- Front Reflectance 212
    0.964,                    !- Back Reflectance 212
    1.36,                     !- Wavelength 213
    0.007,                    !- Transmittance 213
    0.737,                    !- Front Reflectance 213
    0.964,                    !- Back Reflectance 213
    1.365,                    !- Wavelength 214
    0.007,                    !- Transmittance 214
    0.738,                    !- Front Reflectance 214
    0.964,                    !- Back Reflectance 214
    1.37,                     !- Wavelength 215
    0.007,                    !- Transmittance 215
    0.74,                     !- Front Reflectance 215
    0.965,                    !- Back Reflectance 215
    1.375,                    !- Wavelength 216
    0.007,                    !- Transmittance 216
    0.742,                    !- Front Reflectance 216
    0.965,                    !- Back Reflectance 216
    1.38,                     !- Wavelength 217
    0.007,                    !- Transmittance 217
    0.744,                    !- Front Reflectance 217
    0.965,                    !- Back Reflectance 217
    1.385,                    !- Wavelength 218
    0.007,                    !- Transmittance 218
    0.746,                    !- Front Reflectance 218
    0.966,                    !- Back Reflectance 218
    1.39,                     !- Wavelength 219
    0.007,                    !- Transmittance 219
    0.748,                    !- Front Reflectance 219
    0.966,                    !- Back Reflectance 219
    1.395,                    !- Wavelength 220
    0.006,                    !- Transmittance 220
    0.749,                    !- Front Reflectance 220
    0.966,                    !- Back Reflectance 220
    1.4,                      !- Wavelength 221
    0.006,                    !- Transmittance 221
    0.751,                    !- Front Reflectance 221
    0.967,                    !- Back Reflectance 221
    1.405,                    !- Wavelength 222
    0.006,                    !- Transmittance 222
    0.754,                    !- Front Reflectance 222
    0.967,                    !- Back Reflectance 222
    1.41,                     !- Wavelength 223
    0.006,                    !- Transmittance 223
    0.757,                    !- Front Reflectance 223
    0.967,                    !- Back Reflectance 223
    1.415,                    !- Wavelength 224
    0.006,                    !- Transmittance 224
    0.76,                     !- Front Reflectance 224
    0.968,                    !- Back Reflectance 224
    1.42,                     !- Wavelength 225
    0.006,                    !- Transmittance 225
    0.763,                    !- Front Reflectance 225
    0.968,                    !- Back Reflectance 225
    1.425,                    !- Wavelength 226
    0.006,                    !- Transmittance 226
    0.766,                    !- Front Reflectance 226
    0.969,                    !- Back Reflectance 226
    1.43,                     !- Wavelength 227
    0.006,                    !- Transmittance 227
    0.769,                    !- Front Reflectance 227
    0.969,                    !- Back Reflectance 227
    1.435,                    !- Wavelength 228
    0.006,                    !- Transmittance 228
    0.772,                    !- Front Reflectance 228
    0.969,                    !- Back Reflectance 228
    1.44,                     !- Wavelength 229
    0.006,                    !- Transmittance 229
    0.775,                    !- Front Reflectance 229
    0.97,                     !- Back Reflectance 229
    1.445,                    !- Wavelength 230
    0.006,                    !- Transmittance 230
    0.778,                    !- Front Reflectance 230
    0.97,                     !- Back Reflectance 230
    1.45,                     !- Wavelength 231
    0.006,                    !- Transmittance 231
    0.781,                    !- Front Reflectance 231
    0.97,                     !- Back Reflectance 231
    1.455,                    !- Wavelength 232
    0.006,                    !- Transmittance 232
    0.783,                    !- Front Reflectance 232
    0.971,                    !- Back Reflectance 232
    1.46,                     !- Wavelength 233
    0.006,                    !- Transmittance 233
    0.786,                    !- Front Reflectance 233
    0.971,                    !- Back Reflectance 233
    1.465,                    !- Wavelength 234
    0.006,                    !- Transmittance 234
    0.788,                    !- Front Reflectance 234
    0.971,                    !- Back Reflectance 234
    1.47,                     !- Wavelength 235
    0.005,                    !- Transmittance 235
    0.791,                    !- Front Reflectance 235
    0.971,                    !- Back Reflectance 235
    1.475,                    !- Wavelength 236
    0.005,                    !- Transmittance 236
    0.793,                    !- Front Reflectance 236
    0.972,                    !- Back Reflectance 236
    1.48,                     !- Wavelength 237
    0.005,                    !- Transmittance 237
    0.796,                    !- Front Reflectance 237
    0.972,                    !- Back Reflectance 237
    1.485,                    !- Wavelength 238
    0.005,                    !- Transmittance 238
    0.798,                    !- Front Reflectance 238
    0.972,                    !- Back Reflectance 238
    1.49,                     !- Wavelength 239
    0.005,                    !- Transmittance 239
    0.801,                    !- Front Reflectance 239
    0.973,                    !- Back Reflectance 239
    1.495,                    !- Wavelength 240
    0.005,                    !- Transmittance 240
    0.803,                    !- Front Reflectance 240
    0.973,                    !- Back Reflectance 240
    1.5,                      !- Wavelength 241
    0.005,                    !- Transmittance 241
    0.806,                    !- Front Reflectance 241
    0.973,                    !- Back Reflectance 241
    1.505,                    !- Wavelength 242
    0.005,                    !- Transmittance 242
    0.808,                    !- Front Reflectance 242
    0.974,                    !- Back Reflectance 242
    1.51,                     !- Wavelength 243
    0.005,                    !- Transmittance 243
    0.81,                     !- Front Reflectance 243
    0.974,                    !- Back Reflectance 243
    1.515,                    !- Wavelength 244
    0.005,                    !- Transmittance 244
    0.812,                    !- Front Reflectance 244
    0.974,                    !- Back Reflectance 244
    1.52,                     !- Wavelength 245
    0.005,                    !- Transmittance 245
    0.814,                    !- Front Reflectance 245
    0.975,                    !- Back Reflectance 245
    1.525,                    !- Wavelength 246
    0.005,                    !- Transmittance 246
    0.816,                    !- Front Reflectance 246
    0.975,                    !- Back Reflectance 246
    1.53,                     !- Wavelength 247
    0.005,                    !- Transmittance 247
    0.818,                    !- Front Reflectance 247
    0.975,                    !- Back Reflectance 247
    1.535,                    !- Wavelength 248
    0.005,                    !- Transmittance 248
    0.821,                    !- Front Reflectance 248
    0.976,                    !- Back Reflectance 248
    1.54,                     !- Wavelength 249
    0.005,                    !- Transmittance 249
    0.823,                    !- Front Reflectance 249
    0.976,                    !- Back Reflectance 249
    1.545,                    !- Wavelength 250
    0.005,                    !- Transmittance 250
    0.825,                    !- Front Reflectance 250
    0.976,                    !- Back Reflectance 250
    1.55,                     !- Wavelength 251
    0.005,                    !- Transmittance 251
    0.827,                    !- Front Reflectance 251
    0.977,                    !- Back Reflectance 251
    1.555,                    !- Wavelength 252
    0.004,                    !- Transmittance 252
    0.828,                    !- Front Reflectance 252
    0.977,                    !- Back Reflectance 252
    1.56,                     !- Wavelength 253
    0.004,                    !- Transmittance 253
    0.83,                     !- Front Reflectance 253
    0.977,                    !- Back Reflectance 253
    1.565,                    !- Wavelength 254
    0.004,                    !- Transmittance 254
    0.831,                    !- Front Reflectance 254
    0.977,                    !- Back Reflectance 254
    1.57,                     !- Wavelength 255
    0.004,                    !- Transmittance 255
    0.833,                    !- Front Reflectance 255
    0.977,                    !- Back Reflectance 255
    1.575,                    !- Wavelength 256
    0.004,                    !- Transmittance 256
    0.834,                    !- Front Reflectance 256
    0.977,                    !- Back Reflectance 256
    1.58,                     !- Wavelength 257
    0.004,                    !- Transmittance 257
    0.836,                    !- Front Reflectance 257
    0.978,                    !- Back Reflectance 257
    1.585,                    !- Wavelength 258
    0.004,                    !- Transmittance 258
    0.837,                    !- Front Reflectance 258
    0.978,                    !- Back Reflectance 258
    1.59,                     !- Wavelength 259
    0.004,                    !- Transmittance 259
    0.839,                    !- Front Reflectance 259
    0.978,                    !- Back Reflectance 259
    1.595,                    !- Wavelength 260
    0.004,                    !- Transmittance 260
    0.84,                     !- Front Reflectance 260
    0.978,                    !- Back Reflectance 260
    1.6,                      !- Wavelength 261
    0.004,                    !- Transmittance 261
    0.842,                    !- Front Reflectance 261
    0.978,                    !- Back Reflectance 261
    1.605,                    !- Wavelength 262
    0.004,                    !- Transmittance 262
    0.842,                    !- Front Reflectance 262
    0.978,                    !- Back Reflectance 262
    1.61,                     !- Wavelength 263
    0.004,                    !- Transmittance 263
    0.843,                    !- Front Reflectance 263
    0.979,                    !- Back Reflectance 263
    1.615,                    !- Wavelength 264
    0.004,                    !- Transmittance 264
    0.844,                    !- Front Reflectance 264
    0.979,                    !- Back Reflectance 264
    1.62,                     !- Wavelength 265
    0.004,                    !- Transmittance 265
    0.845,                    !- Front Reflectance 265
    0.979,                    !- Back Reflectance 265
    1.625,                    !- Wavelength 266
    0.004,                    !- Transmittance 266
    0.846,                    !- Front Reflectance 266
    0.979,                    !- Back Reflectance 266
    1.63,                     !- Wavelength 267
    0.004,                    !- Transmittance 267
    0.846,                    !- Front Reflectance 267
    0.979,                    !- Back Reflectance 267
    1.635,                    !- Wavelength 268
    0.004,                    !- Transmittance 268
    0.847,                    !- Front Reflectance 268
    0.979,                    !- Back Reflectance 268
    1.64,                     !- Wavelength 269
    0.004,                    !- Transmittance 269
    0.848,                    !- Front Reflectance 269
    0.98,                     !- Back Reflectance 269
    1.645,                    !- Wavelength 270
    0.004,                    !- Transmittance 270
    0.849,                    !- Front Reflectance 270
    0.98,                     !- Back Reflectance 270
    1.65,                     !- Wavelength 271
    0.004,                    !- Transmittance 271
    0.85,                     !- Front Reflectance 271
    0.98,                     !- Back Reflectance 271
    1.655,                    !- Wavelength 272
    0.004,                    !- Transmittance 272
    0.85,                     !- Front Reflectance 272
    0.98,                     !- Back Reflectance 272
    1.66,                     !- Wavelength 273
    0.004,                    !- Transmittance 273
    0.85,                     !- Front Reflectance 273
    0.98,                     !- Back Reflectance 273
    1.665,                    !- Wavelength 274
    0.004,                    !- Transmittance 274
    0.85,                     !- Front Reflectance 274
    0.981,                    !- Back Reflectance 274
    1.67,                     !- Wavelength 275
    0.004,                    !- Transmittance 275
    0.851,                    !- Front Reflectance 275
    0.981,                    !- Back Reflectance 275
    1.675,                    !- Wavelength 276
    0.004,                    !- Transmittance 276
    0.851,                    !- Front Reflectance 276
    0.981,                    !- Back Reflectance 276
    1.68,                     !- Wavelength 277
    0.003,                    !- Transmittance 277
    0.851,                    !- Front Reflectance 277
    0.981,                    !- Back Reflectance 277
    1.685,                    !- Wavelength 278
    0.003,                    !- Transmittance 278
    0.851,                    !- Front Reflectance 278
    0.982,                    !- Back Reflectance 278
    1.69,                     !- Wavelength 279
    0.003,                    !- Transmittance 279
    0.852,                    !- Front Reflectance 279
    0.982,                    !- Back Reflectance 279
    1.695,                    !- Wavelength 280
    0.003,                    !- Transmittance 280
    0.852,                    !- Front Reflectance 280
    0.982,                    !- Back Reflectance 280
    1.7,                      !- Wavelength 281
    0.003,                    !- Transmittance 281
    0.852,                    !- Front Reflectance 281
    0.982,                    !- Back Reflectance 281
    1.705,                    !- Wavelength 282
    0.003,                    !- Transmittance 282
    0.852,                    !- Front Reflectance 282
    0.982,                    !- Back Reflectance 282
    1.71,                     !- Wavelength 283
    0.003,                    !- Transmittance 283
    0.852,                    !- Front Reflectance 283
    0.982,                    !- Back Reflectance 283
    1.715,                    !- Wavelength 284
    0.003,                    !- Transmittance 284
    0.851,                    !- Front Reflectance 284
    0.982,                    !- Back Reflectance 284
    1.72,                     !- Wavelength 285
    0.003,                    !- Transmittance 285
    0.851,                    !- Front Reflectance 285
    0.982,                    !- Back Reflectance 285
    1.725,                    !- Wavelength 286
    0.003,                    !- Transmittance 286
    0.851,                    !- Front Reflectance 286
    0.982,                    !- Back Reflectance 286
    1.73,                     !- Wavelength 287
    0.003,                    !- Transmittance 287
    0.85,                     !- Front Reflectance 287
    0.983,                    !- Back Reflectance 287
    1.735,                    !- Wavelength 288
    0.003,                    !- Transmittance 288
    0.85,                     !- Front Reflectance 288
    0.983,                    !- Back Reflectance 288
    1.74,                     !- Wavelength 289
    0.003,                    !- Transmittance 289
    0.85,                     !- Front Reflectance 289
    0.983,                    !- Back Reflectance 289
    1.745,                    !- Wavelength 290
    0.003,                    !- Transmittance 290
    0.849,                    !- Front Reflectance 290
    0.983,                    !- Back Reflectance 290
    1.75,                     !- Wavelength 291
    0.003,                    !- Transmittance 291
    0.849,                    !- Front Reflectance 291
    0.983,                    !- Back Reflectance 291
    1.755,                    !- Wavelength 292
    0.003,                    !- Transmittance 292
    0.849,                    !- Front Reflectance 292
    0.983,                    !- Back Reflectance 292
    1.76,                     !- Wavelength 293
    0.003,                    !- Transmittance 293
    0.848,                    !- Front Reflectance 293
    0.983,                    !- Back Reflectance 293
    1.765,                    !- Wavelength 294
    0.003,                    !- Transmittance 294
    0.848,                    !- Front Reflectance 294
    0.983,                    !- Back Reflectance 294
    1.77,                     !- Wavelength 295
    0.003,                    !- Transmittance 295
    0.848,                    !- Front Reflectance 295
    0.984,                    !- Back Reflectance 295
    1.775,                    !- Wavelength 296
    0.003,                    !- Transmittance 296
    0.847,                    !- Front Reflectance 296
    0.984,                    !- Back Reflectance 296
    1.78,                     !- Wavelength 297
    0.003,                    !- Transmittance 297
    0.847,                    !- Front Reflectance 297
    0.984,                    !- Back Reflectance 297
    1.785,                    !- Wavelength 298
    0.003,                    !- Transmittance 298
    0.846,                    !- Front Reflectance 298
    0.984,                    !- Back Reflectance 298
    1.79,                     !- Wavelength 299
    0.003,                    !- Transmittance 299
    0.846,                    !- Front Reflectance 299
    0.985,                    !- Back Reflectance 299
    1.795,                    !- Wavelength 300
    0.003,                    !- Transmittance 300
    0.846,                    !- Front Reflectance 300
    0.985,                    !- Back Reflectance 300
    1.8,                      !- Wavelength 301
    0.003,                    !- Transmittance 301
    0.845,                    !- Front Reflectance 301
    0.985,                    !- Back Reflectance 301
    1.805,                    !- Wavelength 302
    0.003,                    !- Transmittance 302
    0.845,                    !- Front Reflectance 302
    0.985,                    !- Back Reflectance 302
    1.81,                     !- Wavelength 303
    0.003,                    !- Transmittance 303
    0.844,                    !- Front Reflectance 303
    0.985,                    !- Back Reflectance 303
    1.815,                    !- Wavelength 304
    0.003,                    !- Transmittance 304
    0.844,                    !- Front Reflectance 304
    0.985,                    !- Back Reflectance 304
    1.82,                     !- Wavelength 305
    0.003,                    !- Transmittance 305
    0.844,                    !- Front Reflectance 305
    0.985,                    !- Back Reflectance 305
    1.825,                    !- Wavelength 306
    0.003,                    !- Transmittance 306
    0.843,                    !- Front Reflectance 306
    0.985,                    !- Back Reflectance 306
    1.83,                     !- Wavelength 307
    0.003,                    !- Transmittance 307
    0.843,                    !- Front Reflectance 307
    0.985,                    !- Back Reflectance 307
    1.835,                    !- Wavelength 308
    0.003,                    !- Transmittance 308
    0.842,                    !- Front Reflectance 308
    0.985,                    !- Back Reflectance 308
    1.84,                     !- Wavelength 309
    0.003,                    !- Transmittance 309
    0.842,                    !- Front Reflectance 309
    0.985,                    !- Back Reflectance 309
    1.845,                    !- Wavelength 310
    0.003,                    !- Transmittance 310
    0.842,                    !- Front Reflectance 310
    0.985,                    !- Back Reflectance 310
    1.85,                     !- Wavelength 311
    0.003,                    !- Transmittance 311
    0.841,                    !- Front Reflectance 311
    0.985,                    !- Back Reflectance 311
    1.855,                    !- Wavelength 312
    0.002,                    !- Transmittance 312
    0.841,                    !- Front Reflectance 312
    0.985,                    !- Back Reflectance 312
    1.86,                     !- Wavelength 313
    0.002,                    !- Transmittance 313
    0.841,                    !- Front Reflectance 313
    0.985,                    !- Back Reflectance 313
    1.865,                    !- Wavelength 314
    0.002,                    !- Transmittance 314
    0.841,                    !- Front Reflectance 314
    0.985,                    !- Back Reflectance 314
    1.87,                     !- Wavelength 315
    0.002,                    !- Transmittance 315
    0.84,                     !- Front Reflectance 315
    0.985,                    !- Back Reflectance 315
    1.875,                    !- Wavelength 316
    0.002,                    !- Transmittance 316
    0.84,                     !- Front Reflectance 316
    0.985,                    !- Back Reflectance 316
    1.88,                     !- Wavelength 317
    0.002,                    !- Transmittance 317
    0.84,                     !- Front Reflectance 317
    0.985,                    !- Back Reflectance 317
    1.885,                    !- Wavelength 318
    0.002,                    !- Transmittance 318
    0.84,                     !- Front Reflectance 318
    0.985,                    !- Back Reflectance 318
    1.89,                     !- Wavelength 319
    0.002,                    !- Transmittance 319
    0.84,                     !- Front Reflectance 319
    0.985,                    !- Back Reflectance 319
    1.895,                    !- Wavelength 320
    0.002,                    !- Transmittance 320
    0.839,                    !- Front Reflectance 320
    0.985,                    !- Back Reflectance 320
    1.9,                      !- Wavelength 321
    0.002,                    !- Transmittance 321
    0.839,                    !- Front Reflectance 321
    0.985,                    !- Back Reflectance 321
    1.905,                    !- Wavelength 322
    0.002,                    !- Transmittance 322
    0.839,                    !- Front Reflectance 322
    0.985,                    !- Back Reflectance 322
    1.91,                     !- Wavelength 323
    0.002,                    !- Transmittance 323
    0.838,                    !- Front Reflectance 323
    0.986,                    !- Back Reflectance 323
    1.915,                    !- Wavelength 324
    0.002,                    !- Transmittance 324
    0.838,                    !- Front Reflectance 324
    0.986,                    !- Back Reflectance 324
    1.92,                     !- Wavelength 325
    0.002,                    !- Transmittance 325
    0.838,                    !- Front Reflectance 325
    0.986,                    !- Back Reflectance 325
    1.925,                    !- Wavelength 326
    0.002,                    !- Transmittance 326
    0.837,                    !- Front Reflectance 326
    0.987,                    !- Back Reflectance 326
    1.93,                     !- Wavelength 327
    0.002,                    !- Transmittance 327
    0.837,                    !- Front Reflectance 327
    0.987,                    !- Back Reflectance 327
    1.935,                    !- Wavelength 328
    0.002,                    !- Transmittance 328
    0.836,                    !- Front Reflectance 328
    0.987,                    !- Back Reflectance 328
    1.94,                     !- Wavelength 329
    0.002,                    !- Transmittance 329
    0.836,                    !- Front Reflectance 329
    0.987,                    !- Back Reflectance 329
    1.945,                    !- Wavelength 330
    0.002,                    !- Transmittance 330
    0.836,                    !- Front Reflectance 330
    0.988,                    !- Back Reflectance 330
    1.95,                     !- Wavelength 331
    0.002,                    !- Transmittance 331
    0.835,                    !- Front Reflectance 331
    0.988,                    !- Back Reflectance 331
    1.955,                    !- Wavelength 332
    0.002,                    !- Transmittance 332
    0.835,                    !- Front Reflectance 332
    0.988,                    !- Back Reflectance 332
    1.96,                     !- Wavelength 333
    0.002,                    !- Transmittance 333
    0.834,                    !- Front Reflectance 333
    0.988,                    !- Back Reflectance 333
    1.965,                    !- Wavelength 334
    0.002,                    !- Transmittance 334
    0.834,                    !- Front Reflectance 334
    0.988,                    !- Back Reflectance 334
    1.97,                     !- Wavelength 335
    0.002,                    !- Transmittance 335
    0.834,                    !- Front Reflectance 335
    0.988,                    !- Back Reflectance 335
    1.975,                    !- Wavelength 336
    0.002,                    !- Transmittance 336
    0.833,                    !- Front Reflectance 336
    0.988,                    !- Back Reflectance 336
    1.98,                     !- Wavelength 337
    0.002,                    !- Transmittance 337
    0.833,                    !- Front Reflectance 337
    0.988,                    !- Back Reflectance 337
    1.985,                    !- Wavelength 338
    0.002,                    !- Transmittance 338
    0.832,                    !- Front Reflectance 338
    0.988,                    !- Back Reflectance 338
    1.99,                     !- Wavelength 339
    0.002,                    !- Transmittance 339
    0.832,                    !- Front Reflectance 339
    0.988,                    !- Back Reflectance 339
    1.995,                    !- Wavelength 340
    0.002,                    !- Transmittance 340
    0.832,                    !- Front Reflectance 340
    0.988,                    !- Back Reflectance 340
    2,                        !- Wavelength 341
    0.002,                    !- Transmittance 341
    0.831,                    !- Front Reflectance 341
    0.988,                    !- Back Reflectance 341
    2.005,                    !- Wavelength 342
    0.002,                    !- Transmittance 342
    0.831,                    !- Front Reflectance 342
    0.989,                    !- Back Reflectance 342
    2.01,                     !- Wavelength 343
    0.002,                    !- Transmittance 343
    0.831,                    !- Front Reflectance 343
    0.989,                    !- Back Reflectance 343
    2.015,                    !- Wavelength 344
    0.002,                    !- Transmittance 344
    0.832,                    !- Front Reflectance 344
    0.989,                    !- Back Reflectance 344
    2.02,                     !- Wavelength 345
    0.002,                    !- Transmittance 345
    0.832,                    !- Front Reflectance 345
    0.989,                    !- Back Reflectance 345
    2.025,                    !- Wavelength 346
    0.002,                    !- Transmittance 346
    0.832,                    !- Front Reflectance 346
    0.989,                    !- Back Reflectance 346
    2.03,                     !- Wavelength 347
    0.002,                    !- Transmittance 347
    0.832,                    !- Front Reflectance 347
    0.989,                    !- Back Reflectance 347
    2.035,                    !- Wavelength 348
    0.002,                    !- Transmittance 348
    0.832,                    !- Front Reflectance 348
    0.989,                    !- Back Reflectance 348
    2.04,                     !- Wavelength 349
    0.002,                    !- Transmittance 349
    0.832,                    !- Front Reflectance 349
    0.989,                    !- Back Reflectance 349
    2.045,                    !- Wavelength 350
    0.002,                    !- Transmittance 350
    0.832,                    !- Front Reflectance 350
    0.989,                    !- Back Reflectance 350
    2.05,                     !- Wavelength 351
    0.002,                    !- Transmittance 351
    0.833,                    !- Front Reflectance 351
    0.99,                     !- Back Reflectance 351
    2.055,                    !- Wavelength 352
    0.002,                    !- Transmittance 352
    0.832,                    !- Front Reflectance 352
    0.989,                    !- Back Reflectance 352
    2.06,                     !- Wavelength 353
    0.002,                    !- Transmittance 353
    0.832,                    !- Front Reflectance 353
    0.989,                    !- Back Reflectance 353
    2.065,                    !- Wavelength 354
    0.002,                    !- Transmittance 354
    0.832,                    !- Front Reflectance 354
    0.989,                    !- Back Reflectance 354
    2.07,                     !- Wavelength 355
    0.002,                    !- Transmittance 355
    0.831,                    !- Front Reflectance 355
    0.988,                    !- Back Reflectance 355
    2.075,                    !- Wavelength 356
    0.002,                    !- Transmittance 356
    0.831,                    !- Front Reflectance 356
    0.988,                    !- Back Reflectance 356
    2.08,                     !- Wavelength 357
    0.002,                    !- Transmittance 357
    0.831,                    !- Front Reflectance 357
    0.988,                    !- Back Reflectance 357
    2.085,                    !- Wavelength 358
    0.002,                    !- Transmittance 358
    0.83,                     !- Front Reflectance 358
    0.987,                    !- Back Reflectance 358
    2.09,                     !- Wavelength 359
    0.002,                    !- Transmittance 359
    0.83,                     !- Front Reflectance 359
    0.987,                    !- Back Reflectance 359
    2.095,                    !- Wavelength 360
    0.002,                    !- Transmittance 360
    0.83,                     !- Front Reflectance 360
    0.987,                    !- Back Reflectance 360
    2.1,                      !- Wavelength 361
    0.002,                    !- Transmittance 361
    0.829,                    !- Front Reflectance 361
    0.987,                    !- Back Reflectance 361
    2.105,                    !- Wavelength 362
    0.002,                    !- Transmittance 362
    0.829,                    !- Front Reflectance 362
    0.987,                    !- Back Reflectance 362
    2.11,                     !- Wavelength 363
    0.002,                    !- Transmittance 363
    0.828,                    !- Front Reflectance 363
    0.987,                    !- Back Reflectance 363
    2.115,                    !- Wavelength 364
    0.002,                    !- Transmittance 364
    0.827,                    !- Front Reflectance 364
    0.988,                    !- Back Reflectance 364
    2.12,                     !- Wavelength 365
    0.002,                    !- Transmittance 365
    0.827,                    !- Front Reflectance 365
    0.988,                    !- Back Reflectance 365
    2.125,                    !- Wavelength 366
    0.002,                    !- Transmittance 366
    0.826,                    !- Front Reflectance 366
    0.988,                    !- Back Reflectance 366
    2.13,                     !- Wavelength 367
    0.002,                    !- Transmittance 367
    0.825,                    !- Front Reflectance 367
    0.989,                    !- Back Reflectance 367
    2.135,                    !- Wavelength 368
    0.002,                    !- Transmittance 368
    0.825,                    !- Front Reflectance 368
    0.989,                    !- Back Reflectance 368
    2.14,                     !- Wavelength 369
    0.002,                    !- Transmittance 369
    0.824,                    !- Front Reflectance 369
    0.989,                    !- Back Reflectance 369
    2.145,                    !- Wavelength 370
    0.002,                    !- Transmittance 370
    0.823,                    !- Front Reflectance 370
    0.99,                     !- Back Reflectance 370
    2.15,                     !- Wavelength 371
    0.002,                    !- Transmittance 371
    0.823,                    !- Front Reflectance 371
    0.99,                     !- Back Reflectance 371
    2.155,                    !- Wavelength 372
    0.002,                    !- Transmittance 372
    0.817,                    !- Front Reflectance 372
    0.99,                     !- Back Reflectance 372
    2.16,                     !- Wavelength 373
    0.002,                    !- Transmittance 373
    0.812,                    !- Front Reflectance 373
    0.99,                     !- Back Reflectance 373
    2.165,                    !- Wavelength 374
    0.002,                    !- Transmittance 374
    0.807,                    !- Front Reflectance 374
    0.991,                    !- Back Reflectance 374
    2.17,                     !- Wavelength 375
    0.002,                    !- Transmittance 375
    0.802,                    !- Front Reflectance 375
    0.991,                    !- Back Reflectance 375
    2.175,                    !- Wavelength 376
    0.002,                    !- Transmittance 376
    0.797,                    !- Front Reflectance 376
    0.991,                    !- Back Reflectance 376
    2.18,                     !- Wavelength 377
    0.002,                    !- Transmittance 377
    0.791,                    !- Front Reflectance 377
    0.991,                    !- Back Reflectance 377
    2.185,                    !- Wavelength 378
    0.001,                    !- Transmittance 378
    0.786,                    !- Front Reflectance 378
    0.991,                    !- Back Reflectance 378
    2.19,                     !- Wavelength 379
    0.001,                    !- Transmittance 379
    0.781,                    !- Front Reflectance 379
    0.991,                    !- Back Reflectance 379
    2.195,                    !- Wavelength 380
    0.001,                    !- Transmittance 380
    0.776,                    !- Front Reflectance 380
    0.991,                    !- Back Reflectance 380
    2.2,                      !- Wavelength 381
    0.001,                    !- Transmittance 381
    0.77,                     !- Front Reflectance 381
    0.992,                    !- Back Reflectance 381
    2.205,                    !- Wavelength 382
    0.001,                    !- Transmittance 382
    0.77,                     !- Front Reflectance 382
    0.991,                    !- Back Reflectance 382
    2.21,                     !- Wavelength 383
    0.001,                    !- Transmittance 383
    0.77,                     !- Front Reflectance 383
    0.991,                    !- Back Reflectance 383
    2.215,                    !- Wavelength 384
    0.001,                    !- Transmittance 384
    0.77,                     !- Front Reflectance 384
    0.991,                    !- Back Reflectance 384
    2.22,                     !- Wavelength 385
    0.001,                    !- Transmittance 385
    0.77,                     !- Front Reflectance 385
    0.991,                    !- Back Reflectance 385
    2.225,                    !- Wavelength 386
    0.001,                    !- Transmittance 386
    0.77,                     !- Front Reflectance 386
    0.991,                    !- Back Reflectance 386
    2.23,                     !- Wavelength 387
    0.001,                    !- Transmittance 387
    0.77,                     !- Front Reflectance 387
    0.99,                     !- Back Reflectance 387
    2.235,                    !- Wavelength 388
    0.001,                    !- Transmittance 388
    0.77,                     !- Front Reflectance 388
    0.99,                     !- Back Reflectance 388
    2.24,                     !- Wavelength 389
    0.001,                    !- Transmittance 389
    0.769,                    !- Front Reflectance 389
    0.99,                     !- Back Reflectance 389
    2.245,                    !- Wavelength 390
    0.001,                    !- Transmittance 390
    0.769,                    !- Front Reflectance 390
    0.99,                     !- Back Reflectance 390
    2.25,                     !- Wavelength 391
    0.001,                    !- Transmittance 391
    0.769,                    !- Front Reflectance 391
    0.99,                     !- Back Reflectance 391
    2.255,                    !- Wavelength 392
    0.001,                    !- Transmittance 392
    0.771,                    !- Front Reflectance 392
    0.99,                     !- Back Reflectance 392
    2.26,                     !- Wavelength 393
    0.001,                    !- Transmittance 393
    0.773,                    !- Front Reflectance 393
    0.99,                     !- Back Reflectance 393
    2.265,                    !- Wavelength 394
    0.001,                    !- Transmittance 394
    0.775,                    !- Front Reflectance 394
    0.99,                     !- Back Reflectance 394
    2.27,                     !- Wavelength 395
    0.001,                    !- Transmittance 395
    0.777,                    !- Front Reflectance 395
    0.991,                    !- Back Reflectance 395
    2.275,                    !- Wavelength 396
    0.001,                    !- Transmittance 396
    0.779,                    !- Front Reflectance 396
    0.991,                    !- Back Reflectance 396
    2.28,                     !- Wavelength 397
    0.001,                    !- Transmittance 397
    0.781,                    !- Front Reflectance 397
    0.991,                    !- Back Reflectance 397
    2.285,                    !- Wavelength 398
    0.001,                    !- Transmittance 398
    0.783,                    !- Front Reflectance 398
    0.991,                    !- Back Reflectance 398
    2.29,                     !- Wavelength 399
    0.001,                    !- Transmittance 399
    0.785,                    !- Front Reflectance 399
    0.992,                    !- Back Reflectance 399
    2.295,                    !- Wavelength 400
    0.001,                    !- Transmittance 400
    0.787,                    !- Front Reflectance 400
    0.992,                    !- Back Reflectance 400
    2.3,                      !- Wavelength 401
    0.001,                    !- Transmittance 401
    0.789,                    !- Front Reflectance 401
    0.992,                    !- Back Reflectance 401
    2.305,                    !- Wavelength 402
    0.001,                    !- Transmittance 402
    0.789,                    !- Front Reflectance 402
    0.992,                    !- Back Reflectance 402
    2.31,                     !- Wavelength 403
    0.001,                    !- Transmittance 403
    0.79,                     !- Front Reflectance 403
    0.991,                    !- Back Reflectance 403
    2.315,                    !- Wavelength 404
    0.001,                    !- Transmittance 404
    0.79,                     !- Front Reflectance 404
    0.991,                    !- Back Reflectance 404
    2.32,                     !- Wavelength 405
    0.001,                    !- Transmittance 405
    0.791,                    !- Front Reflectance 405
    0.99,                     !- Back Reflectance 405
    2.325,                    !- Wavelength 406
    0.001,                    !- Transmittance 406
    0.791,                    !- Front Reflectance 406
    0.99,                     !- Back Reflectance 406
    2.33,                     !- Wavelength 407
    0.001,                    !- Transmittance 407
    0.792,                    !- Front Reflectance 407
    0.989,                    !- Back Reflectance 407
    2.335,                    !- Wavelength 408
    0.001,                    !- Transmittance 408
    0.792,                    !- Front Reflectance 408
    0.988,                    !- Back Reflectance 408
    2.34,                     !- Wavelength 409
    0.001,                    !- Transmittance 409
    0.793,                    !- Front Reflectance 409
    0.988,                    !- Back Reflectance 409
    2.345,                    !- Wavelength 410
    0.001,                    !- Transmittance 410
    0.793,                    !- Front Reflectance 410
    0.987,                    !- Back Reflectance 410
    2.35,                     !- Wavelength 411
    0.001,                    !- Transmittance 411
    0.794,                    !- Front Reflectance 411
    0.987,                    !- Back Reflectance 411
    2.355,                    !- Wavelength 412
    0.001,                    !- Transmittance 412
    0.793,                    !- Front Reflectance 412
    0.987,                    !- Back Reflectance 412
    2.36,                     !- Wavelength 413
    0.001,                    !- Transmittance 413
    0.792,                    !- Front Reflectance 413
    0.988,                    !- Back Reflectance 413
    2.365,                    !- Wavelength 414
    0.001,                    !- Transmittance 414
    0.791,                    !- Front Reflectance 414
    0.988,                    !- Back Reflectance 414
    2.37,                     !- Wavelength 415
    0.001,                    !- Transmittance 415
    0.791,                    !- Front Reflectance 415
    0.988,                    !- Back Reflectance 415
    2.375,                    !- Wavelength 416
    0.001,                    !- Transmittance 416
    0.79,                     !- Front Reflectance 416
    0.989,                    !- Back Reflectance 416
    2.38,                     !- Wavelength 417
    0.001,                    !- Transmittance 417
    0.789,                    !- Front Reflectance 417
    0.989,                    !- Back Reflectance 417
    2.385,                    !- Wavelength 418
    0.001,                    !- Transmittance 418
    0.788,                    !- Front Reflectance 418
    0.99,                     !- Back Reflectance 418
    2.39,                     !- Wavelength 419
    0.001,                    !- Transmittance 419
    0.788,                    !- Front Reflectance 419
    0.99,                     !- Back Reflectance 419
    2.395,                    !- Wavelength 420
    0.001,                    !- Transmittance 420
    0.787,                    !- Front Reflectance 420
    0.991,                    !- Back Reflectance 420
    2.4,                      !- Wavelength 421
    0.001,                    !- Transmittance 421
    0.786,                    !- Front Reflectance 421
    0.991,                    !- Back Reflectance 421
    2.405,                    !- Wavelength 422
    0.001,                    !- Transmittance 422
    0.782,                    !- Front Reflectance 422
    0.991,                    !- Back Reflectance 422
    2.41,                     !- Wavelength 423
    0.001,                    !- Transmittance 423
    0.779,                    !- Front Reflectance 423
    0.991,                    !- Back Reflectance 423
    2.415,                    !- Wavelength 424
    0.001,                    !- Transmittance 424
    0.775,                    !- Front Reflectance 424
    0.991,                    !- Back Reflectance 424
    2.42,                     !- Wavelength 425
    0.001,                    !- Transmittance 425
    0.771,                    !- Front Reflectance 425
    0.991,                    !- Back Reflectance 425
    2.425,                    !- Wavelength 426
    0.001,                    !- Transmittance 426
    0.768,                    !- Front Reflectance 426
    0.991,                    !- Back Reflectance 426
    2.43,                     !- Wavelength 427
    0.001,                    !- Transmittance 427
    0.764,                    !- Front Reflectance 427
    0.991,                    !- Back Reflectance 427
    2.435,                    !- Wavelength 428
    0.001,                    !- Transmittance 428
    0.76,                     !- Front Reflectance 428
    0.991,                    !- Back Reflectance 428
    2.44,                     !- Wavelength 429
    0.001,                    !- Transmittance 429
    0.757,                    !- Front Reflectance 429
    0.991,                    !- Back Reflectance 429
    2.445,                    !- Wavelength 430
    0.001,                    !- Transmittance 430
    0.753,                    !- Front Reflectance 430
    0.991,                    !- Back Reflectance 430
    2.45,                     !- Wavelength 431
    0.001,                    !- Transmittance 431
    0.749,                    !- Front Reflectance 431
    0.991,                    !- Back Reflectance 431
    2.455,                    !- Wavelength 432
    0.001,                    !- Transmittance 432
    0.748,                    !- Front Reflectance 432
    0.992,                    !- Back Reflectance 432
    2.46,                     !- Wavelength 433
    0.001,                    !- Transmittance 433
    0.746,                    !- Front Reflectance 433
    0.992,                    !- Back Reflectance 433
    2.465,                    !- Wavelength 434
    0.001,                    !- Transmittance 434
    0.744,                    !- Front Reflectance 434
    0.993,                    !- Back Reflectance 434
    2.47,                     !- Wavelength 435
    0.001,                    !- Transmittance 435
    0.742,                    !- Front Reflectance 435
    0.993,                    !- Back Reflectance 435
    2.475,                    !- Wavelength 436
    0,                        !- Transmittance 436
    0.741,                    !- Front Reflectance 436
    0.994,                    !- Back Reflectance 436
    2.48,                     !- Wavelength 437
    0,                        !- Transmittance 437
    0.739,                    !- Front Reflectance 437
    0.994,                    !- Back Reflectance 437
    2.485,                    !- Wavelength 438
    0,                        !- Transmittance 438
    0.737,                    !- Front Reflectance 438
    0.995,                    !- Back Reflectance 438
    2.49,                     !- Wavelength 439
    0,                        !- Transmittance 439
    0.735,                    !- Front Reflectance 439
    0.995,                    !- Back Reflectance 439
    2.495,                    !- Wavelength 440
    0,                        !- Transmittance 440
    0.733,                    !- Front Reflectance 440
    0.996,                    !- Back Reflectance 440
    2.5,                      !- Wavelength 441
    0,                        !- Transmittance 441
    0.732,                    !- Front Reflectance 441
    0.997;                    !- Back Reflectance 441

Construction,
    LinearBridgingConstruction,    !- Name
    LinearBridgingLayer;      !- Outside Layer

Construction,
    IRTSurface,               !- Name
    IRTMaterial;              !- Outside Layer

Construction,
    0_IntFloor,               !- Name
    _1045 Ceramic porcelain_12.1_.02,    !- Outside Layer
    _1045_Cemented Plaster_2.2_.02,    !- Layer 2
    _1045 Sand and gravel_10.1_.08,    !- Layer 3
    _1045_RegularConcrete_1.1.1_.2,    !- Layer 4
    _1045_IntTiah_Cement Lime Plaster_2.1_.02;    !- Layer 5

Construction,
    0_IntFloor_Rev,           !- Name
    _1045_IntTiah_Cement Lime Plaster_2.1_.02,    !- Outside Layer
    _1045_RegularConcrete_1.1.1_.2,    !- Layer 2
    _1045 Sand and gravel_10.1_.08,    !- Layer 3
    _1045_Cemented Plaster_2.2_.02,    !- Layer 4
    _1045 Ceramic porcelain_12.1_.02;    !- Layer 5

Construction,
    0_ExtFloor 4cm polyash,    !- Name
    _1045_Cemented Plaster_2.2_.02,    !- Outside Layer
    0_polyash 200_.04,        !- Layer 2
    _1045_RegularConcrete_1.1.1_.2,    !- Layer 3
    _1045 Sand and gravel_10.1_.08,    !- Layer 4
    _1045_Cemented Plaster_2.2_.02,    !- Layer 5
    _1045 Ceramic porcelain_12.1_.01;    !- Layer 6

Construction,
    0_ExtFloor 4cm polyash_Rev,    !- Name
    _1045 Ceramic porcelain_12.1_.01,    !- Outside Layer
    _1045_Cemented Plaster_2.2_.02,    !- Layer 2
    _1045 Sand and gravel_10.1_.08,    !- Layer 3
    _1045_RegularConcrete_1.1.1_.2,    !- Layer 4
    0_polyash 200_.04,        !- Layer 5
    _1045_Cemented Plaster_2.2_.02;    !- Layer 6

Construction,
    0_IntFloor_Reversed,      !- Name
    _1045_IntTiah_Cement Lime Plaster_2.1_.02,    !- Outside Layer
    _1045_RegularConcrete_1.1.1_.2,    !- Layer 2
    _1045 Sand and gravel_10.1_.08,    !- Layer 3
    _1045_Cemented Plaster_2.2_.02,    !- Layer 4
    _1045 Ceramic porcelain_12.1_.02;    !- Layer 5

Construction,
    0_IntFloor_Reversed_Rev,    !- Name
    _1045 Ceramic porcelain_12.1_.02,    !- Outside Layer
    _1045_Cemented Plaster_2.2_.02,    !- Layer 2
    _1045 Sand and gravel_10.1_.08,    !- Layer 3
    _1045_RegularConcrete_1.1.1_.2,    !- Layer 4
    _1045_IntTiah_Cement Lime Plaster_2.1_.02;    !- Layer 5

Construction,
    0_FlatRoofTiled 5cm EPS,    !- Name
    _1045 Ceramic porcelain_12.1_.01,    !- Outside Layer
    _1045_Cemented Plaster_2.2_.02,    !- Layer 2
    _1045 Sand and gravel_10.1_.08,    !- Layer 3
    _Bitumen_.005,            !- Layer 4
    _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1_.05,    !- Layer 5
    _1045 Expanded Polystyrene EPS 30_14.1_.05,    !- Layer 6
    _1045_RegularConcrete_1.1.1_.2,    !- Layer 7
    _1045_IntTiah_Cement Lime Plaster_2.1_.015;    !- Layer 8

Construction,
    0_FlatRoofTiled 5cm EPS_Rev,    !- Name
    _1045_IntTiah_Cement Lime Plaster_2.1_.015,    !- Outside Layer
    _1045_RegularConcrete_1.1.1_.2,    !- Layer 2
    _1045 Expanded Polystyrene EPS 30_14.1_.05,    !- Layer 3
    _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1_.05,    !- Layer 4
    _Bitumen_.005,            !- Layer 5
    _1045 Sand and gravel_10.1_.08,    !- Layer 6
    _1045_Cemented Plaster_2.2_.02,    !- Layer 7
    _1045 Ceramic porcelain_12.1_.01;    !- Layer 8

Construction,
    0_ExtWall Pumice 22cm,    !- Name
    _1045_Cemented Plaster_2.2_.02,    !- Outside Layer
    _Block Pumice 22sm_.22,    !- Layer 2
    _1045_IntTiah_Cement Lime Plaster_2.1_.015;    !- Layer 3

Construction,
    0_ExtWall Pumice 22cm_Rev,    !- Name
    _1045_IntTiah_Cement Lime Plaster_2.1_.015,    !- Outside Layer
    _Block Pumice 22sm_.22,    !- Layer 2
    _1045_Cemented Plaster_2.2_.02;    !- Layer 3

Construction,
    0_GroundFloor_0cm,        !- Name
    _1045_RegularConcrete_1.1.1_.2,    !- Outside Layer
    _1045 Sand and gravel_10.1_.08,    !- Layer 2
    _1045_Cemented Plaster_2.2_.02,    !- Layer 3
    _1045 Ceramic porcelain_12.1_.01;    !- Layer 4

Construction,
    0_GroundFloor_0cm_Rev,    !- Name
    _1045 Ceramic porcelain_12.1_.01,    !- Outside Layer
    _1045_Cemented Plaster_2.2_.02,    !- Layer 2
    _1045 Sand and gravel_10.1_.08,    !- Layer 3
    _1045_RegularConcrete_1.1.1_.2;    !- Layer 4

Construction,
    Sgl Clr 6mm - 1001,       !- Name
    3;                        !- Outside Layer

Construction,
    _SN70-37_Detailed - 1002,    !- Name
    6966 Flipped,             !- Outside Layer
    1020,                     !- Layer 2
    3;                        !- Layer 3

Construction,
    _6mm - 1003,              !- Name
    64;                       !- Outside Layer

GlobalGeometryRules,
    LowerLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    01:02,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    255.63,                   !- Volume
    100,                      !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    0:01,                     !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    116.44,                   !- Volume
    41,                       !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    02:03,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    97.58,                    !- Volume
    41,                       !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    01:02_Floor_0_0_0,        !- Name
    Floor,                    !- Surface Type
    0_IntFloor,               !- Construction Name
    01:02,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0:01_Ceiling_1_0_10000,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.1,                      !- Vertex 1 Xcoordinate
    0.04043478,               !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0.04043478,               !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    10.04043478,              !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    4.1,                      !- Vertex 4 Xcoordinate
    10.04043478,              !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    0:01_Ceiling_1_0_10000,    !- Name
    Ceiling,                  !- Surface Type
    0_IntFloor_Rev,           !- Construction Name
    0:01,                     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    01:02_Floor_0_0_0,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0.04043478,               !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    4.1,                      !- Vertex 2 Xcoordinate
    0.04043478,               !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    4.1,                      !- Vertex 3 Xcoordinate
    10.04043478,              !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    10.04043478,              !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01:02_ExtFloor_0_1_0,     !- Name
    Floor,                    !- Surface Type
    0_ExtFloor 4cm polyash,    !- Construction Name
    01:02,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10,                       !- Vertex 1 Xcoordinate
    0.04043478,               !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    4.1,                      !- Vertex 2 Xcoordinate
    0.04043478,               !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    4.1,                      !- Vertex 3 Xcoordinate
    10.04043478,              !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    10,                       !- Vertex 4 Xcoordinate
    10.04043478,              !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01:02_Ceiling_1_0_0,      !- Name
    Ceiling,                  !- Surface Type
    0_IntFloor_Reversed,      !- Construction Name
    01:02,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    02:03_Floor_0_0_10001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0.04043478,               !- Vertex 1 Ycoordinate
    6.3,                      !- Vertex 1 Zcoordinate
    4.1,                      !- Vertex 2 Xcoordinate
    0.04043478,               !- Vertex 2 Ycoordinate
    6.3,                      !- Vertex 2 Zcoordinate
    4.1,                      !- Vertex 3 Xcoordinate
    10.04043478,              !- Vertex 3 Ycoordinate
    6.3,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    10.04043478,              !- Vertex 4 Ycoordinate
    6.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    02:03_Floor_0_0_10001,    !- Name
    Floor,                    !- Surface Type
    0_IntFloor_Reversed_Rev,    !- Construction Name
    02:03,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    01:02_Ceiling_1_0_0,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.1,                      !- Vertex 1 Xcoordinate
    0.04043478,               !- Vertex 1 Ycoordinate
    6.3,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0.04043478,               !- Vertex 2 Ycoordinate
    6.3,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    10.04043478,              !- Vertex 3 Ycoordinate
    6.3,                      !- Vertex 3 Zcoordinate
    4.1,                      !- Vertex 4 Xcoordinate
    10.04043478,              !- Vertex 4 Ycoordinate
    6.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01:02_Roof_1_1_0,         !- Name
    Roof,                     !- Surface Type
    0_FlatRoofTiled 5cm EPS,    !- Construction Name
    01:02,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.1,                      !- Vertex 1 Xcoordinate
    0.04043478,               !- Vertex 1 Ycoordinate
    6.3,                      !- Vertex 1 Zcoordinate
    10,                       !- Vertex 2 Xcoordinate
    0.04043478,               !- Vertex 2 Ycoordinate
    6.3,                      !- Vertex 2 Zcoordinate
    10,                       !- Vertex 3 Xcoordinate
    10.04043478,              !- Vertex 3 Ycoordinate
    6.3,                      !- Vertex 3 Zcoordinate
    4.1,                      !- Vertex 4 Xcoordinate
    10.04043478,              !- Vertex 4 Ycoordinate
    6.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01:02_Wall_2_0_0,         !- Name
    Wall,                     !- Surface Type
    0_ExtWall Pumice 22cm,    !- Construction Name
    01:02,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10,                       !- Vertex 1 Xcoordinate
    0.0404347836,             !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    10,                       !- Vertex 2 Xcoordinate
    10.0404347836,            !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    10,                       !- Vertex 3 Xcoordinate
    10.0404347836,            !- Vertex 3 Ycoordinate
    6.3,                      !- Vertex 3 Zcoordinate
    10,                       !- Vertex 4 Xcoordinate
    0.0404347836,             !- Vertex 4 Ycoordinate
    6.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01:02_Wall_3_0_0,         !- Name
    Wall,                     !- Surface Type
    0_ExtWall Pumice 22cm,    !- Construction Name
    01:02,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10,                       !- Vertex 1 Xcoordinate
    10.0404347836,            !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    10.0404347836,            !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    10.0404347836,            !- Vertex 3 Ycoordinate
    6.3,                      !- Vertex 3 Zcoordinate
    10,                       !- Vertex 4 Xcoordinate
    10.0404347836,            !- Vertex 4 Ycoordinate
    6.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01:02_Wall_4_0_0,         !- Name
    Wall,                     !- Surface Type
    0_ExtWall Pumice 22cm,    !- Construction Name
    01:02,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    10.0404347836,            !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0.0404347836,             !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.0404347836,             !- Vertex 3 Ycoordinate
    6.3,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    10.0404347836,            !- Vertex 4 Ycoordinate
    6.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    01:02_Wall_5_0_0,         !- Name
    Wall,                     !- Surface Type
    0_ExtWall Pumice 22cm,    !- Construction Name
    01:02,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0.0404347836,             !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    10,                       !- Vertex 2 Xcoordinate
    0.0404347836,             !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    10,                       !- Vertex 3 Xcoordinate
    0.0404347836,             !- Vertex 3 Ycoordinate
    6.3,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.0404347836,             !- Vertex 4 Ycoordinate
    6.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    0:01_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    0_GroundFloor_0cm,        !- Construction Name
    0:01,                     !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.1,                      !- Vertex 1 Xcoordinate
    0.0404347836,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0.0404347836,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    10.0404347836,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.1,                      !- Vertex 4 Xcoordinate
    10.0404347836,            !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    0:01_Wall_2_0_0,          !- Name
    Wall,                     !- Surface Type
    0_ExtWall Pumice 22cm,    !- Construction Name
    0:01,                     !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.1,                      !- Vertex 1 Xcoordinate
    0.0404347836,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.1,                      !- Vertex 2 Xcoordinate
    10.0404347836,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.1,                      !- Vertex 3 Xcoordinate
    10.0404347836,            !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    4.1,                      !- Vertex 4 Xcoordinate
    0.0404347836,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    0:01_Wall_3_0_0,          !- Name
    Wall,                     !- Surface Type
    0_ExtWall Pumice 22cm,    !- Construction Name
    0:01,                     !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.1,                      !- Vertex 1 Xcoordinate
    10.0404347836,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    10.0404347836,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    10.0404347836,            !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    4.1,                      !- Vertex 4 Xcoordinate
    10.0404347836,            !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    0:01_Wall_4_0_0,          !- Name
    Wall,                     !- Surface Type
    0_ExtWall Pumice 22cm,    !- Construction Name
    0:01,                     !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    10.0404347836,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0.0404347836,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.0404347836,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    10.0404347836,            !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    0:01_Wall_5_0_0,          !- Name
    Wall,                     !- Surface Type
    0_ExtWall Pumice 22cm,    !- Construction Name
    0:01,                     !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0.0404347836,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.1,                      !- Vertex 2 Xcoordinate
    0.0404347836,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.1,                      !- Vertex 3 Xcoordinate
    0.0404347836,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.0404347836,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    02:03_Roof_1_0_0,         !- Name
    Roof,                     !- Surface Type
    0_FlatRoofTiled 5cm EPS,    !- Construction Name
    02:03,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0.0404347836,             !- Vertex 1 Ycoordinate
    9.45,                     !- Vertex 1 Zcoordinate
    4.1,                      !- Vertex 2 Xcoordinate
    0.0404347836,             !- Vertex 2 Ycoordinate
    9.45,                     !- Vertex 2 Zcoordinate
    4.1,                      !- Vertex 3 Xcoordinate
    10.0404347836,            !- Vertex 3 Ycoordinate
    9.45,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    10.0404347836,            !- Vertex 4 Ycoordinate
    9.45;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    02:03_Wall_2_0_0,         !- Name
    Wall,                     !- Surface Type
    0_ExtWall Pumice 22cm,    !- Construction Name
    02:03,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.1,                      !- Vertex 1 Xcoordinate
    0.0404347836,             !- Vertex 1 Ycoordinate
    6.3,                      !- Vertex 1 Zcoordinate
    4.1,                      !- Vertex 2 Xcoordinate
    10.0404347836,            !- Vertex 2 Ycoordinate
    6.3,                      !- Vertex 2 Zcoordinate
    4.1,                      !- Vertex 3 Xcoordinate
    10.0404347836,            !- Vertex 3 Ycoordinate
    9.45,                     !- Vertex 3 Zcoordinate
    4.1,                      !- Vertex 4 Xcoordinate
    0.0404347836,             !- Vertex 4 Ycoordinate
    9.45;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    02:03_Wall_3_0_0,         !- Name
    Wall,                     !- Surface Type
    0_ExtWall Pumice 22cm,    !- Construction Name
    02:03,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.1,                      !- Vertex 1 Xcoordinate
    10.0404347836,            !- Vertex 1 Ycoordinate
    6.3,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    10.0404347836,            !- Vertex 2 Ycoordinate
    6.3,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    10.0404347836,            !- Vertex 3 Ycoordinate
    9.45,                     !- Vertex 3 Zcoordinate
    4.1,                      !- Vertex 4 Xcoordinate
    10.0404347836,            !- Vertex 4 Ycoordinate
    9.45;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    02:03_Wall_4_0_0,         !- Name
    Wall,                     !- Surface Type
    0_ExtWall Pumice 22cm,    !- Construction Name
    02:03,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    10.0404347836,            !- Vertex 1 Ycoordinate
    6.3,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0.0404347836,             !- Vertex 2 Ycoordinate
    6.3,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.0404347836,             !- Vertex 3 Ycoordinate
    9.45,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    10.0404347836,            !- Vertex 4 Ycoordinate
    9.45;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    02:03_Wall_5_0_0,         !- Name
    Wall,                     !- Surface Type
    0_ExtWall Pumice 22cm,    !- Construction Name
    02:03,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0.0404347836,             !- Vertex 1 Ycoordinate
    6.3,                      !- Vertex 1 Zcoordinate
    4.1,                      !- Vertex 2 Xcoordinate
    0.0404347836,             !- Vertex 2 Ycoordinate
    6.3,                      !- Vertex 2 Zcoordinate
    4.1,                      !- Vertex 3 Xcoordinate
    0.0404347836,             !- Vertex 3 Ycoordinate
    9.45,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.0404347836,             !- Vertex 4 Ycoordinate
    9.45;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext1,                     !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    24.522079149,             !- Vertex 1 Xcoordinate
    3.3874507622,             !- Vertex 1 Ycoordinate
    3.7,                      !- Vertex 1 Zcoordinate
    30.622079149,             !- Vertex 2 Xcoordinate
    3.3874507622,             !- Vertex 2 Ycoordinate
    3.7,                      !- Vertex 2 Zcoordinate
    30.622079149,             !- Vertex 3 Xcoordinate
    11.5874507622,            !- Vertex 3 Ycoordinate
    3.7,                      !- Vertex 3 Zcoordinate
    24.522079149,             !- Vertex 4 Xcoordinate
    11.5874507622,            !- Vertex 4 Ycoordinate
    3.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext2,                     !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    30.622079149,             !- Vertex 1 Xcoordinate
    11.5874507622,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    24.522079149,             !- Vertex 2 Xcoordinate
    11.5874507622,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    24.522079149,             !- Vertex 3 Xcoordinate
    11.5874507622,            !- Vertex 3 Ycoordinate
    3.7,                      !- Vertex 3 Zcoordinate
    30.622079149,             !- Vertex 4 Xcoordinate
    11.5874507622,            !- Vertex 4 Ycoordinate
    3.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext3,                     !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    24.522079149,             !- Vertex 1 Xcoordinate
    11.5874507622,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    24.522079149,             !- Vertex 2 Xcoordinate
    3.3874507622,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    24.522079149,             !- Vertex 3 Xcoordinate
    3.3874507622,             !- Vertex 3 Ycoordinate
    3.7,                      !- Vertex 3 Zcoordinate
    24.522079149,             !- Vertex 4 Xcoordinate
    11.5874507622,            !- Vertex 4 Ycoordinate
    3.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext4,                     !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    24.522079149,             !- Vertex 1 Xcoordinate
    3.3874507622,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    30.622079149,             !- Vertex 2 Xcoordinate
    3.3874507622,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    30.622079149,             !- Vertex 3 Xcoordinate
    3.3874507622,             !- Vertex 3 Ycoordinate
    3.7,                      !- Vertex 3 Zcoordinate
    24.522079149,             !- Vertex 4 Xcoordinate
    3.3874507622,             !- Vertex 4 Ycoordinate
    3.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext5,                     !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    30.622079149,             !- Vertex 1 Xcoordinate
    3.3874507622,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    30.622079149,             !- Vertex 2 Xcoordinate
    11.5874507622,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    30.622079149,             !- Vertex 3 Xcoordinate
    11.5874507622,            !- Vertex 3 Ycoordinate
    3.7,                      !- Vertex 3 Zcoordinate
    30.622079149,             !- Vertex 4 Xcoordinate
    3.3874507622,             !- Vertex 4 Ycoordinate
    3.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext6,                     !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    40.385517999,             !- Vertex 1 Xcoordinate
    2.5292254459,             !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    45.1903738671,            !- Vertex 2 Xcoordinate
    2.5292254459,             !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    45.1903738671,            !- Vertex 3 Xcoordinate
    12.5292254459,            !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    40.385517999,             !- Vertex 4 Xcoordinate
    12.5292254459,            !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext7,                     !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    45.1903738671,            !- Vertex 1 Xcoordinate
    12.5292254459,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    40.385517999,             !- Vertex 2 Xcoordinate
    12.5292254459,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    40.385517999,             !- Vertex 3 Xcoordinate
    12.5292254459,            !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    45.1903738671,            !- Vertex 4 Xcoordinate
    12.5292254459,            !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext8,                     !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    40.385517999,             !- Vertex 1 Xcoordinate
    12.5292254459,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    40.385517999,             !- Vertex 2 Xcoordinate
    2.5292254459,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    40.385517999,             !- Vertex 3 Xcoordinate
    2.5292254459,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    40.385517999,             !- Vertex 4 Xcoordinate
    12.5292254459,            !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext9,                     !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    40.385517999,             !- Vertex 1 Xcoordinate
    2.5292254459,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    45.1903738671,            !- Vertex 2 Xcoordinate
    2.5292254459,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.1903738671,            !- Vertex 3 Xcoordinate
    2.5292254459,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    40.385517999,             !- Vertex 4 Xcoordinate
    2.5292254459,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext10,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    45.1903738671,            !- Vertex 1 Xcoordinate
    2.5292254459,             !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    50.385517999,             !- Vertex 2 Xcoordinate
    2.5292254459,             !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    50.385517999,             !- Vertex 3 Xcoordinate
    7.5292254459,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    45.1903738671,            !- Vertex 4 Xcoordinate
    7.5292254459,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext11,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    50.385517999,             !- Vertex 1 Xcoordinate
    2.5292254459,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    50.385517999,             !- Vertex 2 Xcoordinate
    7.5292254459,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    50.385517999,             !- Vertex 3 Xcoordinate
    7.5292254459,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    50.385517999,             !- Vertex 4 Xcoordinate
    2.5292254459,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext12,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    45.1903738671,            !- Vertex 1 Xcoordinate
    2.5292254459,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    50.385517999,             !- Vertex 2 Xcoordinate
    2.5292254459,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    50.385517999,             !- Vertex 3 Xcoordinate
    2.5292254459,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    45.1903738671,            !- Vertex 4 Xcoordinate
    2.5292254459,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext13,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    45.1903738671,            !- Vertex 1 Xcoordinate
    7.5292254459,             !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    50.385517999,             !- Vertex 2 Xcoordinate
    7.5292254459,             !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    50.385517999,             !- Vertex 3 Xcoordinate
    12.5292254459,            !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    45.1903738671,            !- Vertex 4 Xcoordinate
    12.5292254459,            !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext14,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    50.385517999,             !- Vertex 1 Xcoordinate
    7.5292254459,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    50.385517999,             !- Vertex 2 Xcoordinate
    12.5292254459,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    50.385517999,             !- Vertex 3 Xcoordinate
    12.5292254459,            !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    50.385517999,             !- Vertex 4 Xcoordinate
    7.5292254459,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext15,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    50.385517999,             !- Vertex 1 Xcoordinate
    12.5292254459,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    45.1903738671,            !- Vertex 2 Xcoordinate
    12.5292254459,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.1903738671,            !- Vertex 3 Xcoordinate
    12.5292254459,            !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    50.385517999,             !- Vertex 4 Xcoordinate
    12.5292254459,            !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext16,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    60.385517999,             !- Vertex 1 Xcoordinate
    2.5292254459,             !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    65.1903738671,            !- Vertex 2 Xcoordinate
    2.5292254459,             !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    65.1903738671,            !- Vertex 3 Xcoordinate
    12.5292254459,            !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    60.385517999,             !- Vertex 4 Xcoordinate
    12.5292254459,            !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext17,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    65.1903738671,            !- Vertex 1 Xcoordinate
    12.5292254459,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    60.385517999,             !- Vertex 2 Xcoordinate
    12.5292254459,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    60.385517999,             !- Vertex 3 Xcoordinate
    12.5292254459,            !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    65.1903738671,            !- Vertex 4 Xcoordinate
    12.5292254459,            !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext18,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    60.385517999,             !- Vertex 1 Xcoordinate
    12.5292254459,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    60.385517999,             !- Vertex 2 Xcoordinate
    2.5292254459,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    60.385517999,             !- Vertex 3 Xcoordinate
    2.5292254459,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    60.385517999,             !- Vertex 4 Xcoordinate
    12.5292254459,            !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext19,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    60.385517999,             !- Vertex 1 Xcoordinate
    2.5292254459,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    65.1903738671,            !- Vertex 2 Xcoordinate
    2.5292254459,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    65.1903738671,            !- Vertex 3 Xcoordinate
    2.5292254459,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    60.385517999,             !- Vertex 4 Xcoordinate
    2.5292254459,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext20,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    65.1903738671,            !- Vertex 1 Xcoordinate
    2.5292254459,             !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    70.385517999,             !- Vertex 2 Xcoordinate
    2.5292254459,             !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    70.385517999,             !- Vertex 3 Xcoordinate
    7.5292254459,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    65.1903738671,            !- Vertex 4 Xcoordinate
    7.5292254459,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext21,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    70.385517999,             !- Vertex 1 Xcoordinate
    2.5292254459,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    70.385517999,             !- Vertex 2 Xcoordinate
    7.5292254459,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    70.385517999,             !- Vertex 3 Xcoordinate
    7.5292254459,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    70.385517999,             !- Vertex 4 Xcoordinate
    2.5292254459,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext22,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    65.1903738671,            !- Vertex 1 Xcoordinate
    2.5292254459,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    70.385517999,             !- Vertex 2 Xcoordinate
    2.5292254459,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    70.385517999,             !- Vertex 3 Xcoordinate
    2.5292254459,             !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    65.1903738671,            !- Vertex 4 Xcoordinate
    2.5292254459,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext23,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    65.1903738671,            !- Vertex 1 Xcoordinate
    7.5292254459,             !- Vertex 1 Ycoordinate
    3.15,                     !- Vertex 1 Zcoordinate
    70.385517999,             !- Vertex 2 Xcoordinate
    7.5292254459,             !- Vertex 2 Ycoordinate
    3.15,                     !- Vertex 2 Zcoordinate
    70.385517999,             !- Vertex 3 Xcoordinate
    12.5292254459,            !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    65.1903738671,            !- Vertex 4 Xcoordinate
    12.5292254459,            !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext24,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    70.385517999,             !- Vertex 1 Xcoordinate
    7.5292254459,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    70.385517999,             !- Vertex 2 Xcoordinate
    12.5292254459,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    70.385517999,             !- Vertex 3 Xcoordinate
    12.5292254459,            !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    70.385517999,             !- Vertex 4 Xcoordinate
    7.5292254459,             !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext25,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    70.385517999,             !- Vertex 1 Xcoordinate
    12.5292254459,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    65.1903738671,            !- Vertex 2 Xcoordinate
    12.5292254459,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    65.1903738671,            !- Vertex 3 Xcoordinate
    12.5292254459,            !- Vertex 3 Ycoordinate
    3.15,                     !- Vertex 3 Zcoordinate
    70.385517999,             !- Vertex 4 Xcoordinate
    12.5292254459,            !- Vertex 4 Ycoordinate
    3.15;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext26,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -26.1131365314,           !- Vertex 1 Xcoordinate
    1.9117977571,             !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -16.1131365314,           !- Vertex 2 Xcoordinate
    1.9117977571,             !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -16.1131365314,           !- Vertex 3 Xcoordinate
    11.9117977571,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -26.1131365314,           !- Vertex 4 Xcoordinate
    11.9117977571,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext27,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -16.1131365314,           !- Vertex 1 Xcoordinate
    1.9117977571,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -16.1131365314,           !- Vertex 2 Xcoordinate
    11.9117977571,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -16.1131365314,           !- Vertex 3 Xcoordinate
    11.9117977571,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -16.1131365314,           !- Vertex 4 Xcoordinate
    1.9117977571,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext28,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -16.1131365314,           !- Vertex 1 Xcoordinate
    11.9117977571,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -26.1131365314,           !- Vertex 2 Xcoordinate
    11.9117977571,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -26.1131365314,           !- Vertex 3 Xcoordinate
    11.9117977571,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -16.1131365314,           !- Vertex 4 Xcoordinate
    11.9117977571,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext29,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -26.1131365314,           !- Vertex 1 Xcoordinate
    11.9117977571,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -26.1131365314,           !- Vertex 2 Xcoordinate
    1.9117977571,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -26.1131365314,           !- Vertex 3 Xcoordinate
    1.9117977571,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -26.1131365314,           !- Vertex 4 Xcoordinate
    11.9117977571,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext30,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -26.1131365314,           !- Vertex 1 Xcoordinate
    1.9117977571,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -16.1131365314,           !- Vertex 2 Xcoordinate
    1.9117977571,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -16.1131365314,           !- Vertex 3 Xcoordinate
    1.9117977571,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -26.1131365314,           !- Vertex 4 Xcoordinate
    1.9117977571,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

PEOPLE,
    People 01:02,             !- Name
    01:02,                    !- Zone or ZoneList Name
    0_Schedule  Occupancy - Residential,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.04,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 15073,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 15073,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People 0:01,              !- Name
    0:01,                     !- Zone or ZoneList Name
    0_Schedule  Occupancy - Residential,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.04,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 15105,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 15105,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People 02:03,             !- Name
    02:03,                    !- Zone or ZoneList Name
    0_Schedule  Occupancy - Residential,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.04,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 15121,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 15121,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

Lights,
    01:02 General lighting,    !- Name
    01:02,                    !- Zone or ZoneList Name
    0_Schedule Lighting -  Residential,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.72,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#01:02#GeneralLights;    !- EndUse Subcategory

Lights,
    0:01 General lighting,    !- Name
    0:01,                     !- Zone or ZoneList Name
    0_Schedule Lighting -  Residential,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.72,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#0:01#GeneralLights;    !- EndUse Subcategory

Lights,
    02:03 General lighting,    !- Name
    02:03,                    !- Zone or ZoneList Name
    0_Schedule Lighting -  Residential,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.72,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#02:03#GeneralLights;    !- EndUse Subcategory

OtherEquipment,
    01:02 Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    01:02,                    !- Zone or ZoneList Name
    0_Schedule  Non Fixed Equipment - Residential,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    8,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    01:02 Equipment gain,     !- Name
    Electricity,              !- Fuel Type
    01:02,                    !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    0:01 Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    0:01,                     !- Zone or ZoneList Name
    0_Schedule  Non Fixed Equipment - Residential,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    8,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    0:01 Equipment gain,      !- Name
    Electricity,              !- Fuel Type
    0:01,                     !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    02:03 Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    02:03,                    !- Zone or ZoneList Name
    0_Schedule  Non Fixed Equipment - Residential,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    8,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    02:03 Equipment gain,     !- Name
    Electricity,              !- Fuel Type
    02:03,                    !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OutputControl:IlluminanceMap:Style,
    Comma;                    !- Column Separator

ZoneInfiltration:DesignFlowRate,
    01:02 Infiltration,       !- Name
    01:02,                    !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.071008,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    0:01 Infiltration,        !- Name
    0:01,                     !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.032344,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    02:03 Infiltration,       !- Name
    02:03,                    !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.027106,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
    01:02 Thermostat,         !- Name
    01:02,                    !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone 01:02;    !- Control 1 Name

ZoneControl:Thermostat,
    0:01 Thermostat,          !- Name
    0:01,                     !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone 0:01;    !- Control 1 Name

ZoneControl:Thermostat,
    02:03 Thermostat,         !- Name
    02:03,                    !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone 02:03;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 01:02,    !- Name
    01:02 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    01:02 Cooling SP Sch;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 0:01,    !- Name
    0:01 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    0:01 Cooling SP Sch;      !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 02:03,    !- Name
    02:03 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    02:03 Cooling SP Sch;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
    01:02 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node 01:02 In,            !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.012,                    !- Maximum Heating Supply Air Humidity Ratio
    0.008,                    !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    01:02 Heating Availability Sch,    !- Heating Availability Schedule Name
    01:02 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    0:01 Ideal Loads Air,     !- Name
    ,                         !- Availability Schedule Name
    Node 0:01 In,             !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.012,                    !- Maximum Heating Supply Air Humidity Ratio
    0.008,                    !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    0:01 Heating Availability Sch,    !- Heating Availability Schedule Name
    0:01 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    02:03 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node 02:03 In,            !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.012,                    !- Maximum Heating Supply Air Humidity Ratio
    0.008,                    !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    02:03 Heating Availability Sch,    !- Heating Availability Schedule Name
    02:03 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentList,
    01:02 Equipment,          !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    01:02 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    0:01 Equipment,           !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    0:01 Ideal Loads Air,     !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    02:03 Equipment,          !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    02:03 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    01:02,                    !- Zone Name
    01:02 Equipment,          !- Zone Conditioning Equipment List Name
    01:02 Inlets,             !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 01:02 Zone,          !- Zone Air Node Name
    Node 01:02 Out;           !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    0:01,                     !- Zone Name
    0:01 Equipment,           !- Zone Conditioning Equipment List Name
    0:01 Inlets,              !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 0:01 Zone,           !- Zone Air Node Name
    Node 0:01 Out;            !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    02:03,                    !- Zone Name
    02:03 Equipment,          !- Zone Conditioning Equipment List Name
    02:03 Inlets,             !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 02:03 Zone,          !- Zone Air Node Name
    Node 02:03 Out;           !- Zone Return Air Node or NodeList Name

NodeList,
    01:02 Inlets,             !- Name
    Node 01:02 In;            !- Node 1 Name

NodeList,
    0:01 Inlets,              !- Name
    Node 0:01 In;             !- Node 1 Name

NodeList,
    02:03 Inlets,             !- Name
    Node 02:03 In;            !- Node 1 Name

Output:Surfaces:List,
    Details;                  !- Report Type

Output:Surfaces:Drawing,
    DXF,                      !- Report Type
    Triangulate3DFace;        !- Report Specifications 1

Output:Constructions,
    Constructions;            !- Details Type 1

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,    !- Report 1 Name
    SensibleHeatGainSummary,    !- Report 2 Name
    InputVerificationandResultsSummary,    !- Report 3 Name
    ClimaticDataSummary,      !- Report 4 Name
    EnvelopeSummary,          !- Report 5 Name
    LightingSummary,          !- Report 6 Name
    HVACSizingSummary,        !- Report 7 Name
    SystemSummary,            !- Report 8 Name
    ComponentSizingSummary,    !- Report 9 Name
    OutdoorAirSummary;        !- Report 10 Name

OutputControl:Table:Style,
    CommaAndHTML,             !- Column Separator
    JtoKWH;                   !- Unit Conversion

OutputControl:ReportingTolerances,
    1.11,                     !- Tolerance for Time Heating Setpoint Not Met
    1.11;                     !- Tolerance for Time Cooling Setpoint Not Met

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    runperiod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    NATURALGAS:Facility,      !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    NATURALGAS:Facility,      !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    NATURALGAS:Facility,      !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Daily;                    !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Monthly;                  !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    RunPeriod;                !- Reporting Frequency

EnvironmentalImpactFactors,
    0.3,                      !- District Heating Efficiency
    3,                        !- District Cooling COP
    0.25,                     !- Steam Conversion Efficiency
    80.7272,                  !- Total Carbon Equivalent Emission Factor From N2O
    6.2727,                   !- Total Carbon Equivalent Emission Factor From CH4
    0.2727;                   !- Total Carbon Equivalent Emission Factor From CO2

Output:Diagnostics,
    DisplayAdvancedReportVariables;    !- Key 1