! File generated by DesignBuilder - 7.3.1.003 07/06/2025 - 16:04:16
! Source file: C:\DB\GREENCHEECK\TEST 12.4.dsb

! Geometry convention template : ASHRAE 90.1
! Zone geometry and surface areas : 2-Outer
! Zone volume calculation method : 2-Outer
! Zone floor area calculation method : 2-Outer
! Window to wall ratio method : 2-Outer

Version, 9.4.0.002;                               !- Version Identifier

RunPeriod,                                        !- Annual simulation
   1 (01-01:31-12),                               !- Location
   1,1, 2002,                                     !- Start Month , Day
   12,31, 2002,                                   !- End Month , Day
   ,                                              !- Day of Week for Start Day
   No,                                            !- Use weather file holidays/special day periods
   Yes,                                           !- Use WeatherFile DaylightSavingPeriod - will use daylight saving time in weather file
   Yes,                                           !- Apply Weekend Holiday Rule - will reassign weekend holidays to Monday
   Yes,                                           !- use weather file rain indicators
   Yes,                                           !- use weather file snow indicators
   No;                                            !- Treat Weather as Actual

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\ISR_TA_Tel.Aviv-Sde.Dov_.AP_.401762_TMYx.2007-2021_WindStandardized.epw

Site:Location,1 (01-01:31-12)  (01-01:31-12),     !- Location Name
   32,                                            !- Latitude
   34.9,                                          !- Longitude
   2,                                             !- Time Zone
   49;                                            !- Elevation {m}

Site:GroundTemperature:BuildingSurface,           !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan ground temperature
   18,                                            !- Feb ground temperature
   18,                                            !- Mar ground temperature
   18,                                            !- Apr ground temperature
   18,                                            !- May ground temperature
   18,                                            !- Jun ground temperature
   18,                                            !- Jul ground temperature
   18,                                            !- Aug ground temperature
   18,                                            !- Sep ground temperature
   18,                                            !- Oct ground temperature
   18,                                            !- Nov ground temperature
   18;                                            !- Dec ground temperature

Site:GroundTemperature:Deep,                      !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan deep ground temperature
   18,                                            !- Feb deep ground temperature
   18,                                            !- Mar deep ground temperature
   18,                                            !- Apr deep ground temperature
   18,                                            !- May deep ground temperature
   18,                                            !- Jun deep ground temperature
   18,                                            !- Jul deep ground temperature
   18,                                            !- Aug deep ground temperature
   18,                                            !- Sep deep ground temperature
   18,                                            !- Oct deep ground temperature
   18,                                            !- Nov deep ground temperature
   18;                                            !- Dec deep ground temperature

Site:GroundTemperature:Shallow,                   !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan shallow ground temperature
   18,                                            !- Feb shallow ground temperature
   18,                                            !- Mar shallow ground temperature
   18,                                            !- Apr shallow ground temperature
   18,                                            !- May shallow ground temperature
   18,                                            !- Jun shallow ground temperature
   18,                                            !- Jul shallow ground temperature
   18,                                            !- Aug shallow ground temperature
   18,                                            !- Sep shallow ground temperature
   18,                                            !- Oct shallow ground temperature
   18,                                            !- Nov shallow ground temperature
   18;                                            !- Dec shallow ground temperature

Site:GroundTemperature:FCfactorMethod,            !- Annual ground temperatures - 1 value for each month
   15.26,                                         !- January FCfactorMethod ground temperature {C}
   16.44,                                         !- Februry FCfactorMethod ground temperature {C}
   18.73,                                         !- March FCfactorMethod ground temperature {C}
   20.90,                                         !- April FCfactorMethod ground temperature {C}
   25.00,                                         !- May FCfactorMethod ground temperature {C}
   27.17,                                         !- June FCfactorMethod ground temperature {C}
   27.76,                                         !- July FCfactorMethod ground temperature {C}
   26.66,                                         !- August FCfactorMethod ground temperature {C}
   24.13,                                         !- September FCfactorMethod ground temperature {C}
   20.98,                                         !- October FCfactorMethod ground temperature {C}
   17.87,                                         !- November FCfactorMethod ground temperature {C}
   15.82;                                         !- December FCfactorMethod ground temperature {C}

Site:GroundReflectance,                           !- Annual ground reflectances - 1 value for each month
   0.2,                                           !- Jan ground reflectance
   0.2,                                           !- Feb ground reflectance
   0.2,                                           !- Mar ground reflectance
   0.2,                                           !- Apr ground reflectance
   0.2,                                           !- May ground reflectance
   0.2,                                           !- Jun ground reflectance
   0.2,                                           !- Jul ground reflectance
   0.2,                                           !- Aug ground reflectance
   0.2,                                           !- Sep ground reflectance
   0.2,                                           !- Oct ground reflectance
   0.2,                                           !- Nov ground reflectance
   0.2;                                           !- Dec ground reflectance

Site:GroundReflectance:SnowModifier,
   2.0,                                           !- Ground Reflected Solar Modifier
   2.0;                                           !- Daylighting Ground Reflected Solar Modifier

SimulationControl,
   No,                                            !- Do the zone sizing calculation
   No,                                            !- Do the system sizing calculation
   No,                                            !- Do the plant sizing calculation
   No,                                            !- Do the design day calculation
   Yes;                                           !- Do the weather file calculation


Timestep, 6;                                      !- Timesteps/hour

ConvergenceLimits,
   1,                                             !- Minimum System Time Step (0=same as zone time step)
   25;                                            !- Maximum HVAC Iterations (1=min, 20=default)

ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact, 
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;     

Schedule:Compact, 
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact, 
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
       
Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;
      
! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass, 
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
0.6267 ,                              ! Resistance {M**2K/W} will give Total Resistance 1
0.0000100 ,                           ! Thermal Absorptance
0.0000000 ,                           ! Solar Absorptance
0.0000000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, 
      OnWinterDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: WinterDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, 
      OnSummerDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: SummerDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer


! Schedule: On 24/7
Schedule:Compact, 
On 24/7, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   1 ;


! Schedule: Default Air Velocity for Comfort Calculations
Schedule:Compact, 
Default Air Velocity for Comfort Calculations, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   0.1370 ;


! Schedule: 0_Baseline Office Lighting Schedule
Schedule:Compact,
0_Baseline Office Lighting Schedule,
Fraction,
Through: 31 Dec,
For: AllDays,
Until: 08:00, 0.0666,
Until: 17:00, 1,
Until: 24:00, 0.0666;


! Schedule: 0_Baseline Office Non Fixed Equipment Schedule
Schedule:Compact,
0_Baseline Office Non Fixed Equipment Schedule,
Fraction,
Through: 31 Dec,
For: Alldays,
Until: 08:00, 0,
Until: 17:00, 1,
Until: 24:00, 0;


! Schedule: 0_Baseline Office Fixed Equipment Schedule
Schedule:Compact,
0_Baseline Office Fixed Equipment Schedule,
Fraction,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 1;


! Schedule: 0_Baseline Office Occupency Schedule
Schedule:Compact,
0_Baseline Office Occupency Schedule,
Fraction,
Through: 31 Dec,
For: AllDays,
Until: 08:00, 0,
Until: 17:00, 1,
Until: 24:00, 0;


WindowMaterial:Gas,1001,                          !- AIR 6MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .006;                                         !- Thickness {m}

WindowMaterial:Gas,Half thickness 1001,           !- AIR 6MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .003;                                         !- Thickness {m}



WindowMaterial:Glazing,64,                        !- Generic Clear 6mm glass
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .006,                                          !- Thickness {m}
   .79,                                           !- Solar transmittance at normal incidence
   .075,                                          !- Solar reflectance at normal incidence: front side
   .075,                                          !- Solar reflectance at normal incidence: back side
   0.881,                                         !- Visible transmittance at normal incidence
   .081,                                          !- Visible reflectance at normal incidence: front side
   .081,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .84,                                           !- IR emissivity: back side
   1,                                             !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,3,                         !- Generic CLEAR 6MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .006,                                          !- Thickness {m}
   .775,                                          !- Solar transmittance at normal incidence
   .071,                                          !- Solar reflectance at normal incidence: front side
   .071,                                          !- Solar reflectance at normal incidence: back side
   .881,                                          !- Visible transmittance at normal incidence
   .080,                                          !- Visible reflectance at normal incidence: front side
   .080,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .84,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance
! _1045 Ceramic porcelain_12.1- thickness 0.02
Material, _1045 Ceramic porcelain_12.1_.02,
   Smooth,                                        !- Roughness
   .02,                                           !- Thickness {m}
   1.3,                                           !- Conductivity {w/m-K}
   2300,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045_Cemented Plaster_2.2- thickness 0.02
Material, _1045_Cemented Plaster_2.2_.02,
   Rough,                                         !- Roughness
   .02,                                           !- Thickness {m}
   1,                                             !- Conductivity {w/m-K}
   1800,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Sand and gravel_10.1- thickness 0.08
Material, _1045 Sand and gravel_10.1_.08,
   Rough,                                         !- Roughness
   .08,                                           !- Thickness {m}
   2,                                             !- Conductivity {w/m-K}
   1950,                                          !- Density {kg/m3}
   1045,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045_RegularConcrete_1.1.1- thickness 0.2
Material, _1045_RegularConcrete_1.1.1_.2,
   MediumRough,                                   !- Roughness
   .2,                                            !- Thickness {m}
   2,                                             !- Conductivity {w/m-K}
   2400,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045_IntTiah_Cement Lime Plaster_2.1- thickness 0.02
Material, _1045_IntTiah_Cement Lime Plaster_2.1_.02,
   Smooth,                                        !- Roughness
   .02,                                           !- Thickness {m}
   .8,                                            !- Conductivity {w/m-K}
   1600,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Ceramic porcelain_12.1- thickness 0.01
Material, _1045 Ceramic porcelain_12.1_.01,
   Smooth,                                        !- Roughness
   .01,                                           !- Thickness {m}
   1.3,                                           !- Conductivity {w/m-K}
   2300,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _Bitumen- thickness 0.005
Material, _Bitumen_.005,
   Rough,                                         !- Roughness
   .005,                                          !- Thickness {m}
   .17,                                           !- Conductivity {w/m-K}
   1200,                                          !- Density {kg/m3}
   1660,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1- thickness 0.05
Material, _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1_.05,
   MediumRough,                                   !- Roughness
   .05,                                           !- Thickness {m}
   .62,                                           !- Conductivity {w/m-K}
   1200,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Expanded Polystyrene EPS 30_14.1- thickness 0.05
Material, _1045 Expanded Polystyrene EPS 30_14.1_.05,
   Rough,                                         !- Roughness
   .05,                                           !- Thickness {m}
   .034,                                          !- Conductivity {w/m-K}
   30,                                            !- Density {kg/m3}
   1450,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045_IntTiah_Cement Lime Plaster_2.1- thickness 0.015
Material, _1045_IntTiah_Cement Lime Plaster_2.1_.015,
   Smooth,                                        !- Roughness
   .015,                                          !- Thickness {m}
   .8,                                            !- Conductivity {w/m-K}
   1600,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _Block Pumice 22sm- thickness 0.22
Material, _Block Pumice 22sm_.22,
   MediumRough,                                   !- Roughness
   .22,                                           !- Thickness {m}
   .244,                                          !- Conductivity {w/m-K}
   795,                                           !- Density {kg/m3}
   970,                                           !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance


! 0_IntFloor
Construction, 0_IntFloor,
   _1045 Ceramic porcelain_12.1_.02,              !- .02m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_IntTiah_Cement Lime Plaster_2.1_.02;     !- .02m

! <Previous reversed>
Construction, 0_IntFloor_Rev,
   _1045_IntTiah_Cement Lime Plaster_2.1_.02,     !- .02m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Ceramic porcelain_12.1_.02;              !- .02m

! 0_FlatRoofTiled 5cm EPS
Construction, 0_FlatRoofTiled 5cm EPS,
   _1045 Ceramic porcelain_12.1_.01,              !- .01m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _Bitumen_.005,                                 !- .005m
   _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1_.05,  !- .05m
   _1045 Expanded Polystyrene EPS 30_14.1_.05,    !- .05m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_IntTiah_Cement Lime Plaster_2.1_.015;    !- .015m

! <Previous reversed>
Construction, 0_FlatRoofTiled 5cm EPS_Rev,
   _1045_IntTiah_Cement Lime Plaster_2.1_.015,    !- .015m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Expanded Polystyrene EPS 30_14.1_.05,    !- .05m
   _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1_.05,  !- .05m
   _Bitumen_.005,                                 !- .005m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Ceramic porcelain_12.1_.01;              !- .01m

! 0_ExtWall Pumice 22cm
Construction, 0_ExtWall Pumice 22cm,
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _Block Pumice 22sm_.22,                        !- .22m
   _1045_IntTiah_Cement Lime Plaster_2.1_.015;    !- .015m

! <Previous reversed>
Construction, 0_ExtWall Pumice 22cm_Rev,
   _1045_IntTiah_Cement Lime Plaster_2.1_.015,    !- .015m
   _Block Pumice 22sm_.22,                        !- .22m
   _1045_Cemented Plaster_2.2_.02;                !- .02m



Construction,Sgl Clr 6mm - 1001,                  !- Sgl Clr 6mm - Material layer names follow:
   3;                                             !- Generic CLEAR 6MM

Construction,_6mm - 1002,                         !- _6mm - Material layer names follow:
   64;                                            !- Generic Clear 6mm glass

Construction,6+6+6 - 1003,                        !- 6+6+6 - Material layer names follow:
   3,                                             !- Generic CLEAR 6MM
   1001,                                          !- AIR 6MM
   3;                                             !- Generic CLEAR 6MM

HeatBalanceAlgorithm, 
   ConductionTransferFunction,                    !- Heat Balance Algorithm: CTF or CondFD
   2000,                                          !- Max Surface Temperature Limit
   0.00000001,                                    !- Minimum Surface Convection Heat Transfer Coefficient
   1000;                                          !- Maximum Surface Convection Heat Transfer Coefficient

ShadowCalculation, PolygonClipping, Periodic, 20,  15000, SutherlandHodgman, , SimpleSkyDiffuseModeling;  !- Interval between shading calcs

SurfaceConvectionAlgorithm:Inside,TARP;           !- Inside Convection Algorithm
SurfaceConvectionAlgorithm:Outside,DOE-2;         !- Outside Convection Algorithm
ZoneCapacitanceMultiplier:ResearchSpecial, All, , 5, 1.0, 1.0, 1.0;

Building, Office,                                 !- Building Name
   0,                                             !- North Axis
   Country,                                       !- Terrain
    .04,                                          !- Loads Convergence Tolerance
    .4,                                           !- Temperature Convergence Tolerance
   FullExterior,                                  !- Solar Distribution
   25,                                            !- Maximum number of warmup days
   6;                                             !- Minimum number of warmup days

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;  !- Surface order is specified as viewed from outside the zone

Shading:Building:Detailed, Ext1,  , 4 ,           !- site shading
    30.385517999, 8.2, 0,                         !- Vertex 1
    24.285517999, 8.2, 0,                         !- Vertex 2
    24.285517999, 8.2, 3.7,                       !- Vertex 3
    30.385517999, 8.2, 3.7;                       !- Vertex 4

Shading:Building:Detailed, Ext2,  , 4 ,           !- site shading
    24.285517999, 8.2, 0,                         !- Vertex 1
    24.285517999, 0, 0,                           !- Vertex 2
    24.285517999, 0, 3.7,                         !- Vertex 3
    24.285517999, 8.2, 3.7;                       !- Vertex 4

Shading:Building:Detailed, Ext3,  , 4 ,           !- site shading
    24.285517999, 0, 0,                           !- Vertex 1
    30.385517999, 0, 0,                           !- Vertex 2
    30.385517999, 0, 3.7,                         !- Vertex 3
    24.285517999, 0, 3.7;                         !- Vertex 4

Shading:Building:Detailed, Ext4,  , 4 ,           !- site shading
    30.385517999, 0, 0,                           !- Vertex 1
    30.385517999, 8.2, 0,                         !- Vertex 2
    30.385517999, 8.2, 3.7,                       !- Vertex 3
    30.385517999, 0, 3.7;                         !- Vertex 4

! 00_00 - NE_Out
Zone, 00X00:NEXOUT,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    185.074,                                      !- Zone volume
    50.02,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 00X00:NEXOUT,                   !- Name
      00X00:NEXOUT,                               !- Zone Name
      0_Baseline Office Occupency Schedule,       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .12,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 2987,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 2987,                     !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 2987,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 2987,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 00X00:NEXOUT General lighting,         !- Name
      00X00:NEXOUT,                               !- Zone Name
      0_Baseline Office Lighting Schedule,        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#00X00:NEXOUT#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, 00X00:NEXOUT Computing gain,   !- Name
      Electricity,                                !- Fuel Type
      00X00:NEXOUT,                               !- Zone Name
      0_Baseline Office Non Fixed Equipment Schedule,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, 00X00:NEXOUT Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      00X00:NEXOUT,                               !- Zone Name
      0_Baseline Office Fixed Equipment Schedule, !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .4,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, 00X00:NEXOUT,            !- Name
      00X00:NEXOUT,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      00X00:NEXOUT Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      00X00:NEXOUT Ref Point 1,                   !- Daylighting Reference Point 1 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 1
      500,                                        !- Illuminance Setpoint at Reference Point 1 {lux}
      00X00:NEXOUT Ref Point 2,                   !- Daylighting Reference Point 2 Name
      .5,                                         !- Fraction of Zone Controlled by Reference Point 2
      500;                                        !- Illuminance Setpoint at Reference Point 2 {lux}

   Daylighting:ReferencePoint, 00X00:NEXOUT Ref Point 1,  !- Name
      00X00:NEXOUT,                               !- Zone Name
      27.336,                                     !- X-Coordinate of Reference Point {m}
      4.1,                                        !- Y-coordinate of Reference Point {m}
      4.5;                                        !- Z-coordinate of Reference Point {m}

   Daylighting:ReferencePoint, 00X00:NEXOUT Ref Point 2,  !- Name
      00X00:NEXOUT,                               !- Zone Name
      27.336,                                     !- X-Coordinate of Reference Point {m}
      4.6,                                        !- Y-coordinate of Reference Point {m}
      4.5;                                        !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, 00X00:NEXOUT Infiltration,  !- Name
      00X00:NEXOUT,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .051409,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 00_00, NE_Out, Floor - 50.020 m2, Surface Area: 50.02
   BuildingSurface:Detailed,                      !- Surface
      00X00:NEXOUT_Floor_0_0_0,                   !- Surface name
      Floor, 0_IntFloor,                          !- Class and Construction Name
      00X00:NEXOUT,                               !- Zone Name
      Surface, 00X00:NEXOUT_Floor_0_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       30.385518, 0, 3.7,                         !- Vertex 1
       24.285518, 0, 3.7,                         !- Vertex 2
       24.285518, 8.2, 3.7,                       !- Vertex 3
       30.385518, 8.2, 3.7;                       !- Vertex 4

   ! 00_00, NE_Out, Roof - 50.020 m2, Surface Area: 50.020m2
   BuildingSurface:Detailed,                      !- Surface
      00X00:NEXOUT_Roof_1_0_0,                    !- Surface name
      Roof, 0_FlatRoofTiled 5cm EPS,              !- Class and Construction Name
      00X00:NEXOUT,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       24.285517999, 0, 7.4,                      !- Vertex 1
       30.385517999, 0, 7.4,                      !- Vertex 2
       30.385517999, 8.2, 7.4,                    !- Vertex 3
       24.285517999, 8.2, 7.4;                    !- Vertex 4

   ! 00_00, NE_Out, Wall - 22.570 m2 - 0.0°, Surface Area: 22.570m2
   BuildingSurface:Detailed,                      !- Surface
      00X00:NEXOUT_Wall_2_0_0,                    !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      00X00:NEXOUT,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       30.385517999, 8.2, 3.7,                    !- Vertex 1
       24.285517999, 8.2, 3.7,                    !- Vertex 2
       24.285517999, 8.2, 7.4,                    !- Vertex 3
       30.385517999, 8.2, 7.4;                    !- Vertex 4

   ! 00_00, NE_Out, Wall - 30.340 m2 - 270.0°, Surface Area: 30.340m2
   BuildingSurface:Detailed,                      !- Surface
      00X00:NEXOUT_Wall_3_0_0,                    !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      00X00:NEXOUT,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       24.285517999, 8.2, 3.7,                    !- Vertex 1
       24.285517999, 0, 3.7,                      !- Vertex 2
       24.285517999, 0, 7.4,                      !- Vertex 3
       24.285517999, 8.2, 7.4;                    !- Vertex 4

   ! 00_00, NE_Out, Wall - 22.570 m2 - 180.0°, Surface Area: 22.570m2
   BuildingSurface:Detailed,                      !- Surface
      00X00:NEXOUT_Wall_4_0_0,                    !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      00X00:NEXOUT,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       24.285517999, 0, 3.7,                      !- Vertex 1
       30.385517999, 0, 3.7,                      !- Vertex 2
       30.385517999, 0, 7.4,                      !- Vertex 3
       24.285517999, 0, 7.4;                      !- Vertex 4

      ! Window, 8.320m2
      FenestrationSurface:Detailed, 00X00:NEXOUT_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _6mm - 1002,                             !- Construction Name
         00X00:NEXOUT_Wall_4_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          24.76541039, 0, 4.75,                   !- Vertex 1
          29.96541039, 0, 4.75,                   !- Vertex 2
          29.96541039, 0, 6.35,                   !- Vertex 3
          24.76541039, 0, 6.35;                   !- Vertex 4

   ! 00_00, NE_Out, Wall - 30.340 m2 - 90.0°, Surface Area: 30.340m2
   BuildingSurface:Detailed,                      !- Surface
      00X00:NEXOUT_Wall_5_0_0,                    !- Surface name
      Wall, 0_ExtWall Pumice 22cm,                !- Class and Construction Name
      00X00:NEXOUT,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       30.385517999, 0, 3.7,                      !- Vertex 1
       30.385517999, 8.2, 3.7,                    !- Vertex 2
       30.385517999, 8.2, 7.4,                    !- Vertex 3
       30.385517999, 0, 7.4;                      !- Vertex 4

! Shading data - other buildings

Shading:Building:Detailed, Ext5,  , 4 ,           !- site shading
    4.285517999, 2.5292254459, 3.15,              !- Vertex 1
    9.0903738671, 2.5292254459, 3.15,             !- Vertex 2
    9.0903738671, 12.5292254459, 3.15,            !- Vertex 3
    4.285517999, 12.5292254459, 3.15;             !- Vertex 4

Shading:Building:Detailed, Ext6,  , 4 ,           !- site shading
    9.0903738671, 12.5292254459, 0,               !- Vertex 1
    4.285517999, 12.5292254459, 0,                !- Vertex 2
    4.285517999, 12.5292254459, 3.15,             !- Vertex 3
    9.0903738671, 12.5292254459, 3.15;            !- Vertex 4

Shading:Building:Detailed, Ext7,  , 4 ,           !- site shading
    4.285517999, 12.5292254459, 0,                !- Vertex 1
    4.285517999, 2.5292254459, 0,                 !- Vertex 2
    4.285517999, 2.5292254459, 3.15,              !- Vertex 3
    4.285517999, 12.5292254459, 3.15;             !- Vertex 4

Shading:Building:Detailed, Ext8,  , 4 ,           !- site shading
    4.285517999, 2.5292254459, 0,                 !- Vertex 1
    9.0903738671, 2.5292254459, 0,                !- Vertex 2
    9.0903738671, 2.5292254459, 3.15,             !- Vertex 3
    4.285517999, 2.5292254459, 3.15;              !- Vertex 4

Shading:Building:Detailed, Ext9,  , 4 ,           !- site shading
    9.0903738671, 2.5292254459, 3.15,             !- Vertex 1
    14.285517999, 2.5292254459, 3.15,             !- Vertex 2
    14.285517999, 7.5292254459, 3.15,             !- Vertex 3
    9.0903738671, 7.5292254459, 3.15;             !- Vertex 4

Shading:Building:Detailed, Ext10,  , 4 ,          !- site shading
    14.285517999, 2.5292254459, 0,                !- Vertex 1
    14.285517999, 7.5292254459, 0,                !- Vertex 2
    14.285517999, 7.5292254459, 3.15,             !- Vertex 3
    14.285517999, 2.5292254459, 3.15;             !- Vertex 4

Shading:Building:Detailed, Ext11,  , 4 ,          !- site shading
    9.0903738671, 2.5292254459, 0,                !- Vertex 1
    14.285517999, 2.5292254459, 0,                !- Vertex 2
    14.285517999, 2.5292254459, 3.15,             !- Vertex 3
    9.0903738671, 2.5292254459, 3.15;             !- Vertex 4

Shading:Building:Detailed, Ext12,  , 4 ,          !- site shading
    9.0903738671, 7.5292254459, 3.15,             !- Vertex 1
    14.285517999, 7.5292254459, 3.15,             !- Vertex 2
    14.285517999, 12.5292254459, 3.15,            !- Vertex 3
    9.0903738671, 12.5292254459, 3.15;            !- Vertex 4

Shading:Building:Detailed, Ext13,  , 4 ,          !- site shading
    14.285517999, 7.5292254459, 0,                !- Vertex 1
    14.285517999, 12.5292254459, 0,               !- Vertex 2
    14.285517999, 12.5292254459, 3.15,            !- Vertex 3
    14.285517999, 7.5292254459, 3.15;             !- Vertex 4

Shading:Building:Detailed, Ext14,  , 4 ,          !- site shading
    14.285517999, 12.5292254459, 0,               !- Vertex 1
    9.0903738671, 12.5292254459, 0,               !- Vertex 2
    9.0903738671, 12.5292254459, 3.15,            !- Vertex 3
    14.285517999, 12.5292254459, 3.15;            !- Vertex 4

Shading:Building:Detailed, Ext15,  , 4 ,          !- site shading
    40.385517999, 2.5292254459, 3.15,             !- Vertex 1
    45.1903738671, 2.5292254459, 3.15,            !- Vertex 2
    45.1903738671, 12.5292254459, 3.15,           !- Vertex 3
    40.385517999, 12.5292254459, 3.15;            !- Vertex 4

Shading:Building:Detailed, Ext16,  , 4 ,          !- site shading
    45.1903738671, 12.5292254459, 0,              !- Vertex 1
    40.385517999, 12.5292254459, 0,               !- Vertex 2
    40.385517999, 12.5292254459, 3.15,            !- Vertex 3
    45.1903738671, 12.5292254459, 3.15;           !- Vertex 4

Shading:Building:Detailed, Ext17,  , 4 ,          !- site shading
    40.385517999, 12.5292254459, 0,               !- Vertex 1
    40.385517999, 2.5292254459, 0,                !- Vertex 2
    40.385517999, 2.5292254459, 3.15,             !- Vertex 3
    40.385517999, 12.5292254459, 3.15;            !- Vertex 4

Shading:Building:Detailed, Ext18,  , 4 ,          !- site shading
    40.385517999, 2.5292254459, 0,                !- Vertex 1
    45.1903738671, 2.5292254459, 0,               !- Vertex 2
    45.1903738671, 2.5292254459, 3.15,            !- Vertex 3
    40.385517999, 2.5292254459, 3.15;             !- Vertex 4

Shading:Building:Detailed, Ext19,  , 4 ,          !- site shading
    45.1903738671, 2.5292254459, 3.15,            !- Vertex 1
    50.385517999, 2.5292254459, 3.15,             !- Vertex 2
    50.385517999, 7.5292254459, 3.15,             !- Vertex 3
    45.1903738671, 7.5292254459, 3.15;            !- Vertex 4

Shading:Building:Detailed, Ext20,  , 4 ,          !- site shading
    50.385517999, 2.5292254459, 0,                !- Vertex 1
    50.385517999, 7.5292254459, 0,                !- Vertex 2
    50.385517999, 7.5292254459, 3.15,             !- Vertex 3
    50.385517999, 2.5292254459, 3.15;             !- Vertex 4

Shading:Building:Detailed, Ext21,  , 4 ,          !- site shading
    45.1903738671, 2.5292254459, 0,               !- Vertex 1
    50.385517999, 2.5292254459, 0,                !- Vertex 2
    50.385517999, 2.5292254459, 3.15,             !- Vertex 3
    45.1903738671, 2.5292254459, 3.15;            !- Vertex 4

Shading:Building:Detailed, Ext22,  , 4 ,          !- site shading
    45.1903738671, 7.5292254459, 3.15,            !- Vertex 1
    50.385517999, 7.5292254459, 3.15,             !- Vertex 2
    50.385517999, 12.5292254459, 3.15,            !- Vertex 3
    45.1903738671, 12.5292254459, 3.15;           !- Vertex 4

Shading:Building:Detailed, Ext23,  , 4 ,          !- site shading
    50.385517999, 7.5292254459, 0,                !- Vertex 1
    50.385517999, 12.5292254459, 0,               !- Vertex 2
    50.385517999, 12.5292254459, 3.15,            !- Vertex 3
    50.385517999, 7.5292254459, 3.15;             !- Vertex 4

Shading:Building:Detailed, Ext24,  , 4 ,          !- site shading
    50.385517999, 12.5292254459, 0,               !- Vertex 1
    45.1903738671, 12.5292254459, 0,              !- Vertex 2
    45.1903738671, 12.5292254459, 3.15,           !- Vertex 3
    50.385517999, 12.5292254459, 3.15;            !- Vertex 4

Shading:Building:Detailed, Ext25,  , 4 ,          !- site shading
   -26.1131365314, 1.9117977571, 3.5,             !- Vertex 1
   -16.1131365314, 1.9117977571, 3.5,             !- Vertex 2
   -16.1131365314, 11.9117977571, 3.5,            !- Vertex 3
   -26.1131365314, 11.9117977571, 3.5;            !- Vertex 4

Shading:Building:Detailed, Ext26,  , 4 ,          !- site shading
   -16.1131365314, 1.9117977571, 0,               !- Vertex 1
   -16.1131365314, 11.9117977571, 0,              !- Vertex 2
   -16.1131365314, 11.9117977571, 3.5,            !- Vertex 3
   -16.1131365314, 1.9117977571, 3.5;             !- Vertex 4

Shading:Building:Detailed, Ext27,  , 4 ,          !- site shading
   -16.1131365314, 11.9117977571, 0,              !- Vertex 1
   -26.1131365314, 11.9117977571, 0,              !- Vertex 2
   -26.1131365314, 11.9117977571, 3.5,            !- Vertex 3
   -16.1131365314, 11.9117977571, 3.5;            !- Vertex 4

Shading:Building:Detailed, Ext28,  , 4 ,          !- site shading
   -26.1131365314, 11.9117977571, 0,              !- Vertex 1
   -26.1131365314, 1.9117977571, 0,               !- Vertex 2
   -26.1131365314, 1.9117977571, 3.5,             !- Vertex 3
   -26.1131365314, 11.9117977571, 3.5;            !- Vertex 4

Shading:Building:Detailed, Ext29,  , 4 ,          !- site shading
   -26.1131365314, 1.9117977571, 0,               !- Vertex 1
   -16.1131365314, 1.9117977571, 0,               !- Vertex 2
   -16.1131365314, 1.9117977571, 3.5,             !- Vertex 3
   -26.1131365314, 1.9117977571, 3.5;             !- Vertex 4

Shading:Building:Detailed, Ext30,  , 4 ,          !- site shading
    65.1903738671,-27.0730590157, 0,              !- Vertex 1
    60.385517999,-27.0730590157, 0,               !- Vertex 2
    60.385517999,-27.0730590157, 3.15,            !- Vertex 3
    65.1903738671,-27.0730590157, 3.15;           !- Vertex 4

Shading:Building:Detailed, Ext31,  , 4 ,          !- site shading
    60.385517999,-27.0730590157, 0,               !- Vertex 1
    60.385517999,-37.0730590157, 0,               !- Vertex 2
    60.385517999,-37.0730590157, 3.15,            !- Vertex 3
    60.385517999,-27.0730590157, 3.15;            !- Vertex 4

Shading:Building:Detailed, Ext32,  , 4 ,          !- site shading
    60.385517999,-37.0730590157, 0,               !- Vertex 1
    65.1903738671,-37.0730590157, 0,              !- Vertex 2
    65.1903738671,-37.0730590157, 3.15,           !- Vertex 3
    60.385517999,-37.0730590157, 3.15;            !- Vertex 4

Shading:Building:Detailed, Ext33,  , 4 ,          !- site shading
    70.385517999,-37.0730590157, 0,               !- Vertex 1
    70.385517999,-32.0730590157, 0,               !- Vertex 2
    70.385517999,-32.0730590157, 3.15,            !- Vertex 3
    70.385517999,-37.0730590157, 3.15;            !- Vertex 4

Shading:Building:Detailed, Ext34,  , 4 ,          !- site shading
    65.1903738671,-37.0730590157, 0,              !- Vertex 1
    70.385517999,-37.0730590157, 0,               !- Vertex 2
    70.385517999,-37.0730590157, 3.15,            !- Vertex 3
    65.1903738671,-37.0730590157, 3.15;           !- Vertex 4

Shading:Building:Detailed, Ext35,  , 4 ,          !- site shading
    70.385517999,-32.0730590157, 0,               !- Vertex 1
    70.385517999,-27.0730590157, 0,               !- Vertex 2
    70.385517999,-27.0730590157, 3.15,            !- Vertex 3
    70.385517999,-32.0730590157, 3.15;            !- Vertex 4

Shading:Building:Detailed, Ext36,  , 4 ,          !- site shading
    70.385517999,-27.0730590157, 0,               !- Vertex 1
    65.1903738671,-27.0730590157, 0,              !- Vertex 2
    65.1903738671,-27.0730590157, 3.15,           !- Vertex 3
    70.385517999,-27.0730590157, 3.15;            !- Vertex 4

Shading:Building:Detailed, Ext37,  , 4 ,          !- site shading
    60.385517999,-37.0730590157, 9.45,            !- Vertex 1
    65.1903738671,-37.0730590157, 9.45,           !- Vertex 2
    65.1903738671,-27.0730590157, 9.45,           !- Vertex 3
    60.385517999,-27.0730590157, 9.45;            !- Vertex 4

Shading:Building:Detailed, Ext38,  , 4 ,          !- site shading
    65.1903738671,-27.0730590157, 6.3,            !- Vertex 1
    60.385517999,-27.0730590157, 6.3,             !- Vertex 2
    60.385517999,-27.0730590157, 9.45,            !- Vertex 3
    65.1903738671,-27.0730590157, 9.45;           !- Vertex 4

Shading:Building:Detailed, Ext39,  , 4 ,          !- site shading
    60.385517999,-27.0730590157, 6.3,             !- Vertex 1
    60.385517999,-37.0730590157, 6.3,             !- Vertex 2
    60.385517999,-37.0730590157, 9.45,            !- Vertex 3
    60.385517999,-27.0730590157, 9.45;            !- Vertex 4

Shading:Building:Detailed, Ext40,  , 4 ,          !- site shading
    60.385517999,-37.0730590157, 6.3,             !- Vertex 1
    65.1903738671,-37.0730590157, 6.3,            !- Vertex 2
    65.1903738671,-37.0730590157, 9.45,           !- Vertex 3
    60.385517999,-37.0730590157, 9.45;            !- Vertex 4

Shading:Building:Detailed, Ext41,  , 4 ,          !- site shading
    65.1903738671,-37.0730590157, 9.45,           !- Vertex 1
    70.385517999,-37.0730590157, 9.45,            !- Vertex 2
    70.385517999,-27.0730590157, 9.45,            !- Vertex 3
    65.1903738671,-27.0730590157, 9.45;           !- Vertex 4

Shading:Building:Detailed, Ext42,  , 4 ,          !- site shading
    70.385517999,-37.0730590157, 6.3,             !- Vertex 1
    70.385517999,-27.0730590157, 6.3,             !- Vertex 2
    70.385517999,-27.0730590157, 9.45,            !- Vertex 3
    70.385517999,-37.0730590157, 9.45;            !- Vertex 4

Shading:Building:Detailed, Ext43,  , 4 ,          !- site shading
    70.385517999,-27.0730590157, 6.3,             !- Vertex 1
    65.1903738671,-27.0730590157, 6.3,            !- Vertex 2
    65.1903738671,-27.0730590157, 9.45,           !- Vertex 3
    70.385517999,-27.0730590157, 9.45;            !- Vertex 4

Shading:Building:Detailed, Ext44,  , 4 ,          !- site shading
    65.1903738671,-37.0730590157, 6.3,            !- Vertex 1
    70.385517999,-37.0730590157, 6.3,             !- Vertex 2
    70.385517999,-37.0730590157, 9.45,            !- Vertex 3
    65.1903738671,-37.0730590157, 9.45;           !- Vertex 4

Shading:Building:Detailed, Ext45,  , 4 ,          !- site shading
    56.77850687,-37.07305902, 6.3,                !- Vertex 1
    60.385518,-37.07305902, 6.3,                  !- Vertex 2
    60.385518,-27.07305902, 6.3,                  !- Vertex 3
    56.77850687,-27.07305902, 6.3;                !- Vertex 4

Shading:Building:Detailed, Ext46,  , 4 ,          !- site shading
    63.3164795984,-27.0730590157, 3.15,           !- Vertex 1
    56.7785068725,-27.0730590157, 3.15,           !- Vertex 2
    56.7785068725,-27.0730590157, 6.3,            !- Vertex 3
    63.3164795984,-27.0730590157, 6.3;            !- Vertex 4

Shading:Building:Detailed, Ext47,  , 4 ,          !- site shading
    56.7785068725,-27.0730590157, 3.15,           !- Vertex 1
    56.7785068725,-37.0730590157, 3.15,           !- Vertex 2
    56.7785068725,-37.0730590157, 6.3,            !- Vertex 3
    56.7785068725,-27.0730590157, 6.3;            !- Vertex 4

Shading:Building:Detailed, Ext48,  , 4 ,          !- site shading
    56.7785068725,-37.0730590157, 3.15,           !- Vertex 1
    63.3164795984,-37.0730590157, 3.15,           !- Vertex 2
    63.3164795984,-37.0730590157, 6.3,            !- Vertex 3
    56.7785068725,-37.0730590157, 6.3;            !- Vertex 4

Shading:Building:Detailed, Ext49,  , 4 ,          !- site shading
    70.385517999,-37.0730590157, 3.15,            !- Vertex 1
    70.385517999,-32.0730590157, 3.15,            !- Vertex 2
    70.385517999,-32.0730590157, 6.3,             !- Vertex 3
    70.385517999,-37.0730590157, 6.3;             !- Vertex 4

Shading:Building:Detailed, Ext50,  , 4 ,          !- site shading
    63.3164795984,-37.0730590157, 3.15,           !- Vertex 1
    70.385517999,-37.0730590157, 3.15,            !- Vertex 2
    70.385517999,-37.0730590157, 6.3,             !- Vertex 3
    63.3164795984,-37.0730590157, 6.3;            !- Vertex 4

Shading:Building:Detailed, Ext51,  , 4 ,          !- site shading
    70.385517999,-32.0730590157, 3.15,            !- Vertex 1
    70.385517999,-27.0730590157, 3.15,            !- Vertex 2
    70.385517999,-27.0730590157, 6.3,             !- Vertex 3
    70.385517999,-32.0730590157, 6.3;             !- Vertex 4

Shading:Building:Detailed, Ext52,  , 4 ,          !- site shading
    70.385517999,-27.0730590157, 3.15,            !- Vertex 1
    63.3164795984,-27.0730590157, 3.15,           !- Vertex 2
    63.3164795984,-27.0730590157, 6.3,            !- Vertex 3
    70.385517999,-27.0730590157, 6.3;             !- Vertex 4



WindowProperty:FrameAndDivider, 1,                !- Frame/divider name
   .05,                                           !- Frame width
   0,                                             !- Frame outside projection
   0,                                             !- Frame inside projection
   500,                                           !- Frame Conductance
   1,                                             !- Ratio of frame-edge glass conductance to centre of glass conductance
   0.3,                                           !- Frame Solar Absorptance
   0.3,                                           !- Frame Visible Absorptance
   0.3,                                           !- Frame Thermal Emissivity
   DividedLite,                                   !- Divider Type
   ,                                              !- Divider Width
   0,                                             !- Number of Horzontal Dividers
   0,                                             !- Number of Vertical Dividers
   ,                                              !- Divider Outside Projection
   ,                                              !- Divider Inside Projection
   ,                                              !- Divider Conductance
   ,                                              !- Ratio of divider-edge glass conductance to centre of glass conductance
   ,                                              !- Divider Solar Absorptance
   ,                                              !- Divider Visible Absorptance
   ,                                              !- Divider Thermal Emissivity
   0.3,                                           !- Outside Reveal Solar Absorptance
   0,                                             !- Inside Sill Depth
   0.3,                                           !- Inside Sill Solar Absorptance
   0,                                             !- Inside Reveal Depth
   0.3;                                           !- Inside Reveal Solar Absorptance

Schedule:Year, Zone Control Type Sched, Control Type,  !- Control types schedule
   Winter Control Type Week Sch, 1, 1, 3, 31,     !- End winter
   Summer Control Type Week Sch, 4, 1, 9, 30,     !- Summer
   Winter Control Type Week Sch, 10, 1, 12, 31;   !- Start winter


! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
00X00:NEXOUT Heating Setpoint Schedule,
Temperature,
Through: 31 March,
For: AllDays,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15,
Through: 31 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 December,
For: AllDays,
Until: 07:00,  15,
Until: 18:00,  20.5,
Until: 24:00,  15;




! Modified schedule: 0_Baseline_Office HVAC Heating Schedule - Zones A/B/C
Schedule:Compact,
00X00:NEXOUT Heating Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
Through: 31 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 December,
For: AllDays,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1;



! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
00X00:NEXOUT Cooling SP Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 100,
Through: 31 October,
For: AllDays,
Until: 07:00,  35,
Until: 18:00,  23.5,
Until: 24:00,  35,
Through: 31 December,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: 0_Baseline_Office HVAC Cooling Schedule - Zones A/B/C
Schedule:Compact,
00X00:NEXOUT Cooling Availability Sch,
Temperature,
Through: 31 March,
For: AllDays,
Until: 24:00, 0,
Through: 31 October,
For: AllDays,
Until: 07:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
Through: 31 December,
For: AllDays,
Until: 24:00, 0;



ZoneControl:Thermostat, 00X00:NEXOUT Thermostat, 00X00:NEXOUT,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00X00:NEXOUT;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00X00:NEXOUT,00X00:NEXOUT Heating Setpoint Schedule,00X00:NEXOUT Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   00X00:NEXOUT, 00X00:NEXOUT Equipment, 00X00:NEXOUT Inlets, , Node 00X00:NEXOUT Zone, Node 00X00:NEXOUT Out;

ZoneHVAC:EquipmentList, 00X00:NEXOUT Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 00X00:NEXOUT Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 00X00:NEXOUT Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 00X00:NEXOUT In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   NoLimit,                                       !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   NoLimit,                                       !- Cooling Limit
   ,                                              !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   00X00:NEXOUT Heating Availability Sch,         !- Heating Availability Schedule
   00X00:NEXOUT Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   00X00:NEXOUT Inlets,
   Node 00X00:NEXOUT In;


Output:Table:SummaryReports, AnnualBuildingUtilityPerformanceSummary,
SensibleHeatGainSummary,
InputVerificationandResultsSummary,
ClimaticDataSummary,
EnvelopeSummary,
LightingSummary,
HVACSizingSummary,
SystemSummary,
ComponentSizingSummary,
OutdoorAirSummary;


OutputControl:Table:Style, CommaAndHTML,JtoKWH;

Output:EnvironmentalImpactFactors,
   Daily;                                         !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   Monthly;                                       !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   RunPeriod;                                     !- Reporting_Frequency

EnvironmentalImpactFactors,
   0.3,                                           !- Disctrict Heating Efficiency
   3.0,                                           !- District Cooling COP
   0.25,                                          !- Steam Conversion Efficiency
   80.7272,                                       !- Total Carbon Equivalent Emission Factor From N2O
   6.2727,                                        !- Total Carbon Equivalent Emission Factor From CH4
   0.2727;                                        !- Total Carbon Equivalent Emission Factor From CO2


Output:Meter,Electricity:Facility,daily;
Output:Meter,NATURALGAS:Facility,daily;
Output:Meter,InteriorEquipment:Electricity,daily;
Output:Meter,InteriorLights:Electricity,daily;
Output:Meter,Electricity:Facility,monthly;
Output:Meter,NATURALGAS:Facility,monthly;
Output:Meter,InteriorEquipment:Electricity,monthly;
Output:Meter,InteriorLights:Electricity,monthly;
Output:Meter,Electricity:Facility,runperiod;
Output:Meter,NATURALGAS:Facility,runperiod;
Output:Meter,InteriorEquipment:Electricity,runperiod;
Output:Meter,InteriorLights:Electricity,runperiod;

OutputControl:IlluminanceMap:Style,
   Comma;                                         !- Column separator


Output:Variable, *, Site Outdoor Air Drybulb Temperature, daily;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, daily;
Output:Variable, *, Site Wind Speed, daily;
Output:Variable, *, Site Wind Direction, daily;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Solar Azimuth Angle, daily;
Output:Variable, *, Site Solar Altitude Angle, daily;
Output:Variable, *, Site Outdoor Air Barometric Pressure, daily;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, monthly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, monthly;
Output:Variable, *, Site Wind Speed, monthly;
Output:Variable, *, Site Wind Direction, monthly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Solar Azimuth Angle, monthly;
Output:Variable, *, Site Solar Altitude Angle, monthly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, monthly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, runperiod;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, runperiod;
Output:Variable, *, Site Wind Speed, runperiod;
Output:Variable, *, Site Wind Direction, runperiod;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Solar Azimuth Angle, runperiod;
Output:Variable, *, Site Solar Altitude Angle, runperiod;
Output:Variable, *, Site Outdoor Air Barometric Pressure, runperiod;

Output:Surfaces:Drawing, DXF, Triangulate3DFace;
Output:Surfaces:List, Details;
Output:Constructions, Constructions;
OutputControl:ReportingTolerances,1.11,1.11;
Output:Diagnostics, DisplayAdvancedReportVariables;

! Required Output:Variable entries for energy rating
OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

! Required Output:Variable entries for energy rating
OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

! Required Output:Variable entries for energy rating
OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

! Required Output:Variable entries for energy rating
OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

! Required Output:Variable entries for energy rating
OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

! Required Output:Variable entries for energy rating
OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

! Required Output:Variable entries for energy rating
OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

! Required Output:Variable entries for energy rating
OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

! Required Output:Variable entries for energy rating
OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

! Required Output:Variable entries for energy rating
OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

! Required Output:Variable entries for energy rating
OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

! Required Output:Variable entries for energy rating
OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

! Required Output:Variable entries for energy rating
OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

! Required Output:Variable entries for energy rating
OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

! Required Output:Variable entries for energy rating
OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

! Required Output:Variable entries for energy rating
OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

! Required Output:Variable entries for energy rating
OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

! Required Output:Variable entries for energy rating
OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

! Required Output:Variable entries for energy rating
OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

! Required Output:Variable entries for energy rating
OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

! Required Output:Variable entries for energy rating
OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

! Required Output:Variable entries for energy rating
OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

! Required Output:Variable entries for energy rating
OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

! Required Output:Variable entries for energy rating
OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

! Required Output:Variable entries for energy rating
OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Lights Electricity Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency
