! File generated by DesignBuilder - 7.3.1.003 26/06/2025 - 13:17:36
! Source file: C:\DB\5282 MODEL\2023 RESIDENTIAL.dsb

! Geometry convention template : ASHRAE 90.1
! Zone geometry and surface areas : 2-Outer
! Zone volume calculation method : 1-Inner
! Zone floor area calculation method : 2-Outer
! Window to wall ratio method : 2-Outer

Version, 9.4.0.002;                               !- Version Identifier

RunPeriod,                                        !- Annual simulation
   1 (01-01:31-12),                               !- Location
   1,1, 2002,                                     !- Start Month , Day
   12,31, 2002,                                   !- End Month , Day
   ,                                              !- Day of Week for Start Day
   No,                                            !- Use weather file holidays/special day periods
   Yes,                                           !- Use WeatherFile DaylightSavingPeriod - will use daylight saving time in weather file
   Yes,                                           !- Apply Weekend Holiday Rule - will reassign weekend holidays to Monday
   Yes,                                           !- use weather file rain indicators
   Yes,                                           !- use weather file snow indicators
   No;                                            !- Treat Weather as Actual

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\ISR_TEL AVIV-BET DAGAN_MSI.epw

Site:Location,1 (01-01:31-12)  (01-01:31-12),     !- Location Name
   32.1,                                          !- Latitude
   34.78,                                         !- Longitude
   2,                                             !- Time Zone
   4;                                             !- Elevation {m}

Site:GroundTemperature:BuildingSurface,           !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan ground temperature
   18,                                            !- Feb ground temperature
   18,                                            !- Mar ground temperature
   18,                                            !- Apr ground temperature
   18,                                            !- May ground temperature
   18,                                            !- Jun ground temperature
   18,                                            !- Jul ground temperature
   18,                                            !- Aug ground temperature
   18,                                            !- Sep ground temperature
   18,                                            !- Oct ground temperature
   18,                                            !- Nov ground temperature
   18;                                            !- Dec ground temperature

Site:GroundTemperature:Deep,                      !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan deep ground temperature
   18,                                            !- Feb deep ground temperature
   18,                                            !- Mar deep ground temperature
   18,                                            !- Apr deep ground temperature
   18,                                            !- May deep ground temperature
   18,                                            !- Jun deep ground temperature
   18,                                            !- Jul deep ground temperature
   18,                                            !- Aug deep ground temperature
   18,                                            !- Sep deep ground temperature
   18,                                            !- Oct deep ground temperature
   18,                                            !- Nov deep ground temperature
   18;                                            !- Dec deep ground temperature

Site:GroundTemperature:Shallow,                   !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan shallow ground temperature
   18,                                            !- Feb shallow ground temperature
   18,                                            !- Mar shallow ground temperature
   18,                                            !- Apr shallow ground temperature
   18,                                            !- May shallow ground temperature
   18,                                            !- Jun shallow ground temperature
   18,                                            !- Jul shallow ground temperature
   18,                                            !- Aug shallow ground temperature
   18,                                            !- Sep shallow ground temperature
   18,                                            !- Oct shallow ground temperature
   18,                                            !- Nov shallow ground temperature
   18;                                            !- Dec shallow ground temperature

Site:GroundTemperature:FCfactorMethod,            !- Annual ground temperatures - 1 value for each month
   14.56,                                         !- January FCfactorMethod ground temperature {C}
   15.21,                                         !- Februry FCfactorMethod ground temperature {C}
   16.32,                                         !- March FCfactorMethod ground temperature {C}
   21.47,                                         !- April FCfactorMethod ground temperature {C}
   26.48,                                         !- May FCfactorMethod ground temperature {C}
   30.09,                                         !- June FCfactorMethod ground temperature {C}
   32.2,                                          !- July FCfactorMethod ground temperature {C}
   33.24,                                         !- August FCfactorMethod ground temperature {C}
   31.42,                                         !- September FCfactorMethod ground temperature {C}
   27.68,                                         !- October FCfactorMethod ground temperature {C}
   21.81,                                         !- November FCfactorMethod ground temperature {C}
   17.94;                                         !- December FCfactorMethod ground temperature {C}

Site:GroundReflectance,                           !- Annual ground reflectances - 1 value for each month
   0.2,                                           !- Jan ground reflectance
   0.2,                                           !- Feb ground reflectance
   0.2,                                           !- Mar ground reflectance
   0.2,                                           !- Apr ground reflectance
   0.2,                                           !- May ground reflectance
   0.2,                                           !- Jun ground reflectance
   0.2,                                           !- Jul ground reflectance
   0.2,                                           !- Aug ground reflectance
   0.2,                                           !- Sep ground reflectance
   0.2,                                           !- Oct ground reflectance
   0.2,                                           !- Nov ground reflectance
   0.2;                                           !- Dec ground reflectance

Site:GroundReflectance:SnowModifier,
   2.0,                                           !- Ground Reflected Solar Modifier
   2.0;                                           !- Daylighting Ground Reflected Solar Modifier

SimulationControl,
   No,                                            !- Do the zone sizing calculation
   No,                                            !- Do the system sizing calculation
   No,                                            !- Do the plant sizing calculation
   No,                                            !- Do the design day calculation
   Yes;                                           !- Do the weather file calculation


Timestep, 6;                                      !- Timesteps/hour

ConvergenceLimits,
   1,                                             !- Minimum System Time Step (0=same as zone time step)
   25;                                            !- Maximum HVAC Iterations (1=min, 20=default)

ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact, 
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;     

Schedule:Compact, 
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact, 
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
       
Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;
      
! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass, 
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
0.6267 ,                              ! Resistance {M**2K/W} will give Total Resistance 1
0.0000100 ,                           ! Thermal Absorptance
0.0000000 ,                           ! Solar Absorptance
0.0000000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, 
      OnWinterDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: WinterDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, 
      OnSummerDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: SummerDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer


! Schedule: On 24/7
Schedule:Compact, 
On 24/7, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   1 ;


! Schedule: Off 24/7
Schedule:Compact,
Off 24/7,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  0  ;


! Schedule: Default Air Velocity for Comfort Calculations
Schedule:Compact, 
Default Air Velocity for Comfort Calculations, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   0.1370 ;


! Schedule: 0_Schedule Lighting -  Residential
Schedule:Compact,
0_Schedule Lighting -  Residential,
Fraction,
Through: 31 Dec,
For: AllDays,
Until: 17:00, 0,
Until: 24:00, 1;


! Schedule: 0_Schedule  Occupancy - Residential
Schedule:Compact,
0_Schedule  Occupancy - Residential,
Fraction,
Through: 31 Dec,
For: Alldays,
Until: 08:00, 0.64,
Until: 16:00, 0,
Until: 24:00, 1;


! Schedule: 0_Schedule  Non Fixed Equipment - Residential
Schedule:Compact,
0_Schedule  Non Fixed Equipment - Residential,
Fraction,
Through: 31 Dec,
For: AllDays,
Until: 16:00, 0,
Until: 24:00, 1;


! Schedule: 0_Shading 5282_2017 A/B
Schedule:Compact,
0_Shading 5282_2017 A/B,
On,
Through: 31 Mar,
For: Alldays,
Until: 24:00, 0,
Through: 30 Nov,
For: Alldays,
Until: 24:00, 1,
Through: 31 Dec,
For: Alldays,
Until: 24:00, 0;




WindowMaterial:Glazing,3,                         !- Generic CLEAR 6MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .006,                                          !- Thickness {m}
   .775,                                          !- Solar transmittance at normal incidence
   .071,                                          !- Solar reflectance at normal incidence: front side
   .071,                                          !- Solar reflectance at normal incidence: back side
   .881,                                          !- Visible transmittance at normal incidence
   .080,                                          !- Visible reflectance at normal incidence: front side
   .080,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .84,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Shade,30003,                       !- 0_5282 (2023) Exterior Shade
   .15,                                           !- Solar transmittance
   .6,                                            !- Solar reflectance
   .15,                                           !- Visible transmittance
   .6,                                            !- Visible reflectance
   .9,                                            !- IR Thermal emissivity
   .05,                                           !- IR Thermal transmittance
   .001,                                          !- Thickness {m}
   160,                                           !- Conductivity {W/m-K}
   .1,                                            !- Shade-to-glass distance
   0,                                             !- Shade top opening multiplier
   0,                                             !- Shade bottom opening multiplier
   0,                                             !- Shade left-side opening multiplier
   0,                                             !- Shade right-side opening multiplier
   0;                                             !- Air-flow permeability
! 0_5282 (2023) Insulation- thickness 0.02
Material, 0_5282 (2023) Insulation_.02,
   Rough,                                         !- Roughness
   .02,                                           !- Thickness {m}
   .04,                                           !- Conductivity {w/m-K}
   30,                                            !- Density {kg/m3}
   1450,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .7,                                            !- Solar Absorptance
   .7;                                            !- Visible Absorptance

! 1045_RegularConcrete_1.1.1 a=0.7- thickness 0.2
Material, 1045_RegularConcrete_1.1.1 a=0.7_.2,
   MediumRough,                                   !- Roughness
   .2,                                            !- Thickness {m}
   2,                                             !- Conductivity {w/m-K}
   2400,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .7,                                            !- Solar Absorptance
   .7;                                            !- Visible Absorptance

! 0_Sand - 1045- thickness 0.1
Material, 0_Sand - 1045_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   2,                                             !- Conductivity {w/m-K}
   2200,                                          !- Density {kg/m3}
   1180,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .6,                                            !- Solar Absorptance
   .6;                                            !- Visible Absorptance

! 0_5282 Tit- thickness 0.02
Material, 0_5282 Tit_.02,
   MediumRough,                                   !- Roughness
   .02,                                           !- Thickness {m}
   1.4,                                           !- Conductivity {w/m-K}
   2000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Ceramic porcelain_12.1- thickness 0.015
Material, _1045 Ceramic porcelain_12.1_.015,
   Smooth,                                        !- Roughness
   .015,                                          !- Thickness {m}
   1.3,                                           !- Conductivity {w/m-K}
   2300,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _Light Concrete Cement a=0.45- thickness 0.05
Material, _Light Concrete Cement a=0.45_.05,
   MediumRough,                                   !- Roughness
   .05,                                           !- Thickness {m}
   1,                                             !- Conductivity {w/m-K}
   1600,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .45,                                           !- Solar Absorptance
   .45;                                           !- Visible Absorptance

! 0_5282 (2023) Insulation- thickness 0.055
Material, 0_5282 (2023) Insulation_.055,
   Rough,                                         !- Roughness
   .055,                                          !- Thickness {m}
   .04,                                           !- Conductivity {w/m-K}
   30,                                            !- Density {kg/m3}
   1450,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .7,                                            !- Solar Absorptance
   .7;                                            !- Visible Absorptance

! 1045_RegularConcrete_1.1.1 a=0.7- thickness 0.14
Material, 1045_RegularConcrete_1.1.1 a=0.7_.14,
   MediumRough,                                   !- Roughness
   .14,                                           !- Thickness {m}
   2,                                             !- Conductivity {w/m-K}
   2400,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .7,                                            !- Solar Absorptance
   .7;                                            !- Visible Absorptance

! _1045_IntTiah_Cement Lime Plaster_2.1- thickness 0.015
Material, _1045_IntTiah_Cement Lime Plaster_2.1_.015,
   Smooth,                                        !- Roughness
   .015,                                          !- Thickness {m}
   .8,                                            !- Conductivity {w/m-K}
   1600,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! 0_5282 Plaster- thickness 0.02
Material, 0_5282 Plaster_.02,
   MediumRough,                                   !- Roughness
   .02,                                           !- Thickness {m}
   1,                                             !- Conductivity {w/m-K}
   1800,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .7,                                            !- Solar Absorptance
   .7;                                            !- Visible Absorptance

! 5282_ConcreteBlock_ a=0.7- thickness 0.2
Material, 5282_ConcreteBlock_ a=0.7_.2,
   MediumRough,                                   !- Roughness
   .2,                                            !- Thickness {m}
   .34,                                           !- Conductivity {w/m-K}
   900,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! 0_5282 Plaster_1- thickness 0.02
Material, 0_5282 Plaster_1_.02,
   Smooth,                                        !- Roughness
   .02,                                           !- Thickness {m}
   1,                                             !- Conductivity {w/m-K}
   1800,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045_RegularConcrete_1.1.1- thickness 0.2
Material, _1045_RegularConcrete_1.1.1_.2,
   MediumRough,                                   !- Roughness
   .2,                                            !- Thickness {m}
   2,                                             !- Conductivity {w/m-K}
   2400,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Sand and gravel_10.1- thickness 0.08
Material, _1045 Sand and gravel_10.1_.08,
   Rough,                                         !- Roughness
   .08,                                           !- Thickness {m}
   2,                                             !- Conductivity {w/m-K}
   1950,                                          !- Density {kg/m3}
   1045,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045_Cemented Plaster_2.2- thickness 0.02
Material, _1045_Cemented Plaster_2.2_.02,
   Rough,                                         !- Roughness
   .02,                                           !- Thickness {m}
   1,                                             !- Conductivity {w/m-K}
   1800,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Ceramic porcelain_12.1- thickness 0.01
Material, _1045 Ceramic porcelain_12.1_.01,
   Smooth,                                        !- Roughness
   .01,                                           !- Thickness {m}
   1.3,                                           !- Conductivity {w/m-K}
   2300,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Limestone and Dolomite_5.5- thickness 0.02
Material, _1045 Limestone and Dolomite_5.5_.02,
   Rough,                                         !- Roughness
   .02,                                           !- Thickness {m}
   2.3,                                           !- Conductivity {w/m-K}
   2600,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Gypsum Board_3.3- thickness 0.0125
Material, _1045 Gypsum Board_3.3_.0125,
   Smooth,                                        !- Roughness
   .0125,                                         !- Thickness {m}
   .25,                                           !- Conductivity {w/m-K}
   800,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Asphalt_4.1- thickness 0.005
Material, _1045 Asphalt_4.1_.005,
   Rough,                                         !- Roughness
   .005,                                          !- Thickness {m}
   .7,                                            !- Conductivity {w/m-K}
   2100,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1- thickness 0.05
Material, _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1_.05,
   MediumRough,                                   !- Roughness
   .05,                                           !- Thickness {m}
   .62,                                           !- Conductivity {w/m-K}
   1200,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance


! 0_5282 (2023) GroundFloor_r=0.68
Construction, 0_5282 (2023) GroundFloor_r=0.68,
   0_5282 (2023) Insulation_.02,                  !- .02m
   1045_RegularConcrete_1.1.1 a=0.7_.2,           !- .2m
   0_Sand - 1045_.1,                              !- .1m
   0_5282 Tit_.02,                                !- .02m
   _1045 Ceramic porcelain_12.1_.015;             !- .015m

! <Previous reversed>
Construction, 0_5282 (2023) GroundFloor_r=0.68_Rev,
   _1045 Ceramic porcelain_12.1_.015,             !- .015m
   0_5282 Tit_.02,                                !- .02m
   0_Sand - 1045_.1,                              !- .1m
   1045_RegularConcrete_1.1.1 a=0.7_.2,           !- .2m
   0_5282 (2023) Insulation_.02;                  !- .02m

! 0_Roof r=1.51
Construction, 0_Roof r=1.51,
   _Light Concrete Cement a=0.45_.05,             !- .05m
   0_5282 (2023) Insulation_.055,                 !- .055m
   1045_RegularConcrete_1.1.1 a=0.7_.14,          !- .14m
   _1045_IntTiah_Cement Lime Plaster_2.1_.015;    !- .015m

! <Previous reversed>
Construction, 0_Roof r=1.51_Rev,
   _1045_IntTiah_Cement Lime Plaster_2.1_.015,    !- .015m
   1045_RegularConcrete_1.1.1 a=0.7_.14,          !- .14m
   0_5282 (2023) Insulation_.055,                 !- .055m
   _Light Concrete Cement a=0.45_.05;             !- .05m

! 0_ExtWall r=0.63
Construction, 0_ExtWall r=0.63,
   0_5282 Plaster_.02,                            !- .02m
   5282_ConcreteBlock_ a=0.7_.2,                  !- .2m
   _1045_IntTiah_Cement Lime Plaster_2.1_.015;    !- .015m

! <Previous reversed>
Construction, 0_ExtWall r=0.63_Rev,
   _1045_IntTiah_Cement Lime Plaster_2.1_.015,    !- .015m
   5282_ConcreteBlock_ a=0.7_.2,                  !- .2m
   0_5282 Plaster_.02;                            !- .02m

! 0_5282 (2023) IntFloor r=0.17_Reversed
Construction, 0_5282 (2023) IntFloor r=0.17_Reversed,
   0_5282 Plaster_1_.02,                          !- .02m
   1045_RegularConcrete_1.1.1 a=0.7_.14,          !- .14m
   0_Sand - 1045_.1,                              !- .1m
   0_5282 Tit_.02,                                !- .02m
   _1045 Ceramic porcelain_12.1_.015;             !- .015m

! <Previous reversed>
Construction, 0_5282 (2023) IntFloor r=0.17_Reversed_Rev,
   _1045 Ceramic porcelain_12.1_.015,             !- .015m
   0_5282 Tit_.02,                                !- .02m
   0_Sand - 1045_.1,                              !- .1m
   1045_RegularConcrete_1.1.1 a=0.7_.14,          !- .14m
   0_5282 Plaster_1_.02;                          !- .02m

! 0_GroundFloor_0cm
Construction, 0_GroundFloor_0cm,
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Ceramic porcelain_12.1_.01;              !- .01m

! <Previous reversed>
Construction, 0_GroundFloor_0cm_Rev,
   _1045 Ceramic porcelain_12.1_.01,              !- .01m
   _1045_Cemented Plaster_2.2_.02,                !- .02m
   _1045 Sand and gravel_10.1_.08,                !- .08m
   _1045_RegularConcrete_1.1.1_.2;                !- .2m

! 0_5282 SemiExposedFloor r=0.67_Reversed
Construction, 0_5282 SemiExposedFloor r=0.67_Reversed,
   _1045 Ceramic porcelain_12.1_.015,             !- .015m
   0_5282 Tit_.02,                                !- .02m
   0_Sand - 1045_.1,                              !- .1m
   0_5282 (2023) Insulation_.02,                  !- .02m
   1045_RegularConcrete_1.1.1 a=0.7_.14,          !- .14m
   0_5282 Plaster_1_.02;                          !- .02m

! <Previous reversed>
Construction, 0_5282 SemiExposedFloor r=0.67_Reversed_Rev,
   0_5282 Plaster_1_.02,                          !- .02m
   1045_RegularConcrete_1.1.1 a=0.7_.14,          !- .14m
   0_5282 (2023) Insulation_.02,                  !- .02m
   0_Sand - 1045_.1,                              !- .1m
   0_5282 Tit_.02,                                !- .02m
   _1045 Ceramic porcelain_12.1_.015;             !- .015m

! 0_ExtWall 0cm
Construction, 0_ExtWall 0cm,
   _1045 Limestone and Dolomite_5.5_.02,          !- .02m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Gypsum Board_3.3_.0125;                  !- .0125m

! <Previous reversed>
Construction, 0_ExtWall 0cm_Rev,
   _1045 Gypsum Board_3.3_.0125,                  !- .0125m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Limestone and Dolomite_5.5_.02;          !- .02m

! 0_5282 SemiExposedCeiling r=0.67
Construction, 0_5282 SemiExposedCeiling r=0.67,
   _1045 Ceramic porcelain_12.1_.015,             !- .015m
   0_5282 Tit_.02,                                !- .02m
   0_Sand - 1045_.1,                              !- .1m
   0_5282 (2023) Insulation_.02,                  !- .02m
   1045_RegularConcrete_1.1.1 a=0.7_.2,           !- .2m
   0_5282 Plaster_1_.02;                          !- .02m

! <Previous reversed>
Construction, 0_5282 SemiExposedCeiling r=0.67_Rev,
   0_5282 Plaster_1_.02,                          !- .02m
   1045_RegularConcrete_1.1.1 a=0.7_.2,           !- .2m
   0_5282 (2023) Insulation_.02,                  !- .02m
   0_Sand - 1045_.1,                              !- .1m
   0_5282 Tit_.02,                                !- .02m
   _1045 Ceramic porcelain_12.1_.015;             !- .015m

! 0_5282_2023 ExtFloor r=0.67
Construction, 0_5282_2023 ExtFloor r=0.67,
   0_5282 Plaster_.02,                            !- .02m
   1045_RegularConcrete_1.1.1 a=0.7_.14,          !- .14m
   0_5282 (2023) Insulation_.02,                  !- .02m
   0_Sand - 1045_.1,                              !- .1m
   0_5282 Tit_.02,                                !- .02m
   _1045 Ceramic porcelain_12.1_.015;             !- .015m

! <Previous reversed>
Construction, 0_5282_2023 ExtFloor r=0.67_Rev,
   _1045 Ceramic porcelain_12.1_.015,             !- .015m
   0_5282 Tit_.02,                                !- .02m
   0_Sand - 1045_.1,                              !- .1m
   0_5282 (2023) Insulation_.02,                  !- .02m
   1045_RegularConcrete_1.1.1 a=0.7_.14,          !- .14m
   0_5282 Plaster_.02;                            !- .02m

! 0_FlatRoof 0cm
Construction, 0_FlatRoof 0cm,
   _1045 Asphalt_4.1_.005,                        !- .005m
   _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1_.05,  !- .05m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045_IntTiah_Cement Lime Plaster_2.1_.015;    !- .015m

! <Previous reversed>
Construction, 0_FlatRoof 0cm_Rev,
   _1045_IntTiah_Cement Lime Plaster_2.1_.015,    !- .015m
   _1045_RegularConcrete_1.1.1_.2,                !- .2m
   _1045 Light Concrete Coarse Aggregate NonQuartsSand 1200_1.2.1_.05,  !- .05m
   _1045 Asphalt_4.1_.005;                        !- .005m

! 0_5282 (2023) IntFloor r=0.17
Construction, 0_5282 (2023) IntFloor r=0.17,
   _1045 Ceramic porcelain_12.1_.015,             !- .015m
   0_5282 Tit_.02,                                !- .02m
   0_Sand - 1045_.1,                              !- .1m
   1045_RegularConcrete_1.1.1 a=0.7_.14,          !- .14m
   0_5282 Plaster_1_.02;                          !- .02m

! <Previous reversed>
Construction, 0_5282 (2023) IntFloor r=0.17_Rev,
   0_5282 Plaster_1_.02,                          !- .02m
   1045_RegularConcrete_1.1.1 a=0.7_.14,          !- .14m
   0_Sand - 1045_.1,                              !- .1m
   0_5282 Tit_.02,                                !- .02m
   _1045 Ceramic porcelain_12.1_.015;             !- .015m



! U=4 SHGC=0.63
WindowMaterial:SimpleGlazingSystem,               !- Simple glazing material used to define an entire glazing system
   Simple U=4 SHGC=0.63 - 1001,                   !- Name
   4,                                             !- U-value W/m2/K
   .63,                                           !- Solar Heat Gain Coefficient
   .61;                                           !- Visible Transmittance

Construction,U=4 SHGC=0.63 - 1001,                !- U=4 SHGC=0.63 - Material layer names follow:
   Simple U=4 SHGC=0.63 - 1001;                   !- Name of the simple glazing system material

Construction,U=4 SHGC=0.63 - 2001,                !- U=4 SHGC=0.63 - Material layer names follow:
   30003,                                         !- 0_5282 (2023) Exterior Shade
   Simple U=4 SHGC=0.63 - 1001;                   !- Name of the simple glazing system material

Construction,Sgl Clr 6mm - 1002,                  !- Sgl Clr 6mm - Material layer names follow:
   3;                                             !- Generic CLEAR 6MM

! U=4 SHGC=0.63
WindowMaterial:SimpleGlazingSystem,               !- Simple glazing material used to define an entire glazing system
   Simple U=4 SHGC=0.63 - 1003,                   !- Name
   4,                                             !- U-value W/m2/K
   .63,                                           !- Solar Heat Gain Coefficient
   .61;                                           !- Visible Transmittance

Construction,U=4 SHGC=0.63 - 1003,                !- U=4 SHGC=0.63 - Material layer names follow:
   Simple U=4 SHGC=0.63 - 1003;                   !- Name of the simple glazing system material


WindowShadingControl,11001,                       !- Name of shading control
   GRXEX:W,                                       !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   GRXEX:W_Wall_4_0_0_0_0_0_Win;                  !- Fenestration Surface 1 Name


WindowShadingControl,21001,                       !- Name of shading control
   GRXEXQ1:S,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   GRXEXQ1:S_Wall_5_0_0_0_0_0_Win;                !- Fenestration Surface 1 Name


WindowShadingControl,31001,                       !- Name of shading control
   GRXEXQ2:E,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   GRXEXQ2:E_Wall_2_0_0_0_0_0_Win;                !- Fenestration Surface 1 Name


WindowShadingControl,41001,                       !- Name of shading control
   GRXEXQ3:N,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   GRXEXQ3:N_Wall_3_0_0_0_0_0_Win;                !- Fenestration Surface 1 Name


WindowShadingControl,51001,                       !- Name of shading control
   GRXIN:W,                                       !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   GRXIN:W_Wall_4_0_0_0_0_0_Win;                  !- Fenestration Surface 1 Name


WindowShadingControl,61001,                       !- Name of shading control
   GRXINQ1:S,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   GRXINQ1:S_Wall_5_0_0_0_0_0_Win;                !- Fenestration Surface 1 Name


WindowShadingControl,71001,                       !- Name of shading control
   GRXINQ2:E,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   GRXINQ2:E_Wall_2_0_0_0_0_0_Win;                !- Fenestration Surface 1 Name


WindowShadingControl,81001,                       !- Name of shading control
   GRXINQ3:N,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   GRXINQ3:N_Wall_3_0_0_0_0_0_Win;                !- Fenestration Surface 1 Name


WindowShadingControl,91001,                       !- Name of shading control
   SEPXEX:W,                                      !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   SEPXEX:W_Wall_4_0_0_0_0_0_Win;                 !- Fenestration Surface 1 Name


WindowShadingControl,101001,                      !- Name of shading control
   SEPXEXQ1:S,                                    !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   SEPXEXQ1:S_Wall_5_0_0_0_0_0_Win;               !- Fenestration Surface 1 Name


WindowShadingControl,111001,                      !- Name of shading control
   SEPXEXQ2:E,                                    !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   SEPXEXQ2:E_Wall_2_0_0_0_0_0_Win;               !- Fenestration Surface 1 Name


WindowShadingControl,121001,                      !- Name of shading control
   SEPXEXQ3:N,                                    !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   SEPXEXQ3:N_Wall_3_0_0_0_0_0_Win;               !- Fenestration Surface 1 Name


WindowShadingControl,131001,                      !- Name of shading control
   SEPXSEP:W,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   SEPXSEP:W_Wall_4_0_0_0_0_0_Win;                !- Fenestration Surface 1 Name


WindowShadingControl,141001,                      !- Name of shading control
   SEPXSEPQ1:S,                                   !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   SEPXSEPQ1:S_Wall_5_0_0_0_0_0_Win;              !- Fenestration Surface 1 Name


WindowShadingControl,151001,                      !- Name of shading control
   SEPXSEPQ2:E,                                   !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   SEPXSEPQ2:E_Wall_2_0_0_0_0_0_Win;              !- Fenestration Surface 1 Name


WindowShadingControl,161001,                      !- Name of shading control
   SEPXSEPQ3:N,                                   !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   SEPXSEPQ3:N_Wall_3_0_0_0_0_0_Win;              !- Fenestration Surface 1 Name


WindowShadingControl,171001,                      !- Name of shading control
   SEPXIN:W,                                      !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   SEPXIN:W_Wall_4_0_0_0_0_0_Win;                 !- Fenestration Surface 1 Name


WindowShadingControl,181001,                      !- Name of shading control
   SEPXINQ1:S,                                    !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   SEPXINQ1:S_Wall_5_0_0_0_0_0_Win;               !- Fenestration Surface 1 Name


WindowShadingControl,191001,                      !- Name of shading control
   SEPXINQ2:E,                                    !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   SEPXINQ2:E_Wall_2_0_0_0_0_0_Win;               !- Fenestration Surface 1 Name


WindowShadingControl,201001,                      !- Name of shading control
   SEPXINQ3:N,                                    !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   SEPXINQ3:N_Wall_3_0_0_0_0_0_Win;               !- Fenestration Surface 1 Name


WindowShadingControl,211001,                      !- Name of shading control
   EXXEX:W,                                       !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   EXXEX:W_Wall_4_0_0_0_0_0_Win;                  !- Fenestration Surface 1 Name


WindowShadingControl,221001,                      !- Name of shading control
   EXXEXQ1:S,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   EXXEXQ1:S_Wall_5_0_0_0_0_0_Win;                !- Fenestration Surface 1 Name


WindowShadingControl,231001,                      !- Name of shading control
   EXXEXQ2:E,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   EXXEXQ2:E_Wall_2_0_0_0_0_0_Win;                !- Fenestration Surface 1 Name


WindowShadingControl,241001,                      !- Name of shading control
   EXXEXQ3:N,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   EXXEXQ3:N_Wall_3_0_0_0_0_0_Win;                !- Fenestration Surface 1 Name


WindowShadingControl,251001,                      !- Name of shading control
   EXXSEP:W,                                      !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   EXXSEP:W_Wall_4_0_0_0_0_0_Win;                 !- Fenestration Surface 1 Name


WindowShadingControl,261001,                      !- Name of shading control
   EXXSEPQ1:S,                                    !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   EXXSEPQ1:S_Wall_5_0_0_0_0_0_Win;               !- Fenestration Surface 1 Name


WindowShadingControl,271001,                      !- Name of shading control
   EXXSEPQ2:E,                                    !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   EXXSEPQ2:E_Wall_2_0_0_0_0_0_Win;               !- Fenestration Surface 1 Name


WindowShadingControl,281001,                      !- Name of shading control
   EXXSEPQ3:N,                                    !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   EXXSEPQ3:N_Wall_3_0_0_0_0_0_Win;               !- Fenestration Surface 1 Name


WindowShadingControl,291001,                      !- Name of shading control
   GRXSEP:W,                                      !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   GRXSEP:W_Wall_4_0_0_0_0_0_Win;                 !- Fenestration Surface 1 Name


WindowShadingControl,301001,                      !- Name of shading control
   GRXSEPQ1:S,                                    !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   GRXSEPQ1:S_Wall_5_0_0_0_0_0_Win;               !- Fenestration Surface 1 Name


WindowShadingControl,311001,                      !- Name of shading control
   GRXSEPQ2:E,                                    !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   GRXSEPQ2:E_Wall_2_0_0_0_0_0_Win;               !- Fenestration Surface 1 Name


WindowShadingControl,321001,                      !- Name of shading control
   GRXSEPQ3:N,                                    !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   GRXSEPQ3:N_Wall_3_0_0_0_0_0_Win;               !- Fenestration Surface 1 Name


WindowShadingControl,331001,                      !- Name of shading control
   EXXIN:W,                                       !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   EXXIN:W_Wall_4_0_0_0_0_0_Win;                  !- Fenestration Surface 1 Name


WindowShadingControl,341001,                      !- Name of shading control
   EXXINQ1:S,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   EXXINQ1:S_Wall_5_0_0_0_0_0_Win;                !- Fenestration Surface 1 Name


WindowShadingControl,351001,                      !- Name of shading control
   EXXINQ2:E,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   EXXINQ2:E_Wall_2_0_0_0_0_0_Win;                !- Fenestration Surface 1 Name


WindowShadingControl,361001,                      !- Name of shading control
   EXXINQ3:N,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   EXXINQ3:N_Wall_3_0_0_0_0_0_Win;                !- Fenestration Surface 1 Name


WindowShadingControl,371001,                      !- Name of shading control
   INXIN:W,                                       !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   INXIN:W_Wall_4_0_0_0_0_0_Win;                  !- Fenestration Surface 1 Name


WindowShadingControl,381001,                      !- Name of shading control
   INXINQ1:S,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   INXINQ1:S_Wall_5_0_0_0_0_0_Win;                !- Fenestration Surface 1 Name


WindowShadingControl,391001,                      !- Name of shading control
   INXINQ2:E,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   INXINQ2:E_Wall_2_0_0_0_0_0_Win;                !- Fenestration Surface 1 Name


WindowShadingControl,401001,                      !- Name of shading control
   INXINQ3:N,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   INXINQ3:N_Wall_3_0_0_0_0_0_Win;                !- Fenestration Surface 1 Name


WindowShadingControl,411001,                      !- Name of shading control
   INXEX:W,                                       !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   INXEX:W_Wall_4_0_0_0_0_0_Win;                  !- Fenestration Surface 1 Name


WindowShadingControl,421001,                      !- Name of shading control
   INXEXQ1:S,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   INXEXQ1:S_Wall_5_0_0_0_0_0_Win;                !- Fenestration Surface 1 Name


WindowShadingControl,431001,                      !- Name of shading control
   INXEXQ2:E,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   INXEXQ2:E_Wall_2_0_0_0_0_0_Win;                !- Fenestration Surface 1 Name


WindowShadingControl,441001,                      !- Name of shading control
   INXEXQ3:N,                                     !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   INXEXQ3:N_Wall_3_0_0_0_0_0_Win;                !- Fenestration Surface 1 Name


WindowShadingControl,451001,                      !- Name of shading control
   INXSEP:W,                                      !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   INXSEP:W_Wall_4_0_0_0_0_0_Win;                 !- Fenestration Surface 1 Name


WindowShadingControl,461001,                      !- Name of shading control
   INXSEPQ1:S,                                    !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   INXSEPQ1:S_Wall_5_0_0_0_0_0_Win;               !- Fenestration Surface 1 Name


WindowShadingControl,471001,                      !- Name of shading control
   INXSEPQ2:E,                                    !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   INXSEPQ2:E_Wall_2_0_0_0_0_0_Win;               !- Fenestration Surface 1 Name


WindowShadingControl,481001,                      !- Name of shading control
   INXSEPQ3:N,                                    !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorShade,                                 !- Shading type
   U=4 SHGC=0.63 - 2001,                          !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   0_Shading 5282_2017 A/B,                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   INXSEPQ3:N_Wall_3_0_0_0_0_0_Win;               !- Fenestration Surface 1 Name

HeatBalanceAlgorithm, 
   ConductionTransferFunction,                    !- Heat Balance Algorithm: CTF or CondFD
   2000,                                          !- Max Surface Temperature Limit
   0.00000001,                                    !- Minimum Surface Convection Heat Transfer Coefficient
   1000;                                          !- Maximum Surface Convection Heat Transfer Coefficient

ShadowCalculation, PolygonClipping, Periodic, 20,  15000, SutherlandHodgman, , SimpleSkyDiffuseModeling;  !- Interval between shading calcs

SurfaceConvectionAlgorithm:Inside,TARP;           !- Inside Convection Algorithm
SurfaceConvectionAlgorithm:Outside,DOE-2;         !- Outside Convection Algorithm
ZoneCapacitanceMultiplier:ResearchSpecial, All, , 1, 1.0, 1.0, 1.0;

Building, Residential 2023,                       !- Building Name
   0,                                             !- North Axis
   City,                                          !- Terrain
    .04,                                          !- Loads Convergence Tolerance
    .4,                                           !- Temperature Convergence Tolerance
   FullExterior,                                  !- Solar Distribution
   25,                                            !- Maximum number of warmup days
   6;                                             !- Minimum number of warmup days

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;  !- Surface order is specified as viewed from outside the zone

! Gr_Ex - W
Zone, GRXEX:W,                                    !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    300,                                          !- Zone volume
    100,                                          !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People GRXEX:W,                        !- Name
      GRXEX:W,                                    !- Zone Name
      0_Schedule  Occupancy - Residential,        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 15010,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 15010,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 15010,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 15010,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, GRXEX:W General lighting,              !- Name
      GRXEX:W,                                    !- Zone Name
      0_Schedule Lighting -  Residential,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      2,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .28,                                        !- Radiant fraction
      .22,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#GRXEX:W#GeneralLights;   !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, GRXEX:W Miscellaneous gain,    !- Name
      Electricity,                                !- Fuel Type
      GRXEX:W,                                    !- Zone Name
      0_Schedule  Non Fixed Equipment - Residential,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, GRXEX:W Equipment gain,        !- Name
      Electricity,                                !- Fuel Type
      GRXEX:W,                                    !- Zone Name
      On 24/7,                                    !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, GRXEX:W Infiltration,  !- Name
      GRXEX:W,                                    !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .083333,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Gr_Ex, W, Ground floor - 100.000 m2 (Ground), Surface Area: 100.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXEX:W_GroundFloor_0_0_0,                  !- Surface name
      Floor, 0_5282 (2023) GroundFloor_r=0.68,    !- Class and Construction Name
      GRXEX:W,                                    !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80,-280, 0,                                !- Vertex 1
       70,-280, 0,                                !- Vertex 2
       70,-270, 0,                                !- Vertex 3
       80,-270, 0;                                !- Vertex 4

   ! Gr_Ex, W, Roof - 100.000 m2, Surface Area: 100.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXEX:W_Roof_1_0_0,                         !- Surface name
      Roof, 0_Roof r=1.51,                        !- Class and Construction Name
      GRXEX:W,                                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70,-280, 3,                                !- Vertex 1
       80,-280, 3,                                !- Vertex 2
       80,-270, 3,                                !- Vertex 3
       70,-270, 3;                                !- Vertex 4

   ! Gr_Ex, W, Wall - 30.000 m2 - 90.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXEX:W_Wall_2_0_0,                         !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      GRXEX:W,                                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80,-280, 0,                                !- Vertex 1
       80,-270, 0,                                !- Vertex 2
       80,-270, 3,                                !- Vertex 3
       80,-280, 3;                                !- Vertex 4

   ! Gr_Ex, W, Wall - 30.000 m2 - 0.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXEX:W_Wall_3_0_0,                         !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      GRXEX:W,                                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80,-270, 0,                                !- Vertex 1
       70,-270, 0,                                !- Vertex 2
       70,-270, 3,                                !- Vertex 3
       80,-270, 3;                                !- Vertex 4

   ! Gr_Ex, W, Wall - 30.000 m2 - 270.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXEX:W_Wall_4_0_0,                         !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      GRXEX:W,                                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70,-270, 0,                                !- Vertex 1
       70,-280, 0,                                !- Vertex 2
       70,-280, 3,                                !- Vertex 3
       70,-270, 3;                                !- Vertex 4

      ! Window, 20.000m2
      FenestrationSurface:Detailed, GRXEX:W_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         U=4 SHGC=0.63 - 1001,                    !- Construction Name
         GRXEX:W_Wall_4_0_0,                      !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          70,-271.002, .252,                      !- Vertex 1
          70,-279.002, .252,                      !- Vertex 2
          70,-279.002, 2.752,                     !- Vertex 3
          70,-271.002, 2.752;                     !- Vertex 4

   ! Gr_Ex, W, Wall - 30.000 m2 - 180.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXEX:W_Wall_5_0_0,                         !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      GRXEX:W,                                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70,-280, 0,                                !- Vertex 1
       80,-280, 0,                                !- Vertex 2
       80,-280, 3,                                !- Vertex 3
       70,-280, 3;                                !- Vertex 4


! Gr_Ex - S
Zone, GRXEXQ1:S,                                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    300,                                          !- Zone volume
    100,                                          !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People GRXEXQ1:S,                      !- Name
      GRXEXQ1:S,                                  !- Zone Name
      0_Schedule  Occupancy - Residential,        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 15027,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 15027,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 15027,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 15027,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, GRXEXQ1:S General lighting,            !- Name
      GRXEXQ1:S,                                  !- Zone Name
      0_Schedule Lighting -  Residential,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      2,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .28,                                        !- Radiant fraction
      .22,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#GRXEXQ1:S#GeneralLights; !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, GRXEXQ1:S Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      GRXEXQ1:S,                                  !- Zone Name
      0_Schedule  Non Fixed Equipment - Residential,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, GRXEXQ1:S Equipment gain,      !- Name
      Electricity,                                !- Fuel Type
      GRXEXQ1:S,                                  !- Zone Name
      On 24/7,                                    !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, GRXEXQ1:S Infiltration,  !- Name
      GRXEXQ1:S,                                  !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .083333,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Gr_Ex, S, Ground floor - 100.000 m2 (Ground), Surface Area: 100.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXEXQ1:S_GroundFloor_0_0_0,                !- Surface name
      Floor, 0_5282 (2023) GroundFloor_r=0.68,    !- Class and Construction Name
      GRXEXQ1:S,                                  !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       30,-280, 0,                                !- Vertex 1
       20,-280, 0,                                !- Vertex 2
       20,-270, 0,                                !- Vertex 3
       30,-270, 0;                                !- Vertex 4

   ! Gr_Ex, S, Roof - 100.000 m2, Surface Area: 100.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXEXQ1:S_Roof_1_0_0,                       !- Surface name
      Roof, 0_Roof r=1.51,                        !- Class and Construction Name
      GRXEXQ1:S,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       20,-280, 3,                                !- Vertex 1
       30,-280, 3,                                !- Vertex 2
       30,-270, 3,                                !- Vertex 3
       20,-270, 3;                                !- Vertex 4

   ! Gr_Ex, S, Wall - 30.000 m2 - 90.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXEXQ1:S_Wall_2_0_0,                       !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      GRXEXQ1:S,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       30,-280, 0,                                !- Vertex 1
       30,-270, 0,                                !- Vertex 2
       30,-270, 3,                                !- Vertex 3
       30,-280, 3;                                !- Vertex 4

   ! Gr_Ex, S, Wall - 30.000 m2 - 0.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXEXQ1:S_Wall_3_0_0,                       !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      GRXEXQ1:S,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       30,-270, 0,                                !- Vertex 1
       20,-270, 0,                                !- Vertex 2
       20,-270, 3,                                !- Vertex 3
       30,-270, 3;                                !- Vertex 4

   ! Gr_Ex, S, Wall - 30.000 m2 - 270.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXEXQ1:S_Wall_4_0_0,                       !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      GRXEXQ1:S,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       20,-270, 0,                                !- Vertex 1
       20,-280, 0,                                !- Vertex 2
       20,-280, 3,                                !- Vertex 3
       20,-270, 3;                                !- Vertex 4

   ! Gr_Ex, S, Wall - 30.000 m2 - 180.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXEXQ1:S_Wall_5_0_0,                       !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      GRXEXQ1:S,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       20,-280, 0,                                !- Vertex 1
       30,-280, 0,                                !- Vertex 2
       30,-280, 3,                                !- Vertex 3
       20,-280, 3;                                !- Vertex 4

      ! Window, 20.000m2
      FenestrationSurface:Detailed, GRXEXQ1:S_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         U=4 SHGC=0.63 - 1001,                    !- Construction Name
         GRXEXQ1:S_Wall_5_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          21.002,-280, .252,                      !- Vertex 1
          29.002,-280, .252,                      !- Vertex 2
          29.002,-280, 2.752,                     !- Vertex 3
          21.002,-280, 2.752;                     !- Vertex 4


! Gr_Ex - E
Zone, GRXEXQ2:E,                                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    300,                                          !- Zone volume
    100,                                          !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People GRXEXQ2:E,                      !- Name
      GRXEXQ2:E,                                  !- Zone Name
      0_Schedule  Occupancy - Residential,        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 15044,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 15044,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 15044,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 15044,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, GRXEXQ2:E General lighting,            !- Name
      GRXEXQ2:E,                                  !- Zone Name
      0_Schedule Lighting -  Residential,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      2,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .28,                                        !- Radiant fraction
      .22,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#GRXEXQ2:E#GeneralLights; !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, GRXEXQ2:E Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      GRXEXQ2:E,                                  !- Zone Name
      0_Schedule  Non Fixed Equipment - Residential,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, GRXEXQ2:E Equipment gain,      !- Name
      Electricity,                                !- Fuel Type
      GRXEXQ2:E,                                  !- Zone Name
      On 24/7,                                    !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, GRXEXQ2:E Infiltration,  !- Name
      GRXEXQ2:E,                                  !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .083333,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Gr_Ex, E, Ground floor - 100.000 m2 (Ground), Surface Area: 100.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXEXQ2:E_GroundFloor_0_0_0,                !- Surface name
      Floor, 0_5282 (2023) GroundFloor_r=0.68,    !- Class and Construction Name
      GRXEXQ2:E,                                  !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -20,-280, 0,                                !- Vertex 1
      -30,-280, 0,                                !- Vertex 2
      -30,-270, 0,                                !- Vertex 3
      -20,-270, 0;                                !- Vertex 4

   ! Gr_Ex, E, Roof - 100.000 m2, Surface Area: 100.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXEXQ2:E_Roof_1_0_0,                       !- Surface name
      Roof, 0_Roof r=1.51,                        !- Class and Construction Name
      GRXEXQ2:E,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -30,-280, 3,                                !- Vertex 1
      -20,-280, 3,                                !- Vertex 2
      -20,-270, 3,                                !- Vertex 3
      -30,-270, 3;                                !- Vertex 4

   ! Gr_Ex, E, Wall - 30.000 m2 - 90.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXEXQ2:E_Wall_2_0_0,                       !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      GRXEXQ2:E,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -20,-280, 0,                                !- Vertex 1
      -20,-270, 0,                                !- Vertex 2
      -20,-270, 3,                                !- Vertex 3
      -20,-280, 3;                                !- Vertex 4

      ! Window, 20.000m2
      FenestrationSurface:Detailed, GRXEXQ2:E_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         U=4 SHGC=0.63 - 1001,                    !- Construction Name
         GRXEXQ2:E_Wall_2_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -20,-278.998, .252,                      !- Vertex 1
         -20,-270.998, .252,                      !- Vertex 2
         -20,-270.998, 2.752,                     !- Vertex 3
         -20,-278.998, 2.752;                     !- Vertex 4

   ! Gr_Ex, E, Wall - 30.000 m2 - 0.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXEXQ2:E_Wall_3_0_0,                       !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      GRXEXQ2:E,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -20,-270, 0,                                !- Vertex 1
      -30,-270, 0,                                !- Vertex 2
      -30,-270, 3,                                !- Vertex 3
      -20,-270, 3;                                !- Vertex 4

   ! Gr_Ex, E, Wall - 30.000 m2 - 270.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXEXQ2:E_Wall_4_0_0,                       !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      GRXEXQ2:E,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -30,-270, 0,                                !- Vertex 1
      -30,-280, 0,                                !- Vertex 2
      -30,-280, 3,                                !- Vertex 3
      -30,-270, 3;                                !- Vertex 4

   ! Gr_Ex, E, Wall - 30.000 m2 - 180.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXEXQ2:E_Wall_5_0_0,                       !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      GRXEXQ2:E,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -30,-280, 0,                                !- Vertex 1
      -20,-280, 0,                                !- Vertex 2
      -20,-280, 3,                                !- Vertex 3
      -30,-280, 3;                                !- Vertex 4


! Gr_Ex - N
Zone, GRXEXQ3:N,                                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    300,                                          !- Zone volume
    100,                                          !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People GRXEXQ3:N,                      !- Name
      GRXEXQ3:N,                                  !- Zone Name
      0_Schedule  Occupancy - Residential,        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 15061,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 15061,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 15061,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 15061,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, GRXEXQ3:N General lighting,            !- Name
      GRXEXQ3:N,                                  !- Zone Name
      0_Schedule Lighting -  Residential,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      2,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .28,                                        !- Radiant fraction
      .22,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#GRXEXQ3:N#GeneralLights; !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, GRXEXQ3:N Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      GRXEXQ3:N,                                  !- Zone Name
      0_Schedule  Non Fixed Equipment - Residential,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, GRXEXQ3:N Equipment gain,      !- Name
      Electricity,                                !- Fuel Type
      GRXEXQ3:N,                                  !- Zone Name
      On 24/7,                                    !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, GRXEXQ3:N Infiltration,  !- Name
      GRXEXQ3:N,                                  !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .083333,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Gr_Ex, N, Ground floor - 100.000 m2 (Ground), Surface Area: 100.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXEXQ3:N_GroundFloor_0_0_0,                !- Surface name
      Floor, 0_5282 (2023) GroundFloor_r=0.68,    !- Class and Construction Name
      GRXEXQ3:N,                                  !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -70,-280, 0,                                !- Vertex 1
      -80,-280, 0,                                !- Vertex 2
      -80,-270, 0,                                !- Vertex 3
      -70,-270, 0;                                !- Vertex 4

   ! Gr_Ex, N, Roof - 100.000 m2, Surface Area: 100.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXEXQ3:N_Roof_1_0_0,                       !- Surface name
      Roof, 0_Roof r=1.51,                        !- Class and Construction Name
      GRXEXQ3:N,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -80,-280, 3,                                !- Vertex 1
      -70,-280, 3,                                !- Vertex 2
      -70,-270, 3,                                !- Vertex 3
      -80,-270, 3;                                !- Vertex 4

   ! Gr_Ex, N, Wall - 30.000 m2 - 90.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXEXQ3:N_Wall_2_0_0,                       !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      GRXEXQ3:N,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -70,-280, 0,                                !- Vertex 1
      -70,-270, 0,                                !- Vertex 2
      -70,-270, 3,                                !- Vertex 3
      -70,-280, 3;                                !- Vertex 4

   ! Gr_Ex, N, Wall - 30.000 m2 - 0.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXEXQ3:N_Wall_3_0_0,                       !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      GRXEXQ3:N,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -70,-270, 0,                                !- Vertex 1
      -80,-270, 0,                                !- Vertex 2
      -80,-270, 3,                                !- Vertex 3
      -70,-270, 3;                                !- Vertex 4

      ! Window, 20.000m2
      FenestrationSurface:Detailed, GRXEXQ3:N_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         U=4 SHGC=0.63 - 1001,                    !- Construction Name
         GRXEXQ3:N_Wall_3_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -71.002,-270, .252,                      !- Vertex 1
         -79.002,-270, .252,                      !- Vertex 2
         -79.002,-270, 2.752,                     !- Vertex 3
         -71.002,-270, 2.752;                     !- Vertex 4

   ! Gr_Ex, N, Wall - 30.000 m2 - 270.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXEXQ3:N_Wall_4_0_0,                       !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      GRXEXQ3:N,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -80,-270, 0,                                !- Vertex 1
      -80,-280, 0,                                !- Vertex 2
      -80,-280, 3,                                !- Vertex 3
      -80,-270, 3;                                !- Vertex 4

   ! Gr_Ex, N, Wall - 30.000 m2 - 180.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXEXQ3:N_Wall_5_0_0,                       !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      GRXEXQ3:N,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -80,-280, 0,                                !- Vertex 1
      -70,-280, 0,                                !- Vertex 2
      -70,-280, 3,                                !- Vertex 3
      -80,-280, 3;                                !- Vertex 4


! Gr_In - W
Zone, GRXIN:W,                                    !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    300,                                          !- Zone volume
    100,                                          !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People GRXIN:W,                        !- Name
      GRXIN:W,                                    !- Zone Name
      0_Schedule  Occupancy - Residential,        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 15146,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 15146,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 15146,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 15146,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, GRXIN:W General lighting,              !- Name
      GRXIN:W,                                    !- Zone Name
      0_Schedule Lighting -  Residential,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      2,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .28,                                        !- Radiant fraction
      .22,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#GRXIN:W#GeneralLights;   !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, GRXIN:W Miscellaneous gain,    !- Name
      Electricity,                                !- Fuel Type
      GRXIN:W,                                    !- Zone Name
      0_Schedule  Non Fixed Equipment - Residential,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, GRXIN:W Equipment gain,        !- Name
      Electricity,                                !- Fuel Type
      GRXIN:W,                                    !- Zone Name
      On 24/7,                                    !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, GRXIN:W Infiltration,  !- Name
      GRXIN:W,                                    !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .083333,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Gr_In, W, Ground floor - 100.000 m2 (Ground), Surface Area: 100.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXIN:W_GroundFloor_0_0_0,                  !- Surface name
      Floor, 0_5282 (2023) GroundFloor_r=0.68,    !- Class and Construction Name
      GRXIN:W,                                    !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80,-180, 0,                                !- Vertex 1
       70,-180, 0,                                !- Vertex 2
       70,-170, 0,                                !- Vertex 3
       80,-170, 0;                                !- Vertex 4

   ! Gr_In, W, Ceiling - 100.000 m2 (Adiabatic), Surface Area: 100
   BuildingSurface:Detailed,                      !- Surface
      GRXIN:W_Ceiling_1_0_0,                      !- Surface name
      Ceiling, 0_5282 (2023) IntFloor r=0.17_Reversed,  !- Class and Construction Name
      GRXIN:W,                                    !- Zone Name
      Surface, GRXIN:W_Ceiling_1_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70,-180, 3,                                !- Vertex 1
       80,-180, 3,                                !- Vertex 2
       80,-170, 3,                                !- Vertex 3
       70,-170, 3;                                !- Vertex 4

   ! Gr_In, W, Wall - 30.000 m2 - 90.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXIN:W_Wall_2_0_0,                         !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      GRXIN:W,                                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80,-180, 0,                                !- Vertex 1
       80,-170, 0,                                !- Vertex 2
       80,-170, 3,                                !- Vertex 3
       80,-180, 3;                                !- Vertex 4

   ! Gr_In, W, Wall - 30.000 m2 - 0.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXIN:W_Wall_3_0_0,                         !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      GRXIN:W,                                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80,-170, 0,                                !- Vertex 1
       70,-170, 0,                                !- Vertex 2
       70,-170, 3,                                !- Vertex 3
       80,-170, 3;                                !- Vertex 4

   ! Gr_In, W, Wall - 30.000 m2 - 270.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXIN:W_Wall_4_0_0,                         !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      GRXIN:W,                                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70,-170, 0,                                !- Vertex 1
       70,-180, 0,                                !- Vertex 2
       70,-180, 3,                                !- Vertex 3
       70,-170, 3;                                !- Vertex 4

      ! Window, 20.000m2
      FenestrationSurface:Detailed, GRXIN:W_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         U=4 SHGC=0.63 - 1001,                    !- Construction Name
         GRXIN:W_Wall_4_0_0,                      !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          70,-171.002, .252,                      !- Vertex 1
          70,-179.002, .252,                      !- Vertex 2
          70,-179.002, 2.752,                     !- Vertex 3
          70,-171.002, 2.752;                     !- Vertex 4

   ! Gr_In, W, Wall - 30.000 m2 - 180.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXIN:W_Wall_5_0_0,                         !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      GRXIN:W,                                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70,-180, 0,                                !- Vertex 1
       80,-180, 0,                                !- Vertex 2
       80,-180, 3,                                !- Vertex 3
       70,-180, 3;                                !- Vertex 4


! Gr_In - S
Zone, GRXINQ1:S,                                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    300,                                          !- Zone volume
    100,                                          !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People GRXINQ1:S,                      !- Name
      GRXINQ1:S,                                  !- Zone Name
      0_Schedule  Occupancy - Residential,        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 15163,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 15163,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 15163,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 15163,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, GRXINQ1:S General lighting,            !- Name
      GRXINQ1:S,                                  !- Zone Name
      0_Schedule Lighting -  Residential,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      2,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .28,                                        !- Radiant fraction
      .22,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#GRXINQ1:S#GeneralLights; !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, GRXINQ1:S Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      GRXINQ1:S,                                  !- Zone Name
      0_Schedule  Non Fixed Equipment - Residential,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, GRXINQ1:S Equipment gain,      !- Name
      Electricity,                                !- Fuel Type
      GRXINQ1:S,                                  !- Zone Name
      On 24/7,                                    !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, GRXINQ1:S Infiltration,  !- Name
      GRXINQ1:S,                                  !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .083333,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Gr_In, S, Ground floor - 100.000 m2 (Ground), Surface Area: 100.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXINQ1:S_GroundFloor_0_0_0,                !- Surface name
      Floor, 0_5282 (2023) GroundFloor_r=0.68,    !- Class and Construction Name
      GRXINQ1:S,                                  !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       30,-180, 0,                                !- Vertex 1
       20,-180, 0,                                !- Vertex 2
       20,-170, 0,                                !- Vertex 3
       30,-170, 0;                                !- Vertex 4

   ! Gr_In, S, Ceiling - 100.000 m2 (Adiabatic), Surface Area: 100
   BuildingSurface:Detailed,                      !- Surface
      GRXINQ1:S_Ceiling_1_0_0,                    !- Surface name
      Ceiling, 0_5282 (2023) IntFloor r=0.17_Reversed,  !- Class and Construction Name
      GRXINQ1:S,                                  !- Zone Name
      Surface, GRXINQ1:S_Ceiling_1_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       20,-180, 3,                                !- Vertex 1
       30,-180, 3,                                !- Vertex 2
       30,-170, 3,                                !- Vertex 3
       20,-170, 3;                                !- Vertex 4

   ! Gr_In, S, Wall - 30.000 m2 - 90.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXINQ1:S_Wall_2_0_0,                       !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      GRXINQ1:S,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       30,-180, 0,                                !- Vertex 1
       30,-170, 0,                                !- Vertex 2
       30,-170, 3,                                !- Vertex 3
       30,-180, 3;                                !- Vertex 4

   ! Gr_In, S, Wall - 30.000 m2 - 0.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXINQ1:S_Wall_3_0_0,                       !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      GRXINQ1:S,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       30,-170, 0,                                !- Vertex 1
       20,-170, 0,                                !- Vertex 2
       20,-170, 3,                                !- Vertex 3
       30,-170, 3;                                !- Vertex 4

   ! Gr_In, S, Wall - 30.000 m2 - 270.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXINQ1:S_Wall_4_0_0,                       !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      GRXINQ1:S,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       20,-170, 0,                                !- Vertex 1
       20,-180, 0,                                !- Vertex 2
       20,-180, 3,                                !- Vertex 3
       20,-170, 3;                                !- Vertex 4

   ! Gr_In, S, Wall - 30.000 m2 - 180.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXINQ1:S_Wall_5_0_0,                       !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      GRXINQ1:S,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       20,-180, 0,                                !- Vertex 1
       30,-180, 0,                                !- Vertex 2
       30,-180, 3,                                !- Vertex 3
       20,-180, 3;                                !- Vertex 4

      ! Window, 20.000m2
      FenestrationSurface:Detailed, GRXINQ1:S_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         U=4 SHGC=0.63 - 1001,                    !- Construction Name
         GRXINQ1:S_Wall_5_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          21.002,-180, .252,                      !- Vertex 1
          29.002,-180, .252,                      !- Vertex 2
          29.002,-180, 2.752,                     !- Vertex 3
          21.002,-180, 2.752;                     !- Vertex 4


! Gr_In - E
Zone, GRXINQ2:E,                                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    300,                                          !- Zone volume
    100,                                          !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People GRXINQ2:E,                      !- Name
      GRXINQ2:E,                                  !- Zone Name
      0_Schedule  Occupancy - Residential,        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 15180,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 15180,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 15180,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 15180,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, GRXINQ2:E General lighting,            !- Name
      GRXINQ2:E,                                  !- Zone Name
      0_Schedule Lighting -  Residential,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      2,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .28,                                        !- Radiant fraction
      .22,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#GRXINQ2:E#GeneralLights; !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, GRXINQ2:E Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      GRXINQ2:E,                                  !- Zone Name
      0_Schedule  Non Fixed Equipment - Residential,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, GRXINQ2:E Equipment gain,      !- Name
      Electricity,                                !- Fuel Type
      GRXINQ2:E,                                  !- Zone Name
      On 24/7,                                    !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, GRXINQ2:E Infiltration,  !- Name
      GRXINQ2:E,                                  !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .083333,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Gr_In, E, Ground floor - 100.000 m2 (Ground), Surface Area: 100.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXINQ2:E_GroundFloor_0_0_0,                !- Surface name
      Floor, 0_5282 (2023) GroundFloor_r=0.68,    !- Class and Construction Name
      GRXINQ2:E,                                  !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -20,-180, 0,                                !- Vertex 1
      -30,-180, 0,                                !- Vertex 2
      -30,-170, 0,                                !- Vertex 3
      -20,-170, 0;                                !- Vertex 4

   ! Gr_In, E, Ceiling - 100.000 m2 (Adiabatic), Surface Area: 100
   BuildingSurface:Detailed,                      !- Surface
      GRXINQ2:E_Ceiling_1_0_0,                    !- Surface name
      Ceiling, 0_5282 (2023) IntFloor r=0.17_Reversed,  !- Class and Construction Name
      GRXINQ2:E,                                  !- Zone Name
      Surface, GRXINQ2:E_Ceiling_1_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -30,-180, 3,                                !- Vertex 1
      -20,-180, 3,                                !- Vertex 2
      -20,-170, 3,                                !- Vertex 3
      -30,-170, 3;                                !- Vertex 4

   ! Gr_In, E, Wall - 30.000 m2 - 90.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXINQ2:E_Wall_2_0_0,                       !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      GRXINQ2:E,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -20,-180, 0,                                !- Vertex 1
      -20,-170, 0,                                !- Vertex 2
      -20,-170, 3,                                !- Vertex 3
      -20,-180, 3;                                !- Vertex 4

      ! Window, 20.000m2
      FenestrationSurface:Detailed, GRXINQ2:E_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         U=4 SHGC=0.63 - 1001,                    !- Construction Name
         GRXINQ2:E_Wall_2_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -20,-178.998, .252,                      !- Vertex 1
         -20,-170.998, .252,                      !- Vertex 2
         -20,-170.998, 2.752,                     !- Vertex 3
         -20,-178.998, 2.752;                     !- Vertex 4

   ! Gr_In, E, Wall - 30.000 m2 - 0.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXINQ2:E_Wall_3_0_0,                       !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      GRXINQ2:E,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -20,-170, 0,                                !- Vertex 1
      -30,-170, 0,                                !- Vertex 2
      -30,-170, 3,                                !- Vertex 3
      -20,-170, 3;                                !- Vertex 4

   ! Gr_In, E, Wall - 30.000 m2 - 270.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXINQ2:E_Wall_4_0_0,                       !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      GRXINQ2:E,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -30,-170, 0,                                !- Vertex 1
      -30,-180, 0,                                !- Vertex 2
      -30,-180, 3,                                !- Vertex 3
      -30,-170, 3;                                !- Vertex 4

   ! Gr_In, E, Wall - 30.000 m2 - 180.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXINQ2:E_Wall_5_0_0,                       !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      GRXINQ2:E,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -30,-180, 0,                                !- Vertex 1
      -20,-180, 0,                                !- Vertex 2
      -20,-180, 3,                                !- Vertex 3
      -30,-180, 3;                                !- Vertex 4


! Gr_In - N
Zone, GRXINQ3:N,                                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    300,                                          !- Zone volume
    100,                                          !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People GRXINQ3:N,                      !- Name
      GRXINQ3:N,                                  !- Zone Name
      0_Schedule  Occupancy - Residential,        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 15197,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 15197,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 15197,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 15197,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, GRXINQ3:N General lighting,            !- Name
      GRXINQ3:N,                                  !- Zone Name
      0_Schedule Lighting -  Residential,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      2,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .28,                                        !- Radiant fraction
      .22,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#GRXINQ3:N#GeneralLights; !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, GRXINQ3:N Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      GRXINQ3:N,                                  !- Zone Name
      0_Schedule  Non Fixed Equipment - Residential,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, GRXINQ3:N Equipment gain,      !- Name
      Electricity,                                !- Fuel Type
      GRXINQ3:N,                                  !- Zone Name
      On 24/7,                                    !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, GRXINQ3:N Infiltration,  !- Name
      GRXINQ3:N,                                  !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .083333,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Gr_In, N, Ground floor - 100.000 m2 (Ground), Surface Area: 100.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXINQ3:N_GroundFloor_0_0_0,                !- Surface name
      Floor, 0_5282 (2023) GroundFloor_r=0.68,    !- Class and Construction Name
      GRXINQ3:N,                                  !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -70,-180, 0,                                !- Vertex 1
      -80,-180, 0,                                !- Vertex 2
      -80,-170, 0,                                !- Vertex 3
      -70,-170, 0;                                !- Vertex 4

   ! Gr_In, N, Ceiling - 100.000 m2 (Adiabatic), Surface Area: 100
   BuildingSurface:Detailed,                      !- Surface
      GRXINQ3:N_Ceiling_1_0_0,                    !- Surface name
      Ceiling, 0_5282 (2023) IntFloor r=0.17_Reversed,  !- Class and Construction Name
      GRXINQ3:N,                                  !- Zone Name
      Surface, GRXINQ3:N_Ceiling_1_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -80,-180, 3,                                !- Vertex 1
      -70,-180, 3,                                !- Vertex 2
      -70,-170, 3,                                !- Vertex 3
      -80,-170, 3;                                !- Vertex 4

   ! Gr_In, N, Wall - 30.000 m2 - 90.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXINQ3:N_Wall_2_0_0,                       !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      GRXINQ3:N,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -70,-180, 0,                                !- Vertex 1
      -70,-170, 0,                                !- Vertex 2
      -70,-170, 3,                                !- Vertex 3
      -70,-180, 3;                                !- Vertex 4

   ! Gr_In, N, Wall - 30.000 m2 - 0.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXINQ3:N_Wall_3_0_0,                       !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      GRXINQ3:N,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -70,-170, 0,                                !- Vertex 1
      -80,-170, 0,                                !- Vertex 2
      -80,-170, 3,                                !- Vertex 3
      -70,-170, 3;                                !- Vertex 4

      ! Window, 20.000m2
      FenestrationSurface:Detailed, GRXINQ3:N_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         U=4 SHGC=0.63 - 1001,                    !- Construction Name
         GRXINQ3:N_Wall_3_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -71.002,-170, .252,                      !- Vertex 1
         -79.002,-170, .252,                      !- Vertex 2
         -79.002,-170, 2.752,                     !- Vertex 3
         -71.002,-170, 2.752;                     !- Vertex 4

   ! Gr_In, N, Wall - 30.000 m2 - 270.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXINQ3:N_Wall_4_0_0,                       !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      GRXINQ3:N,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -80,-170, 0,                                !- Vertex 1
      -80,-180, 0,                                !- Vertex 2
      -80,-180, 3,                                !- Vertex 3
      -80,-170, 3;                                !- Vertex 4

   ! Gr_In, N, Wall - 30.000 m2 - 180.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      GRXINQ3:N_Wall_5_0_0,                       !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      GRXINQ3:N,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -80,-180, 0,                                !- Vertex 1
      -70,-180, 0,                                !- Vertex 2
      -70,-180, 3,                                !- Vertex 3
      -80,-180, 3;                                !- Vertex 4


! Block 13 - core
Zone, BLOCK13:CORE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    300,                                          !- Zone volume
    100,                                          !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, BLOCK13:CORE Infiltration,  !- Name
      BLOCK13:CORE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .083333,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Block 13, core, Ground floor - 100.000 m2 (Ground), Surface Area: 100.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK13:CORE_GroundFloor_0_0_0,             !- Surface name
      Floor, 0_GroundFloor_0cm,                   !- Class and Construction Name
      BLOCK13:CORE,                               !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80, 20, 0,                                 !- Vertex 1
       70, 20, 0,                                 !- Vertex 2
       70, 30, 0,                                 !- Vertex 3
       80, 30, 0;                                 !- Vertex 4

   ! Block 13, core, Ceiling - 100.000 m2, Surface Area: 100
   BuildingSurface:Detailed,                      !- Surface
      BLOCK13:CORE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_5282 SemiExposedFloor r=0.67_Reversed,  !- Class and Construction Name
      BLOCK13:CORE,                               !- Zone Name
      Surface, SEPXEX:W_Floor_0_0_10004,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70, 20, 3,                                 !- Vertex 1
       80, 20, 3,                                 !- Vertex 2
       80, 30, 3,                                 !- Vertex 3
       70, 30, 3;                                 !- Vertex 4

   ! Block 13, core, Ceiling - 100.000 m2, Surface Area: 100 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SEPXEX:W_Floor_0_0_10004,                   !- Surface name
      Floor, 0_5282 SemiExposedFloor r=0.67_Reversed_Rev,  !- Class and Construction Name
      SEPXEX:W,                                   !- Zone Name
      Surface, BLOCK13:CORE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80, 20, 3,                                 !- Vertex 1
       70, 20, 3,                                 !- Vertex 2
       70, 30, 3,                                 !- Vertex 3
       80, 30, 3;                                 !- Vertex 4

   ! Block 13, core, Wall - 30.000 m2 - 90.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK13:CORE_Wall_2_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK13:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80, 20, 0,                                 !- Vertex 1
       80, 30, 0,                                 !- Vertex 2
       80, 30, 3,                                 !- Vertex 3
       80, 20, 3;                                 !- Vertex 4

   ! Block 13, core, Wall - 30.000 m2 - 0.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK13:CORE_Wall_3_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK13:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80, 30, 0,                                 !- Vertex 1
       70, 30, 0,                                 !- Vertex 2
       70, 30, 3,                                 !- Vertex 3
       80, 30, 3;                                 !- Vertex 4

   ! Block 13, core, Wall - 30.000 m2 - 270.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK13:CORE_Wall_4_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK13:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70, 30, 0,                                 !- Vertex 1
       70, 20, 0,                                 !- Vertex 2
       70, 20, 3,                                 !- Vertex 3
       70, 30, 3;                                 !- Vertex 4

   ! Block 13, core, Wall - 30.000 m2 - 180.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK13:CORE_Wall_5_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK13:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70, 20, 0,                                 !- Vertex 1
       80, 20, 0,                                 !- Vertex 2
       80, 20, 3,                                 !- Vertex 3
       70, 20, 3;                                 !- Vertex 4


! Block 14 - core
Zone, BLOCK14:CORE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    300,                                          !- Zone volume
    100,                                          !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, BLOCK14:CORE Infiltration,  !- Name
      BLOCK14:CORE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .083333,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Block 14, core, Ground floor - 100.000 m2 (Ground), Surface Area: 100.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK14:CORE_GroundFloor_0_0_0,             !- Surface name
      Floor, 0_GroundFloor_0cm,                   !- Class and Construction Name
      BLOCK14:CORE,                               !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       30, 20, 0,                                 !- Vertex 1
       20, 20, 0,                                 !- Vertex 2
       20, 30, 0,                                 !- Vertex 3
       30, 30, 0;                                 !- Vertex 4

   ! Block 14, core, Ceiling - 100.000 m2, Surface Area: 100
   BuildingSurface:Detailed,                      !- Surface
      BLOCK14:CORE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_5282 SemiExposedFloor r=0.67_Reversed,  !- Class and Construction Name
      BLOCK14:CORE,                               !- Zone Name
      Surface, SEPXEXQ1:S_Floor_0_0_10005,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       20, 20, 3,                                 !- Vertex 1
       30, 20, 3,                                 !- Vertex 2
       30, 30, 3,                                 !- Vertex 3
       20, 30, 3;                                 !- Vertex 4

   ! Block 14, core, Ceiling - 100.000 m2, Surface Area: 100 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SEPXEXQ1:S_Floor_0_0_10005,                 !- Surface name
      Floor, 0_5282 SemiExposedFloor r=0.67_Reversed_Rev,  !- Class and Construction Name
      SEPXEXQ1:S,                                 !- Zone Name
      Surface, BLOCK14:CORE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       30, 20, 3,                                 !- Vertex 1
       20, 20, 3,                                 !- Vertex 2
       20, 30, 3,                                 !- Vertex 3
       30, 30, 3;                                 !- Vertex 4

   ! Block 14, core, Wall - 30.000 m2 - 90.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK14:CORE_Wall_2_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK14:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       30, 20, 0,                                 !- Vertex 1
       30, 30, 0,                                 !- Vertex 2
       30, 30, 3,                                 !- Vertex 3
       30, 20, 3;                                 !- Vertex 4

   ! Block 14, core, Wall - 30.000 m2 - 0.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK14:CORE_Wall_3_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK14:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       30, 30, 0,                                 !- Vertex 1
       20, 30, 0,                                 !- Vertex 2
       20, 30, 3,                                 !- Vertex 3
       30, 30, 3;                                 !- Vertex 4

   ! Block 14, core, Wall - 30.000 m2 - 270.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK14:CORE_Wall_4_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK14:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       20, 30, 0,                                 !- Vertex 1
       20, 20, 0,                                 !- Vertex 2
       20, 20, 3,                                 !- Vertex 3
       20, 30, 3;                                 !- Vertex 4

   ! Block 14, core, Wall - 30.000 m2 - 180.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK14:CORE_Wall_5_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK14:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       20, 20, 0,                                 !- Vertex 1
       30, 20, 0,                                 !- Vertex 2
       30, 20, 3,                                 !- Vertex 3
       20, 20, 3;                                 !- Vertex 4


! Block 15 - core
Zone, BLOCK15:CORE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    300,                                          !- Zone volume
    100,                                          !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, BLOCK15:CORE Infiltration,  !- Name
      BLOCK15:CORE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .083333,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Block 15, core, Ground floor - 100.000 m2 (Ground), Surface Area: 100.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK15:CORE_GroundFloor_0_0_0,             !- Surface name
      Floor, 0_GroundFloor_0cm,                   !- Class and Construction Name
      BLOCK15:CORE,                               !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -20, 20, 0,                                 !- Vertex 1
      -30, 20, 0,                                 !- Vertex 2
      -30, 30, 0,                                 !- Vertex 3
      -20, 30, 0;                                 !- Vertex 4

   ! Block 15, core, Ceiling - 100.000 m2, Surface Area: 100
   BuildingSurface:Detailed,                      !- Surface
      BLOCK15:CORE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_5282 SemiExposedFloor r=0.67_Reversed,  !- Class and Construction Name
      BLOCK15:CORE,                               !- Zone Name
      Surface, SEPXEXQ2:E_Floor_0_0_10006,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -30, 20, 3,                                 !- Vertex 1
      -20, 20, 3,                                 !- Vertex 2
      -20, 30, 3,                                 !- Vertex 3
      -30, 30, 3;                                 !- Vertex 4

   ! Block 15, core, Ceiling - 100.000 m2, Surface Area: 100 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SEPXEXQ2:E_Floor_0_0_10006,                 !- Surface name
      Floor, 0_5282 SemiExposedFloor r=0.67_Reversed_Rev,  !- Class and Construction Name
      SEPXEXQ2:E,                                 !- Zone Name
      Surface, BLOCK15:CORE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -20, 20, 3,                                 !- Vertex 1
      -30, 20, 3,                                 !- Vertex 2
      -30, 30, 3,                                 !- Vertex 3
      -20, 30, 3;                                 !- Vertex 4

   ! Block 15, core, Wall - 30.000 m2 - 90.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK15:CORE_Wall_2_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK15:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -20, 20, 0,                                 !- Vertex 1
      -20, 30, 0,                                 !- Vertex 2
      -20, 30, 3,                                 !- Vertex 3
      -20, 20, 3;                                 !- Vertex 4

   ! Block 15, core, Wall - 30.000 m2 - 0.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK15:CORE_Wall_3_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK15:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -20, 30, 0,                                 !- Vertex 1
      -30, 30, 0,                                 !- Vertex 2
      -30, 30, 3,                                 !- Vertex 3
      -20, 30, 3;                                 !- Vertex 4

   ! Block 15, core, Wall - 30.000 m2 - 270.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK15:CORE_Wall_4_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK15:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -30, 30, 0,                                 !- Vertex 1
      -30, 20, 0,                                 !- Vertex 2
      -30, 20, 3,                                 !- Vertex 3
      -30, 30, 3;                                 !- Vertex 4

   ! Block 15, core, Wall - 30.000 m2 - 180.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK15:CORE_Wall_5_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK15:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -30, 20, 0,                                 !- Vertex 1
      -20, 20, 0,                                 !- Vertex 2
      -20, 20, 3,                                 !- Vertex 3
      -30, 20, 3;                                 !- Vertex 4


! Block 16 - core
Zone, BLOCK16:CORE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    300,                                          !- Zone volume
    100,                                          !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, BLOCK16:CORE Infiltration,  !- Name
      BLOCK16:CORE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .083333,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Block 16, core, Ground floor - 100.000 m2 (Ground), Surface Area: 100.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK16:CORE_GroundFloor_0_0_0,             !- Surface name
      Floor, 0_GroundFloor_0cm,                   !- Class and Construction Name
      BLOCK16:CORE,                               !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -70, 20, 0,                                 !- Vertex 1
      -80, 20, 0,                                 !- Vertex 2
      -80, 30, 0,                                 !- Vertex 3
      -70, 30, 0;                                 !- Vertex 4

   ! Block 16, core, Ceiling - 100.000 m2, Surface Area: 100
   BuildingSurface:Detailed,                      !- Surface
      BLOCK16:CORE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_5282 SemiExposedFloor r=0.67_Reversed,  !- Class and Construction Name
      BLOCK16:CORE,                               !- Zone Name
      Surface, SEPXEXQ3:N_Floor_0_0_10007,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -80, 20, 3,                                 !- Vertex 1
      -70, 20, 3,                                 !- Vertex 2
      -70, 30, 3,                                 !- Vertex 3
      -80, 30, 3;                                 !- Vertex 4

   ! Block 16, core, Ceiling - 100.000 m2, Surface Area: 100 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SEPXEXQ3:N_Floor_0_0_10007,                 !- Surface name
      Floor, 0_5282 SemiExposedFloor r=0.67_Reversed_Rev,  !- Class and Construction Name
      SEPXEXQ3:N,                                 !- Zone Name
      Surface, BLOCK16:CORE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -70, 20, 3,                                 !- Vertex 1
      -80, 20, 3,                                 !- Vertex 2
      -80, 30, 3,                                 !- Vertex 3
      -70, 30, 3;                                 !- Vertex 4

   ! Block 16, core, Wall - 30.000 m2 - 90.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK16:CORE_Wall_2_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK16:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -70, 20, 0,                                 !- Vertex 1
      -70, 30, 0,                                 !- Vertex 2
      -70, 30, 3,                                 !- Vertex 3
      -70, 20, 3;                                 !- Vertex 4

   ! Block 16, core, Wall - 30.000 m2 - 0.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK16:CORE_Wall_3_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK16:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -70, 30, 0,                                 !- Vertex 1
      -80, 30, 0,                                 !- Vertex 2
      -80, 30, 3,                                 !- Vertex 3
      -70, 30, 3;                                 !- Vertex 4

   ! Block 16, core, Wall - 30.000 m2 - 270.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK16:CORE_Wall_4_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK16:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -80, 30, 0,                                 !- Vertex 1
      -80, 20, 0,                                 !- Vertex 2
      -80, 20, 3,                                 !- Vertex 3
      -80, 30, 3;                                 !- Vertex 4

   ! Block 16, core, Wall - 30.000 m2 - 180.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK16:CORE_Wall_5_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK16:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -80, 20, 0,                                 !- Vertex 1
      -70, 20, 0,                                 !- Vertex 2
      -70, 20, 3,                                 !- Vertex 3
      -80, 20, 3;                                 !- Vertex 4


! Block 17 - core
Zone, BLOCK17:CORE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    300,                                          !- Zone volume
    100,                                          !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, BLOCK17:CORE Infiltration,  !- Name
      BLOCK17:CORE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .083333,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Block 17, core, Ground floor - 100.000 m2 (Ground), Surface Area: 100.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK17:CORE_GroundFloor_0_0_0,             !- Surface name
      Floor, 0_GroundFloor_0cm,                   !- Class and Construction Name
      BLOCK17:CORE,                               !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80, 70, 0,                                 !- Vertex 1
       70, 70, 0,                                 !- Vertex 2
       70, 80, 0,                                 !- Vertex 3
       80, 80, 0;                                 !- Vertex 4

   ! Block 17, core, Ceiling - 100.000 m2, Surface Area: 100
   BuildingSurface:Detailed,                      !- Surface
      BLOCK17:CORE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_5282 SemiExposedFloor r=0.67_Reversed,  !- Class and Construction Name
      BLOCK17:CORE,                               !- Zone Name
      Surface, SEPXSEP:W_Floor_0_0_10008,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70, 70, 3,                                 !- Vertex 1
       80, 70, 3,                                 !- Vertex 2
       80, 80, 3,                                 !- Vertex 3
       70, 80, 3;                                 !- Vertex 4

   ! Block 17, core, Ceiling - 100.000 m2, Surface Area: 100 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SEPXSEP:W_Floor_0_0_10008,                  !- Surface name
      Floor, 0_5282 SemiExposedFloor r=0.67_Reversed_Rev,  !- Class and Construction Name
      SEPXSEP:W,                                  !- Zone Name
      Surface, BLOCK17:CORE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80, 70, 3,                                 !- Vertex 1
       70, 70, 3,                                 !- Vertex 2
       70, 80, 3,                                 !- Vertex 3
       80, 80, 3;                                 !- Vertex 4

   ! Block 17, core, Wall - 30.000 m2 - 90.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK17:CORE_Wall_2_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK17:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80, 70, 0,                                 !- Vertex 1
       80, 80, 0,                                 !- Vertex 2
       80, 80, 3,                                 !- Vertex 3
       80, 70, 3;                                 !- Vertex 4

   ! Block 17, core, Wall - 30.000 m2 - 0.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK17:CORE_Wall_3_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK17:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80, 80, 0,                                 !- Vertex 1
       70, 80, 0,                                 !- Vertex 2
       70, 80, 3,                                 !- Vertex 3
       80, 80, 3;                                 !- Vertex 4

   ! Block 17, core, Wall - 30.000 m2 - 270.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK17:CORE_Wall_4_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK17:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70, 80, 0,                                 !- Vertex 1
       70, 70, 0,                                 !- Vertex 2
       70, 70, 3,                                 !- Vertex 3
       70, 80, 3;                                 !- Vertex 4

   ! Block 17, core, Wall - 30.000 m2 - 180.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK17:CORE_Wall_5_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK17:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70, 70, 0,                                 !- Vertex 1
       80, 70, 0,                                 !- Vertex 2
       80, 70, 3,                                 !- Vertex 3
       70, 70, 3;                                 !- Vertex 4


! Block 18 - core
Zone, BLOCK18:CORE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    300,                                          !- Zone volume
    100,                                          !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, BLOCK18:CORE Infiltration,  !- Name
      BLOCK18:CORE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .083333,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Block 18, core, Ground floor - 100.000 m2 (Ground), Surface Area: 100.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK18:CORE_GroundFloor_0_0_0,             !- Surface name
      Floor, 0_GroundFloor_0cm,                   !- Class and Construction Name
      BLOCK18:CORE,                               !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       30, 70, 0,                                 !- Vertex 1
       20, 70, 0,                                 !- Vertex 2
       20, 80, 0,                                 !- Vertex 3
       30, 80, 0;                                 !- Vertex 4

   ! Block 18, core, Ceiling - 100.000 m2, Surface Area: 100
   BuildingSurface:Detailed,                      !- Surface
      BLOCK18:CORE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_5282 SemiExposedFloor r=0.67_Reversed,  !- Class and Construction Name
      BLOCK18:CORE,                               !- Zone Name
      Surface, SEPXSEPQ1:S_Floor_0_0_10009,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       20, 70, 3,                                 !- Vertex 1
       30, 70, 3,                                 !- Vertex 2
       30, 80, 3,                                 !- Vertex 3
       20, 80, 3;                                 !- Vertex 4

   ! Block 18, core, Ceiling - 100.000 m2, Surface Area: 100 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SEPXSEPQ1:S_Floor_0_0_10009,                !- Surface name
      Floor, 0_5282 SemiExposedFloor r=0.67_Reversed_Rev,  !- Class and Construction Name
      SEPXSEPQ1:S,                                !- Zone Name
      Surface, BLOCK18:CORE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       30, 70, 3,                                 !- Vertex 1
       20, 70, 3,                                 !- Vertex 2
       20, 80, 3,                                 !- Vertex 3
       30, 80, 3;                                 !- Vertex 4

   ! Block 18, core, Wall - 30.000 m2 - 90.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK18:CORE_Wall_2_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK18:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       30, 70, 0,                                 !- Vertex 1
       30, 80, 0,                                 !- Vertex 2
       30, 80, 3,                                 !- Vertex 3
       30, 70, 3;                                 !- Vertex 4

   ! Block 18, core, Wall - 30.000 m2 - 0.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK18:CORE_Wall_3_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK18:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       30, 80, 0,                                 !- Vertex 1
       20, 80, 0,                                 !- Vertex 2
       20, 80, 3,                                 !- Vertex 3
       30, 80, 3;                                 !- Vertex 4

   ! Block 18, core, Wall - 30.000 m2 - 270.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK18:CORE_Wall_4_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK18:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       20, 80, 0,                                 !- Vertex 1
       20, 70, 0,                                 !- Vertex 2
       20, 70, 3,                                 !- Vertex 3
       20, 80, 3;                                 !- Vertex 4

   ! Block 18, core, Wall - 30.000 m2 - 180.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK18:CORE_Wall_5_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK18:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       20, 70, 0,                                 !- Vertex 1
       30, 70, 0,                                 !- Vertex 2
       30, 70, 3,                                 !- Vertex 3
       20, 70, 3;                                 !- Vertex 4


! Block 19 - core
Zone, BLOCK19:CORE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    300,                                          !- Zone volume
    100,                                          !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, BLOCK19:CORE Infiltration,  !- Name
      BLOCK19:CORE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .083333,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Block 19, core, Ground floor - 100.000 m2 (Ground), Surface Area: 100.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK19:CORE_GroundFloor_0_0_0,             !- Surface name
      Floor, 0_GroundFloor_0cm,                   !- Class and Construction Name
      BLOCK19:CORE,                               !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -20, 70, 0,                                 !- Vertex 1
      -30, 70, 0,                                 !- Vertex 2
      -30, 80, 0,                                 !- Vertex 3
      -20, 80, 0;                                 !- Vertex 4

   ! Block 19, core, Ceiling - 100.000 m2, Surface Area: 100
   BuildingSurface:Detailed,                      !- Surface
      BLOCK19:CORE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_5282 SemiExposedFloor r=0.67_Reversed,  !- Class and Construction Name
      BLOCK19:CORE,                               !- Zone Name
      Surface, SEPXSEPQ2:E_Floor_0_0_10010,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -30, 70, 3,                                 !- Vertex 1
      -20, 70, 3,                                 !- Vertex 2
      -20, 80, 3,                                 !- Vertex 3
      -30, 80, 3;                                 !- Vertex 4

   ! Block 19, core, Ceiling - 100.000 m2, Surface Area: 100 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SEPXSEPQ2:E_Floor_0_0_10010,                !- Surface name
      Floor, 0_5282 SemiExposedFloor r=0.67_Reversed_Rev,  !- Class and Construction Name
      SEPXSEPQ2:E,                                !- Zone Name
      Surface, BLOCK19:CORE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -20, 70, 3,                                 !- Vertex 1
      -30, 70, 3,                                 !- Vertex 2
      -30, 80, 3,                                 !- Vertex 3
      -20, 80, 3;                                 !- Vertex 4

   ! Block 19, core, Wall - 30.000 m2 - 90.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK19:CORE_Wall_2_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK19:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -20, 70, 0,                                 !- Vertex 1
      -20, 80, 0,                                 !- Vertex 2
      -20, 80, 3,                                 !- Vertex 3
      -20, 70, 3;                                 !- Vertex 4

   ! Block 19, core, Wall - 30.000 m2 - 0.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK19:CORE_Wall_3_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK19:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -20, 80, 0,                                 !- Vertex 1
      -30, 80, 0,                                 !- Vertex 2
      -30, 80, 3,                                 !- Vertex 3
      -20, 80, 3;                                 !- Vertex 4

   ! Block 19, core, Wall - 30.000 m2 - 270.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK19:CORE_Wall_4_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK19:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -30, 80, 0,                                 !- Vertex 1
      -30, 70, 0,                                 !- Vertex 2
      -30, 70, 3,                                 !- Vertex 3
      -30, 80, 3;                                 !- Vertex 4

   ! Block 19, core, Wall - 30.000 m2 - 180.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK19:CORE_Wall_5_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK19:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -30, 70, 0,                                 !- Vertex 1
      -20, 70, 0,                                 !- Vertex 2
      -20, 70, 3,                                 !- Vertex 3
      -30, 70, 3;                                 !- Vertex 4


! Block 20 - core
Zone, BLOCK20:CORE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    300,                                          !- Zone volume
    100,                                          !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, BLOCK20:CORE Infiltration,  !- Name
      BLOCK20:CORE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .083333,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Block 20, core, Ground floor - 100.000 m2 (Ground), Surface Area: 100.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK20:CORE_GroundFloor_0_0_0,             !- Surface name
      Floor, 0_GroundFloor_0cm,                   !- Class and Construction Name
      BLOCK20:CORE,                               !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -70, 70, 0,                                 !- Vertex 1
      -80, 70, 0,                                 !- Vertex 2
      -80, 80, 0,                                 !- Vertex 3
      -70, 80, 0;                                 !- Vertex 4

   ! Block 20, core, Ceiling - 100.000 m2, Surface Area: 100
   BuildingSurface:Detailed,                      !- Surface
      BLOCK20:CORE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_5282 SemiExposedFloor r=0.67_Reversed,  !- Class and Construction Name
      BLOCK20:CORE,                               !- Zone Name
      Surface, SEPXSEPQ3:N_Floor_0_0_10011,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -80, 70, 3,                                 !- Vertex 1
      -70, 70, 3,                                 !- Vertex 2
      -70, 80, 3,                                 !- Vertex 3
      -80, 80, 3;                                 !- Vertex 4

   ! Block 20, core, Ceiling - 100.000 m2, Surface Area: 100 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SEPXSEPQ3:N_Floor_0_0_10011,                !- Surface name
      Floor, 0_5282 SemiExposedFloor r=0.67_Reversed_Rev,  !- Class and Construction Name
      SEPXSEPQ3:N,                                !- Zone Name
      Surface, BLOCK20:CORE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -70, 70, 3,                                 !- Vertex 1
      -80, 70, 3,                                 !- Vertex 2
      -80, 80, 3,                                 !- Vertex 3
      -70, 80, 3;                                 !- Vertex 4

   ! Block 20, core, Wall - 30.000 m2 - 90.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK20:CORE_Wall_2_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK20:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -70, 70, 0,                                 !- Vertex 1
      -70, 80, 0,                                 !- Vertex 2
      -70, 80, 3,                                 !- Vertex 3
      -70, 70, 3;                                 !- Vertex 4

   ! Block 20, core, Wall - 30.000 m2 - 0.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK20:CORE_Wall_3_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK20:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -70, 80, 0,                                 !- Vertex 1
      -80, 80, 0,                                 !- Vertex 2
      -80, 80, 3,                                 !- Vertex 3
      -70, 80, 3;                                 !- Vertex 4

   ! Block 20, core, Wall - 30.000 m2 - 270.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK20:CORE_Wall_4_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK20:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -80, 80, 0,                                 !- Vertex 1
      -80, 70, 0,                                 !- Vertex 2
      -80, 70, 3,                                 !- Vertex 3
      -80, 80, 3;                                 !- Vertex 4

   ! Block 20, core, Wall - 30.000 m2 - 180.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK20:CORE_Wall_5_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK20:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -80, 70, 0,                                 !- Vertex 1
      -70, 70, 0,                                 !- Vertex 2
      -70, 70, 3,                                 !- Vertex 3
      -80, 70, 3;                                 !- Vertex 4


! Block 21 - core
Zone, BLOCK21:CORE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    300,                                          !- Zone volume
    100,                                          !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, BLOCK21:CORE Infiltration,  !- Name
      BLOCK21:CORE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .083333,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Block 21, core, Ground floor - 100.000 m2 (Ground), Surface Area: 100.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK21:CORE_GroundFloor_0_0_0,             !- Surface name
      Floor, 0_GroundFloor_0cm,                   !- Class and Construction Name
      BLOCK21:CORE,                               !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80, 120, 0,                                !- Vertex 1
       70, 120, 0,                                !- Vertex 2
       70, 130, 0,                                !- Vertex 3
       80, 130, 0;                                !- Vertex 4

   ! Block 21, core, Ceiling - 100.000 m2, Surface Area: 100
   BuildingSurface:Detailed,                      !- Surface
      BLOCK21:CORE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_5282 SemiExposedFloor r=0.67_Reversed,  !- Class and Construction Name
      BLOCK21:CORE,                               !- Zone Name
      Surface, SEPXIN:W_Floor_0_0_10012,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70, 120, 3,                                !- Vertex 1
       80, 120, 3,                                !- Vertex 2
       80, 130, 3,                                !- Vertex 3
       70, 130, 3;                                !- Vertex 4

   ! Block 21, core, Ceiling - 100.000 m2, Surface Area: 100 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SEPXIN:W_Floor_0_0_10012,                   !- Surface name
      Floor, 0_5282 SemiExposedFloor r=0.67_Reversed_Rev,  !- Class and Construction Name
      SEPXIN:W,                                   !- Zone Name
      Surface, BLOCK21:CORE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80, 120, 3,                                !- Vertex 1
       70, 120, 3,                                !- Vertex 2
       70, 130, 3,                                !- Vertex 3
       80, 130, 3;                                !- Vertex 4

   ! Block 21, core, Wall - 30.000 m2 - 90.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK21:CORE_Wall_2_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK21:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80, 120, 0,                                !- Vertex 1
       80, 130, 0,                                !- Vertex 2
       80, 130, 3,                                !- Vertex 3
       80, 120, 3;                                !- Vertex 4

   ! Block 21, core, Wall - 30.000 m2 - 0.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK21:CORE_Wall_3_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK21:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80, 130, 0,                                !- Vertex 1
       70, 130, 0,                                !- Vertex 2
       70, 130, 3,                                !- Vertex 3
       80, 130, 3;                                !- Vertex 4

   ! Block 21, core, Wall - 30.000 m2 - 270.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK21:CORE_Wall_4_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK21:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70, 130, 0,                                !- Vertex 1
       70, 120, 0,                                !- Vertex 2
       70, 120, 3,                                !- Vertex 3
       70, 130, 3;                                !- Vertex 4

   ! Block 21, core, Wall - 30.000 m2 - 180.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK21:CORE_Wall_5_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK21:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70, 120, 0,                                !- Vertex 1
       80, 120, 0,                                !- Vertex 2
       80, 120, 3,                                !- Vertex 3
       70, 120, 3;                                !- Vertex 4


! Block 22 - core
Zone, BLOCK22:CORE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    300,                                          !- Zone volume
    100,                                          !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, BLOCK22:CORE Infiltration,  !- Name
      BLOCK22:CORE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .083333,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Block 22, core, Ground floor - 100.000 m2 (Ground), Surface Area: 100.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK22:CORE_GroundFloor_0_0_0,             !- Surface name
      Floor, 0_GroundFloor_0cm,                   !- Class and Construction Name
      BLOCK22:CORE,                               !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       30, 120, 0,                                !- Vertex 1
       20, 120, 0,                                !- Vertex 2
       20, 130, 0,                                !- Vertex 3
       30, 130, 0;                                !- Vertex 4

   ! Block 22, core, Ceiling - 100.000 m2, Surface Area: 100
   BuildingSurface:Detailed,                      !- Surface
      BLOCK22:CORE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_5282 SemiExposedFloor r=0.67_Reversed,  !- Class and Construction Name
      BLOCK22:CORE,                               !- Zone Name
      Surface, SEPXINQ1:S_Floor_0_0_10013,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       20, 120, 3,                                !- Vertex 1
       30, 120, 3,                                !- Vertex 2
       30, 130, 3,                                !- Vertex 3
       20, 130, 3;                                !- Vertex 4

   ! Block 22, core, Ceiling - 100.000 m2, Surface Area: 100 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SEPXINQ1:S_Floor_0_0_10013,                 !- Surface name
      Floor, 0_5282 SemiExposedFloor r=0.67_Reversed_Rev,  !- Class and Construction Name
      SEPXINQ1:S,                                 !- Zone Name
      Surface, BLOCK22:CORE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       30, 120, 3,                                !- Vertex 1
       20, 120, 3,                                !- Vertex 2
       20, 130, 3,                                !- Vertex 3
       30, 130, 3;                                !- Vertex 4

   ! Block 22, core, Wall - 30.000 m2 - 90.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK22:CORE_Wall_2_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK22:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       30, 120, 0,                                !- Vertex 1
       30, 130, 0,                                !- Vertex 2
       30, 130, 3,                                !- Vertex 3
       30, 120, 3;                                !- Vertex 4

   ! Block 22, core, Wall - 30.000 m2 - 0.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK22:CORE_Wall_3_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK22:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       30, 130, 0,                                !- Vertex 1
       20, 130, 0,                                !- Vertex 2
       20, 130, 3,                                !- Vertex 3
       30, 130, 3;                                !- Vertex 4

   ! Block 22, core, Wall - 30.000 m2 - 270.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK22:CORE_Wall_4_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK22:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       20, 130, 0,                                !- Vertex 1
       20, 120, 0,                                !- Vertex 2
       20, 120, 3,                                !- Vertex 3
       20, 130, 3;                                !- Vertex 4

   ! Block 22, core, Wall - 30.000 m2 - 180.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK22:CORE_Wall_5_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK22:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       20, 120, 0,                                !- Vertex 1
       30, 120, 0,                                !- Vertex 2
       30, 120, 3,                                !- Vertex 3
       20, 120, 3;                                !- Vertex 4


! Block 23 - core
Zone, BLOCK23:CORE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    300,                                          !- Zone volume
    100,                                          !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, BLOCK23:CORE Infiltration,  !- Name
      BLOCK23:CORE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .083333,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Block 23, core, Ground floor - 100.000 m2 (Ground), Surface Area: 100.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK23:CORE_GroundFloor_0_0_0,             !- Surface name
      Floor, 0_GroundFloor_0cm,                   !- Class and Construction Name
      BLOCK23:CORE,                               !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -20, 120, 0,                                !- Vertex 1
      -30, 120, 0,                                !- Vertex 2
      -30, 130, 0,                                !- Vertex 3
      -20, 130, 0;                                !- Vertex 4

   ! Block 23, core, Ceiling - 100.000 m2, Surface Area: 100
   BuildingSurface:Detailed,                      !- Surface
      BLOCK23:CORE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_5282 SemiExposedFloor r=0.67_Reversed,  !- Class and Construction Name
      BLOCK23:CORE,                               !- Zone Name
      Surface, SEPXINQ2:E_Floor_0_0_10014,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -30, 120, 3,                                !- Vertex 1
      -20, 120, 3,                                !- Vertex 2
      -20, 130, 3,                                !- Vertex 3
      -30, 130, 3;                                !- Vertex 4

   ! Block 23, core, Ceiling - 100.000 m2, Surface Area: 100 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SEPXINQ2:E_Floor_0_0_10014,                 !- Surface name
      Floor, 0_5282 SemiExposedFloor r=0.67_Reversed_Rev,  !- Class and Construction Name
      SEPXINQ2:E,                                 !- Zone Name
      Surface, BLOCK23:CORE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -20, 120, 3,                                !- Vertex 1
      -30, 120, 3,                                !- Vertex 2
      -30, 130, 3,                                !- Vertex 3
      -20, 130, 3;                                !- Vertex 4

   ! Block 23, core, Wall - 30.000 m2 - 90.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK23:CORE_Wall_2_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK23:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -20, 120, 0,                                !- Vertex 1
      -20, 130, 0,                                !- Vertex 2
      -20, 130, 3,                                !- Vertex 3
      -20, 120, 3;                                !- Vertex 4

   ! Block 23, core, Wall - 30.000 m2 - 0.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK23:CORE_Wall_3_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK23:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -20, 130, 0,                                !- Vertex 1
      -30, 130, 0,                                !- Vertex 2
      -30, 130, 3,                                !- Vertex 3
      -20, 130, 3;                                !- Vertex 4

   ! Block 23, core, Wall - 30.000 m2 - 270.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK23:CORE_Wall_4_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK23:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -30, 130, 0,                                !- Vertex 1
      -30, 120, 0,                                !- Vertex 2
      -30, 120, 3,                                !- Vertex 3
      -30, 130, 3;                                !- Vertex 4

   ! Block 23, core, Wall - 30.000 m2 - 180.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK23:CORE_Wall_5_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK23:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -30, 120, 0,                                !- Vertex 1
      -20, 120, 0,                                !- Vertex 2
      -20, 120, 3,                                !- Vertex 3
      -30, 120, 3;                                !- Vertex 4


! Block 24 - core
Zone, BLOCK24:CORE,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    300,                                          !- Zone volume
    100,                                          !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, BLOCK24:CORE Infiltration,  !- Name
      BLOCK24:CORE,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .083333,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Block 24, core, Ground floor - 100.000 m2 (Ground), Surface Area: 100.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK24:CORE_GroundFloor_0_0_0,             !- Surface name
      Floor, 0_GroundFloor_0cm,                   !- Class and Construction Name
      BLOCK24:CORE,                               !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -70, 120, 0,                                !- Vertex 1
      -80, 120, 0,                                !- Vertex 2
      -80, 130, 0,                                !- Vertex 3
      -70, 130, 0;                                !- Vertex 4

   ! Block 24, core, Ceiling - 100.000 m2, Surface Area: 100
   BuildingSurface:Detailed,                      !- Surface
      BLOCK24:CORE_Ceiling_1_0_0,                 !- Surface name
      Ceiling, 0_5282 SemiExposedFloor r=0.67_Reversed,  !- Class and Construction Name
      BLOCK24:CORE,                               !- Zone Name
      Surface, SEPXINQ3:N_Floor_0_0_10015,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -80, 120, 3,                                !- Vertex 1
      -70, 120, 3,                                !- Vertex 2
      -70, 130, 3,                                !- Vertex 3
      -80, 130, 3;                                !- Vertex 4

   ! Block 24, core, Ceiling - 100.000 m2, Surface Area: 100 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SEPXINQ3:N_Floor_0_0_10015,                 !- Surface name
      Floor, 0_5282 SemiExposedFloor r=0.67_Reversed_Rev,  !- Class and Construction Name
      SEPXINQ3:N,                                 !- Zone Name
      Surface, BLOCK24:CORE_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -70, 120, 3,                                !- Vertex 1
      -80, 120, 3,                                !- Vertex 2
      -80, 130, 3,                                !- Vertex 3
      -70, 130, 3;                                !- Vertex 4

   ! Block 24, core, Wall - 30.000 m2 - 90.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK24:CORE_Wall_2_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK24:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -70, 120, 0,                                !- Vertex 1
      -70, 130, 0,                                !- Vertex 2
      -70, 130, 3,                                !- Vertex 3
      -70, 120, 3;                                !- Vertex 4

   ! Block 24, core, Wall - 30.000 m2 - 0.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK24:CORE_Wall_3_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK24:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -70, 130, 0,                                !- Vertex 1
      -80, 130, 0,                                !- Vertex 2
      -80, 130, 3,                                !- Vertex 3
      -70, 130, 3;                                !- Vertex 4

   ! Block 24, core, Wall - 30.000 m2 - 270.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK24:CORE_Wall_4_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK24:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -80, 130, 0,                                !- Vertex 1
      -80, 120, 0,                                !- Vertex 2
      -80, 120, 3,                                !- Vertex 3
      -80, 130, 3;                                !- Vertex 4

   ! Block 24, core, Wall - 30.000 m2 - 180.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK24:CORE_Wall_5_0_0,                    !- Surface name
      Wall, 0_ExtWall 0cm,                        !- Class and Construction Name
      BLOCK24:CORE,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -80, 120, 0,                                !- Vertex 1
      -70, 120, 0,                                !- Vertex 2
      -70, 120, 3,                                !- Vertex 3
      -80, 120, 3;                                !- Vertex 4


Shading:Building:Detailed, Ext1,  , 4 ,           !- site shading
    70,-180, 6,                                   !- Vertex 1
    80,-180, 6,                                   !- Vertex 2
    80,-170, 6,                                   !- Vertex 3
    70,-170, 6;                                   !- Vertex 4

Shading:Building:Detailed, Ext2,  , 4 ,           !- site shading
    80,-180, 3,                                   !- Vertex 1
    80,-170, 3,                                   !- Vertex 2
    80,-170, 6,                                   !- Vertex 3
    80,-180, 6;                                   !- Vertex 4

Shading:Building:Detailed, Ext3,  , 4 ,           !- site shading
    80,-170, 3,                                   !- Vertex 1
    70,-170, 3,                                   !- Vertex 2
    70,-170, 6,                                   !- Vertex 3
    80,-170, 6;                                   !- Vertex 4

Shading:Building:Detailed, Ext4,  , 4 ,           !- site shading
    70,-170, 3,                                   !- Vertex 1
    70,-180, 3,                                   !- Vertex 2
    70,-180, 6,                                   !- Vertex 3
    70,-170, 6;                                   !- Vertex 4

Shading:Building:Detailed, Ext5,  , 4 ,           !- site shading
    70,-180, 3,                                   !- Vertex 1
    80,-180, 3,                                   !- Vertex 2
    80,-180, 6,                                   !- Vertex 3
    70,-180, 6;                                   !- Vertex 4

Shading:Building:Detailed, Ext6,  , 4 ,           !- site shading
    20,-180, 6,                                   !- Vertex 1
    30,-180, 6,                                   !- Vertex 2
    30,-170, 6,                                   !- Vertex 3
    20,-170, 6;                                   !- Vertex 4

Shading:Building:Detailed, Ext7,  , 4 ,           !- site shading
    30,-180, 3,                                   !- Vertex 1
    30,-170, 3,                                   !- Vertex 2
    30,-170, 6,                                   !- Vertex 3
    30,-180, 6;                                   !- Vertex 4

Shading:Building:Detailed, Ext8,  , 4 ,           !- site shading
    30,-170, 3,                                   !- Vertex 1
    20,-170, 3,                                   !- Vertex 2
    20,-170, 6,                                   !- Vertex 3
    30,-170, 6;                                   !- Vertex 4

Shading:Building:Detailed, Ext9,  , 4 ,           !- site shading
    20,-170, 3,                                   !- Vertex 1
    20,-180, 3,                                   !- Vertex 2
    20,-180, 6,                                   !- Vertex 3
    20,-170, 6;                                   !- Vertex 4

Shading:Building:Detailed, Ext10,  , 4 ,          !- site shading
    20,-180, 3,                                   !- Vertex 1
    30,-180, 3,                                   !- Vertex 2
    30,-180, 6,                                   !- Vertex 3
    20,-180, 6;                                   !- Vertex 4

Shading:Building:Detailed, Ext11,  , 4 ,          !- site shading
   -30,-180, 6,                                   !- Vertex 1
   -20,-180, 6,                                   !- Vertex 2
   -20,-170, 6,                                   !- Vertex 3
   -30,-170, 6;                                   !- Vertex 4

Shading:Building:Detailed, Ext12,  , 4 ,          !- site shading
   -20,-180, 3,                                   !- Vertex 1
   -20,-170, 3,                                   !- Vertex 2
   -20,-170, 6,                                   !- Vertex 3
   -20,-180, 6;                                   !- Vertex 4

Shading:Building:Detailed, Ext13,  , 4 ,          !- site shading
   -20,-170, 3,                                   !- Vertex 1
   -30,-170, 3,                                   !- Vertex 2
   -30,-170, 6,                                   !- Vertex 3
   -20,-170, 6;                                   !- Vertex 4

Shading:Building:Detailed, Ext14,  , 4 ,          !- site shading
   -30,-170, 3,                                   !- Vertex 1
   -30,-180, 3,                                   !- Vertex 2
   -30,-180, 6,                                   !- Vertex 3
   -30,-170, 6;                                   !- Vertex 4

Shading:Building:Detailed, Ext15,  , 4 ,          !- site shading
   -30,-180, 3,                                   !- Vertex 1
   -20,-180, 3,                                   !- Vertex 2
   -20,-180, 6,                                   !- Vertex 3
   -30,-180, 6;                                   !- Vertex 4

Shading:Building:Detailed, Ext16,  , 4 ,          !- site shading
   -80,-180, 6,                                   !- Vertex 1
   -70,-180, 6,                                   !- Vertex 2
   -70,-170, 6,                                   !- Vertex 3
   -80,-170, 6;                                   !- Vertex 4

Shading:Building:Detailed, Ext17,  , 4 ,          !- site shading
   -70,-180, 3,                                   !- Vertex 1
   -70,-170, 3,                                   !- Vertex 2
   -70,-170, 6,                                   !- Vertex 3
   -70,-180, 6;                                   !- Vertex 4

Shading:Building:Detailed, Ext18,  , 4 ,          !- site shading
   -70,-170, 3,                                   !- Vertex 1
   -80,-170, 3,                                   !- Vertex 2
   -80,-170, 6,                                   !- Vertex 3
   -70,-170, 6;                                   !- Vertex 4

Shading:Building:Detailed, Ext19,  , 4 ,          !- site shading
   -80,-170, 3,                                   !- Vertex 1
   -80,-180, 3,                                   !- Vertex 2
   -80,-180, 6,                                   !- Vertex 3
   -80,-170, 6;                                   !- Vertex 4

Shading:Building:Detailed, Ext20,  , 4 ,          !- site shading
   -80,-180, 3,                                   !- Vertex 1
   -70,-180, 3,                                   !- Vertex 2
   -70,-180, 6,                                   !- Vertex 3
   -80,-180, 6;                                   !- Vertex 4

! Sep_Ex - W
Zone, SEPXEX:W,                                   !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    300,                                          !- Zone volume
    100,                                          !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People SEPXEX:W,                       !- Name
      SEPXEX:W,                                   !- Zone Name
      0_Schedule  Occupancy - Residential,        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 15690,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 15690,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 15690,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 15690,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, SEPXEX:W General lighting,             !- Name
      SEPXEX:W,                                   !- Zone Name
      0_Schedule Lighting -  Residential,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      2,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .28,                                        !- Radiant fraction
      .22,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#SEPXEX:W#GeneralLights;  !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, SEPXEX:W Miscellaneous gain,   !- Name
      Electricity,                                !- Fuel Type
      SEPXEX:W,                                   !- Zone Name
      0_Schedule  Non Fixed Equipment - Residential,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, SEPXEX:W Equipment gain,       !- Name
      Electricity,                                !- Fuel Type
      SEPXEX:W,                                   !- Zone Name
      On 24/7,                                    !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, SEPXEX:W Infiltration,  !- Name
      SEPXEX:W,                                   !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .083333,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Sep_Ex, W, Roof - 100.000 m2, Surface Area: 100.000m2
   BuildingSurface:Detailed,                      !- Surface
      SEPXEX:W_Roof_1_0_0,                        !- Surface name
      Roof, 0_Roof r=1.51,                        !- Class and Construction Name
      SEPXEX:W,                                   !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70, 20, 6,                                 !- Vertex 1
       80, 20, 6,                                 !- Vertex 2
       80, 30, 6,                                 !- Vertex 3
       70, 30, 6;                                 !- Vertex 4

   ! Sep_Ex, W, Wall - 30.000 m2 - 90.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      SEPXEX:W_Wall_2_0_0,                        !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      SEPXEX:W,                                   !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80, 20, 3,                                 !- Vertex 1
       80, 30, 3,                                 !- Vertex 2
       80, 30, 6,                                 !- Vertex 3
       80, 20, 6;                                 !- Vertex 4

   ! Sep_Ex, W, Wall - 30.000 m2 - 0.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      SEPXEX:W_Wall_3_0_0,                        !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      SEPXEX:W,                                   !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80, 30, 3,                                 !- Vertex 1
       70, 30, 3,                                 !- Vertex 2
       70, 30, 6,                                 !- Vertex 3
       80, 30, 6;                                 !- Vertex 4

   ! Sep_Ex, W, Wall - 30.000 m2 - 270.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      SEPXEX:W_Wall_4_0_0,                        !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      SEPXEX:W,                                   !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70, 30, 3,                                 !- Vertex 1
       70, 20, 3,                                 !- Vertex 2
       70, 20, 6,                                 !- Vertex 3
       70, 30, 6;                                 !- Vertex 4

      ! Window, 20.000m2
      FenestrationSurface:Detailed, SEPXEX:W_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         U=4 SHGC=0.63 - 1001,                    !- Construction Name
         SEPXEX:W_Wall_4_0_0,                     !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          70, 28.998, 3.252,                      !- Vertex 1
          70, 20.998, 3.252,                      !- Vertex 2
          70, 20.998, 5.752,                      !- Vertex 3
          70, 28.998, 5.752;                      !- Vertex 4

   ! Sep_Ex, W, Wall - 30.000 m2 - 180.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      SEPXEX:W_Wall_5_0_0,                        !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      SEPXEX:W,                                   !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70, 20, 3,                                 !- Vertex 1
       80, 20, 3,                                 !- Vertex 2
       80, 20, 6,                                 !- Vertex 3
       70, 20, 6;                                 !- Vertex 4


! Sep_Ex - S
Zone, SEPXEXQ1:S,                                 !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    300,                                          !- Zone volume
    100,                                          !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People SEPXEXQ1:S,                     !- Name
      SEPXEXQ1:S,                                 !- Zone Name
      0_Schedule  Occupancy - Residential,        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 15707,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 15707,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 15707,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 15707,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, SEPXEXQ1:S General lighting,           !- Name
      SEPXEXQ1:S,                                 !- Zone Name
      0_Schedule Lighting -  Residential,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      2,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .28,                                        !- Radiant fraction
      .22,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#SEPXEXQ1:S#GeneralLights;!- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, SEPXEXQ1:S Miscellaneous gain, !- Name
      Electricity,                                !- Fuel Type
      SEPXEXQ1:S,                                 !- Zone Name
      0_Schedule  Non Fixed Equipment - Residential,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, SEPXEXQ1:S Equipment gain,     !- Name
      Electricity,                                !- Fuel Type
      SEPXEXQ1:S,                                 !- Zone Name
      On 24/7,                                    !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, SEPXEXQ1:S Infiltration,  !- Name
      SEPXEXQ1:S,                                 !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .083333,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Sep_Ex, S, Roof - 100.000 m2, Surface Area: 100.000m2
   BuildingSurface:Detailed,                      !- Surface
      SEPXEXQ1:S_Roof_1_0_0,                      !- Surface name
      Roof, 0_Roof r=1.51,                        !- Class and Construction Name
      SEPXEXQ1:S,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       20, 20, 6,                                 !- Vertex 1
       30, 20, 6,                                 !- Vertex 2
       30, 30, 6,                                 !- Vertex 3
       20, 30, 6;                                 !- Vertex 4

   ! Sep_Ex, S, Wall - 30.000 m2 - 90.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      SEPXEXQ1:S_Wall_2_0_0,                      !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      SEPXEXQ1:S,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       30, 20, 3,                                 !- Vertex 1
       30, 30, 3,                                 !- Vertex 2
       30, 30, 6,                                 !- Vertex 3
       30, 20, 6;                                 !- Vertex 4

   ! Sep_Ex, S, Wall - 30.000 m2 - 0.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      SEPXEXQ1:S_Wall_3_0_0,                      !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      SEPXEXQ1:S,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       30, 30, 3,                                 !- Vertex 1
       20, 30, 3,                                 !- Vertex 2
       20, 30, 6,                                 !- Vertex 3
       30, 30, 6;                                 !- Vertex 4

   ! Sep_Ex, S, Wall - 30.000 m2 - 270.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      SEPXEXQ1:S_Wall_4_0_0,                      !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      SEPXEXQ1:S,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       20, 30, 3,                                 !- Vertex 1
       20, 20, 3,                                 !- Vertex 2
       20, 20, 6,                                 !- Vertex 3
       20, 30, 6;                                 !- Vertex 4

   ! Sep_Ex, S, Wall - 30.000 m2 - 180.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      SEPXEXQ1:S_Wall_5_0_0,                      !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      SEPXEXQ1:S,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       20, 20, 3,                                 !- Vertex 1
       30, 20, 3,                                 !- Vertex 2
       30, 20, 6,                                 !- Vertex 3
       20, 20, 6;                                 !- Vertex 4

      ! Window, 20.000m2
      FenestrationSurface:Detailed, SEPXEXQ1:S_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         U=4 SHGC=0.63 - 1001,                    !- Construction Name
         SEPXEXQ1:S_Wall_5_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          21.002, 20, 3.252,                      !- Vertex 1
          29.002, 20, 3.252,                      !- Vertex 2
          29.002, 20, 5.752,                      !- Vertex 3
          21.002, 20, 5.752;                      !- Vertex 4


! Sep_Ex - E
Zone, SEPXEXQ2:E,                                 !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    300,                                          !- Zone volume
    100,                                          !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People SEPXEXQ2:E,                     !- Name
      SEPXEXQ2:E,                                 !- Zone Name
      0_Schedule  Occupancy - Residential,        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 15724,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 15724,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 15724,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 15724,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, SEPXEXQ2:E General lighting,           !- Name
      SEPXEXQ2:E,                                 !- Zone Name
      0_Schedule Lighting -  Residential,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      2,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .28,                                        !- Radiant fraction
      .22,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#SEPXEXQ2:E#GeneralLights;!- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, SEPXEXQ2:E Miscellaneous gain, !- Name
      Electricity,                                !- Fuel Type
      SEPXEXQ2:E,                                 !- Zone Name
      0_Schedule  Non Fixed Equipment - Residential,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, SEPXEXQ2:E Equipment gain,     !- Name
      Electricity,                                !- Fuel Type
      SEPXEXQ2:E,                                 !- Zone Name
      On 24/7,                                    !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, SEPXEXQ2:E Infiltration,  !- Name
      SEPXEXQ2:E,                                 !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .083333,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Sep_Ex, E, Roof - 100.000 m2, Surface Area: 100.000m2
   BuildingSurface:Detailed,                      !- Surface
      SEPXEXQ2:E_Roof_1_0_0,                      !- Surface name
      Roof, 0_Roof r=1.51,                        !- Class and Construction Name
      SEPXEXQ2:E,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -30, 20, 6,                                 !- Vertex 1
      -20, 20, 6,                                 !- Vertex 2
      -20, 30, 6,                                 !- Vertex 3
      -30, 30, 6;                                 !- Vertex 4

   ! Sep_Ex, E, Wall - 30.000 m2 - 90.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      SEPXEXQ2:E_Wall_2_0_0,                      !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      SEPXEXQ2:E,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -20, 20, 3,                                 !- Vertex 1
      -20, 30, 3,                                 !- Vertex 2
      -20, 30, 6,                                 !- Vertex 3
      -20, 20, 6;                                 !- Vertex 4

      ! Window, 20.000m2
      FenestrationSurface:Detailed, SEPXEXQ2:E_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         U=4 SHGC=0.63 - 1001,                    !- Construction Name
         SEPXEXQ2:E_Wall_2_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -20, 21.002, 3.252,                      !- Vertex 1
         -20, 29.002, 3.252,                      !- Vertex 2
         -20, 29.002, 5.752,                      !- Vertex 3
         -20, 21.002, 5.752;                      !- Vertex 4

   ! Sep_Ex, E, Wall - 30.000 m2 - 0.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      SEPXEXQ2:E_Wall_3_0_0,                      !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      SEPXEXQ2:E,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -20, 30, 3,                                 !- Vertex 1
      -30, 30, 3,                                 !- Vertex 2
      -30, 30, 6,                                 !- Vertex 3
      -20, 30, 6;                                 !- Vertex 4

   ! Sep_Ex, E, Wall - 30.000 m2 - 270.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      SEPXEXQ2:E_Wall_4_0_0,                      !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      SEPXEXQ2:E,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -30, 30, 3,                                 !- Vertex 1
      -30, 20, 3,                                 !- Vertex 2
      -30, 20, 6,                                 !- Vertex 3
      -30, 30, 6;                                 !- Vertex 4

   ! Sep_Ex, E, Wall - 30.000 m2 - 180.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      SEPXEXQ2:E_Wall_5_0_0,                      !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      SEPXEXQ2:E,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -30, 20, 3,                                 !- Vertex 1
      -20, 20, 3,                                 !- Vertex 2
      -20, 20, 6,                                 !- Vertex 3
      -30, 20, 6;                                 !- Vertex 4


! Sep_Ex - N
Zone, SEPXEXQ3:N,                                 !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    300,                                          !- Zone volume
    100,                                          !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People SEPXEXQ3:N,                     !- Name
      SEPXEXQ3:N,                                 !- Zone Name
      0_Schedule  Occupancy - Residential,        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 15741,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 15741,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 15741,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 15741,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, SEPXEXQ3:N General lighting,           !- Name
      SEPXEXQ3:N,                                 !- Zone Name
      0_Schedule Lighting -  Residential,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      2,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .28,                                        !- Radiant fraction
      .22,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#SEPXEXQ3:N#GeneralLights;!- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, SEPXEXQ3:N Miscellaneous gain, !- Name
      Electricity,                                !- Fuel Type
      SEPXEXQ3:N,                                 !- Zone Name
      0_Schedule  Non Fixed Equipment - Residential,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, SEPXEXQ3:N Equipment gain,     !- Name
      Electricity,                                !- Fuel Type
      SEPXEXQ3:N,                                 !- Zone Name
      On 24/7,                                    !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, SEPXEXQ3:N Infiltration,  !- Name
      SEPXEXQ3:N,                                 !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .083333,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Sep_Ex, N, Roof - 100.000 m2, Surface Area: 100.000m2
   BuildingSurface:Detailed,                      !- Surface
      SEPXEXQ3:N_Roof_1_0_0,                      !- Surface name
      Roof, 0_Roof r=1.51,                        !- Class and Construction Name
      SEPXEXQ3:N,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -80, 20, 6,                                 !- Vertex 1
      -70, 20, 6,                                 !- Vertex 2
      -70, 30, 6,                                 !- Vertex 3
      -80, 30, 6;                                 !- Vertex 4

   ! Sep_Ex, N, Wall - 30.000 m2 - 90.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      SEPXEXQ3:N_Wall_2_0_0,                      !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      SEPXEXQ3:N,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -70, 20, 3,                                 !- Vertex 1
      -70, 30, 3,                                 !- Vertex 2
      -70, 30, 6,                                 !- Vertex 3
      -70, 20, 6;                                 !- Vertex 4

   ! Sep_Ex, N, Wall - 30.000 m2 - 0.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      SEPXEXQ3:N_Wall_3_0_0,                      !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      SEPXEXQ3:N,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -70, 30, 3,                                 !- Vertex 1
      -80, 30, 3,                                 !- Vertex 2
      -80, 30, 6,                                 !- Vertex 3
      -70, 30, 6;                                 !- Vertex 4

      ! Window, 20.000m2
      FenestrationSurface:Detailed, SEPXEXQ3:N_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         U=4 SHGC=0.63 - 1001,                    !- Construction Name
         SEPXEXQ3:N_Wall_3_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -71.002, 30, 3.252,                      !- Vertex 1
         -79.002, 30, 3.252,                      !- Vertex 2
         -79.002, 30, 5.752,                      !- Vertex 3
         -71.002, 30, 5.752;                      !- Vertex 4

   ! Sep_Ex, N, Wall - 30.000 m2 - 270.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      SEPXEXQ3:N_Wall_4_0_0,                      !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      SEPXEXQ3:N,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -80, 30, 3,                                 !- Vertex 1
      -80, 20, 3,                                 !- Vertex 2
      -80, 20, 6,                                 !- Vertex 3
      -80, 30, 6;                                 !- Vertex 4

   ! Sep_Ex, N, Wall - 30.000 m2 - 180.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      SEPXEXQ3:N_Wall_5_0_0,                      !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      SEPXEXQ3:N,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -80, 20, 3,                                 !- Vertex 1
      -70, 20, 3,                                 !- Vertex 2
      -70, 20, 6,                                 !- Vertex 3
      -80, 20, 6;                                 !- Vertex 4


! Sep_Sep - W
Zone, SEPXSEP:W,                                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    300,                                          !- Zone volume
    100,                                          !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People SEPXSEP:W,                      !- Name
      SEPXSEP:W,                                  !- Zone Name
      0_Schedule  Occupancy - Residential,        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .04,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 15758,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 15758,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 15758,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  125;                         !- Constant value

   Schedule:Compact, Clothing Schedule 15758,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, SEPXSEP:W General lighting,            !- Name
      SEPXSEP:W,                                  !- Zone Name
      0_Schedule Lighting -  Residential,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      2,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .28,                                        !- Radiant fraction
      .22,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#SEPXSEP:W#GeneralLights; !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, SEPXSEP:W Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      SEPXSEP:W,                                  !- Zone Name
      0_Schedule  Non Fixed Equipment - Residential,  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      8,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, SEPXSEP:W Equipment gain,      !- Name
      Electricity,                                !- Fuel Type
      SEPXSEP:W,                                  !- Zone Name
      On 24/7,                                    !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, SEPXSEP:W Infiltration,  !- Name
      SEPXSEP:W,                                  !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .083333,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Sep_Sep, W, Ceiling - 100.000 m2, Surface Area: 100
   BuildingSurface:Detailed,                      !- Surface
      SEPXSEP:W_Ceiling_1_0_0,                    !- Surface name
      Ceiling, 0_5282 SemiExposedCeiling r=0.67,  !- Class and Construction Name
      SEPXSEP:W,                                  !- Zone Name
      Surface, BLOCK85:CORE_Floor_0_0_10016,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       70, 70, 6,                                 !- Vertex 1
       80, 70, 6,                                 !- Vertex 2
       80, 80, 6,                                 !- Vertex 3
       70, 80, 6;                                 !- Vertex 4

   ! Sep_Sep, W, Ceiling - 100.000 m2, Surface Area: 100 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOCK85:CORE_Floor_0_0_10016,               !- Surface name
      Floor, 0_5282 SemiExposedCeiling r=0.67_Rev,!- Class and Construction Name
      BLOCK85:CORE,                               !- Zone Name
      Surface, SEPXSEP:W_Ceiling_1_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       80, 70, 6,                                 !- Vertex 1
       70, 70, 6,                                 !- Vertex 2
       70, 80, 6,                                 !- Vertex 3
       80, 80, 6;                                 !- Vertex 4

   ! Sep_Sep, W, Wall - 30.000 m2 - 90.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      SEPXSEP:W_Wall_2_0_0,                       !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      SEPXSEP:W,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80, 70, 3,                                 !- Vertex 1
       80, 80, 3,                                 !- Vertex 2
       80, 80, 6,                                 !- Vertex 3
       80, 70, 6;                                 !- Vertex 4

   ! Sep_Sep, W, Wall - 30.000 m2 - 0.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      SEPXSEP:W_Wall_3_0_0,                       !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      SEPXSEP:W,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       80, 80, 3,                                 !- Vertex 1
       70, 80, 3,                                 !- Vertex 2
       70, 80, 6,                                 !- Vertex 3
       80, 80, 6;                                 !- Vertex 4

   ! Sep_Sep, W, Wall - 30.000 m2 - 270.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      SEPXSEP:W_Wall_4_0_0,                       !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      SEPXSEP:W,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       70, 80, 3,                                 !- Vertex 1
       70, 70, 3,                                 !- Vertex 2
       70, 70, 6,                                 !- Vertex 3
       70, 80, 6;                                 !- Vertex 4

      ! Window, 20.000m2
      FenestrationSurface:Detailed, SEPXSEP:W_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         U=4 SHGC=0.63 - 1001,                    !- Construction Name
         SEPXSEP:W_Wall_4_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          70, 78.998, 3.252,                      !- Vertex 1
          70, 70.998, 3.252,                      !- Vertex 2
          70, 70.998, 5.752,                      !- Vertex 3
          70, 78.998, 5.752;                      !- Vertex 4

   ! Sep_Sep, W, Wall - 30.000 m2 - 180.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      SEPXSEP:W_Wall_5_0_0,                       !- Surface name
      Wall, 0_ExtWall r=0.63,                     !- Class and Construction Name
      SEPXSEP:W,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
